datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2024/12/15 00:00:00,0.7357864497970209,0.6684493958267775,78.38845529423809,97.54023494454175,2.602905514650913,2.63,2834.2433233728702,3214.4737956067966,0.9936498243179085,1.0030578261451106,29.93367677690207,2.218104548141716,2.106207864450839,1.001201040840403,1.001372918691919,15.744239145555555,passed,
2024/12/15 00:15:00,0.7411662097389046,0.6702879456988899,78.33306535655119,97.46553195509512,2.6145576753475006,2.61,2797.451334424477,3210.9329669770004,0.9932516264587273,1.0033937217226108,30.491933323730063,1.293411877086843,2.1218401016171704,0.9827936863086535,0.985383378962913,15.709267291666665,passed,
2024/12/15 00:30:00,0.7373115412733314,0.6683471383821291,77.99464562803,97.03071449008078,2.6050962208597124,2.6,2801.812491093561,3211.5237761076205,0.9934511834817384,1.003250669419568,30.4499964690374,1.1886248490687745,2.1186908350984646,0.9856616397321631,0.9869313809908801,15.665319584444449,passed,
2024/12/15 00:45:00,0.7352082016498985,0.6678291542315101,77.39545775097497,96.31711151615544,2.6029573344761046,2.61,2781.4345019742473,3195.3911075601673,0.993490622144034,1.0033069553376788,30.711883759022133,1.0226453356934493,2.1224758102656645,0.9849658834468037,0.9843206557196755,15.557422057222219,passed,
2024/12/15 01:00:00,0.7334079406505302,0.6678998023440396,77.99500609082233,97.05343685365132,2.5990155024223087,2.59,2818.571217186223,3216.3825565892416,0.9936629208983941,1.0031447925094998,30.36697345512317,1.4379722116749092,2.1134588084874557,0.994291799446936,0.992432708883149,15.684938414444444,passed,
2024/12/15 01:15:00,0.7367201734796703,0.6677161251187014,78.13003495269693,97.2077017055674,2.599384184949704,2.61,2820.7233708379013,3226.171752291134,0.9935830646777271,1.003115078036276,30.022323700977857,1.3194876964405513,2.105179170621199,0.994427572025104,0.9963069678309129,15.71820355111111,passed,
2024/12/15 01:30:00,0.7332683221165217,0.6679884271840832,78.28636469601427,97.39021696767144,2.5976856041395187,2.6,2831.888243237196,3230.1156478057474,0.9936966197824646,1.0031132346769176,30.255192154021405,1.3654092504841246,2.111223035861522,0.9958651434386318,0.9939907136836628,15.747180240000004,passed,
2024/12/15 01:45:00,0.7362844697152394,0.6684512599046349,78.47762718760806,97.61613934656235,2.6011725308595355,2.58,2832.451128963899,3234.2115521099654,0.9935868352187328,1.0031330922252397,30.09602121285284,1.3624286837024446,2.107358400019881,0.9942225911336594,0.9948544111091697,15.78043632,passed,
2024/12/15 02:00:00,0.7376559210961926,0.6690526301390538,78.65583730736215,97.82361602503222,2.6026842064803852,2.61,2834.2415471951263,3241.6751393647414,0.9935370964936239,1.0031716537103061,30.022930465919142,1.3568509915615043,2.107158135274187,0.9989021610753807,1.0001516874864076,15.8136924,passed,
2024/12/15 02:15:00,0.7409464446297569,0.6702454645874162,78.83985835073301,98.04042076905354,2.6093256490422947,2.61,2828.0533197498903,3240.549301020788,0.9933794554330736,1.0032744150627488,30.008323905623485,1.3588581218531228,2.1084841794652402,0.9961353909153656,0.9990179045752609,15.834960472222221,passed,
2024/12/15 02:30:00,0.7438415079547704,0.670523482446039,78.88651117923564,98.03723086734067,2.614087062520975,2.6,2814.2591476817765,3240.5178920879594,0.9931900623025256,1.003373432654844,30.205706397281183,0.9882312894104583,2.1158802540978394,0.9882964246622602,0.9934071538072059,15.827714326111114,passed,
2024/12/15 02:45:00,0.7310318470617782,0.6678946523565473,78.67006420852836,97.75586334154792,2.5946243032371146,2.58,2848.723078669751,3248.6792158597523,0.9937824463174104,1.0030878832090684,30.35488364903726,1.1831418383400276,2.11769608395788,1.0001421701613358,0.9961753847024101,15.820468179999995,passed,
2024/12/15 03:00:00,0.7351509346030618,0.6680636055483812,78.7060001229356,97.74455217542128,2.5998927427178327,2.59,2841.5467091065652,3239.0558357706186,0.9936477168289521,1.003084108078159,30.073586843561433,1.5127227716219387,2.1141149941825397,1.0009453319519883,1.0007009657929011,15.808914427777777,passed,
2024/12/15 03:15:00,0.7406913289846888,0.6675729703847443,78.63060376925058,97.63500209361955,2.601872068290911,2.61,2827.5603435304943,3245.632281168838,0.993436724174072,1.0031088864787927,29.82031786946863,1.0066944988153714,2.106797162707456,0.9935553285189616,0.9994744999351599,15.801670255555555,passed,
2024/12/15 03:30:00,0.7396982344943185,0.6670364336249515,78.62732038998513,97.57225651673025,2.6006349938562785,2.6,2828.52211577092,3244.7738756488575,0.9934651679007369,1.0030781203937165,29.90512846047222,0.9640221514714152,2.1110399191758584,0.9921434388192428,0.9976492648045199,15.794426083333333,passed,
2024/12/15 03:45:00,0.7369456831453506,0.667327299137426,78.59103466370837,97.51419082126213,2.6000618410765783,2.59,2827.9104740913517,3242.2836948795,0.9935269904030646,1.0031253362793664,30.210579768829398,0.9339808370869425,2.119332030657822,0.9932170868096518,0.9954122433843222,15.782880226666661,passed,
2024/12/15 04:00:00,0.7401932258570401,0.6664884523143141,78.59340958239922,97.45893975970768,2.6009155207133,2.6,2824.2531874554343,3242.8172780094524,0.9934231291471985,1.0030649027218088,29.979892599450615,0.8349230111759056,2.11441943552035,0.9886301164811757,0.9951211451890051,15.77993773888889,passed,
2024/12/15 04:15:00,0.735533206034783,0.6666885346836328,78.59884524718636,97.4544261010706,2.5988320708006,2.59,2831.594633757975,3239.2059695580547,0.9935727932390039,1.0030667359386718,30.308163624080535,1.0027346601220064,2.1228426193380296,0.9918983837329888,0.9933845438886386,15.776991303333329,passed,
2024/12/15 04:30:00,0.7365137840414073,0.6659899495902804,78.52355708228518,97.34736848248473,2.5958462304964467,2.6,2833.1282157727187,3243.518672892666,0.993596253567381,1.0029945573629653,30.009371118404285,1.0094379575543273,2.115554181623144,0.9967190400894609,1.0001519774904772,15.77404092,passed,
2024/12/15 04:45:00,0.736491695959014,0.6651932519289816,78.46385585237655,97.21430231098356,2.590770790579278,2.58,2841.662846910632,3245.7481453070877,0.9936705402594371,1.0028119216228268,29.699386675940698,0.8943578971488584,2.1076581654599176,0.9970982790339515,1.0014503648429516,15.77108658888889,passed,
2024/12/15 05:00:00,0.7327403459192661,0.6652802267873927,78.48595676737202,97.22941026831019,2.5890032022390725,2.61,2846.6889860377905,3245.3931370586133,0.9937879732757946,1.0028380405673472,29.979981981793152,0.9094558991377167,2.1158903273872114,0.9977280899545309,0.9981436688325395,15.772420124999998,passed,
2024/12/15 05:15:00,0.7357992718342766,0.6652648670256597,78.50503770288711,97.19720845882496,2.5901393471978214,2.58,2849.401699733769,3238.8637603870743,0.9937456125914194,1.0027128448752485,29.5226120720679,1.2244296941338186,2.105988263086862,1.0012497802222233,1.0045900995753831,15.769455924444445,passed,
2024/12/15 05:30:00,0.7335731697103339,0.6648333401070062,78.43896633473207,97.10245294823675,2.5858890175855067,2.57,2856.2725609716636,3240.8521295661285,0.9938485924178618,1.0026280527750178,29.54710976320698,1.1016249310872528,2.104680425313244,1.0010725054215346,1.0027024403110978,15.766487776111108,passed,
2024/12/15 05:45:00,0.7362135002223311,0.6645687080381887,78.4636424999032,97.07447730569505,2.5885810789681436,2.59,2848.353621772066,3239.6263587308367,0.9937396971783119,1.0026591613555642,29.460987327913532,1.0265184382670218,2.106242780754584,0.9978495209784385,1.0023479013330021,15.759229786666664,passed,
2024/12/15 06:00:00,0.7312845971350478,0.6638189599309777,78.31340431644968,96.88582210624836,2.582811765537419,2.58,2850.2935262383353,3243.4993892565994,0.9938874346267793,1.0026590256914862,29.86011518201545,0.684343322451198,2.115513152378913,0.9959506058028044,0.9964491582227828,15.73912003888889,passed,
2024/12/15 06:15:00,0.7330396887914584,0.6640347490584324,78.32410916061676,96.84316004426914,2.587680538136635,2.59,2841.245548702692,3233.315009596969,0.9937880174797993,1.0027154702065761,29.917721010235468,0.9277006169327459,2.120592057507586,0.9957893395712867,0.9974963724922843,15.719022134444444,passed,
2024/12/15 06:30:00,0.7328786193703343,0.6631389380783511,77.87799825851414,96.27874591420374,2.587224968557513,2.58,2822.0836176144044,3219.7744639096395,0.9937641830868762,1.002755028183536,30.051869098317063,0.795428510454864,2.1239788189052633,0.9922212727181049,0.9945488724481533,15.631646085000002,passed,
2024/12/15 06:45:00,0.7361904262287317,0.6595526167665334,76.85530827377272,94.95590781082548,2.583406704746635,2.58,2782.9554007495335,3197.9496696968936,0.9934908642826532,1.0025721366226938,29.944608334866405,0.08038424707684151,2.11854238800519,0.9752724797964241,0.9848559657036674,15.451110259444443,passed,
2024/12/15 07:00:00,0.7374252407015967,0.6662254953094152,79.04859541768455,97.88350954056486,2.589757904639733,2.59,2867.703273260465,3272.2193737179623,0.9937173628376003,1.0027693311181658,29.301930033777662,0.8843933228963453,2.0978506699767308,1.0068859093174796,1.0111275115589786,15.900913208888893,passed,
2024/12/15 07:15:00,0.7320617424500147,0.6683385614837861,78.92559520289119,97.958739984961,2.5953392456117963,2.62,2868.829439352195,3252.087398258767,0.9938673450507614,1.0029860778291169,29.783629923272343,1.7966340760440882,2.099978032838494,1.0142953846165423,1.0104879814607168,15.885855687777775,passed,
2024/12/15 07:30:00,0.7244390756546657,0.6735485969933127,78.78092239714245,98.09854322348245,2.603101239055029,2.63,2869.374845626252,3227.345454206531,0.9940736586536978,1.0033251867870465,30.490518837369695,2.7592007884231626,2.105148998127042,1.0334480696398434,1.0144534018510978,15.870380166666665,passed,
2024/12/15 07:45:00,0.728015022265712,0.6750192406389154,78.6502794768742,98.01501923595926,2.6087506224727157,2.63,2852.326302912047,3223.7632423235527,0.9939053303408126,1.003482267153527,30.459999641057987,2.558595744766589,2.1006842937740515,1.0315378880831252,1.0141448017465955,15.851002383333332,passed,
2024/12/15 08:00:00,0.7299105844172824,0.6760543128085188,78.65981719178181,98.02869686573489,2.61512448631317,2.62,2841.899514948921,3213.469333791858,0.993779466053119,1.0035820768351935,30.59569701329557,2.6264812996862448,2.104532222071275,1.0266204919278021,1.0096640168783224,15.835543350000002,passed,
2024/12/15 08:15:00,0.7257602875320919,0.6747108962208183,78.4623053111353,97.83102297498192,2.6063894330680784,2.62,2850.486041706105,3217.7495307177405,0.9939857365451511,1.0034672894718482,30.58634837521444,2.645204949201325,2.1034664866094914,1.032587395489497,1.0132849435018112,15.816185073333333,passed,
2024/12/15 08:30:00,0.7262775710443671,0.674486711824149,78.36201048340128,97.75443249850464,2.605612823147456,2.62,2845.4545851604666,3218.6629949377293,0.9939577147136747,1.0034763848280692,30.59711641942381,2.4579160424382827,2.1031107508079043,1.029017465902894,1.0107421983281237,15.800742527777778,passed,
2024/12/15 08:45:00,0.7278093306156533,0.6740527801835925,78.251385787773,97.6648773097711,2.605017416652919,2.62,2839.2202453194527,3220.3582098661677,0.9938971890403269,1.0034722854718183,30.535871910737484,2.2121206293256885,2.100254834488808,1.023462181733633,1.007600354460419,15.78530741333333,passed,
2024/12/15 09:00:00,0.7296342267086967,0.6741555773825593,78.15603169299573,97.59430567643224,2.6065415518001247,2.61,2829.369799092895,3219.249563645339,0.9938053903237001,1.0035211022413968,30.544678897698297,1.991211560593465,2.100300828907666,1.0180195660892086,1.0040351019205385,15.765977699999997,passed,
2024/12/15 09:15:00,0.7286635020163529,0.6747543943722945,78.1161287126381,97.59547764680576,2.6078575807372006,2.62,2827.1865265532915,3212.468088665725,0.9938255317761329,1.0035600408880485,30.65861925715424,2.200323248109975,2.104111768689474,1.0203537041347195,1.004568294020492,15.750559073333333,passed,
2024/12/15 09:30:00,0.7294275989706475,0.6760165040679192,78.03996091184253,97.5970377302577,2.612242665384957,2.63,2816.604599749901,3205.519253873172,0.9937418428977655,1.0036853545526156,30.847724696816282,2.138677896397768,2.106931049166383,1.015889466702118,0.999301540168707,15.731248866666666,passed,
2024/12/15 09:45:00,0.7284123594904497,0.6760673117304015,77.94256038741791,97.53870508163911,2.611598009315088,2.62,2815.846961952355,3200.211695562613,0.993778602132359,1.0036740355558609,30.901766242908415,2.348835560659518,2.107691272842941,1.019133645513929,1.0015030180519822,15.711526813888888,passed,
2024/12/15 10:00:00,0.7267316175004298,0.6785274171085772,77.9488143036281,97.70075676043358,2.6183821040082425,2.65,2823.023763402237,3172.6971770513383,0.9938837012853667,1.0037060925986925,30.810384455216028,3.672045340653194,2.1023920826527362,1.0340087010663648,1.011177644179882,15.699088411111113,passed,
2024/12/15 10:15:00,0.7293689755966295,0.6764084613852903,77.80902580094539,97.52064062256748,2.6122600893481787,2.63,2813.9384081679013,3193.3347173738716,0.9937816531803044,1.0036631500231052,30.696419377954573,2.618658976714644,2.0997622514482868,1.0197144065185122,1.0029808352486276,15.692559831666664,passed,
2024/12/15 10:30:00,0.7239326718156428,0.6761484475125628,77.80315939391653,97.52025707312549,2.608410884401052,2.65,2826.980072944771,3184.8363592150067,0.9940103791049936,1.003578650013494,30.856134035344855,3.2854548632822027,2.1070887468529302,1.0323082952241616,1.0101367904691894,15.681287416666665,passed,
2024/12/15 10:45:00,0.7295303687099784,0.67327251905473,77.74333040404284,97.34918803772888,2.6038457194865856,2.63,2817.7465740479,3202.100810587131,0.9938272197840254,1.003443053885449,30.475321017826996,2.445969159088925,2.1017005841750263,1.0185966355201816,1.0064696999032625,15.674753844444444,passed,
2024/12/15 11:00:00,0.7337082815157324,0.6696446184876522,77.73977410077933,97.15646460619601,2.597936918949699,2.61,2810.8722784952006,3218.325681613351,0.9936831174325981,1.0032649729454552,30.22147312335045,1.5444886863882472,2.1047753870620265,1.0016597329461785,0.9988052770077807,15.663475972222221,passed,
2024/12/15 11:15:00,0.7339121221755363,0.6698478739819271,77.71740681203778,97.17730200342463,2.599039796765905,2.58,2805.354313057258,3218.769452459841,0.993629054719103,1.0033211518778697,30.404781884685953,1.2675013482145823,2.1086639122216515,0.9940359800551213,0.9912616562202399,15.656937407222221,passed,
2024/12/15 11:30:00,0.7379656884840912,0.6700821272559999,77.60367797694023,97.13864855895199,2.600175219589209,2.59,2791.37341816177,3227.6042269188356,0.993453792715284,1.0034019217812087,30.306739006170538,0.7909803760165172,2.1029419835520833,0.9913763775738795,0.9925850789970703,15.650396520000005,passed,
2024/12/15 11:45:00,0.7305863658533882,0.6694353970665243,77.51527224307894,97.07679925344073,2.5903287878469103,2.59,2808.858831843593,3231.978826411888,0.9937911915441592,1.003300180857677,30.40952532564009,1.0559899873144984,2.1071494083847426,1.0043579239340485,0.9991930900604179,15.64775568888889,passed,
2024/12/15 12:00:00,0.7339259262811135,0.6704481313028592,77.78685361031512,97.46855264595966,2.59500262208706,2.59,2811.929075378861,3235.4979354573184,0.9936797917680956,1.003330914756352,30.190762296226527,1.2392141800673908,2.10257905401588,1.0044527328609834,1.0016723174840887,15.693088949999998,passed,
2024/12/15 12:15:00,0.7331936237453356,0.6722186008792588,78.37807434649979,98.25620915155262,2.5972467467397973,2.6,2826.0021324695795,3258.4798495253826,0.9936483978272271,1.0034522428154198,30.47073530333126,0.9213821148865725,2.111738349535002,1.0033621844230356,0.9980373843398533,15.80290103333333,passed,
2024/12/15 12:30:00,0.733133702577768,0.6737927329389631,78.39357926087008,98.42817533401463,2.6007097200494487,2.59,2835.048191314257,3243.3419626068767,0.9937268887166925,1.003427781842211,30.15614919516914,1.9686132066454973,2.0997770240620803,1.0175931357304335,1.010315499882115,15.808128355555557,passed,
2024/12/15 12:45:00,0.7294647246147338,0.6721635890940383,77.33689812658578,97.1530976253818,2.5975710536340157,2.57,2800.738888074715,3204.73559306857,0.9938016906422115,1.003441058030901,30.59442833681841,1.9889999857282556,2.108259336070906,1.01131295343424,1.0017079794120274,15.599646675555555,passed,
2024/12/15 13:00:00,0.7337846847599686,0.6659757855946038,77.37125488605822,96.86966330000939,2.5852536244640514,2.59,2804.072989788125,3227.54375660852,0.9937200182081248,1.0030322021364477,30.05096881186775,1.0349073854650033,2.1086516443044365,0.9931957208622956,0.9963871706245128,15.593259054999997,passed,
2024/12/15 13:15:00,0.7372459156387944,0.6660049705518434,77.31156321265854,96.85614325832196,2.587277614373864,2.59,2794.787796012951,3228.1583027419256,0.9935876410702825,1.003058236764259,29.894677623146233,0.8833499258622612,2.104202211079352,0.9894093936354346,0.9961985279031654,15.583033613888889,passed,
2024/12/15 13:30:00,0.7357084763473841,0.6655886838908719,77.29050579947264,96.83390860229353,2.585666593012823,2.58,2796.1940483740937,3226.3867123270356,0.9936351044330765,1.0030299698642473,30.011818915686646,0.8735775493572063,2.109184536920089,0.9870377049935958,0.9929070258128908,15.572385876666665,passed,
2024/12/15 13:45:00,0.7387832220880556,0.6659639088267996,77.25158677228094,96.83439447862659,2.588531710631275,2.59,2787.1533049331847,3224.648828976763,0.993517484202399,1.0030755374002134,29.873339599520836,0.871880539956672,2.1064414022385765,0.9867364676378841,0.9952612818511303,15.561740461666666,passed,
2024/12/15 14:00:00,0.7347194014383842,0.6655364055530107,77.16023219393733,96.76912707855936,2.583759441104084,2.59,2792.851986948094,3225.9348712602073,0.993662586487626,1.0030408573721301,30.099913486223343,0.820792385589729,2.1111265146079927,0.9874140360486232,0.9926108499912475,15.551097368888884,passed,
2024/12/15 14:15:00,0.7367632321497396,0.6660540675793777,77.1300544864567,96.78056349321872,2.5863528754973197,2.57,2784.9784431535727,3223.658949508912,0.9935776405510535,1.0030992519697568,30.036244354021836,0.8394978655863895,2.110879965212541,0.9877064585116057,0.9943248323831646,15.540456598333334,passed,
2024/12/15 14:30:00,0.7358595140403842,0.6656609329758433,77.04560654153168,96.72388748374792,2.5841775914887424,2.58,2784.757869211472,3224.820652461757,0.9936065181560557,1.003079176498069,30.100786685827238,0.7046183474648182,2.1111984250612035,0.9849170258261771,0.9913110751260983,15.52981815,passed,
2024/12/15 14:45:00,0.7382713606359467,0.6658621467699695,77.0023133978237,96.71923371007449,2.586436861799071,2.58,2777.1107919267743,3223.106051988012,0.9935078820743535,1.003114565662492,30.019058404374608,0.6326164549167517,2.1091979697334553,0.981619378835953,0.9902415939904244,15.519182023888888,passed,
2024/12/15 15:00:00,0.7378778441063526,0.6651542915753507,76.95627920981345,96.67814199845702,2.5841762764737712,2.59,2778.6116881892294,3222.739056026308,0.9935370107903148,1.0030489641466809,29.97766895143179,0.6539178390679902,2.109505146878425,0.9805808593410116,0.989905880355892,15.508548220000002,passed,
2024/12/15 15:15:00,0.7376759191269793,0.665000427061451,76.88988351589745,96.64445660759336,2.583961446858618,2.58,2775.374541767873,3222.360740689421,0.9934966031513284,1.0030490139589459,30.044445353116146,0.5574075821977914,2.111247637237754,0.9774786935984806,0.9869313530382183,15.497916738333332,passed,
2024/12/15 15:30:00,0.735288990011625,0.6652539402212343,76.8370251031215,96.6273862897549,2.5817432761888828,2.58,2777.703030686301,3221.0683118117445,0.9936166097781345,1.0030677133811994,30.175550742336597,0.6638857127669738,2.1146750810425767,0.9820898291940234,0.9889403575898289,15.487287578888887,passed,
2024/12/15 15:45:00,0.736483739919395,0.6650644899166609,76.75898797296502,96.57862590648296,2.5822165337052514,2.58,2772.108988931745,3221.447531078229,0.9935074591792381,1.0030511147146153,30.093390010038863,0.6706550081789016,2.113908381130726,0.9830570988046126,0.9915123957914911,15.476660741666665,passed,
2024/12/15 16:00:00,0.7357932278160378,0.6646038988748123,76.68750385836289,96.46343656781802,2.580283462210232,2.57,2772.9298008656633,3220.9993364465195,0.993571428477672,1.0030298411567844,30.129711396361305,0.5470975451935588,2.112712134502329,0.9807402850139467,0.9889966061438563,15.466036226666668,passed,
2024/12/15 16:15:00,0.7340396298345726,0.665461288578206,76.71963913935718,96.45339264809998,2.582101187156322,2.58,2770.756371106907,3216.487904217912,0.9936258965488973,1.0031295738550294,30.375319036555112,0.6008393877733738,2.121328461755509,0.9833242349386764,0.98835792617713,15.45967055111111,passed,
2024/12/15 16:30:00,0.7361040225898401,0.6634228215829329,76.57166717130319,96.16027500741139,2.579324356803745,2.59,2770.812741978115,3217.109685301353,0.9934655906717667,1.0028848264194856,30.01062248953389,0.49271559643469665,2.1125858802144415,0.9800068741940429,0.9896058914875324,15.444794163333333,passed,
2024/12/15 16:45:00,0.7356792237607439,0.663185928403609,76.53971121990318,96.07035429354808,2.5789558628327756,2.58,2770.2227241088417,3216.0883227786485,0.9934831031760057,1.0028830749735476,30.053757128881646,0.395210061464486,2.1133947508667785,0.9779963230355877,0.9872749236712213,15.438431971111106,passed,
2024/12/15 17:00:00,0.7376492335938274,0.6649584384570008,77.20341284117593,96.85363386212644,2.5838043472315437,2.59,2786.8772525595873,3231.3153551288874,0.9935510053642284,1.003024676911096,29.96588367784718,0.5854529386924517,2.1128111131416363,0.9824978345398615,0.991682433014347,15.549832222222221,passed,
2024/12/15 17:15:00,0.7373257031005883,0.6719570787641936,77.09130947680427,97.09469168789137,2.604775587033195,2.61,2776.0614551162744,3185.2166004541923,0.99349345293026,1.0034389841530365,30.272497480746033,2.179156098538459,2.102015878218851,0.995181908251025,0.994684383976001,15.527791546666665,passed,
2024/12/15 17:30:00,0.7275362857114651,0.6793650238423794,76.79956153029828,97.18946393452828,2.613751655139429,2.65,2765.7811592083644,3168.2362829666213,0.9936869841631879,1.0040323477186328,31.445293122745063,2.405271382364696,2.1108565509148742,1.00875209484693,0.9883765483673218,15.51004791111111,passed,
2024/12/15 17:45:00,0.7254762964040851,0.6797202445478383,76.79804635613777,97.14167609530446,2.6145774447834853,2.65,2772.0668571037345,3156.5655733633403,0.9937800118039241,1.0039862059508575,31.480531591713987,2.8845314012223437,2.1115379153215468,1.0139966407152297,0.9906720194130921,15.500868631111109,passed,
2024/12/15 18:00:00,0.7243463892240665,0.6794636148343687,76.75312453830966,97.034400839435,2.613920637311632,2.64,2771.5274494450314,3155.080152510665,0.9938083327285973,1.0039879332931712,31.590340123842577,2.789561703804627,2.1142285825971467,1.01182023475796,0.9875179046484651,15.49168192,passed,
2024/12/15 18:15:00,0.7252096375833602,0.6797858504906629,76.74222570585056,96.9608339023703,2.617622184157387,2.68,2768.042352853309,3145.04045961113,0.9937699077728488,1.0040066280821267,31.573257106452832,3.0703179345391924,2.114320961275139,1.0130763537644178,0.9888800726708213,15.478216746666668,passed,
2024/12/15 18:30:00,0.726206980714383,0.6796832080481703,76.65226129524694,96.84335042466306,2.6183167217135157,2.65,2763.272201403204,3144.72921057473,0.9937325132282752,1.004034923148055,31.525745292906098,2.9790739617668045,2.110457695428367,1.0119433365272041,0.9888180773698285,15.469018888888884,passed,
2024/12/15 18:45:00,0.7274581959497892,0.6796037186890957,76.63943822590392,96.77845990260192,2.621175984149545,2.65,2758.055859769731,3139.98902294196,0.9936671326866002,1.0040658930643436,31.539548702688535,2.994135452248824,2.1109305106427354,1.0081781751610397,0.9863177734493285,15.459813600000002,passed,
2024/12/15 19:00:00,0.7262177296619341,0.6796114142549723,76.58535635139036,96.66156417440048,2.6209485283115224,2.65,2759.402196749863,3134.014186175618,0.9937188661211935,1.0040424725875343,31.57782500258297,3.163887958465161,2.111827901357986,1.0111463534434826,0.9876771486653153,15.446340995555554,passed,
2024/12/15 19:15:00,0.7265544179584947,0.6796431958829529,76.56262632268536,96.58434048525638,2.6224419844076414,2.66,2757.7056836076486,3128.840006167427,0.9937071141205542,1.0040430115566965,31.558347047165203,3.299812404544519,2.1115525567211804,1.0122728698073793,0.9888471883025335,15.437124559999999,passed,
2024/12/15 19:30:00,0.7277213161548152,0.6796132468525025,76.56569917706143,96.58300042808543,2.6235242821557216,2.65,2752.8945341752265,3134.611290020647,0.9936441470524897,1.004115697776381,31.579031400818344,3.1067794108916287,2.110357861224405,1.011632830483945,0.9894352815172057,15.446014491111109,passed,
2024/12/15 19:45:00,0.7299472467671544,0.6794107366580076,76.74439282408483,96.71006929470508,2.6234708107918863,2.64,2757.0830548137237,3142.926763263489,0.9935881736250048,1.004060804540073,31.36415596173358,2.9208841023630767,2.1073007608711927,1.0109306148104915,0.9911538498812629,15.478503541111113,passed,
2024/12/15 20:00:00,0.7300940982216405,0.6798611104618838,76.93446056414662,96.88856927158957,2.6250630181904078,2.65,2764.455666722242,3144.357966518662,0.9935938989540014,1.0040462393866745,31.312374554545656,3.0708472711994794,2.106273583978273,1.013301874597276,0.9929277463105932,15.511008149999997,passed,
2024/12/15 20:15:00,0.7311576624039152,0.6801499494963867,77.11793871665657,97.0709933194923,2.6270480071160467,2.64,2770.055263072932,3146.6726671643787,0.9935608991633706,1.0040301837844194,31.234319465497517,3.061060936315921,2.103792772556582,1.009880190841786,0.9902466194883847,15.54352831777778,passed,
2024/12/15 20:30:00,0.7234827469096706,0.6804043738286577,77.3107430743195,97.21768333416631,2.6216449977657437,2.65,2791.8957284745848,3147.800719300137,0.9938625725288529,1.0039649233514067,31.54456127464127,3.4937539418872587,2.1165863396916906,1.0248339282265644,0.9964586173662877,15.571775480555557,passed,
2024/12/15 20:45:00,0.7293196326712094,0.6802069734231342,77.46695642965403,97.36352679626715,2.6255922490380845,2.64,2787.945629354723,3155.2159534780585,0.9936573574567048,1.0039590343141978,31.211401289830835,3.1853988568862057,2.1066641807836315,1.0154945069863488,0.99363013507519,15.604318986666664,passed,
2024/12/15 21:00:00,0.7277951851141659,0.6798255467116077,77.64572830173336,97.49208589389893,2.624141158269825,2.66,2798.4489909600798,3158.605630156447,0.9937292996179984,1.003899803841887,31.22472737278456,3.3206987678196005,2.1098145509375352,1.0186962972040574,0.9956167962290102,15.632152213333336,passed,
2024/12/15 21:15:00,0.7272350168682237,0.6798720414826277,77.79837268797877,97.63310241856783,2.623072109419921,2.66,2806.7966339925006,3165.1013117070684,0.9937679987226927,1.0038711129735505,31.180228548194897,3.3902660598115664,2.108928922162754,1.0244617772188072,1.0005842514986694,15.664718941666663,passed,
2024/12/15 21:30:00,0.7324991682101722,0.6799327617652212,78.0425463150592,97.84431277199475,2.6288630774592896,2.66,2805.2967137127653,3165.840149017954,0.9935849010340669,1.003858093179888,30.870856600987427,3.410863052904655,2.103540233334624,1.0182334851021237,0.9997165773628126,15.697301228888886,passed,
2024/12/15 21:45:00,0.729972247399676,0.6798069110665336,78.18402969041293,97.95698922472104,2.6258857322383085,2.64,2814.9723794396527,3175.3488603165833,0.9936763561347418,1.0038455685998533,31.00492364884696,3.256436819149621,2.107407748142151,1.0205530536880412,0.999508999616435,15.729899074999995,passed,
2024/12/15 22:00:00,0.7271379152759393,0.6792125744572468,78.31223746092004,98.02163738133596,2.6222378549551264,2.66,2829.2605661461153,3177.4842416278334,0.9938257197741314,1.003744745990067,30.965663694768118,3.641716147509658,2.1095684340424734,1.032540900041631,1.0089991540425445,15.751113620000002,passed,
2024/12/15 22:15:00,0.7285378767352765,0.6767751850900061,77.1995622627055,96.57611547462068,2.622144447965297,2.64,2776.428984398875,3148.596976635974,0.9936447020259788,1.0038493415189265,31.41646911909594,2.6374941009833477,2.117378113670538,1.0044870867523565,0.985089897665868,15.536273927777776,passed,
2024/12/15 22:30:00,0.733828946449557,0.6760677664230242,77.1306951702076,96.43873400808985,2.62333076366386,2.65,2767.525031576843,3152.889805000177,0.9934840412987609,1.0038181590588207,31.01378430917999,2.4486214020576895,2.106320418143028,1.0040825218514742,0.990824354771563,15.531206374444443,passed,
2024/12/15 22:45:00,0.7314797891167741,0.6753541519409185,77.14922124930364,96.36558214571656,2.6206814769314426,2.63,2770.977239005559,3154.9567162281264,0.9935567072060532,1.003789517373035,31.187418917262427,2.29629588474776,2.1133474826060756,1.0023494898764336,0.9874613636074074,15.52998535,passed,
2024/12/15 23:00:00,0.7299237448107586,0.6736900577607536,77.11293376480619,96.22454312513298,2.6153648850977866,2.64,2777.740734373569,3159.933172424095,0.9936398176103192,1.0036655518540079,31.162059578369245,2.1497022901714695,2.112890718359975,1.001057112976163,0.9867105457729619,15.529183835,passed,
2024/12/15 23:15:00,0.7296449860624709,0.6728496155446863,77.039302960772,96.08215143922641,2.61264929147205,2.62,2777.7725807995275,3163.970544593364,0.99365855764206,1.0036253757295404,31.141998376421896,1.909155669257733,2.111300227492127,0.9989973653186216,0.9853814043127168,15.523690966666662,passed,
2024/12/15 23:30:00,0.7300333118336587,0.6722707976422451,77.08134292643608,96.02565348868511,2.6119234381532612,2.62,2776.58448272009,3168.1340559759687,0.9936354494715174,1.0036136722944589,31.1578818737205,1.7087554111166614,2.1146445722720353,0.998322039227003,0.9856009327931714,15.527149684444442,passed,
2024/12/15 23:45:00,0.7312176527833188,0.6712466803662107,77.05720139083935,95.91155028879662,2.610566144701121,2.62,2773.6382660440386,3172.0658214497003,0.9935945345985475,1.0035761392403089,31.087381191911064,1.392956383120873,2.1148453507314056,0.9928165307890425,0.982546408420421,15.521653797222223,passed,
2025/01/24 16:30:00,0.6009921112139928,0.5977360158905304,50.072210325458,61.99273251175255,2.491806416596171,2.51,2093.2908599521024,2291.9768681325036,0.990284883387166,0.9972418899819208,36.136211752550345,6.380032441176239,2.095693555024438,0.9515361955001389,0.9773208017253937,10.927238263333333,passed,
2025/01/24 16:45:00,0.5945809928942989,0.5920779930880642,49.52420323611518,61.647841180890886,2.471785373197829,2.5,2094.711710557895,2305.175256946048,0.9900711636932518,0.9966562202915994,36.00257494674751,6.637358097506395,2.09484601762529,0.9626232325479278,0.9899128909461645,10.875576249999998,passed,
2025/01/24 17:00:00,0.5939323019740034,0.596451575927624,49.52187462046042,62.01244294737046,2.475108867979725,2.51,2087.3743861715507,2301.6025704394947,0.9902211430442878,0.997100348254366,36.439414637888746,6.334301729223453,2.1023501418102155,0.9555790857211985,0.9744121200744705,10.863195786666664,passed,
2025/01/24 17:15:00,0.595100420819881,0.5972759491422216,49.610785476444285,62.467213534566234,2.4743881867892346,2.52,2088.73547866379,2311.6164984964685,0.9901470569696796,0.9972297018564354,36.316235479209,6.817522698061155,2.100891850014057,0.9648043587460309,0.983838928459043,10.888178949999995,passed,
2025/01/24 17:30:00,0.6081170723115965,0.6075304887249904,50.65956668483815,63.874900505589295,2.5040068946423713,2.5,2088.876308472518,2316.8235849634752,0.990260687138505,0.9983555032715966,36.20761163069816,7.091363273263951,2.095964112048495,0.9653763612579538,0.9840001126745536,11.031902908888888,passed,
2025/01/24 17:45:00,0.6273717850437212,0.6190907979365116,52.48564025759725,66.08573637030696,2.542550512255125,2.51,2108.0923693537093,2339.8628926911365,0.9904732349088193,0.999659387003699,35.690381893403945,7.721183081725726,2.082903304512682,0.9711428969989803,0.9951330636800716,11.30915093,passed,
2025/01/24 18:00:00,0.6071289789413511,0.5947281966963683,50.540565785383244,63.293025817527614,2.4784263018989785,2.47,2120.3311982620344,2335.5448776103176,0.9901644721663178,0.9969851863124406,34.99057042960311,7.141140957831898,2.077645508649761,0.9562482402723046,0.9949979566823884,11.043560464444447,passed,
2025/01/24 18:15:00,0.5976984340038366,0.6274065132448976,55.47931069395222,69.78240073047803,2.5243486598777953,2.79,2272.811509536484,2440.9332125568008,0.9933081255349776,1.0005844942521256,37.85663187133164,9.346701192484762,2.122531699065254,1.0413346761949642,1.0137669574807164,11.899135172222216,passed,
2025/01/24 18:30:00,0.6034275200650672,0.6499754283204727,56.5385797046543,71.12650637670886,2.5793759304055053,2.79,2247.280764260927,2370.9534829899626,0.9946079159715181,1.0029740382956918,39.41558425483049,10.295646631242743,2.1552232537604827,1.0337287987997552,0.9779732379724035,11.91216225833333,passed,
2025/01/24 18:45:00,0.6012109880979286,0.6475250272510322,56.70776892062652,71.0528465886079,2.572677011435789,2.77,2257.036768417982,2381.4691330049436,0.9945701715989077,1.0026871352496165,39.6210395525822,9.431473532040577,2.172817095812646,1.0185963533042066,0.9647318534323235,11.933377500000002,passed,
2025/01/24 19:00:00,0.6149679990635167,0.6553638779147861,57.94521426870253,72.54165806533192,2.6045826728164383,2.8,2257.384225164596,2386.088611984888,0.9948623355948546,1.0038595244741235,39.381717296224075,10.538443293862043,2.165583612189249,1.0314884380288694,0.980115506078789,12.094308893333332,passed,
2025/01/24 19:15:00,0.6043697004527426,0.6508880990769081,56.63740124662681,70.97483191552162,2.585453533996333,2.81,2243.269641180342,2366.7812540162113,0.9946544953094336,1.0031447410134642,39.52071500371767,10.2096482688571,2.1571617042945284,1.0353197564677732,0.9793162430566458,11.919072378888888,passed,
2025/01/24 19:30:00,0.6052181639062647,0.59914319252737,50.390187818358775,62.68023140901883,2.492082465498356,2.54,2102.830731990414,2302.390404142669,0.9904776797660408,0.99744668980701,35.770002063649635,7.002655951858677,2.0865834102343634,0.9593729026545157,0.9884093569591758,10.978174350000002,passed,
2025/01/24 19:45:00,0.5766859561438359,0.5777015486488378,48.25989383012746,59.94789486729746,2.4299937421970443,2.49,2098.980836024397,2310.8040880764797,0.9899219259112012,0.9950850539486935,36.15753492884306,6.2866217221504455,2.106780341304304,0.9684948306107117,0.9972573491577563,10.71574977,passed,
2025/01/24 20:00:00,0.5905911945883106,0.5990114169986658,49.11203793394282,61.281789970049545,2.494145272841524,2.51,2059.074803004164,2260.8217737642035,0.9900423626300069,0.9975162900420598,37.08853933103059,7.872555963953611,2.108564399035656,0.9859075296349252,0.9963021541156938,10.774449626111107,passed,
2025/01/24 20:15:00,0.597837303269596,0.6053095594853426,49.587410696087154,61.876401804014286,2.516600693969099,2.52,2051.3994389919035,2253.3207749614353,0.9900106485540973,0.9982479863054857,37.1089139713305,8.384324452457113,2.1044804450665087,0.9921589694632277,1.001427673468787,10.83326187777778,passed,
2025/01/24 20:30:00,0.6032354057551699,0.6055687157016849,49.867796554550424,62.14252493137596,2.5227052654738045,2.56,2055.2793275059744,2259.099680864824,0.9899011932483248,0.9983051975601058,36.70605130263378,8.646573634525973,2.0928859495146055,0.9956060921560673,1.0115975149025125,10.883906641666666,passed,
2025/01/24 20:45:00,0.6049048957178141,0.6035519047320517,49.972853983797805,62.151303950055585,2.52269874045455,2.54,2059.8650657251583,2264.7785737513723,0.9897051656313993,0.998098301038602,36.46534731109447,8.736429424686332,2.0897315359612456,0.9949241809734158,1.0165594115898073,10.909773062222223,passed,
2025/01/24 21:00:00,0.606431471494176,0.6049560566911909,50.128120597010636,62.26004278906347,2.527394024236514,2.51,2060.6793487464192,2262.8925646291423,0.9897777821363998,0.9982430710081138,36.50229482400093,8.680261893582358,2.0896912112651087,0.9927876249523514,1.0140132610167774,10.927369817222223,passed,
2025/01/24 21:15:00,0.6076726947003321,0.6082569321862569,50.52800851370956,62.63386867978157,2.5398759456589906,2.54,2061.1459516672085,2257.166780133402,0.989837449491768,0.9986186819307689,36.85854130400247,8.85503085487121,2.1049946032817535,0.9908750435323282,1.0080854359479987,10.967978633333333,passed,
2025/01/24 21:30:00,0.6125337016925272,0.6066477545709724,50.65593749409089,62.699778116799166,2.53621959245467,2.55,2070.902560505435,2269.5977518822788,0.9898963707173076,0.9984468116707785,36.09968492404902,8.867306018043994,2.0806954558532236,0.9958122395684603,1.0222867502264428,11.008461933333335,passed,
2025/01/24 21:45:00,0.6148954103180041,0.6075899670672195,50.93504348813708,62.9292050176589,2.540575924848799,2.53,2075.82365522836,2273.18787870467,0.9899431114482231,0.9985523064106524,36.007129478139035,8.901601393324967,2.0809995585331564,0.9967008362923958,1.0247084826809207,11.048994000000002,passed,
2025/01/24 22:00:00,0.6170566238253016,0.6117710911382916,51.36648339993299,63.3703239657703,2.555904203395092,2.49,2074.8157466149173,2265.6334123417378,0.9900186558461943,0.9990325298280965,36.35394260330246,9.150808839503242,2.0932354471907018,0.9950458818344503,1.018676914749445,11.093772250000004,passed,
2025/01/24 22:15:00,0.6550989692438529,0.6425481709560253,55.44066363369077,68.48078907661386,2.6632232243093856,2.78,2104.862398418675,2278.284928934945,0.9907310629177472,1.0025324886025022,36.43828739518263,11.653830735544446,2.081859422024326,1.0047487834974391,1.0255957373815192,11.673299757777777,passed,
2025/01/24 22:30:00,0.6221042982807135,0.6451978880458145,58.58034298369796,72.10411048302383,2.6156884579976953,2.8,2298.85987566775,2410.22752692594,0.9932868702629173,1.0023989916750213,37.75487403008257,11.93598295305941,2.117960612729775,1.0664635252215913,1.035081742342617,12.317505566666663,passed,
2025/01/24 22:45:00,0.6127983374731701,0.6404292224648309,57.95972162284157,71.23763627784044,2.6038936590849655,2.79,2294.9325310726304,2399.9377480369894,0.9931295814674572,1.0019009615509296,38.10155329215898,12.319012410779072,2.1334344289695193,1.0796686350521028,1.0454783777912202,12.22494295,passed,
2025/01/24 23:00:00,0.6101309620600754,0.6366988221957887,57.51776419461017,70.56474230874723,2.5923079772105324,2.78,2291.515297075336,2396.436299276611,0.9932879080737999,1.0016206141493327,38.16490775728312,11.440448350909408,2.1304859667396965,1.0556610564582902,1.026742972214221,12.15261432,passed,
2025/01/24 23:15:00,0.6042023242345496,0.6289495094759688,56.732896276286276,69.535105951786,2.569216115259175,2.79,2299.0552268349197,2404.9315090409837,0.9928329394256005,1.000496429327953,37.63856215858689,11.214863878073515,2.1141037091346457,1.0637400180891796,1.0419322741723835,12.085558527777776,passed,
2025/01/24 23:30:00,0.6010856817345568,0.6265750871267385,56.304713629065084,68.91815212770767,2.562627322146444,2.78,2289.197844644404,2397.3741087602507,0.9929038772816122,1.0003633801420273,37.76982784220177,11.035224718994789,2.1180821979895827,1.06301333225063,1.041073120260226,12.009937335,passed,
2025/01/24 23:45:00,0.596213055513602,0.6226311349988968,55.885534415475554,68.27335443928436,2.5521200593263016,2.79,2289.09165727531,2390.5699519992822,0.9929437069374413,0.9999587304097031,37.88612496327917,10.814667600861103,2.1218465466760055,1.0562937093137021,1.034667215666481,11.943058263888888,passed,
2025/01/26 18:15:00,0.6287946287010172,0.602051299618373,54.41034198542828,67.6909947294951,2.5127579237984676,2.46,2185.830124263148,2448.241916547542,0.9892611027224307,0.9977324400229819,35.052540569817765,6.704748021317712,2.162685871031334,0.9519756207355393,1.0056193957589736,11.644301239999997,passed,
2025/01/26 18:30:00,0.6299691698254603,0.603933935394098,54.45376995126,68.17027567789161,2.512415362394026,2.47,2183.7623026184892,2458.3270058583307,0.9892233181456185,0.9979386796099924,35.05561789527909,6.752307054548857,2.1603858589153377,0.9540131129599779,1.005984591154963,11.662856492222224,passed,
2025/01/26 18:45:00,0.6299790949126622,0.6054062045816633,54.51661377069944,68.64703422529554,2.511539305224085,2.47,2181.940380993554,2469.2772269276475,0.9891368368159282,0.9981048964653769,35.182741468749064,6.844465325163578,2.1658305902734716,0.95786975520535,1.007514291670475,11.681715839444445,passed,
2025/01/26 19:00:00,0.6329104549917541,0.6092389547385534,54.77506114205998,69.26055669754808,2.51631067971276,2.49,2182.0656595775854,2476.244311865847,0.9893014794383228,0.9985174385413538,35.20741309910321,6.856430571211247,2.1624818232299248,0.9602106712953095,1.007142309088578,11.721755130555552,passed,
2025/01/26 19:15:00,0.6387748960875722,0.6109981847532979,55.22980935158343,69.82882193798581,2.525628414342125,2.47,2188.432894225079,2480.3438284911085,0.9893210625846448,0.9987454864008978,34.88289258462942,7.276843442893848,2.1528647527035076,0.961296947950147,1.0125968558257148,11.791595151111109,passed,
2025/01/26 19:30:00,0.6442661710357076,0.6165519737069226,55.77883279142648,70.58211808284214,2.541949990784245,2.52,2185.647130824077,2484.047882947628,0.9893353842140037,0.9993527625471595,35.01381054825661,7.386250449094504,2.154611579059942,0.9643639619239606,1.013273875764828,11.870131197222221,passed,
2025/01/26 19:45:00,0.625972875730698,0.6043035257485757,54.032275665008896,68.29569302792194,2.500831021297948,2.49,2177.2498181830174,2466.3619752526406,0.98924415318178,0.9979482644155075,35.26524539600397,6.401116826875084,2.161847311991929,0.9501750815645291,0.9962883360124443,11.612888423888892,passed,
2025/01/26 20:00:00,0.6295624452954242,0.6086481146708976,54.44693436822001,68.84492532976024,2.513859489409951,2.48,2175.518573649975,2464.207746784329,0.9893179999930488,0.9984334029229651,35.45662064632612,6.623525994166683,2.1657312065503986,0.9521709650743941,0.9955503043695862,11.663620038888888,passed,
2025/01/26 20:15:00,0.6341713934550322,0.6103401949766424,54.743112485302625,69.24416769339196,2.520552661284827,2.49,2176.8981768442973,2472.2832784745556,0.9892236542201663,0.9986206514993546,35.244002749806555,6.688028966739182,2.1579840738626612,0.9540284193374923,1.0003557579222633,11.71850669,passed,
2025/01/26 20:30:00,0.6375809103846367,0.6147352203210016,54.92793286936616,69.60588871845452,2.5324197641177686,2.51,2169.6819387600744,2467.9272732175104,0.9892952811139474,0.9991271092288123,35.295162349840766,7.068741942636329,2.1516270638130788,0.9636724059038859,1.00730595549836,11.744373226666665,passed,
2025/01/26 20:45:00,0.6390669402437698,0.6063201153938793,54.78185970789767,69.2416197340513,2.5101181304751745,2.51,2192.8848717593937,2491.2778703240656,0.9892732201666183,0.9982050344052796,34.13432058790757,6.867048083648903,2.1249624534209497,0.9614422861206194,1.021085992564712,11.757801825,passed,
2025/01/26 21:00:00,0.6371467001202029,0.6063343488730629,54.90953286175772,69.29366389263191,2.510828483563529,2.5,2197.5340999441432,2484.0447915801196,0.9894324564830502,0.998206213325156,34.397229790536926,6.86315985228251,2.1384368202297663,0.9532300919848534,1.0099858926295173,11.75464162888889,passed,
2025/01/26 21:15:00,0.6370071880872537,0.6083249170912062,54.9430463206432,69.36039721943682,2.514772642829028,2.49,2193.4617276980694,2479.5176645427823,0.9895073780150685,0.9984151506738089,34.62824014267616,6.810040145537909,2.1422426195628437,0.9533426689189738,1.00656796191416,11.751480736111112,passed,
2025/01/26 21:30:00,0.6361854236728048,0.6080058774329227,54.923941342459344,69.32797299751218,2.5155389470796723,2.49,2191.87915430554,2478.2891742899774,0.9894191974799379,0.9983927597133291,34.696691094905816,6.941517023945347,2.14693169236685,0.9552376190583151,1.0080781905759144,11.74799032,passed,
2025/01/26 21:45:00,0.6362033082037574,0.608660742720938,54.90069202209283,69.32334530807108,2.5167376150966985,2.52,2189.4087161628063,2477.2788556954692,0.9894352170915002,0.9984746273182159,34.73489410223596,7.067105036550279,2.146223034231322,0.9609205126662316,1.012982133059973,11.74482815,passed,
2025/01/26 22:00:00,0.6351191704666322,0.6095532197449559,54.83934083649118,69.27033276686866,2.5191070055463545,2.51,2183.357241110697,2474.391421742108,0.989339528226337,0.9985562600757034,34.98551538518949,6.912574407100595,2.1528396184412317,0.9589159916108874,1.0080020019280227,11.733367286666667,passed,
2025/01/26 22:15:00,0.6337545449979205,0.6116685086296441,54.92845157409196,69.37431286889682,2.5281290834288117,2.52,2173.490362460661,2466.384675390416,0.9891160237784851,0.9987682944981717,35.697679538469174,6.745280952892254,2.174747675414303,0.9512702771958977,0.9947383662093306,11.730203026666665,passed,
2025/01/26 22:30:00,0.6354760069792996,0.6098741979595819,54.773531439855915,69.20257091768661,2.518875938868124,2.5,2180.9139215378495,2474.7493007126404,0.9893360291678298,0.9985799372032446,34.9931789289204,6.792955100679997,2.1490283611965597,0.9598867160435092,1.0089254087395454,11.727038069999999,passed,
2025/01/26 22:45:00,0.6363929510937194,0.6085561568818332,54.708231914563804,69.1120560983702,2.515154534861989,2.5,2185.2842300096618,2476.008845292359,0.9894064192912235,0.9984385697573823,34.64624328849187,6.794310176048905,2.137216431184446,0.957484594122713,1.0097659628047673,11.723872416666666,passed,
2025/01/26 23:00:00,0.6356171321047602,0.6076119354016909,54.701879929088314,69.06200065120842,2.5133299438082544,2.51,2187.831287019939,2475.4554405196636,0.9894348671706891,0.9983539979855462,34.61459617486767,6.9802552679728,2.1391202830246936,0.960647224059205,1.0137438053151286,11.720378168888887,passed,
2025/01/26 23:15:00,0.635046689248123,0.6077224774754114,54.69513791311543,69.04468832898439,2.5140372009999714,2.49,2186.4902885894685,2474.224848669737,0.9894074705309278,0.9983684462554372,34.70632145714226,7.008367359673733,2.142701008512479,0.9614549527913854,1.0136931419845503,11.71721123833333,passed,
2025/01/26 23:30:00,0.6346187208626658,0.6074648854684445,54.66415940475941,68.99652416498328,2.513669366611343,2.5,2185.392837255975,2474.74415876539,0.989346233319308,0.9983333507121448,34.748050379804134,6.926960927250268,2.1446163288889983,0.9603573758516761,1.0124360039942262,11.71404361111111,passed,
2025/01/26 23:45:00,0.6337835878867145,0.6056708794110169,54.570339504946965,68.83598598503555,2.509347287785282,2.52,2187.855450637038,2475.736832135288,0.9893222743858849,0.9981377015889695,34.65704436354451,6.893388367276808,2.143301660231367,0.9588983989654258,1.0129127803603133,11.702572646111106,passed,
2025/01/27 00:00:00,0.6182433876074407,0.5965665059816435,53.11139632761278,67.10679337658628,2.4780041653173024,2.49,2175.345262156284,2461.536575044088,0.9891802567722146,0.9971179467814967,35.004875460224675,6.398687599548428,2.15276046652546,0.9554355138970124,1.0052545714900678,11.490212506666667,passed,
2025/01/27 00:15:00,0.6159638965886607,0.594613369893277,52.948591320536046,66.85990237484079,2.473092869227283,2.49,2175.532831317272,2461.1270724342694,0.9891058625371026,0.9968907360884823,35.05633643714874,6.1794999861509154,2.156858389882296,0.9500789944066736,1.000081768647664,11.466890544999996,passed,
2025/01/27 00:30:00,0.6140233469040345,0.5939157129566959,52.80198484396538,66.67451905725147,2.4707640968320006,2.51,2172.6914572325495,2458.9032332096135,0.9890589788714441,0.9968070146662388,35.212595306411814,6.065963262595166,2.161330650972231,0.9490458613048668,0.9977261939322064,11.443577872222223,passed,
2025/01/27 00:45:00,0.6123156306620148,0.5927738873371742,52.703055987615386,66.51843520893817,2.468436762585497,2.5,2173.4678176091247,2453.1826663433308,0.9891109996910434,0.9966954861252919,35.29211776214453,6.205508137811036,2.1645902732038955,0.9480668004095866,0.9965020207636128,11.420594142222223,passed,
2025/01/27 01:00:00,0.6104934040245642,0.5919484756054766,52.52191245136165,66.27929836949848,2.4629368139320666,2.49,2172.055471621646,2455.468629766457,0.9891411839647286,0.9965777874272467,35.34320080734073,5.825060419970582,2.1648394582076325,0.9470729529035277,0.9945881783226886,11.397299466666665,passed,
