datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/01/27 01:15:00,0.610889065879864,0.5882354793226325,52.196125168826356,65.93452981391135,2.4547170334941133,2.5,2174.021097051189,2459.5125953475244,0.9890286202213163,0.9962027748319499,34.712654463926846,6.130010155083338,2.1420472428424646,0.9524138288611859,1.0070861938481321,11.374014079999997,passed,
2025/01/27 01:30:00,0.6086048274290388,0.5898893683039872,52.14782772594428,65.87249766459314,2.455737018387003,2.47,2170.337606424604,2451.793304676661,0.9891993339662768,0.9963631100812114,35.09192453104286,5.906871844477185,2.151914193736941,0.9494879556928545,0.9982253694737034,11.350737982222222,passed,
2025/01/27 01:45:00,0.6065303586508362,0.5884596649883044,51.98901473036352,65.6642716717601,2.45221734841406,2.49,2170.135303338674,2449.141687201837,0.9891905956105506,0.996217719962426,35.13415375719897,6.011692076034764,2.1530955614594274,0.9509915109529481,0.9996134647725554,11.32747117333333,passed,
2025/01/27 02:00:00,0.6034369773293232,0.5860342103347295,51.83902424858538,65.44363807804987,2.446870144791088,2.5,2172.0575495998164,2449.502548609714,0.9891062222030191,0.9959608786906203,35.19185242153355,6.054571274444259,2.159228265618036,0.9504604928335315,0.9992661775194495,11.308357426666667,passed,
2025/01/27 02:15:00,0.6009030702663737,0.5858983017647238,51.68876993160918,65.2519286435851,2.443255270490232,2.48,2169.0549215523292,2449.8272734310644,0.989121429356353,0.995913615345574,35.450308696936155,5.609993039274064,2.165720002264762,0.9474436816066132,0.9930978377986169,11.28510826666667,passed,
2025/01/27 02:30:00,0.5996135602223802,0.5853066323952153,51.532155599703536,65.07868398107212,2.442716177910977,2.49,2165.2501682967413,2445.1374393158476,0.989040302146634,0.9958498894684054,35.548968865747476,5.605669425352307,2.1661474411085098,0.9452488416986237,0.9901213191084212,11.261868395555558,passed,
2025/01/27 02:45:00,0.5966639638337626,0.5834653433170288,51.33124755825775,64.82546458204703,2.4376455054174846,2.49,2165.098092219588,2443.780356735594,0.9890112978746438,0.9956565500627671,35.60882854284814,5.662618826039942,2.169037768376464,0.9468482992683114,0.9911570943617685,11.234811836111108,passed,
2025/01/27 03:00:00,0.5938526964912433,0.5818019757524961,51.18330238376358,64.60508671214741,2.429994728766043,2.48,2167.3775021602096,2449.06579592731,0.9890693510411702,0.9954636236270143,35.67437740649744,5.4523342826082795,2.1728358004193016,0.9503495465635301,0.99412901673682,11.21793288,passed,
2025/01/27 03:15:00,0.5891833761588885,0.5875758432979981,51.60645930178921,65.01291840800057,2.4419924041514047,2.36,2167.889050169018,2424.155115781025,0.9896631837748476,0.996129437790002,36.62029135697257,6.096551033463206,2.2170117058096213,0.9564287683276497,0.9844323801721573,11.21373697277778,passed,
2025/01/27 03:30:00,0.5913196432648548,0.5880515371070627,51.62052840597311,65.12746578548916,2.4493943748363085,2.36,2159.2668285145924,2425.515642538047,0.9892301487453296,0.9962165067157704,36.61687405031835,6.546714755592424,2.2147266860321904,0.9642124388272647,0.9942470901492025,11.229940394444446,passed,
2025/01/27 03:45:00,0.5942875492338189,0.586771012561441,51.42040337807391,64.99953660927905,2.4443942830044687,2.35,2156.6432327478033,2442.4539634359016,0.9889727599118147,0.9960491357679452,36.01581173648586,6.1741677703736135,2.188389989164393,0.9682322291731397,1.0044483691520292,11.24200689333333,passed,
2025/01/27 04:00:00,0.5945822439788805,0.5878176629752863,51.75265988972721,65.29366517027914,2.448492323180499,2.34,2165.224969311691,2434.492257143967,0.9892808201131073,0.9961959843254328,36.15057941582058,6.601636240718561,2.200295233424715,0.9672662312638511,1.002120637760673,11.262372317777775,passed,
2025/01/27 04:15:00,0.5944662448113976,0.5892353991026876,51.977567612479874,65.51483045641854,2.453522006800988,2.35,2167.9756974605534,2427.235887659948,0.989436671142126,0.9963742183864714,36.3472322617649,6.905547862459142,2.211857401999303,0.966869947417975,0.9991305657303227,11.274452750000002,passed,
2025/01/27 04:30:00,0.5954693526754833,0.5862159201627722,51.894390501416964,65.4102434106295,2.4481509849981364,2.38,2171.6369348562284,2438.5929180889516,0.9891861632927489,0.9960451072677343,35.97808714230823,6.848892542418325,2.2013367841347,0.966673013501247,1.0054752236227722,11.286538755555558,passed,
2025/01/27 04:45:00,0.5980296108687921,0.5851215154453903,51.92507381796143,65.44866495068466,2.447122517480033,2.37,2173.493854558425,2447.007148517701,0.9889941734382401,0.9958959983317924,35.71277687041088,6.472628891589123,2.1914483956380986,0.9576333831296936,1.0013169920157485,11.306932046666667,passed,
2025/01/27 05:00:00,0.6002655041589171,0.5915528775842888,52.31944208084842,65.94548911807783,2.4627463108579235,2.38,2167.445790798409,2432.02774592103,0.9892854841894788,0.9965958083951136,36.226836921109346,6.589291401894579,2.2057409853353547,0.9559307357523451,0.9913602357714313,11.327336484444444,passed,
2025/01/27 05:15:00,0.6017419000089407,0.588172375252004,52.252330208633126,65.86064399055617,2.456612227313672,2.39,2171.7879064914055,2447.609961137734,0.9889793961821989,0.9962318388140353,35.7702291818146,6.575142953783363,2.1937239621529603,0.9592805517417726,1.0025623938167507,11.348069284444446,passed,
2025/01/27 05:30:00,0.6045000887926936,0.5824514221190578,52.030208600276154,65.61236111719037,2.44344827396822,2.45,2180.7743458869363,2471.870279790888,0.988655512744594,0.9956035142875691,34.769454154920595,6.616440492240459,2.161787516404889,0.9676104569908089,1.0250313619587692,11.368496479999996,passed,
2025/01/27 05:45:00,0.6089152308382005,0.585499832643852,52.27298055325959,65.91876215690759,2.450862985259737,2.45,2180.8742822160552,2466.0337215029886,0.9888938751858655,0.9959376259387787,34.72363377849326,6.48527164121718,2.1535656235136096,0.959492873531382,1.0168560193103855,11.38893482222222,passed,
2025/01/27 06:00:00,0.6102778901186747,0.5863924376094737,52.49386081269351,66.16763926076214,2.4560344609560754,2.43,2185.28755828777,2460.162044512066,0.9890060921472843,0.9960660394733027,34.61716227924079,6.871731432094725,2.154934269067594,0.9569869301596553,1.0143694117365898,11.409384311111111,passed,
2025/01/27 06:15:00,0.6120435254814565,0.5872541165450891,52.63281480124809,66.34021992904644,2.4573584610809243,2.41,2185.1463978763827,2470.4046044931974,0.9888906585062278,0.9961297335582899,34.56008223545687,6.532213266198753,2.15529707585592,0.956701699662993,1.0148364164691437,11.440357646666666,passed,
2025/01/27 06:30:00,0.6201030525286565,0.5945281954522755,53.520960928499946,67.46071389473207,2.480223466149283,2.42,2188.616925072294,2469.1284102444697,0.9890522763992059,0.9969496527159634,34.68694928988446,6.986107000954535,2.159241163231176,0.9575710142165692,1.0133883007374727,11.55224928,passed,
2025/01/27 06:45:00,0.6283358691714805,0.6002937445462437,54.14898844673024,68.3497854873614,2.4972159890461945,2.43,2185.6893221860046,2483.6068157851983,0.9889056985000961,0.997590265061181,34.608072741784234,7.220006732849256,2.153040492660007,0.9721802527428371,1.029297114477933,11.660240973333332,passed,
2025/01/27 07:00:00,0.6124730093847287,0.5907818191008236,52.760123600408434,66.56447273127935,2.466196827950597,2.43,2176.6395605947287,2466.6375980722637,0.988855446661273,0.9965250351842156,34.960466963716016,6.730453247538948,2.1648235371328215,0.9661614063200216,1.0191553472765178,11.451235399999998,passed,
2025/01/27 07:15:00,0.6121370747313916,0.5912104768892267,52.755237547448424,66.55830827379091,2.4667849307847285,2.43,2175.8184286762003,2464.1025485553205,0.9889070071509529,0.9965724982418334,35.044493303193825,6.747348671960625,2.1665104968939426,0.9664458958221311,1.018275033446726,11.445687146666668,passed,
2025/01/27 07:30:00,0.6295965972932834,0.6037411587236939,54.842007088755494,69.05755669386424,2.5083477297440364,2.44,2196.833306371362,2476.97867790098,0.989254812156089,0.9979829151069088,34.97789986474829,7.453644043273813,2.175741960620609,0.9634391169396905,1.015754412021721,11.723545679999999,passed,
2025/01/27 07:45:00,0.6332980696220131,0.6053723514766619,54.64670029719291,69.01143085481328,2.512063377858787,2.45,2183.896910317149,2483.3397220617485,0.988955649076958,0.9981314945160289,34.80363206189856,7.174581920952274,2.155586716707901,0.9676273451926314,1.0219844515641887,11.724394220000002,passed,
2025/01/27 08:00:00,0.6341898787025683,0.6074237016337288,54.69992821094638,69.11186442528769,2.514621919165952,2.46,2183.1185236448446,2479.688328625243,0.9891696536163578,0.9983487198812757,34.84648226831068,7.141563170576901,2.151643571627278,0.968284248586088,1.0202990975398125,11.725196315555557,passed,
2025/01/27 08:15:00,0.6345885333341729,0.6063086442977734,54.657279827825285,69.05824683201018,2.5111568333465355,2.48,2186.86713340948,2482.674733093488,0.9892257525200165,0.9982438565736603,34.55278915854204,7.299105166926714,2.1436129968839044,0.9729504327400047,1.0276462911730941,11.725951966666665,passed,
2025/01/27 08:30:00,0.6342449153157542,0.6061182238759114,54.73933726166064,69.09495573006876,2.510424559048389,2.49,2191.5511108497003,2479.6353349116835,0.9893661139056459,0.9982141547587837,34.61275429903063,7.201685950903983,2.146904112367578,0.9652942340755586,1.0194800782029798,11.726661173333333,passed,
2025/01/27 08:45:00,0.6332438278177157,0.6111356468475431,54.80947372273396,69.3177658517335,2.524186069264686,2.48,2174.0588396187345,2471.9235141987133,0.9891945982282669,0.9987735027739895,35.317354988360464,7.413480099903272,2.1656482059561672,0.9770738372728678,1.0219717063396752,11.727323935555557,passed,
2025/01/27 09:00:00,0.6341866532080154,0.6059565851509267,54.67341436496544,69.0440984095246,2.509213508899054,2.45,2189.0870301415976,2484.734479872802,0.9892558424681358,0.9981878999445669,34.559601952674925,7.106670652323428,2.1454479072423958,0.9694397424215476,1.0240521249057204,11.727616071111107,passed,
2025/01/27 09:15:00,0.6349229119345176,0.6053184025152446,54.6821110899377,69.05802334990838,2.511456162886856,2.46,2189.7625982503732,2479.5949906368514,0.9891719788679715,0.9981267491750266,34.459670885389684,7.185760124997213,2.1428262748762434,0.9592317951254407,1.0152535845196045,11.726886893333331,passed,
2025/01/27 09:30:00,0.6344453790478476,0.6054907355260967,54.640716434953696,69.00307287020277,2.5086291100438167,2.44,2189.1842637361783,2485.254305009382,0.9891761870736633,0.9981073327340201,34.49293408214531,6.769793888350516,2.1434312478329245,0.9578720534983733,1.0129409092777772,11.726432666666666,passed,
2025/01/27 09:45:00,0.6339111385896088,0.6071358377623363,54.78221988513282,69.14935213694615,2.5131099014583214,2.43,2190.156617189947,2475.617699535771,0.9893870857283413,0.9983043643583698,34.75769879496198,6.996500254798145,2.1515247949917984,0.9565562631479124,1.008109387182468,11.725603633333336,passed,
2025/01/27 10:00:00,0.6379279462870008,0.6118146123925265,55.07904282534518,69.65923135332643,2.5267710510569343,2.45,2181.6963142514323,2478.8916543633204,0.9892869952923666,0.9988484714913173,34.855324272769664,7.4340514593776,2.1504077601526,0.9736992920409059,1.0231922831698752,11.77623876,passed,
2025/01/27 10:15:00,0.6515628442221956,0.6149718750989401,56.406232137751225,71.19982765310156,2.5424001203715627,2.51,2209.021361366405,2504.506596190211,0.9894322754140862,0.9992259048518792,34.07514781334679,7.902823692429391,2.1344990817654477,0.9730613897975818,1.0341793900056266,11.98367404666667,passed,
2025/01/27 10:30:00,0.6484795195963402,0.6126850560802227,55.961884665127734,70.6389416965349,2.5344335295041174,2.51,2204.1130606048787,2497.1636315209857,0.9894092866285314,0.9989490157842011,34.119800841433076,7.505018189529554,2.132358133546033,0.9627004074598029,1.023247761971134,11.915073279999996,passed,
2025/01/27 10:45:00,0.6428331812201162,0.6117631801961794,55.55707484263172,70.13663671883857,2.5291050031242195,2.46,2196.7193062039687,2485.4218011727376,0.9894303239732446,0.9988178053507217,34.57365890307995,7.173573247380884,2.144064524666312,0.9553194512477593,1.0100304246922613,11.8416265,passed,
2025/01/27 11:00:00,0.6413284389317501,0.6115455069958333,55.364926414091435,69.93656862018958,2.5262618117458846,2.51,2193.467590256828,2483.0694489381076,0.9894670513327538,0.9987905316769259,34.619239707245505,7.132337582488659,2.1424418681941755,0.9581740220929601,1.0115597924169162,11.814156933333333,passed,
2025/01/27 11:15:00,0.6443719824492428,0.6186202777410204,56.0254382723686,70.81206956961287,2.543867117248035,2.5,2190.5265195510547,2485.805523156775,0.9896313940386607,0.999578321932921,35.108393031070285,7.420049693200354,2.159755363451072,0.9716767928296716,1.0176457239934797,11.895967312777781,passed,
2025/01/27 11:30:00,0.6473340904972988,0.617824594096625,56.31498380435065,71.11075527214825,2.5453331405047335,2.49,2201.1952814113065,2489.9454203642676,0.9896637769279955,0.9995044390643325,34.833343428952,7.536307355535626,2.153549259419013,0.9636678604082485,1.014215629275858,11.940515895,passed,
2025/01/27 11:45:00,0.6477118884165606,0.6212655103752686,56.82855163333554,71.69956687181272,2.5538194411229247,2.51,2209.850037656297,2484.823712678051,0.9900730494501156,0.9999200135575308,35.17476765933514,7.97578904206148,2.166419174564023,0.9673559183232805,1.012838336665255,11.98934909333333,passed,
2025/01/27 12:00:00,0.6485663448364088,0.6325837056915791,57.18261293252926,72.43368795073278,2.574523185327791,2.56,2193.6884083055725,2480.4522773354165,0.9904205175974186,1.0011078793296924,36.15717020732477,7.703181583512899,2.1757202627802728,0.9781775118097112,1.0065537472666064,12.033683566666664,passed,
2025/01/27 12:15:00,0.6565885094973558,0.6453627653030056,57.80791801722652,73.163111883652,2.6082321675763445,2.51,2170.4798941727004,2438.645932934017,0.9910000626981851,1.0023645174724007,36.89200284933881,7.7731041644929615,2.1988284092963144,0.9644054403384629,0.981851643015206,12.021670246666666,passed,
2025/01/27 12:30:00,0.6209516210092071,0.6328555172071867,57.237264545938416,72.48704234644197,2.555981126719201,2.57,2229.970582530712,2474.584743218865,0.9916214295591512,1.0012368850128877,38.053694935045996,8.596504686471766,2.238224473137508,1.0060238460188464,1.0001425735886917,12.024754622222218,passed,
2025/01/27 12:45:00,0.6201114835975055,0.6325375979323176,57.47684161820726,72.79975649741941,2.5536698382594634,2.52,2243.0289857390826,2486.8363829742093,0.9917055873148525,1.0012079961293407,38.04286530076928,8.641611900506502,2.2368597900612386,1.00879027480239,1.0010588227043238,12.078514531111107,passed,
2025/01/27 13:00:00,0.589140469603518,0.6217291813595651,57.284305183118825,72.42553902684851,2.5030333884099436,2.51,2326.8457903811855,2520.2537913415977,0.9923769302765513,0.9996601303969976,38.66284270895675,9.357592692763912,2.2687561538678525,1.0432357331458768,1.008610776312899,12.132452089999997,passed,
2025/01/27 13:15:00,0.603371135023416,0.6266953093916445,57.743587278951715,73.0498178773468,2.5247760875406557,2.55,2304.693291923785,2520.164340051803,0.9921322964900673,1.0003389352634473,38.20860915886577,9.48679439135888,2.2527205664172376,1.0445421686907292,1.020154481775093,12.181685174999997,passed,
2025/01/27 13:30:00,0.6040076475976122,0.6268739157247172,57.96327477827432,73.26690951098347,2.5271914889997955,2.54,2310.8981628868196,2519.0931438080293,0.9921354492867275,1.0003188643892909,38.164856503513164,9.697577983617641,2.2575133549036974,1.0435058854132004,1.0185446947610994,12.20631292222222,passed,
2025/01/27 13:45:00,0.5984007911123183,0.625285018288359,57.86248278003443,73.11373039424653,2.51919948609995,2.54,2322.235631749185,2519.7427220331547,0.9922245737703801,1.0000439292291181,38.29269501966796,10.007202975222997,2.265811558870991,1.0549318018432658,1.0246203328530192,12.19790938055555,passed,
2025/01/27 14:00:00,0.5948256343911692,0.623776265154527,57.76460450613696,72.9640704537414,2.5135917143205697,2.53,2327.642109783913,2519.9503052724403,0.9922739312012506,0.999862326969767,38.44144601537792,9.889646547754575,2.272645753164843,1.0509641393122124,1.0184861519077528,12.18486812888889,passed,
2025/01/27 14:15:00,0.5963332054491125,0.6290591565284406,58.942882291921656,74.4270719018945,2.5234204940185956,2.52,2367.2287429581606,2539.6843257714604,0.9925288155520584,1.0001269032959321,38.36381397854575,10.643529758873116,2.2750400095964203,1.0707149339148603,1.0247836419668606,12.382205000000003,passed,
2025/01/27 14:30:00,0.6488958707395265,0.646618309883563,61.780957019974366,77.94595844225202,2.6043198752351397,2.6,2340.3817469454707,2556.321222583286,0.9918499696316285,1.0021426451852442,36.418218920364254,11.297451546046865,2.220548020972479,1.0584727128813285,1.0442246081241155,12.752580866666671,passed,
2025/01/27 14:45:00,0.6221626530884034,0.6228617248031171,62.5763985744216,78.02494925615004,2.4935280867215455,2.59,2521.006700084221,2722.842812521006,0.9927163812423876,0.9987942237491315,35.177708745618496,6.8973967283984345,2.2197554659969914,1.0265541754096386,1.0086826170425358,13.075686042222223,passed,
2025/01/27 15:00:00,0.6698610602084275,0.6407399425815964,66.14931260900883,82.56088554669384,2.554095389243708,2.67,2544.1639071568056,2804.087911286372,0.9923226372457891,1.0005797154163572,33.11039220165326,6.147586084089074,2.1497384842995726,1.0131421457620706,1.0123579481413902,13.659945309999998,passed,
2025/01/27 15:15:00,0.6627161093880404,0.6414984130917223,66.55427380427518,83.03714405120968,2.5482103213173954,2.67,2575.854335160589,2816.8629581130385,0.9925465962630885,1.0004172741656268,33.33539467294415,6.579570870845193,2.16134295647038,1.0311317435004228,1.0178089327519664,13.741777866666665,passed,
2025/01/27 15:30:00,0.6673195640933121,0.643948401805195,67.03419786098105,83.64464686362496,2.555440113974639,2.67,2579.0288902891516,2828.4490686342892,0.9925039651947306,1.000655946360989,33.19402382624885,6.615365966521139,2.159240782633124,1.0366639075628636,1.0230751859857752,13.818486091666665,passed,
2025/01/27 15:45:00,0.6670843060891251,0.6450580753727148,67.45610574682512,84.14219246817554,2.5566085299434897,2.67,2596.27266119806,2836.607142298797,0.9925776720748732,1.0006438708481915,33.13259778531236,6.855192975084974,2.160770304348021,1.0427859742995345,1.0249585325372423,13.889746847777776,passed,
2025/01/27 16:00:00,0.6710062945495018,0.6473806705790398,68.00759416992894,84.80194334749379,2.565721593439192,2.66,2603.4500364895707,2839.57219776633,0.9925516077585187,1.0008320924524168,33.05159620959478,7.089848228966758,2.161918470282326,1.0419594942567818,1.022896830047415,13.96527968,passed,
2025/01/27 16:15:00,0.6833629187815925,0.6565847263561372,69.04942262572706,86.11163553737164,2.596770238857657,2.69,2581.6860814702404,2825.1150807812073,0.9930784707065804,1.0022030970139855,33.38577165718639,7.821786240478829,2.1713903077287537,1.051304083826752,1.0288442638661293,14.040220345555552,passed,
2025/01/27 16:30:00,0.7040933003684521,0.6671805041104383,72.77416596589585,90.82015416610645,2.6267362422565856,2.68,2699.9401615426304,2914.0064529739816,0.9925418386409872,1.0021276694479544,31.351353763229262,8.754627610833344,2.118098023396615,1.0691814877537076,1.0378108245262896,14.746357034444445,passed,
2025/01/27 16:45:00,0.7208473783685911,0.674501411390238,73.56201155778797,91.85231210659057,2.6581811233792916,2.69,2647.884194567441,2910.823021947904,0.9930069593544836,1.0037613341046072,32.03378407524038,8.126838838218154,2.129317752546677,1.044519007306713,1.019848244545979,14.776050593333336,passed,
2025/01/27 17:00:00,0.7211480768319161,0.6769084749521401,73.82692963427422,92.19167149962679,2.660983885778343,2.67,2649.9214029796303,2915.830343014604,0.9931462227627049,1.0039752788046687,32.27044088799946,7.753264550182282,2.134286622553875,1.0392996163030854,1.0103986988847682,14.810375708333334,passed,
2025/01/27 17:15:00,0.7219732604140952,0.6778119529888272,73.99548060549373,92.44426225966268,2.6627527463845566,2.66,2649.709298560092,2925.2194865061047,0.9931653527117066,1.0041298914253918,32.33449764120855,7.68869983894952,2.1350307132624247,1.0442599872048501,1.0141004239151905,14.844656933333333,passed,
2025/01/27 17:30:00,0.7236207170335053,0.67821287729224,74.17356783418435,92.67815741765443,2.664431007609261,2.67,2652.722395783923,2931.5446487900153,0.993104161750884,1.0041434745420967,32.24144146870941,7.640902390707894,2.13296465424905,1.0438081642433181,1.0141924114279446,14.878894268333331,passed,
2025/01/27 17:45:00,0.7238517096491472,0.6794664884481185,74.43275357547384,93.01590168472305,2.6695386597601307,2.66,2655.277672833925,2929.3668515605905,0.993170770552595,1.0043032246851862,32.286016800908776,8.248059113313431,2.1379512047069884,1.05855692022669,1.0257259724555283,14.908424458888888,passed,
2025/01/27 18:00:00,0.7263549756415477,0.6802008387305548,74.57655201411154,93.25240276531578,2.6719586799168025,2.71,2657.628402055373,2934.739685271295,0.9931115740232496,1.004335110205438,32.10974753993507,8.283222735741143,2.1302788518732996,1.0605384182682607,1.0289872044314885,14.94257645222222,passed,
2025/01/27 18:15:00,0.7283631248352186,0.681036470356663,74.88177225574368,93.64700691743091,2.675399361006436,2.69,2663.7316787785003,2939.7743483758454,0.9931343944693665,1.0044170441784444,32.067432672724486,8.246360345134665,2.127712869002918,1.0542503347955663,1.0240759580560186,14.991616444444448,passed,
2025/01/27 18:30:00,0.7280710887091477,0.6830887977795885,75.25772770695856,94.24298841331749,2.679878983884517,2.71,2667.2632813608056,2949.7256320144447,0.9933644705508279,1.0048031991607993,32.456461750327534,8.098547107344181,2.1318831722748137,1.0480558123077486,1.0154565654288936,15.052850541666663,passed,
2025/01/27 18:45:00,0.7313320037052647,0.6832392137786567,75.34946731403605,94.51631693011186,2.6771274423021714,2.69,2669.5945680137147,2972.583988412614,0.9932861715029039,1.0048261188751038,32.27393932607273,7.263304598686255,2.1179908500026787,1.0339017772783003,1.0056607013404704,15.104831047777775,passed,
2025/01/27 19:00:00,0.7281387622818575,0.685680150882926,75.48563079086459,94.84926067709934,2.6793609842947754,2.71,2670.5666017893577,2977.608862366827,0.9933556609736198,1.0050464620198887,32.613653565864986,7.521852809942897,2.1275426328795515,1.0507386830558225,1.015745642812509,15.133500971111115,passed,
2025/01/27 19:15:00,0.7278496446472841,0.6836855825411814,75.22981914591492,94.60898298857994,2.672485118367208,2.7,2665.146377881512,2987.279648350959,0.9933562042753603,1.0049925413027554,32.66596116216535,6.897546444863993,2.125160284669027,1.0378936243725052,1.0060794254289989,15.106024437777775,passed,
2025/01/27 19:30:00,0.7283507555878902,0.684436847329163,75.17863617569762,94.5744078539118,2.676702202325563,2.71,2658.4987416220056,2972.9759579016136,0.993328744743307,1.005032067672423,32.665547545500274,7.386768206591951,2.1302857955360017,1.044120714656104,1.011594913068274,15.07378073055556,passed,
2025/01/27 19:45:00,0.728425651441983,0.6823151731987688,74.81859084937582,94.20204939863062,2.6689971100284904,2.68,2652.143113037589,2981.7169641971627,0.9931957074825152,1.004850821947213,32.55461586782816,6.835809746050712,2.1250505813865783,1.0375274106841046,1.00850032980966,15.036756264444438,passed,
2025/01/27 20:00:00,0.7272409299071987,0.682178145352437,74.71605332996654,94.1016553733048,2.669326645142008,2.7,2649.4210577569006,2973.3533761725325,0.9931360326148481,1.0047842814902577,32.58478069733717,7.156274106163546,2.130789997876705,1.0427894703718006,1.0126037622232698,15.009021616111108,passed,
2025/01/27 20:15:00,0.7245239950132242,0.6826675481113879,74.6029241572936,94.03321609067616,2.669388091148246,2.7,2646.8485059097843,2963.615651981432,0.9932658171664072,1.004863770412057,32.767518138827064,7.624405104894513,2.1377553421708626,1.0539895712051046,1.0200182046207666,14.976506208888885,passed,
2025/01/27 20:30:00,0.7245528279846376,0.6815418515941069,74.50301734141092,93.8599863169324,2.6685602555478667,2.68,2649.4632899062385,2950.522771466003,0.993119264605528,1.004569933946449,32.5499063225069,7.898697559562533,2.139407999335664,1.0493821399772785,1.01704781030097,14.943900235000001,passed,
2025/01/27 20:45:00,0.7238391090604162,0.6812379424056324,74.30527745425056,93.68442844560505,2.666608803956137,2.71,2647.7925216688977,2944.0301980050303,0.9931250011152054,1.0044901350869606,32.50278567360069,8.047507979278508,2.1367889947377643,1.0515070468106997,1.0189257939707765,14.911203694444444,passed,
2025/01/27 21:00:00,0.7237468178412696,0.6804697308147639,73.9994138446009,93.4156837546485,2.6636715942104874,2.72,2641.892592157507,2942.9615028026747,0.9930005921502408,1.004376306566957,32.48411115428482,7.689418171847826,2.131169483442448,1.0403202359493886,1.0093531462627896,14.876217210555554,passed,
2025/01/27 21:15:00,0.7132003861031794,0.6747766053502355,73.67524838805134,92.68421383741732,2.6452366070527256,2.66,2650.9684718885737,2941.888607932065,0.9929822295138157,1.0037675155935997,32.708462769722885,7.711230053447704,2.167650729745071,1.049080134677037,1.0141141098971962,14.79443028555556,passed,
2025/01/27 21:30:00,0.6956792553728404,0.6672246366495986,72.28812345883883,91.3622544385924,2.6118360613561946,2.7,2671.630450382602,2959.7182960478294,0.992777926249783,1.0028151590323058,32.639582147045125,7.973066581324518,2.1472102573942187,1.0799253127121633,1.039870634910819,14.708159730000002,passed,
2025/01/27 21:45:00,0.6917726060099157,0.6665158845204002,71.79630401233108,90.81230274547801,2.607624335930575,2.7,2663.7368732357577,2943.7110553758444,0.9927667289541864,1.002665640785476,32.85547814028238,7.935650671271865,2.151665304160076,1.0746899578494753,1.0333921932183725,14.622117681111106,passed,
2025/01/27 22:00:00,0.68892868751964,0.6650820277624994,71.27958352504423,90.15177263428943,2.59886796773603,2.7,2660.7000364371875,2932.6214863764553,0.9926953755245345,1.0022887328467827,32.74374812407158,7.653502119306582,2.1516221700916573,1.0699541983540968,1.0299700908162595,14.536304138888886,passed,
2025/01/27 22:15:00,0.6887837141299732,0.663501196352787,70.84920650780023,89.59166981861416,2.5945769493637236,2.68,2653.4294688048894,2918.235996816311,0.9925725423317127,1.0019929289813707,32.56392652786307,7.5106929124320745,2.1490797408368874,1.0601863900815758,1.0248793231628606,14.456114786666665,passed,
2025/01/27 22:30:00,0.683644028753247,0.6617391418154692,70.52551214442506,89.20891998741848,2.586855649340063,2.69,2654.597073232496,2912.7453120239848,0.9926709625058759,1.0018195335359772,32.76136269029638,7.536732621902522,2.1566653401059876,1.0605746037685873,1.0229527257204696,14.401911101111107,passed,
2025/01/27 22:45:00,0.6833699469145001,0.6621804199569753,70.25236892678448,88.98777862294007,2.5896926577754487,2.7,2638.4815349636165,2901.8258984856166,0.9925742423189232,1.0019297863444687,32.93769558341995,7.742683177095031,2.161717578280351,1.0641660735804916,1.0267838896101376,14.347693482222219,passed,
2025/01/27 23:00:00,0.6820843867506688,0.6604043537494639,69.80105721109491,88.52048650830092,2.58163010717637,2.69,2623.7639264674667,2912.9771513842816,0.9925197920571014,1.0019168997256411,33.099530352522805,6.86710253322898,2.1625240761408944,1.0550979276177055,1.0212835157368116,14.29381746222222,passed,
2025/01/27 23:15:00,0.6803717527393205,0.6607345395611708,69.5283665020926,88.30167779634277,2.5831656330938038,2.68,2616.1503131129457,2896.2993730029602,0.99252004612738,1.0019336781616066,33.21635007889275,7.323855846991728,2.1641064513480974,1.0586252477075604,1.0233844573278494,14.239570583333332,passed,
2025/01/27 23:30:00,0.6792910110980761,0.6546805400539427,68.995989361445,87.40420952116732,2.5724797751252537,2.67,2615.4717889752687,2873.5527411403727,0.992440728625621,1.0012788643194412,32.7820651166687,7.594834420821954,2.1652140027155666,1.0457370671016735,1.0211774413222159,14.120404588888887,passed,
2025/01/27 23:45:00,0.681740615371968,0.653372353231626,68.29345981236122,86.62252509310213,2.5752066161697944,2.66,2575.5656698864514,2855.2899040856473,0.9922212821433772,1.0014408773525971,33.01150168297927,7.100408209687906,2.168524418304934,1.0263031685466824,1.0107136412009303,13.985575205555554,passed,
2025/01/28 00:00:00,0.6892503255650688,0.6647917335778412,71.43097574100621,90.14461326721512,2.600270007033204,2.68,2674.687203052305,2911.460860905298,0.9926678099795844,1.0019313807214827,32.32731510883632,8.533236128440853,2.1536260027436294,1.0789368867697695,1.0387251232606418,14.525493265555557,passed,
2025/01/28 00:15:00,0.6901306908755177,0.6653591972581739,71.17452102202351,90.08104881665402,2.6035805081458507,2.7,2651.993240573972,2919.45858494699,0.9925614514763489,1.0023025736382676,32.662988215479075,8.161240397764649,2.1527395173893322,1.075062287768979,1.036543554511673,14.505723374999995,passed,
2025/01/28 00:30:00,0.6900777600263552,0.6642753796601408,70.94646048696748,89.84821881575554,2.5959206866270823,2.67,2655.8253614394694,2924.5902522936867,0.9926124359720119,1.0021061298937697,32.55694883551303,7.325327329756008,2.1410000729813725,1.0526678242604275,1.0175982073783962,14.486316331666664,passed,
2025/01/28 00:45:00,0.6861676624754913,0.6637118548862116,70.84297697506214,89.71959581908432,2.590671096968366,2.68,2660.7485028482474,2923.484541261621,0.9927390209176646,1.0020177263761607,32.75057686815523,7.221594359871817,2.1481223735965314,1.051208568339124,1.0126244845624623,14.46691114611111,passed,
2025/01/28 01:00:00,0.6854744074851524,0.66274443229877,70.7156508768687,89.56080737194277,2.587007222585146,2.68,2660.8946515371285,2923.7468184222066,0.9927159877048828,1.001888550579814,32.63905824378951,7.285702900032122,2.1483392669812593,1.0561160376671228,1.0185353840673332,14.447507818333328,passed,
2025/01/28 01:15:00,0.6834847880104541,0.6616043779622727,70.60412808649072,89.4216941281784,2.5818210888693143,2.68,2663.9178385591285,2926.2360308248667,0.9927526127574506,1.0017615355546519,32.63739218474583,7.22041734702656,2.1506978441324796,1.0575282783729905,1.0196135782773594,14.432777149999994,passed,
2025/01/28 01:30:00,0.6810562975292562,0.662176020248836,70.54274142400264,89.39281122814553,2.5826155911227415,2.68,2664.207547340066,2916.7148923365316,0.9927939759980399,1.0017665842034997,32.74541368523258,7.785536587209514,2.1568225261403824,1.0709965134452233,1.0289349613377745,14.413377305555548,passed,
2025/01/28 01:45:00,0.6834601173948754,0.6622384684089209,70.41134429918401,89.31556161113808,2.584718069433335,2.67,2653.5780296458993,2915.299864276426,0.9926869326830687,1.001835317350437,32.7083866763464,7.513235333564669,2.151992678777269,1.0601307980177896,1.022114852724386,14.39397931888889,passed,
2025/01/28 02:00:00,0.6795384542814388,0.6624097552726809,70.31378514920661,89.23958105051136,2.582502836157846,2.69,2656.989039097776,2909.1551636268887,0.9927810434785241,1.0017989678009793,32.86649980935811,7.976307444687469,2.1589816341912154,1.0744285074494309,1.031075042494612,14.374583190000001,passed,
2025/01/28 02:15:00,0.6800781771634156,0.6610677495736653,70.13205596357088,89.06186600580455,2.57720964970159,2.66,2650.900959525821,2920.961924554785,0.9927247918007127,1.0017559837946746,32.855805676631064,7.250384113243627,2.1566836999435366,1.0624007220022742,1.0231178900659597,14.35985879166667,passed,
2025/01/28 02:30:00,0.6837781881122105,0.6633403283644939,70.2593870672838,89.22475108218408,2.5898507837107507,2.67,2635.206664740177,2901.971861647364,0.9928642305270935,1.0022137263759765,33.00132615247674,7.9472090237980115,2.1593008847067496,1.0686412989833574,1.0298682852841894,14.340466146111112,passed,
2025/01/28 02:45:00,0.6805053236050821,0.6608200234020692,69.92415542275779,88.73922435971811,2.5793821173052915,2.68,2643.1435562653583,2908.852462268168,0.992677024118576,1.001746191736196,32.80982448323487,7.490730389244808,2.1532213888129244,1.065060128420986,1.027646936547231,14.320719245555555,passed,
2025/01/28 03:00:00,0.6769923016695477,0.6604745679592865,69.82413542581232,88.55525578990554,2.577411752442152,2.67,2644.70265209515,2904.015268683008,0.9927448235839947,1.001708584180583,32.997442506628765,7.690022934930398,2.160575318414566,1.0721700024277783,1.0309889584407637,14.301330780000002,passed,
2025/01/28 03:15:00,0.6800883895565645,0.660574253367336,69.72073452850091,88.40949029912912,2.5812462078775176,2.65,2633.005570920323,2899.9591376131725,0.9926312112267236,1.0017927582832558,32.90672658346971,7.52786104229835,2.155233828656458,1.0650730546605802,1.0285279582728073,14.28194417222222,passed,
2025/01/28 03:30:00,0.6856787068743909,0.6602145852407083,69.64842539280714,88.26918206715398,2.5849913584193636,2.66,2616.705163361673,2902.5504315590424,0.9924244138267868,1.0018763575739216,32.69075776873367,7.139038173225779,2.149235786315376,1.0573805054558054,1.0291510625865445,14.267228017777773,passed,
2025/01/28 03:45:00,0.7068115910866393,0.6605598727041356,69.61895824521613,88.21914402302909,2.6043292631873056,2.66,2576.3680225149005,2894.4628339091905,0.9917724433773857,1.00209377091307,31.58065908260847,6.780914502428576,2.113883277290224,1.031613949972418,1.0300194134223495,14.247844893333331,passed,
2025/01/28 04:00:00,0.6852586469806559,0.6627357379297021,69.9983211457864,88.72777937516867,2.591377690632595,2.66,2624.549925301029,2906.569699527198,0.9925309283030956,1.0021348721969658,32.8484680565453,7.443016540092651,2.148526768228322,1.066604551893464,1.032026512171805,14.333219999999995,passed,
2025/01/28 04:15:00,0.6420101064696364,0.6380091915524458,65.20160592071457,82.20640560786048,2.5249511386125043,2.65,2552.607576094377,2779.9446986306953,0.9929336160953508,1.0002252700127716,34.84062787585553,7.124251137182268,2.2221874795582606,1.026414325284233,0.9981695186518721,13.464433937777772,passed,
2025/01/28 04:30:00,0.6885130745770549,0.6589327039138899,69.69903809394845,88.0282890604134,2.589729684221651,2.66,2622.1192606261393,2880.968268009536,0.9923757838950459,1.0016466985332761,32.259604466702896,7.778585980526912,2.1402852561236254,1.054319307559923,1.0314427055251845,14.251509127777775,passed,
2025/01/28 04:45:00,0.6806634233725493,0.6582004118339336,69.80607086705494,88.11376799397094,2.578449188819752,2.67,2644.787226000288,2899.0089001461815,0.9926611707158732,1.0015172673511903,32.60346547196427,7.43389954822187,2.149156966233038,1.0599480494458386,1.02743606617222,14.294396624444447,passed,
2025/01/28 05:00:00,0.6816796075446276,0.6594642584291677,70.16340381712703,88.46784355340185,2.58468280156986,2.65,2651.071432773523,2895.5557416468814,0.9926698818063898,1.0016047657755995,32.6340489917013,7.76177292830709,2.1543291373879714,1.061356790608595,1.0264192310160833,14.336271864444448,passed,
2025/01/28 05:15:00,0.6810270537647889,0.6592664379141097,70.31857274955846,88.56401892661455,2.581751864693075,2.67,2664.817420539416,2898.800341746904,0.9928127412131439,1.0014935954594613,32.42849298381844,8.037214458138408,2.1504405334086285,1.0728864666852063,1.0362455612432269,14.36388053222222,passed,
2025/01/28 05:30:00,0.6818510020956077,0.6597006405210228,70.48136394051234,88.71560843520948,2.5852159507541828,2.69,2671.3129485322497,2893.729547658724,0.9927950119733379,1.0014613224540039,32.341930090978074,8.266679646301348,2.147254119824843,1.0698436221854946,1.032884277996635,14.386836627777779,passed,
2025/01/28 05:45:00,0.683732034103608,0.6588662698525457,70.5881652841985,88.74839866673737,2.5835305970463147,2.66,2675.1975015080257,2902.3651898238913,0.9927685575389636,1.001384973949578,32.14648550376603,7.919869199298322,2.142870772849998,1.062988664539758,1.0293883777700856,14.40980387,passed,
2025/01/28 06:00:00,0.6966561243209441,0.6635320276737557,70.91390068366306,89.36486069665467,2.6068586101011513,2.66,2628.282927513868,2908.182380947516,0.9929202333436806,1.0026746426450754,32.619515879461325,7.252625005984094,2.137825530516614,1.0418295902911197,1.0165793467243307,14.432782258888885,passed,
2025/01/28 06:15:00,0.7033112543066105,0.6647995790890444,71.13991033502917,89.63635781526105,2.616861469037658,2.66,2616.3298005673846,2905.972881432526,0.992969366066697,1.0030498034648103,32.53113572803862,7.350501462294625,2.130953198511463,1.0372149402790933,1.0173182387259745,14.451101108888887,passed,
2025/01/28 06:30:00,0.7027809849022831,0.6647386814920986,71.1591752251844,89.64171366748845,2.6137993075964747,2.66,2617.8616994668128,2919.7097413518286,0.9929550168382496,1.0030602457357838,32.64141204486953,6.606284290821031,2.1300026989374556,1.027304001813,1.006943464415046,14.474100397777777,passed,
2025/01/28 06:45:00,0.7080395833382432,0.6721762255115231,71.71972337389894,90.2910850112089,2.634269802334002,2.68,2607.472146137855,2895.8027350032785,0.9932868357570968,1.0037674795710474,32.94481590954248,7.04852692945693,2.1384183311599934,1.030703429076723,1.0032988425194365,14.497110833333334,passed,
2025/01/28 07:00:00,0.7097428388546173,0.6717300370403886,71.74615618919196,90.32052342520085,2.6340779946862125,2.67,2608.0855462675763,2904.329972501178,0.9931529980162475,1.003714816402173,32.808680343625426,6.7337674858655365,2.131627289426689,1.024960949193383,1.0002481808078303,14.520132415555556,passed,
2025/01/28 07:15:00,0.7104733664268454,0.6733228811015632,71.95171815309793,90.52104952637444,2.6382368942113534,2.68,2609.6199865182334,2902.83614520902,0.9932202487564178,1.0038490709212333,32.888067187620194,6.829568227549638,2.1342173635084154,1.028329973585873,1.001156210514189,14.543165144444442,passed,
2025/01/28 07:30:00,0.7119033692981372,0.6748383586411507,72.11119825044456,90.7091327109473,2.644120584823164,2.67,2609.7057387544573,2899.062482182843,0.9931810075693377,1.003950653781917,32.889593708865235,7.003359380043987,2.132772297277591,1.029064381876342,1.000669972530305,14.565847449999996,passed,
2025/01/28 07:45:00,0.7137609045591821,0.675250193817397,72.28131896851964,90.86824835457767,2.648202315999247,2.7,2614.1894997158174,2894.7936771503128,0.993162862164526,1.00394699563264,32.71773136410305,7.318507311787242,2.128049419377003,1.0297915667961517,1.0021898957859192,14.588902007777778,passed,
2025/01/28 08:00:00,0.7150451163613806,0.6750818197361818,72.29071543383816,90.85985400762836,2.6443508182980793,2.68,2614.1732535978053,2911.5563928288275,0.993183293803922,1.0039811752840484,32.74163069598499,6.312994940711325,2.121661958505171,1.015005741221371,0.9894958716213872,14.611967712222222,passed,
2025/01/28 08:15:00,0.714079773603199,0.675861821626067,72.5240753246536,91.1070267392222,2.6478123792047943,2.68,2615.3171175386706,2911.904024817576,0.9933574890688748,1.0042175709562895,32.96651334399274,6.704317936901504,2.130611363538365,1.0248342523794307,0.9957105011190255,14.635044563333334,passed,
2025/01/28 08:30:00,0.7162516712585496,0.6761289380458535,72.6017278720249,91.19071098432956,2.6498056491778494,2.7,2616.703582467053,2915.0728954263595,0.9932827234395479,1.004211452265433,32.80240753214998,6.617328368019267,2.1228475656745567,1.0221150893341582,0.9948874386888097,14.65813256111111,passed,
2025/01/28 08:45:00,0.7165135243385169,0.6765271168000804,72.7118910669489,91.31490087336144,2.652512497158955,2.68,2615.3979417023043,2917.6757831142563,0.9933166475066252,1.0043562430912791,32.93369973555746,6.636324002860595,2.12451856263153,1.0224496086730317,0.9944302459985779,14.676547202777776,passed,
2025/01/28 09:00:00,0.7173411745987817,0.676923912275009,72.87469317145938,91.46183495067305,2.655042263532139,2.72,2618.301405899053,2918.2040962769643,0.9933402018552493,1.004409367719911,32.90518999358222,6.790741160490287,2.1242827434323406,1.0250789730429202,0.9966249956969091,14.699656100555554,passed,
2025/01/28 09:15:00,0.7185885311293836,0.6768003054904429,72.93082289103401,91.5273755223777,2.654203073218317,2.7,2618.5274168702913,2928.439314333174,0.9933410526370349,1.0044620753566322,32.904432632323406,6.308823052771411,2.119535951797338,1.0169327649165285,0.9900657014839424,14.722776145,passed,
2025/01/28 09:30:00,0.7182608628730929,0.676659717894977,73.00532451147728,91.6036983423616,2.651421820651391,2.71,2621.6470228891317,2939.862360966055,0.9935111769651681,1.0045800433350744,33.02281209261548,5.855274084234409,2.1168802673458846,1.0119173985394834,0.9846251041163911,14.745907336111113,passed,
2025/01/28 09:45:00,0.7165548543084472,0.6773925343212188,73.18444969911658,91.81509403882471,2.6539897452529213,2.69,2623.859284945045,2940.98877081917,0.9936909181433671,1.0048045652985722,33.32134348910262,5.997842673754073,2.123224109386398,1.0135365094121505,0.9823387205374542,14.769049673888885,passed,
2025/01/28 10:00:00,0.7194482164113947,0.6784125710601643,73.31393384312886,91.96523593427696,2.6611213515270147,2.72,2619.7089095196984,2938.9264190966437,0.9934710068646591,1.0048494104784949,33.16574273751264,6.4098041307005325,2.120970472827905,1.0230248844753331,0.9929067057364056,14.79220315833333,passed,
2025/01/28 10:15:00,0.7210664253841768,0.6776334081310781,73.45120421194156,91.90587710523374,2.660517723354756,2.69,2627.2326775503593,2941.37062826154,0.9934796959925193,1.0047301856952882,32.99075776119256,6.03814153515539,2.115107501301039,1.0119986245433452,0.9845042549104688,14.815367789444442,passed,
2025/01/28 10:30:00,0.7213769229957031,0.6774695439420698,73.72892246823844,91.85330015060053,2.6638452742829477,2.71,2638.687143025096,2931.660245569556,0.9935811052430638,1.0046441142255544,32.87744966549339,6.378353148829762,2.1162085933439294,1.015139258158623,0.9868202433000947,14.83854356722222,passed,
2025/01/28 10:45:00,0.7116700710024028,0.6694664283545987,71.60010761285528,88.85453135237111,2.6421236994343227,2.7,2599.441903334294,2885.5525646017595,0.9932484889731024,1.0037692108981207,33.106152222108186,5.065469177766018,2.118837842545983,0.9851766728714129,0.9674083102995723,14.492033875000002,passed,
2025/01/28 22:15:00,0.6211602867021372,0.6331682179974916,62.870453093906605,76.79234268077545,2.561116267032346,2.7,2477.4993580357254,2610.2259093310126,0.9927818933685753,1.0002592316845962,36.93990489335637,9.676733023129012,2.2355483316274634,1.0607769809154115,1.0231692472402412,13.030255944444447,passed,
2025/01/28 22:30:00,0.6924030911538236,0.6470009092061754,63.73728549174192,78.14343706984253,2.6491602114042587,2.72,2333.687180441054,2586.3754657856007,0.991175122246938,1.0024899718480134,34.57106766448939,8.124655305366222,2.160577413795147,0.9864471262755666,1.0173087921287294,13.0340342,passed,
2025/01/28 22:45:00,0.6981327721516911,0.648184922861331,63.79837457409316,78.4523895628544,2.6535723938392834,2.72,2323.359426585273,2586.4683626425845,0.9910090742482548,1.002591359299803,34.381775535259074,7.781850624280452,2.1591669232729496,0.9705294309923628,1.0058831792686451,13.028583480000002,passed,
2025/01/28 23:00:00,0.6408572378469612,0.6393570247965272,62.9935195224023,77.87503027762942,2.5791593216958146,2.77,2432.884182975307,2620.0611483602047,0.9923586831430147,1.001090341115509,36.23219075862012,9.33239655294521,2.2090396509981667,1.0474306218722582,1.0269660297001286,13.032351053333333,passed,
2025/01/28 23:15:00,0.6210680700309317,0.638048094110851,62.96780208664555,78.0442317249276,2.5602297267942644,2.67,2468.4726437156064,2621.568477835359,0.9928536125261875,1.0007489794839648,37.232610178202215,9.865639159572755,2.2527901007763775,1.0594502869027396,1.0135214745465544,13.031674590000002,passed,
2025/01/28 23:30:00,0.6726868593543578,0.6474605518318811,63.42072540807466,78.98260952616259,2.619092864906464,2.77,2361.6274635909895,2613.7572651970486,0.9916240064901585,1.0023039337416668,35.35519344567665,8.871380401803274,2.187031810682404,1.0182697633776052,1.0256243450797342,13.030994643333333,passed,
2025/01/28 23:45:00,0.6975724550127013,0.6522481935625035,63.74029749198685,79.58362907742928,2.6466589090134884,2.66,2315.578662961533,2607.5982218281065,0.9909692102373933,1.002868662398505,34.55210086432252,7.798302404140927,2.1697014751635146,0.9751483701840055,1.004371439282567,13.029969962777773,passed,
2025/01/29 00:00:00,0.6115950702060985,0.6228975848279782,60.949189623440844,75.01147942557373,2.530564080767922,2.67,2438.442581975358,2573.621702537845,0.9925577952382082,0.9993143773277267,36.99696193925511,9.730044717081027,2.256375881901525,1.041102595197783,1.0171023544816398,12.683349848888886,passed,
2025/01/29 00:15:00,0.6797690901882188,0.6512909168326224,63.941405922911805,79.2150398188959,2.643132091810685,2.79,2344.9406172157405,2598.1680323597666,0.9913983393786336,1.002776073737715,35.64919559100597,9.064037085802065,2.2027639218321533,1.0165902205148079,1.024499023953225,13.065289105,passed,
2025/01/29 00:30:00,0.6861336003350607,0.6556768258979189,64.35790773965361,79.83855040373804,2.6662322627536326,2.65,2317.3105193122383,2581.6947439588903,0.9910816737841196,1.0033476223093873,36.261402766724856,8.783609298491527,2.2365658250793112,0.9867665381982703,0.9938416736433656,13.061885888333338,passed,
2025/01/29 00:45:00,0.6726692375305773,0.6473176849778736,63.745757093248265,79.33844272699152,2.622766324944627,2.7,2366.1930478028867,2609.3062746742276,0.9915855015039486,1.0022847438919997,35.51584970668418,9.292861231864824,2.206492440373853,1.017157847214528,1.022924052369523,13.049572072777782,passed,
2025/01/29 01:00:00,0.6308919880146872,0.644083292366566,63.15057143446799,79.01698848172546,2.5768277429816844,2.64,2429.6581008265357,2631.493959306612,0.9924336276393745,1.0015627409630334,37.3873583971804,9.733675181949474,2.2612123007261022,1.0601613807096997,1.0174631050874863,13.041717040000002,passed,
2025/01/29 01:15:00,0.6533173193607246,0.6495402461931497,63.432232219716894,79.6305539192803,2.6072233175798334,2.64,2377.6139229333653,2621.5222237712373,0.9919282805083354,1.0024250176487117,36.822929701253436,9.354854758886601,2.243122564786329,1.0346093940364571,1.013218703506422,13.033864329444441,passed,
2025/01/29 01:30:00,0.6526204984819235,0.6492667449580044,63.35313335012118,79.76780279246107,2.603711174967753,2.63,2378.5863389833057,2622.568263028676,0.9919280307050591,1.0023584210687808,36.79875940196937,9.463084550821867,2.2439534008435604,1.0335736425775068,1.0120949710885523,13.021562125000003,passed,
2025/01/29 01:45:00,0.6454806876139605,0.6477077403916942,63.208639315890004,79.59603036880385,2.5938308358699786,2.63,2391.163826720138,2626.01579811656,0.9920702987404797,1.002131586834748,37.03306621268357,9.530961127575992,2.2514341639355173,1.0403248662449265,1.0122712310402284,13.013715219999998,passed,
2025/01/29 02:00:00,0.6534516327929907,0.6494695837218294,63.326686833165155,79.67621110557837,2.6080368407690586,2.62,2369.5968879384836,2613.9641595225457,0.991860541058805,1.002442536941347,36.89060854750708,9.601166135496307,2.2519484958736724,1.0326519377230388,1.0121449687963293,12.997310810000002,passed,
2025/01/29 02:15:00,0.6560912391265075,0.650194604580315,63.28762348618136,79.60675322401971,2.613601723532899,2.6,2357.804918693004,2607.0393007042017,0.9917737016978216,1.0025836569428261,36.97647492460297,9.354200409970755,2.2534407540549304,1.0212192618595752,1.0035386615093087,12.976125408888887,passed,
2025/01/29 02:30:00,0.6495277829081434,0.6474990018626057,63.064889293189076,79.25732070639478,2.602530209598627,2.6,2366.694650171594,2609.42511248283,0.9918785716772897,1.0023014628768727,37.15197191908262,9.375981513447408,2.261827732646184,1.0272982333674996,1.0060530547242528,12.95050200888889,passed,
2025/01/29 02:45:00,0.6365912129776109,0.6454595361280556,62.82467253811135,78.93653024416254,2.589536020701114,2.63,2383.779661253849,2607.4195793346635,0.9921080324203846,1.0020056089584617,37.68243313594839,9.997779615968927,2.2827513037301546,1.0509204245258699,1.016006269805628,12.924890219999998,passed,
