datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/01/29 03:00:00,0.633267208880636,0.6429232990123711,62.569954505501805,78.58615600040477,2.578896768653419,2.61,2392.6945921029333,2610.892664519018,0.9921874893991972,1.0016801435462828,37.55648274165915,9.730706984523337,2.2757819997959308,1.0467057731513174,1.0126170040736728,12.903735007777774,passed,
2025/01/29 03:15:00,0.6198581559860363,0.6387186280563798,62.16651019123866,78.05053243283737,2.555799589060203,2.6,2423.090426303698,2616.124337819952,0.9924705017755687,1.0009895402463773,37.726687539764505,9.955801064299155,2.2793728169238907,1.062711570229091,1.0180944487421453,12.879223023333333,passed,
2025/01/29 03:30:00,0.6154342713850846,0.6357369959000636,61.744810839574114,77.50106458004721,2.5444890170061227,2.61,2425.970912570989,2614.8963874588003,0.9925244918754192,1.0006458524095057,37.67511491281693,9.780753246452145,2.2768954531634753,1.0614092714681858,1.0175300192558097,12.82643148111111,passed,
2025/01/29 03:45:00,0.6132645425805237,0.6340681891846193,61.426409989096946,77.07141359219209,2.540436327518945,2.6,2418.0336027765484,2610.0043041899444,0.9925048303407132,1.0005542688333868,37.8187217709121,9.531510394888038,2.281115685598034,1.0552433567553834,1.0128726649369333,12.773410154999999,passed,
2025/01/29 04:00:00,0.6247620320540621,0.6360523112895738,61.39985063063006,77.01850740980791,2.5588622271071317,2.6,2379.1998004467864,2593.8078158447315,0.9921896640563,1.001072743716502,37.67184599584947,9.295644173945263,2.276510844803595,1.0369884817289272,1.0083322319126662,12.725241344444441,passed,
2025/01/29 04:15:00,0.6239238558207569,0.634812162320079,61.11324072987598,76.62948488143508,2.5572081707403043,2.59,2368.696604931799,2587.003499972557,0.9921407450637517,1.0010363448066015,37.773105988813924,9.13303996604357,2.279586899437696,1.0321090972733238,1.005878777247543,12.6727568,passed,
2025/01/29 04:30:00,0.6347588218764564,0.6385276057869341,61.52365534222338,77.12538891128922,2.577320130521251,2.59,2349.717190630663,2579.658116945765,0.9919557546057746,1.001573691882634,37.608611266728346,9.148406460879354,2.2748208968009282,1.020680332025737,1.0015868064250664,12.704578211111112,passed,
2025/01/29 04:45:00,0.6213184052345858,0.6361657283915088,61.49809017448023,77.06340072095668,2.557746198124999,2.6,2387.0557728518065,2595.1279928172025,0.9922659928684615,1.001050357185628,37.890086469686686,9.423662367985413,2.2854524095862474,1.042585765568304,1.0083114106153843,12.743161584999998,passed,
2025/01/29 05:00:00,0.6306869415339975,0.6395015307022768,61.926124863180654,77.58096262290745,2.5747917867719443,2.58,2374.745484061322,2591.090361004555,0.9921267811303714,1.0014940751825174,37.707404804035846,9.49097683127424,2.2793990463798086,1.0347251724083097,1.006158615954937,12.785993348333337,passed,
2025/01/29 05:15:00,0.6326880785806068,0.6403575744631201,62.068285039777685,77.72888963148266,2.5789050780000924,2.59,2372.2045539263017,2592.6560798467176,0.9920924900736126,1.0016212112295824,37.712250062310794,9.380562080122786,2.2801455549762886,1.0313431508281892,1.0035292230735613,12.803904299999997,passed,
2025/01/29 05:30:00,0.6219667296939221,0.635720082906013,61.49858252409913,76.99649901161563,2.5576894500189784,2.6,2389.6591577737,2593.11222464417,0.9922738110838153,1.0009775967261638,37.80937709653519,9.478818759723957,2.2801097519702473,1.0421408851544856,1.009467922554293,12.74438179666667,passed,
2025/01/29 05:45:00,0.6142347421237869,0.6321042604953796,61.026177590092125,76.37571527017988,2.5424158687234053,2.59,2397.9854152921193,2593.1087822010727,0.9923830583643078,1.0005319508653367,37.868888693649275,9.355160782962464,2.2825598976111596,1.0446010945639275,1.0092113277054502,12.68943709,passed,
2025/01/29 06:00:00,0.6146269243420178,0.6300073497421925,60.67154436174612,75.9024662897286,2.53792523264823,2.61,2389.188663483434,2589.1283713746643,0.99232595704013,1.0003760289128327,37.7579211940612,9.087715287442768,2.276057219735429,1.038695847682445,1.009214452014184,12.634596418888886,passed,
2025/01/29 06:15:00,0.6288711919777379,0.6326417184208989,60.821070340665905,76.03476736936231,2.5602703441440227,2.61,2352.760095718368,2570.961822706676,0.9919907979214144,1.0009255660819913,37.42109575288075,9.128270920513854,2.26824979370468,1.0237110990381997,1.0093625609715091,12.606059210555555,passed,
2025/01/29 06:30:00,0.6191155122607999,0.6300504506431155,60.48726227873026,75.62461416605949,2.546175088308433,2.62,2364.7547534867376,2575.125792338623,0.9921554449271313,1.000603099599894,37.837676784851126,8.755472749647335,2.2772530219316387,1.0204966046908162,0.9986134911228026,12.577800784999996,passed,
2025/01/29 06:45:00,0.6160355190701002,0.628216803696001,60.25968410793515,75.32018241350583,2.5382845294279384,2.65,2368.427536994167,2577.387565471635,0.9921987416917679,1.00037733700275,37.833863623380566,8.694251468017443,2.2760941890695805,1.0249205365858856,1.0027497456149803,12.553885959999999,passed,
2025/01/29 07:00:00,0.6494245038927775,0.6374370665525367,60.65903935458977,75.8259941006674,2.5876908228626156,2.65,2294.754369597908,2547.231015969106,0.9915249395598071,1.0016524593996778,36.97596585794716,7.915757344664746,2.2426075767659417,0.9832621007389284,0.990110901514243,12.529561146666666,passed,
2025/01/29 07:15:00,0.6646578521347155,0.6389796679136551,60.83273840157943,75.87911606247776,2.6055069998278495,2.68,2270.889168199786,2528.7486454104874,0.991179197167283,1.0018254542378429,36.29778057759994,7.980581518838393,2.229691309502772,0.9678768970944015,0.9908455846952273,12.505489920000002,passed,
2025/01/29 07:30:00,0.6359167001718254,0.6315921150382363,60.23550628705837,75.17852355263638,2.5674598503593704,2.64,2313.3298843100406,2546.330988685251,0.9917276519734697,1.0010530156134296,37.368200515651594,8.179645296152945,2.2604829541926903,0.9897516256359643,0.989909455753398,12.476984177777778,passed,
2025/01/29 07:45:00,0.6378888949390186,0.6338188631472169,60.128472981032196,75.09743277079492,2.573302470993001,2.66,2300.6751387889494,2538.542187037839,0.9916788374760415,1.0012662168048827,37.48048355653817,7.9415730241665905,2.2577705107204036,0.9850631586012142,0.9850769170114457,12.452769902222219,passed,
2025/01/29 08:00:00,0.6716694260043604,0.6419694854357616,60.44930922831314,75.43350039710354,2.6174189478260628,2.68,2241.4177367527313,2505.1720315917705,0.9909827803411498,1.0020796899001068,36.12962443262513,7.610598588387163,2.2149795357126583,0.9539425186077491,0.9830279758439369,12.423813997222222,passed,
2025/01/29 08:15:00,0.6605451761469079,0.6313658182819074,59.72005815095568,74.53033319277779,2.5853080729011753,2.66,2261.161936163297,2534.961378660861,0.990527190415753,1.0009100503887358,35.8175825789532,7.037570276124817,2.2055369338703597,0.9532417435142241,0.9877984406672428,12.399456324444442,passed,
2025/01/29 08:30:00,0.6622941235853611,0.6272309397847626,59.34338448301118,74.0391245744304,2.572372445507335,2.71,2262.8613069193652,2547.880872586193,0.9903345841365729,1.0004159324755628,35.1929242846015,6.49004511388226,2.182760444023361,0.950292075272476,0.9952143265664758,12.375020625000001,passed,
2025/01/29 08:45:00,0.6371488844181363,0.6357264753045292,60.316850540515624,75.34014092902792,2.5820939361847928,2.72,2300.751217089011,2532.857722275698,0.9917342450524264,1.0015564932058316,37.77218195186331,8.685092658403207,2.2610058415111283,0.9985878544948549,0.9937080698147621,12.480832332222223,passed,
2025/01/29 09:00:00,0.6167688263289776,0.6304332680738594,60.677821046602304,75.66214680563927,2.5478938089767955,2.67,2378.4752138979416,2571.8605987667343,0.9922704117768252,1.000543235769294,37.942207768540655,9.134873889063424,2.2769485587948965,1.0285502203108159,1.0016609847399807,12.612929969444442,passed,
2025/01/29 09:15:00,0.6756554402216786,0.6322952765432939,61.49003001336463,76.53019869147109,2.597201478923193,2.69,2303.6734084693167,2597.5539221667123,0.9902447970608799,1.0010045393865812,34.73083298433513,7.327875475809834,2.1843669458360253,0.9667103982185451,1.0100228499379797,12.729474871666666,passed,
2025/01/29 09:30:00,0.6749596279309659,0.6356929809168519,61.87028677470816,76.99545610344803,2.6039912840865527,2.74,2312.3709681690534,2590.2736876697572,0.9906378577781705,1.001351879022677,34.96807055526085,7.973837961685057,2.190083410539832,0.9802236228529093,1.0159704674525598,12.76644395277778,passed,
2025/01/29 09:45:00,0.6339605950609277,0.6373689275511303,62.151039874014835,77.34187734209682,2.5793133187104975,2.67,2388.3355261472702,2577.2833531885253,0.9921322748413117,1.0011955145299622,37.28111790238674,9.817217948091987,2.2659043728611445,1.0264724571788397,1.0046090498374003,12.807886911111114,passed,
2025/01/29 10:00:00,0.679631179717719,0.6375930304004407,62.23394452814931,77.50325048134776,2.6101400033252107,2.68,2319.5595244511846,2601.7394545189018,0.9905179147861933,1.0014467202446606,34.65095868569761,7.785468913596439,2.176182269367138,0.9738283998841843,1.0104343230064776,12.845279333333336,passed,
2025/01/29 10:15:00,0.6761997334672415,0.6462391093993074,61.411175195559984,76.46926826999186,2.6312866136019815,2.66,2259.697584420346,2520.4015585798293,0.9910280955155094,1.0024148008808518,36.16472614694789,7.522832435277015,2.2169934757578447,0.9508498025886801,0.9741974448867334,12.577810886666665,passed,
2025/01/29 10:30:00,0.6697337107384411,0.634082833268002,60.83751156118527,75.77745455245334,2.5940510445621676,2.72,2285.3084934220597,2575.0436803576786,0.9905307982366859,1.0011914022160489,35.324139895362045,6.928608417316451,2.1908546447451114,0.9651620249421434,1.0017550659342038,12.608001633333334,passed,
2025/01/29 10:45:00,0.6409695184347571,0.6326586036347617,61.01489005089115,75.95918503865185,2.5708754277292916,2.73,2347.016490494402,2567.211074369194,0.9918702741422396,1.0009848872316043,36.69574546098287,8.781669083153455,2.2334828252167127,1.0077033860816722,1.0087807410739202,12.633866892777773,passed,
2025/01/29 11:00:00,0.6698432331168312,0.6324057727984429,61.43681771553341,76.29353437676194,2.603005566176572,2.66,2301.3701689346817,2562.015218048021,0.9905554622310827,1.001124151457897,35.39400198702218,8.092671155371612,2.210738973419777,0.9590585306548565,0.9948352380730762,12.659419232777775,passed,
2025/01/29 11:15:00,0.6724593273993426,0.6431882338847177,61.82700527318129,76.94806344519787,2.6207887051713503,2.75,2289.1812261490686,2551.09132550784,0.9912221137631112,1.002241889073361,35.991995297733126,8.388381297838354,2.2139250337145806,0.985480174256586,1.007201685253046,12.685331633333336,passed,
2025/01/29 11:30:00,0.6496233823834635,0.6384120089059794,61.85088544896547,76.89894917759442,2.6000829374986343,2.64,2330.6976959813996,2556.411430879334,0.9916692908195702,1.0017657587176305,37.043618842135515,9.047652876579896,2.257383158368088,0.9950164953449739,0.994329942175258,12.706889054444444,passed,
2025/01/29 11:45:00,0.6816952537509579,0.643431986779396,62.05373516869858,77.2099959651075,2.628494600584194,2.76,2282.7990208081983,2561.230606329002,0.9908166511808693,1.002240762768427,35.44609145103771,8.147697306210455,2.1989883317870924,0.9794511350932692,1.0111299969778174,12.732505719999999,passed,
2025/01/29 12:00:00,0.6730188142433521,0.6371364463411179,61.85857774834138,76.9575020319305,2.6092777960733895,2.72,2303.860481325527,2585.800192546171,0.9906355958402789,1.0016043419403922,35.4730873548363,7.769676154307333,2.2014688334972976,0.9754100349560013,1.0063870069913188,12.758483026666667,passed,
2025/01/29 12:15:00,0.6908062924352417,0.6515694362186188,63.78949466519173,79.34947693319546,2.648698378120387,2.68,2321.3235675761107,2592.8307920678635,0.9910837100760531,1.002837253051727,35.17951635704851,8.47436814167476,2.1910534915884408,0.9868855760571524,1.0087308675421904,13.016112682222223,passed,
2025/01/29 12:30:00,0.6834842846598818,0.6418566674399034,63.124931444552175,78.47552985036224,2.6218105199663544,2.7,2336.3959505785106,2612.754093325697,0.990712390336569,1.0018145749120573,34.6531128542545,8.277234621762389,2.1803292168132953,0.9899154103276964,1.0206858417923903,12.975733649999997,passed,
2025/01/29 12:45:00,0.6804038323682707,0.6418653937949172,62.85265361718225,78.20177292397447,2.621189737821589,2.69,2326.530941965694,2608.489494668147,0.9906672893359882,1.0018882969875729,34.999432081340515,8.106303446215811,2.187158766020303,0.9881764519539195,1.0164429525784338,12.93562492444444,passed,
2025/01/29 13:00:00,0.6815160851311183,0.642154675272332,62.92039307198634,78.31134614752516,2.6212845175293267,2.68,2325.0766247291313,2619.866695992118,0.9905515148390982,1.0019326410882008,35.01130949315719,7.679559615740511,2.1859080786057645,0.9851247905250925,1.0139096774196508,12.962103366666666,passed,
2025/01/29 13:15:00,0.6376607012163394,0.6417500801963856,61.87703975777171,77.12084498396014,2.5946823364163922,2.72,2347.834476375804,2568.8859799443735,0.9919791280402823,1.0019586865629355,37.79134546205983,9.516755959135427,2.267957883253217,1.0309564109899105,1.0088409244373377,12.757327721111109,passed,
2025/01/29 13:30:00,0.6702970372714688,0.6358029673650707,61.54316863519939,76.47153538525573,2.609771118016468,2.67,2292.0162882324817,2572.3777832649153,0.9903708992912486,1.0014395033032526,35.815627939996226,7.565842866241169,2.215828560293085,0.964308242100376,0.9951749749653681,12.694955154444441,passed,
2025/01/29 13:45:00,0.6065776251671549,0.6261866860887272,60.61873670709768,75.31639105121727,2.5281645296994135,2.73,2415.5804849614888,2582.853906820677,0.9925478169033216,0.9998223944827861,37.94938600976508,9.39886769005585,2.2799716789033067,1.047438844445409,1.0126567570724663,12.636864533333334,passed,
2025/01/29 14:00:00,0.6879952638653314,0.6460184890105152,63.79772529194478,79.36455499488659,2.6317958347047745,2.7,2347.898366488874,2633.9023588717555,0.9906079827994522,1.0020966268304445,34.5711507343834,8.224620967047347,2.1721722794122402,0.9984398595192023,1.025222618175501,13.111082398333332,passed,
2025/01/29 14:15:00,0.6226545657724379,0.642031905285278,63.401686751435484,78.8325691519512,2.573837538104352,2.69,2462.6068727192287,2617.3317277337296,0.9926609805414848,1.0011325558851116,37.59285418065917,10.675829630758662,2.273126033324072,1.073654473166285,1.0207556042952397,13.074936661111106,passed,
2025/01/29 14:30:00,0.6807067284067867,0.6486235646781435,63.85589174408225,79.30857110202781,2.6376328082214173,2.72,2350.245043354493,2593.2138260369397,0.991379434491238,1.0024867753996214,35.36845398090191,9.224263932465913,2.1995739020869456,1.0000377136300107,1.0134042183377525,13.039029299999997,passed,
2025/01/29 14:45:00,0.6716210820073052,0.6455639313200143,63.62044072126746,78.92994021003332,2.6249133973978354,2.73,2359.7475122166634,2593.9476973519854,0.991549692871643,1.0022111381799796,35.75408388526283,9.22994500176782,2.2170187301663686,1.0042150329469988,1.011858781108899,13.003020922222225,passed,
2025/01/29 15:00:00,0.6672861696638769,0.6476137116135564,64.06942217425411,79.513680283349,2.623818559507078,2.72,2380.6420096443535,2610.07509331723,0.9917095151402552,1.0022904888507809,35.994177231046166,9.484714868076107,2.225258434033986,1.0217845460075976,1.0183618164100094,13.094736159999998,passed,
2025/01/29 15:15:00,0.6369290479941403,0.6438408043047784,63.808714809625144,79.22896774415057,2.5888252087481454,2.66,2440.9224698093094,2624.9274980598093,0.9923737539790973,1.0015312136322914,37.10664687470026,10.118768924595665,2.261471290440619,1.0587019618215803,1.0212098009824757,13.114600100555556,passed,
2025/01/29 15:30:00,0.6882536507985269,0.6451342151915325,64.03034701563088,79.49022320876654,2.634145557282594,2.67,2352.2291815279955,2634.1387283063614,0.9904846130811121,1.0019962743520938,34.57166818102811,8.36285785337578,2.1832782693023836,0.9963879282419532,1.0235215444357593,13.134818876666666,passed,
2025/01/29 15:45:00,0.6954984563984953,0.6553262562319372,64.55462721465038,80.2103098288593,2.6644436647041894,2.73,2329.879786876918,2599.685077761175,0.9910246656366231,1.003182810397448,35.19918226251031,8.888319006554275,2.192889990512129,0.9928196621676956,1.0110038464373794,13.134547873333329,passed,
2025/01/29 16:00:00,0.6851957399243346,0.6452646054135343,63.75871805049517,79.17172296963912,2.6345881823556874,2.71,2342.3497200654015,2622.4141612879903,0.9905306235776007,1.0020847370678843,34.924530660926045,8.43329015825094,2.1916671887031316,0.9965776036498585,1.0211192121608732,13.080108249999999,passed,
2025/01/29 16:15:00,0.6826073273961084,0.6432936893213328,63.4602468528381,78.75454954607407,2.6318485458430505,2.68,2334.912471399976,2612.7149641656865,0.9904707097816523,1.0019634402775333,35.07132615044407,8.363996493151598,2.1999977426584927,0.9887980687442055,1.0144552448629187,13.02140607166667,passed,
2025/01/29 16:30:00,0.6838706523238862,0.6523050023635166,63.68439561576185,79.02338261243622,2.653742075704447,2.65,2313.0974005391586,2571.5361559802195,0.9911347989455633,1.0029703081552015,35.944870078058095,8.697863249433214,2.2227401352268275,0.9855259918482446,0.9982318369274097,12.96255759333333,passed,
2025/01/29 16:45:00,0.6325531592039533,0.6400566051870514,62.64049368803026,77.797391798526,2.5837895022105437,2.67,2405.389310282121,2590.3441227071808,0.992271961168204,1.0013874461925862,37.454184474607196,9.882786723448465,2.265296157462353,1.03945404517746,1.0086692191335735,12.9079236,passed,
2025/01/29 17:00:00,0.6787725620994846,0.6396292257163216,62.56279508965514,77.68451728978674,2.6197685834146553,2.67,2316.2825157911084,2603.621698242009,0.9904585893942461,1.001749299711396,35.20117782201048,7.710143882753785,2.1940910372427287,0.9784826160513943,1.0093156512936239,12.889010493333334,passed,
2025/01/29 17:15:00,0.6756769984958829,0.6458441464449415,63.49696146677515,78.72262868785323,2.6278453354378124,2.72,2349.8662438319698,2593.300918567189,0.9914660943292763,1.0022868316544284,35.52658904417464,8.82415190191285,2.2037648599944077,0.9967119212022592,1.009718020333903,12.989878769999997,passed,
2025/01/29 17:30:00,0.6334277373008236,0.6352294208033369,62.956249658711116,77.64406424268036,2.5739517379032693,2.65,2434.3649184025444,2601.8256632279927,0.9923253508020964,1.000763033624741,36.84522532006565,9.51510131816088,2.257911169606418,1.028165812189713,1.0045687487838977,12.962911499999999,passed,
2025/01/29 23:45:00,0.6908727599368989,0.654895477411386,65.80479542569597,80.02527485157027,2.682216283428214,2.73,2371.601053928594,2594.0099022712952,0.9912626820773252,1.0031626136623732,35.64129725534474,9.455889087295123,2.211287277910607,1.0121086451046242,1.0186840403531026,13.31884256388889,passed,
2025/02/04 23:30:00,0.6662423319757621,0.6297247358168309,57.73439116825245,70.9502801223715,2.590550965928396,2.57,2229.4274803702997,2447.5899323208987,0.9912832165586328,1.0007137908027584,34.00290124051712,6.824851553096202,2.0774600520613675,0.9457203139897485,0.9983991791219444,12.11605197611111,passed,
2025/02/04 23:45:00,0.6619610374735736,0.6366325569122786,61.802156794323324,76.73919125575735,2.5771727999754384,2.63,2406.5811106478645,2599.6199417054313,0.9920894366407205,1.0006435931717566,33.181296361597184,9.00068433144255,2.089283945236011,1.018956832462358,1.037771892772013,12.901845183333332,passed,
2025/02/06 20:00:00,0.6692442373716057,0.6448320975720554,64.23747154296007,77.79628228803844,2.6110432528616823,2.67,2462.612503486181,2622.6777543883995,0.9932623467066539,1.0018122884415201,33.726877910491154,8.158030800649483,2.0816395797619758,1.0202269267233255,1.0227890921997262,13.277912816666666,passed,
2025/02/06 20:15:00,0.6772570081058117,0.6627020377098243,65.32776585748691,79.7304423452311,2.6532102772135397,2.68,2438.9455153084687,2596.4249054750885,0.9940840015415864,1.0038605960060782,34.80452076046167,9.380350414725735,2.1000282369410135,1.0386218471865944,1.0189017740185695,13.359896549999998,passed,
2025/02/06 20:30:00,0.6795676217421565,0.6649457880497986,65.82003947552346,80.71364449419461,2.654593022864007,2.68,2449.1677186998018,2612.834482489738,0.9943094502359595,1.0041724003724442,34.64171923099831,9.808927463194854,2.1004864743330693,1.047858379903369,1.0249978926722332,13.437555724999998,passed,
2025/02/06 20:45:00,0.6825425576807599,0.66649422738273,66.05876417895124,81.56232529580855,2.65535432165341,2.68,2450.1515827558783,2638.018276469224,0.9942462645170991,1.0044559085692062,34.546219682874735,9.826856184599208,2.091527013852749,1.0518945685623735,1.0291752964620484,13.510893824999997,passed,
2025/02/06 21:00:00,0.6822637334049194,0.6668868205701391,66.0518903063271,81.8393521459082,2.6490498259640165,2.69,2458.6461017482575,2638.6344216256166,0.99418890577538,1.004167113715189,34.23142443227267,10.012494069509605,2.0932024356794225,1.0551288773069958,1.031456151781998,13.502950083333332,passed,
2025/02/06 21:15:00,0.6820758978599737,0.6662349375785926,65.78565660119556,81.84131244145688,2.639722506779801,2.66,2457.8018910665874,2652.8618240337873,0.993963256694327,1.0039079661681078,34.0474769643852,9.300062270442568,2.086551463781857,1.0455607088130567,1.0242323112256306,13.490734033333334,passed,
2025/02/06 21:30:00,0.6802780088250379,0.664924068640765,65.78209753888923,82.00319467855923,2.631179538998171,2.65,2462.5281269895904,2660.0879575478284,0.9941065906767069,1.0038088927268696,34.11965922171001,9.063205715000928,2.095947664210723,1.0388503393768476,1.0172988028679606,13.47852262777778,passed,
2025/02/06 21:45:00,0.6783405729632531,0.660587183082358,65.69682823816746,81.99300192864946,2.6138628060812934,2.63,2472.508552317693,2681.009124149468,0.9941251549820788,1.0033955237062968,33.89893731807051,8.482697028412382,2.1029373745265403,1.0314540864443678,1.0143617325277392,13.470588175,passed,
2025/02/06 22:00:00,0.6693149270861619,0.6470578799257564,64.68129213090612,80.804039737825,2.564350883359075,2.57,2490.720357625764,2737.554453578463,0.9936467615328035,1.0018686138928208,33.2448922007088,6.180312141418661,2.0962115800547254,1.0111751118239931,1.008048891758318,13.407131130555559,passed,
2025/02/06 22:15:00,0.6460493107459826,0.6284266861329199,62.32051213057577,78.09693991893812,2.4996865967851254,2.56,2492.016707771609,2765.84932507562,0.993207899588989,0.9998711150633175,33.28825323144926,4.132758924222744,2.0979359974608265,0.9934020833835557,1.0005778617711076,13.14301725,passed,
2025/02/06 22:30:00,0.6338663392167615,0.6315669693400408,61.165369755832586,77.11750702695545,2.5038903754715394,2.59,2443.8308863956004,2698.0780111037116,0.9937786281029325,1.000575530315213,34.914654425667024,5.139980558183442,2.133582547476529,0.9974713255741667,0.9900063677278291,12.874776200000001,passed,
2025/02/06 22:45:00,0.657409923898976,0.6612234013494607,62.35455529695944,80.11591222964645,2.5991804022597575,2.75,2392.717480585366,2627.6010982976677,0.9932507274060529,1.0033356950489805,35.18380577455173,9.897081650237398,2.0821357932890754,1.0588835910988246,1.030795836922756,13.048713663333336,passed,
2025/02/06 23:00:00,0.6534310655291169,0.6631207465260047,62.06901881051928,79.88332911008186,2.5980373431827073,2.74,2379.038995166884,2592.480397048795,0.9939920099443161,1.0037023079793534,35.66445093547853,10.450359169051643,2.105536956675917,1.0575228660750173,1.0229788307789516,12.916193033333329,passed,
2025/02/06 23:15:00,0.6738328753476335,0.6710560380858359,64.4174596682101,83.17916518938218,2.6247706441502063,2.74,2414.817409883932,2654.3197734556497,0.9940873185367811,1.0046470255737423,34.78156835291293,11.070957435856402,2.0890061909173077,1.0741230274775213,1.0415819693900366,13.305322469999997,passed,
2025/02/06 23:30:00,0.6461625751302611,0.6574799292409303,61.61111229269685,79.68671139791253,2.5695955283592453,2.7,2387.9909258197263,2612.711497908257,0.9941832557225174,1.003161151510011,35.68792638427986,9.708437170047258,2.119985711367448,1.0459881969298912,1.0128751208303637,12.849782586666667,passed,
2025/02/06 23:45:00,0.6480718467514905,0.664516416420165,61.593686376543886,80.33193597689883,2.591563621638955,2.68,2336.4309522134013,2602.1884161264484,0.9947366674848156,1.0048992513539634,37.104556151657356,10.022162663375003,2.142478697990797,1.0450268727637542,1.0042877958771388,12.798746296111108,passed,
2025/02/07 00:00:00,0.6486706685537974,0.6146177257567107,63.034749219740355,77.76888130434455,2.468804223638033,2.43,2558.4031181622568,2835.251835768767,0.9929840253612943,0.9982163153501296,31.55187048015766,2.5390958605541862,2.0850233636149036,0.9789196452427057,1.0068532341811212,13.31587813111111,passed,
2025/02/07 00:15:00,0.6902789030660038,0.6712263660697696,68.03709512675269,85.19386863293073,2.643593136595918,2.64,2508.432235933961,2738.967518408771,0.9945014744956215,1.004728646053208,33.94674488843155,9.179285023542649,2.096933425960166,1.056718639481162,1.0265125187951216,13.871989975555554,passed,
2025/02/07 00:30:00,0.6733813899268106,0.6581231664789485,65.09777371657204,81.35827775805141,2.603348024318894,2.62,2462.768934054002,2673.1489940183355,0.9941602376123275,1.0031858270663994,34.14158335872925,8.157979897759361,2.110015849979344,1.024510881173999,1.0079893630824404,13.370581791111107,passed,
2025/02/07 00:45:00,0.6619243559983371,0.6412130143278297,63.613105014687655,79.53655318049485,2.548300641910191,2.58,2486.4807585254334,2728.8909528899203,0.9932616090487827,1.0010840513300228,33.097201382816955,6.0254127025946165,2.080897724823109,1.0090221931852317,1.010759440597789,13.290335079999998,passed,
2025/02/07 01:00:00,0.6640187912470621,0.6475199199796864,64.18313791469915,80.13664969655284,2.5670701030242156,2.58,2469.4763252585167,2696.5982556589834,0.994055972830814,1.0021544168866057,34.02380824211659,6.6608513859394884,2.1168567415257304,1.0069835730514294,0.9990916857011827,13.261675606666667,passed,
2025/02/07 01:15:00,0.6636778747261667,0.648895744701655,63.956415218554994,80.05070437071946,2.568127644636613,2.57,2461.449439015862,2691.349677264137,0.9940693695633962,1.0022770546350779,34.01994882951308,6.763570499851308,2.110800511026506,1.0103375946332003,1.0011546575852635,13.233045857777775,passed,
2025/02/07 01:30:00,0.6637108251399213,0.6518758616070263,63.901437989170006,80.1438877554846,2.576112095267578,2.55,2452.566315626381,2673.1601066012972,0.9941601511936947,1.0025597651129328,34.15437624435051,7.455308800585285,2.1123653431481673,1.0185359188637726,1.0052244361555147,13.204445833333333,passed,
2025/02/07 01:45:00,0.6608966757771992,0.6479294800698503,63.34849637874477,79.64719617118736,2.562966551642082,2.52,2454.8216989738894,2684.657259676369,0.9938789324203332,1.0020626083807336,33.8128251301284,7.041314504651753,2.0948134154575975,1.01389382425341,1.005731520339837,13.172312663888892,passed,
2025/02/07 02:00:00,0.6559525582801008,0.6411639386343395,63.005749028807536,79.10094521386307,2.5402131324348467,2.53,2472.2804331190955,2702.843243373107,0.9938057925344917,1.0012442690371144,33.36841623716233,6.6210143494683775,2.0940602800908787,1.0153443862378917,1.0126756095331129,13.145917124999997,passed,
2025/02/07 02:15:00,0.6534741419703436,0.6385944958444012,62.86166268607156,78.88472208131991,2.53163054269099,2.51,2477.4021867055385,2704.708290621455,0.9938807915141834,1.0009837603623999,33.323044801617534,6.461482353099945,2.098622637701833,1.0113559053573837,1.0101033262265815,13.11918916,passed,
2025/02/07 02:30:00,0.6495887505941689,0.634878795795338,62.50950566439649,78.48235001927338,2.5185799257223693,2.52,2481.269567021389,2715.5372974312663,0.9937728955409966,1.0005636120121342,33.263926863782046,5.940480590886335,2.0985810925309503,1.0063034802656066,1.00743992926726,13.088573446666667,passed,
2025/02/07 02:45:00,0.6471936029575909,0.6344438116697759,62.34500770282022,78.35239880341712,2.514446600787562,2.51,2474.83445198219,2720.047730185906,0.9938505189949519,1.0006446888030864,33.56355076175041,5.546898341925327,2.106938721541481,1.0039262406208975,1.0034505505626508,13.06225384444444,passed,
2025/02/07 03:00:00,0.6449857418089198,0.6326072858149115,61.98498659164015,78.05424486001341,2.507084690158212,2.5,2472.9150322267155,2726.5915407773796,0.993688652310907,1.000405303065404,33.50527266780299,5.167831512964316,2.099861224895887,0.9999152683316851,1.001199314983481,13.035603325555558,passed,
2025/02/07 03:15:00,0.6420357757072233,0.628684441275369,61.69219071046121,77.6904654059732,2.4952077728677033,2.49,2483.294721070764,2730.4324207970944,0.9935592917020449,0.999831642847714,33.185173434718884,5.143372042587553,2.09452005473269,0.9976982496248811,1.0025909947706626,13.009332489999995,passed,
2025/02/07 03:30:00,0.6391112082131984,0.6284909347627531,61.46869012115948,77.52527746388135,2.4926282809142113,2.51,2478.0789391716735,2728.664133073846,0.9935215922376722,0.9998154920938433,33.39579480673642,5.18046465549827,2.1000275417632506,1.002092863317881,1.0045975006399936,12.97847503333333,passed,
2025/02/07 03:45:00,0.6426420796451402,0.6378029500165402,61.77863593527447,78.15073855685186,2.5191433805898953,2.52,2447.0176737461443,2694.5141990051275,0.993984660582986,1.0011345627931458,34.39096963553916,5.898642998680838,2.1175839965876895,1.0046342365844059,0.9961087911139177,12.952255983333332,passed,
2025/02/07 04:00:00,0.6437241132980954,0.6422959796119937,61.93058429754403,78.46577456086692,2.533085967269147,2.53,2434.535717155848,2670.306584279923,0.9941929293069748,1.0016881574028489,34.850400629643794,6.689548391703731,2.128209055621858,1.0093271872019294,0.9946899228838632,12.931004398888886,passed,
2025/02/07 04:15:00,0.6373082323237094,0.6289313705270209,61.2470045043157,77.44900535181223,2.4917538263155747,2.49,2472.525469094631,2711.1491420388165,0.9937313151672523,0.9998881738340395,33.56352302876266,5.5877322712438495,2.1042626450839843,0.999487909820083,1.0001111887846437,12.916441046666664,passed,
2025/02/07 04:30:00,0.6352603663270133,0.6278001551841942,61.09346902744996,77.32985961586068,2.4849615067095128,2.48,2469.930310203486,2723.756687289054,0.9937423669673112,0.9998540563531668,33.68938556031273,5.070312712230745,2.1084703388207147,0.99878639804496,0.9992179254508654,12.90611226666667,passed,
2025/02/07 04:45:00,0.6322184824685739,0.623734298510048,60.78288548833169,76.97588979219759,2.470534490723151,2.51,2479.291174289429,2740.537120438426,0.9935468102682335,0.999284059856834,33.37340606119884,4.717533955279418,2.102059922851605,1.0013113055273524,1.0055519969932267,12.895765837777773,passed,
2025/02/07 05:00:00,0.6339277375855873,0.6270466716052268,60.86506176577998,77.0669212657138,2.4830055598614633,2.5,2467.3471543838377,2722.09018248581,0.9936213864189392,0.9997246746000101,33.66467371055156,5.068825064039223,2.103530698252573,1.000791833115357,1.0018052342548822,12.88540176,passed,
2025/02/07 05:15:00,0.6325022144887791,0.6239082437275617,60.779418654429136,76.62854060793074,2.4783101940380625,2.49,2473.3403241202204,2720.0195759557087,0.9936082459224598,0.9993956122336974,33.54430219712466,4.9522232334062455,2.104095824342819,0.9968884629989903,1.0012883435796291,12.870756781666667,passed,
2025/02/07 05:30:00,0.6342354722114959,0.6257785863169968,60.871014308822346,76.55784749180151,2.4888618533985527,2.5,2466.617746887954,2702.3999032165343,0.9936492660959534,0.9996460430929155,33.67440829874983,5.316235185218454,2.103111655359419,0.9971802174797629,1.0005674635326147,12.86497084888889,passed,
2025/02/07 05:45:00,0.6347918542806137,0.6260677722273045,60.83155523047718,76.32020321547193,2.4931451869554704,2.52,2459.1458211380645,2696.812775760768,0.9936678923790994,0.999797492279036,33.846526514542965,5.1282842669296755,2.1023110349598477,0.9940289332783097,0.9979390498307433,12.854553360000002,passed,
2025/02/07 06:00:00,0.6345610759006894,0.6266071680205825,60.67205352275552,76.01248628039653,2.499538426957096,2.54,2455.756480829585,2681.131233172142,0.9934284547340017,0.9996972138040668,33.75632389054244,5.747730998303941,2.093135722849344,1.0043124644325314,1.0079749912329508,12.839848236111113,passed,
2025/02/07 06:15:00,0.6260386804772747,0.6250547004399727,59.86807636856712,74.80106205059853,2.499447503092445,2.54,2430.871006960613,2631.941213166337,0.9937875875083607,0.9997997953114581,34.58173167691897,6.389226705513782,2.1135581711354865,1.005004034920508,1.0039704345397193,12.654233362222223,passed,
2025/02/07 06:30:00,0.61448134951275,0.6151039011385316,58.50653881856602,72.92490049403281,2.4734576876319547,2.56,2425.840633130257,2621.5168457379996,0.9934575815709668,0.9986151943993131,34.5278834484508,6.007466096362289,2.105898870833517,1.0008982735658516,1.006917734269389,12.484425158333332,passed,
2025/02/07 06:45:00,0.6102409202815434,0.6138532914330492,58.04731729010963,72.07296552094422,2.4734653631804084,2.57,2400.972440145839,2594.794337351337,0.9938319745665843,0.9989046154322856,35.38310935834373,5.5355180258064225,2.1281167385165336,0.9859671581493318,0.9906383079298808,12.35685608666667,passed,
2025/02/07 07:00:00,0.6064236887450297,0.6174338038129085,57.318444189401305,71.28683495432895,2.4864794851841143,2.56,2364.2950577765737,2555.072347511956,0.9936291678060367,0.9993102356896268,36.15549330133937,5.825281627466239,2.1290459202939185,0.9875963804854799,0.9854145560127887,12.231906133333334,passed,
2025/02/07 07:15:00,0.6065599618685475,0.6158566024875379,56.415353583723636,69.86585843217037,2.489977343311104,2.57,2330.283063894441,2491.9011428233784,0.9938073667060889,0.9991945239168427,36.121976050915585,6.479630509923533,2.128397057563624,0.9813960413719471,0.985766156158885,12.00712942,passed,
2025/02/07 07:30:00,0.6075626761428126,0.6121213609374956,55.13031850836405,68.08002271804575,2.4869202633407164,2.6,2283.459778591329,2450.7620439656102,0.993317510179501,0.9987340701961241,35.94043127745241,5.73877174962031,2.1189865811520714,0.9638791219535439,0.9754009961459373,11.773632181666668,passed,
2025/02/07 11:00:00,0.6229713199872662,0.6149937052384543,59.57513448756693,72.06946492625488,2.493698861030991,2.52,2432.5756895652494,2614.896279584888,0.9938688297246115,0.998924627512395,34.67836365296899,3.893326483190895,2.117883424925783,0.9743469025695882,0.9865231631928774,12.58687510055555,passed,
2025/02/07 11:15:00,0.6621494026831042,0.6415264945205551,63.73569552163696,77.12823036791025,2.5739841713182874,2.5,2456.047660584088,2653.4209511905556,0.9942426563603607,1.0018070878295346,34.17618751858736,4.628030803347693,2.1142887480815107,0.9813813978242022,0.9825750512356847,13.151691330555556,passed,
2025/02/07 11:30:00,0.6466527241856154,0.6285505558243936,62.153402455706384,75.41921670647888,2.531720402867034,2.51,2458.2164973282856,2678.249866390331,0.9937181393332192,1.0003664692291774,34.09490520593916,3.719075749990267,2.10795145796837,0.9819570376386055,0.9908819413464948,13.004096691666664,passed,
2025/02/07 11:45:00,0.6661333579077812,0.6404256017342135,63.86539331188432,77.74279772658728,2.5719372120054094,2.5,2463.810310089318,2686.409756348692,0.9938540909311392,1.001717506786898,33.55350326847648,5.053259942702394,2.0888887875089455,0.9949267414000547,1.0020453191315455,13.24604263888889,passed,
2025/02/07 12:00:00,0.680114789295633,0.6584615007436035,65.56188021882087,80.15407368020111,2.6259381122668026,2.54,2463.94790771548,2654.459710538123,0.9941850690911831,1.0033548258034002,33.779126616130085,7.481388828677227,2.0887096016678286,1.0201395232014532,1.0093635262685712,13.440621638888889,passed,
2025/02/07 12:15:00,0.6791313156326595,0.6532019938611878,65.4642634874658,79.94554967450358,2.6063720050576524,2.46,2477.3103401647604,2679.8017867156555,0.9941663013203502,1.0027969206668428,33.397535979299775,6.4327577557748015,2.0887354145790584,1.007874236569615,1.0041546604650442,13.441352674444447,passed,
2025/02/07 12:30:00,0.6597705645894035,0.6392673440663972,63.61637454321486,77.66598081462922,2.5591354469411796,2.5,2463.596470978069,2690.1189315279958,0.9939856317171526,1.0015521324402081,34.05988141271958,4.417816357371484,2.1128436559635966,0.9864433154929466,0.988492324553322,13.18905577,passed,
2025/02/07 12:45:00,0.6429604202785298,0.6199713098029059,61.686316361554255,75.41088008868842,2.501408562815257,2.51,2478.8051290116623,2720.081364154777,0.9934875654993276,0.9994422215162186,33.28514877960295,3.5899687844480384,2.091379675081361,0.983113904659899,1.0026846003933163,13.004539191111114,passed,
2025/02/07 13:00:00,0.6479567949754061,0.6260876087112063,62.31586023416282,76.28790236126207,2.520276229098861,2.49,2477.856473054317,2700.9311494525864,0.9937144034096962,1.0000850199269866,33.37351509684811,4.737262495441027,2.0987558831243427,0.9929527935278543,1.0064703121109058,13.051975340555556,passed,
2025/02/07 13:15:00,0.6508565859534985,0.6286285539328701,62.61998591562593,76.79164467315098,2.526500856289884,2.5,2476.918868425852,2704.6646198236913,0.9937698359584733,1.0003967157546092,33.45568055691281,4.644125067463641,2.100269512967744,0.9878530834140715,0.999575126919435,13.091275119999995,passed,
2025/02/07 13:30:00,0.6484064321742836,0.6269055900391508,62.36816315141233,76.62294836143977,2.518265956029063,2.5,2478.146298346096,2712.2989394157717,0.9936908073853842,1.0001632037030856,33.40421095056891,4.476721995980828,2.0989901565424414,0.9897300753495853,1.002228048491671,13.07092153888889,passed,
2025/02/07 13:45:00,0.6443195944287725,0.6229423366873734,62.003442483681646,76.27575047025783,2.5024127176747286,2.49,2482.2638467558577,2731.729257472304,0.9935822224114582,0.9997306213003828,33.32383247012455,3.836171639048807,2.0989808430544925,0.9880848483232294,1.0032046653520088,13.047562653888887,passed,
2025/02/07 14:00:00,0.6410571258426659,0.6189035816493437,61.77061768093173,76.01175646066832,2.4898330516087435,2.49,2492.560306861773,2739.41809735059,0.9934859818909694,0.9991991935221464,33.14575848323272,3.6233115960876687,2.0992213328041553,0.9817936814892021,0.999974550455372,13.026752756111112,passed,
2025/02/07 14:15:00,0.6496400333261773,0.636425255379658,62.729659053926476,77.44665173719244,2.5343136896531893,2.49,2456.748947407698,2694.3830116741233,0.9941504292775226,1.0012303979220698,34.4994187839373,4.11816491840599,2.128476519015115,0.9804910285091515,0.9784276291106383,13.054584241111112,passed,
2025/02/07 14:30:00,0.6469276910545275,0.6285520790439021,62.413423514423144,77.1530904782539,2.5134164585724346,2.47,2475.2938481271694,2726.354794464155,0.9938094670251855,1.000385888040592,33.776191132592714,4.085321117402317,2.1126145325385695,0.9864993759393056,0.9942649365587757,13.07390931,passed,
2025/02/07 14:45:00,0.6478973785064421,0.6268582731671252,62.4286406292409,77.27958889015473,2.5071216455255354,2.5,2487.7767180210544,2738.052366385807,0.9936765809155119,1.0000365157875053,33.23736638663688,4.213045740617727,2.1003795626000676,0.9895897577701973,1.0011114709980138,13.101789213333333,passed,
2025/02/07 15:00:00,0.6495233036928717,0.6298123329991144,62.631962305476286,77.71176556862983,2.51285039519554,2.47,2480.490856887987,2742.754583423048,0.9937689569212368,1.0004687188672339,33.53024421841249,3.9933092469454614,2.106544864994994,0.9873647472592224,0.9954083530082833,13.125234368888888,passed,
2025/02/07 15:15:00,0.6479236822360664,0.6281535086639999,62.47476354027762,77.61397470738987,2.505318770160069,2.51,2483.855978952556,2750.3180575762035,0.9937390374284689,1.0002520367899435,33.44140691458638,3.8607678732818087,2.1054907640662837,0.9887831803215953,0.9980915277334937,13.113274459999996,passed,
2025/02/07 15:30:00,0.6455188901096522,0.6284411797741254,62.32169005929981,77.52983701758758,2.5017006499645134,2.48,2478.0812358119283,2749.032719722876,0.9938914428519525,1.0003469582090783,33.74506727245967,3.5597571941607145,2.115340181825021,0.9857665259912469,0.9923131652531119,13.076674379999998,passed,
2025/02/07 15:45:00,0.6396486547523144,0.621577136023171,61.62683989331402,76.84843155445232,2.481350780431663,2.49,2488.734353845741,2764.6903110678227,0.9934286964776978,0.9993900622428474,33.303295164168745,3.318764032874839,2.1009040128608403,0.9832310255872566,0.9961051893132676,13.035589392222219,passed,
2025/02/07 16:00:00,0.6500102771936941,0.6357822689894195,62.939391512361375,78.54639965277883,2.518891847396212,2.49,2470.318785989545,2739.5952423686704,0.9941386309275774,1.0011447913125424,34.25196270160541,3.8073902900285583,2.130562210204037,0.9837676540757406,0.9819300821452077,13.123209971666666,passed,
2025/02/07 16:15:00,0.6525645540146143,0.624433962818102,63.217725748348265,78.7719185309868,2.4864738895440737,2.43,2525.3055694776795,2817.7460899558732,0.993556260595314,0.99962824704617,32.426554947248576,2.7976927916144225,2.0969825592420723,0.9791010990797335,0.9959649800936512,13.285358441666665,passed,
2025/02/07 16:30:00,0.6497116489690145,0.6234886162161538,62.89762632470092,78.59313463197054,2.4796849050314194,2.45,2516.2836292175407,2830.095680145564,0.9935208760651454,0.9996630328732364,32.706231974825954,2.099158007201411,2.1000583078475157,0.9738381624865313,0.9900191359403062,13.257336069999996,passed,
2025/02/07 16:45:00,0.6479976513968867,0.6231889815933663,62.9008957357826,78.5839302677694,2.476099404856303,2.43,2515.9693378343227,2825.147558745357,0.9938081452261425,0.9997259258046731,32.937543760859135,1.9517506339321198,2.1134539889688444,0.9684379134645782,0.9828092652243112,13.225136368888888,passed,
2025/02/07 17:00:00,0.6435167448782602,0.6182803711740719,62.25866239320467,78.04440553473299,2.4607803933288976,2.44,2524.458333462287,2838.629505212313,0.9932929029843542,0.9989053725151188,32.44164874136193,1.918810027932187,2.0942866322524663,0.971108627833646,0.9904579786467661,13.197381401111109,passed,
2025/02/07 17:15:00,0.6454605027801005,0.6234014572010486,62.4853705234709,78.51640371412775,2.4727312329842004,2.45,2510.930883115341,2823.9374050486267,0.9935715177679393,0.9995874467877954,32.889455045023674,2.3670189972637776,2.1048958781610767,0.9771438868910722,0.990144202234305,13.19169544,passed,
2025/02/07 17:30:00,0.6392875768628475,0.6125667790959809,61.768899684168005,77.5830746494589,2.4402701498076564,2.45,2533.4556899956597,2871.7141622191257,0.9929333671429229,0.9981702161879975,32.077432496990156,1.0859392702566513,2.084867961411677,0.9718321964374479,0.9970004046343623,13.190074645000001,passed,
2025/02/07 17:45:00,0.6472646557473887,0.6300657920079792,62.913940898472546,79.02601642083181,2.4899797694886145,2.46,2494.5048119485477,2800.457894353544,0.994007187427869,1.0004813147397593,33.70054533719893,2.6119976222222188,2.129963059430728,0.9775265989357325,0.9806876521378889,13.184350018888892,passed,
2025/02/07 18:00:00,0.6455628804851706,0.6238552019458545,62.462722775622744,78.48853656792512,2.473811017109685,2.44,2509.046719328125,2818.506337906025,0.9936426783061018,0.9996458345377209,32.90661196779044,2.526228662455726,2.1049547209747383,0.9792932220031666,0.9918972832999978,13.179359447222224,passed,
2025/02/07 18:15:00,0.6460418597158191,0.6248081535688796,62.53191102701725,78.56725412836916,2.4776881985073986,2.46,2507.738398299112,2810.974079164914,0.9936690036708787,0.9997402326183943,32.981848220273044,2.7390040639559676,2.106943510953011,0.9784905357333572,0.9899030765715267,13.178111136666665,passed,
2025/02/07 18:30:00,0.6456527863487356,0.6245710762930982,62.4580308674976,78.50138799243877,2.476461178854983,2.45,2506.2384174854765,2814.600579511219,0.9936186049131561,0.9997213002559815,32.98270787066688,2.6005551008937107,2.1052102886384905,0.9790034217474834,0.9906551997556626,13.176851215,passed,
2025/02/07 18:45:00,0.6463323878380179,0.6253673647237564,62.519060799845285,78.57572982400056,2.477392106596362,2.46,2502.413854852691,2817.553432260243,0.9937367546656052,0.999911162468744,33.09460788586794,2.4451928370981135,2.107930932804658,0.9807437073605837,0.9917844934580395,13.179644964444446,passed,
2025/02/07 19:00:00,0.6415032089614631,0.6191678497471033,62.08306239094792,78.01548842835858,2.45921499668371,2.45,2515.5176768999827,2843.0956493460153,0.9932995559164789,0.9990694391581301,32.7023230181302,1.7942798511218117,2.0994457294090783,0.9781019817387174,0.994498239274308,13.177982253333337,passed,
2025/02/07 19:15:00,0.6471014885599625,0.6296898699373958,62.752389174833375,78.84626273328882,2.487019260725988,2.44,2491.6852976965556,2808.1304021791602,0.9939239618375696,1.0004262916131934,33.65754370821085,2.149720791172545,2.1233459876763767,0.9763018033662746,0.9806421075841203,13.18074372388889,passed,
2025/02/07 19:30:00,0.6496311754475483,0.633013728102217,62.93298837641757,79.10600925019445,2.4990868134838364,2.48,2484.9035141258832,2787.172186139676,0.9940641569952958,1.0008078539506937,33.81005305972001,2.9146540038557736,2.1243492243546096,0.9804161793403875,0.98214892230348,13.17537486222222,passed,
2025/02/07 19:45:00,0.6484128659182121,0.6303850560930174,62.738316896344955,78.90563115738144,2.4950379004991197,2.48,2496.218205681511,2783.883450235058,0.9937761334270928,1.0002989168942484,33.23040992019659,3.7620860237959697,2.11014141048478,0.9910804106749499,0.9961808895490534,13.174053749999999,passed,
2025/02/07 20:00:00,0.6478572787046365,0.6284352630977911,62.71540702791704,78.78773880569447,2.488216705269929,2.47,2501.513478709631,2794.155363550406,0.9938329508941348,1.0001261820823517,33.07898327224475,3.469831921701398,2.1100384947860293,0.9915257502985761,0.998991220984215,13.176771678888889,passed,
2025/02/07 20:15:00,0.6435804578031751,0.6209862389942136,62.23024312538912,78.1277074583514,2.46672406208712,2.43,2515.9292558937727,2821.8997439955137,0.993462146438084,0.9992087453581191,32.62099520744804,2.4905684055620574,2.097909939908557,0.979416553303828,0.9950260477685197,13.166951233333329,passed,
2025/02/07 20:30:00,0.6423867086727496,0.6217799954195197,62.167664643312236,78.03922352644064,2.4692897302665813,2.45,2506.7627108702,2811.867967786953,0.9936322145527697,0.9994537294913566,32.998136415523334,2.4423984509011314,2.107746736245707,0.9751212597605363,0.98824972414626,13.133240113888887,passed,
2025/02/07 20:45:00,0.6377432555323792,0.6156700693118707,61.64856559712212,77.3875972070282,2.451047456528336,2.45,2522.2023140164165,2828.869573210937,0.9931965459200681,0.9984849235304999,32.429930048364,2.2498070546146467,2.092981449261236,0.9798083485090009,0.9990001829844553,13.115731138888888,passed,
2025/02/07 21:00:00,0.6453612122373469,0.6336828732387393,62.65332833204739,78.67737031543822,2.499368813748467,2.47,2475.540990404159,2763.4596636696906,0.9942788950009938,1.0008900637297364,34.23099149647657,3.172552086605688,2.1394577415282203,0.9831022931497699,0.9798775969316884,13.094194849999997,passed,
2025/02/07 21:15:00,0.6400049083071875,0.6221975557536247,61.84496046096863,77.69099897006758,2.469490836609865,2.46,2498.248269505457,2796.9063454237016,0.9936642209999554,0.9994717147213702,33.13779070617663,2.896197247516424,2.107930288302426,0.9856225997352472,0.9968446601105115,13.076335799999995,passed,
2025/02/07 21:30:00,0.6339828990436127,0.6185480006178367,61.20365457277505,76.9112624908218,2.457824278931043,2.43,2489.5921281706073,2794.9837181294683,0.9936622073557961,0.9991972713498795,33.39951709388158,2.423176572666958,2.1119248836511875,0.9802508651415196,0.9924557694062872,12.988558818888889,passed,
2025/02/07 21:45:00,0.6669426883239583,0.641648625412463,64.52181744658341,81.1207809975,2.5287580008910027,2.44,2499.7312023296986,2809.9544508829977,0.9939848998972486,1.0016400852760892,33.035163054283856,3.482927924814702,2.1027228108722773,0.987483935985807,0.9901822367497177,13.426910077777775,passed,
2025/02/07 22:00:00,0.6280173377945345,0.6137745033238263,60.639626910770296,76.16032525618368,2.4459445979104375,2.48,2496.241381062171,2784.5665616175506,0.9934452474263148,0.9984597300995692,33.254261811866535,2.7457443074313925,2.1095540746785946,0.9808021484290885,0.9954415018923266,12.916563659999996,passed,
