datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/02/07 22:15:00,0.6314898046040419,0.6172175313722089,60.96678326977874,76.59814313229691,2.45583582473575,2.47,2491.461776949656,2782.0916035777627,0.9935570808503613,0.9989139737504459,33.34851305562642,2.8510022525579597,2.1109847516433087,0.9815205423409091,0.9937352703635821,12.950981315555554,passed,
2025/02/07 22:30:00,0.6396895307013876,0.6298180002803618,61.583554296521264,77.63127994620524,2.492885768272484,2.51,2463.133077457277,2744.366337789332,0.9938495618920432,1.0004015736751792,34.01213084066191,4.039458038869384,2.114798275550345,0.9930788832258325,0.9937413723185882,12.981701180555556,passed,
2025/02/07 22:45:00,0.6359810098885014,0.6212279998521366,61.36172824227168,77.19664959167795,2.467973978879374,2.47,2488.9627731553373,2786.6333628211996,0.9934073789818239,0.999297695121929,33.40722544913758,2.9564038065515685,2.106499994961342,0.9845897411389757,0.9945011578049069,13.020033986666665,passed,
2025/02/07 23:00:00,0.6421938538320113,0.6291289304123068,62.02138068379924,78.01660757639593,2.4903741917839697,2.5,2473.81005832998,2766.4656472464194,0.9939258327354871,1.000408625450597,33.909787222585855,3.52281955816826,2.12012531911121,0.9908245525024444,0.9935120918091047,13.050247374999998,passed,
2025/02/07 23:15:00,0.6424867002572138,0.6257362721232965,61.986588113146546,77.92729232626029,2.481664558272847,2.46,2494.5562322812334,2779.5253973838685,0.9935898593630151,0.9997081708057971,33.076972962129226,3.6985195612896042,2.1017681040438556,0.9946020582605731,1.0030059878565856,13.088501457777781,passed,
2025/02/07 23:30:00,0.6425230875361302,0.6246730377732177,62.043871919558505,77.91469325320791,2.4800208047846812,2.46,2499.2467713391293,2779.1501169585176,0.9936261255768492,0.9995990279970213,33.02389427568386,3.637159618933575,2.1033269181690826,0.9884013081166546,0.9981270594817414,13.090534098888888,passed,
2025/02/07 23:45:00,0.6424556601273637,0.6238496673687002,61.97287025057242,77.82552935855757,2.477144817831034,2.47,2502.388992234053,2781.570779697002,0.9935873989882638,0.9994499612585152,32.83302879374457,3.6700342081316006,2.0979803469818497,0.9910611766813529,1.0023639315600186,13.089133566666666,passed,
2025/02/08 00:00:00,0.6281400144526322,0.6181735705035694,60.58251417703373,76.2099709440033,2.4557218730322883,2.49,2473.3562265374894,2762.78204351934,0.9938631018547288,0.9992196857332637,33.851020629948934,3.062538699362938,2.1220532003958326,0.9872425373792865,0.9956644877088167,12.858499280000002,passed,
2025/02/08 00:15:00,0.6381131138859671,0.6206419919622397,61.48310096770799,77.34257525043994,2.464490278395263,2.47,2498.006753665769,2794.0938357885457,0.9934976589128163,0.999173741460305,32.970308800593784,2.9933052839949412,2.0979416096481236,0.987221693496282,1.000255623064145,13.042330454999998,passed,
2025/02/08 00:30:00,0.6368413669811306,0.6258715707052872,61.583170745641084,77.46991996084108,2.479871107315321,2.46,2473.2844026475495,2759.8119670013025,0.9939660351750418,1.0000626740810723,34.0706904872461,3.357745076571466,2.1278122307575993,0.9839791872036638,0.9868714063462971,12.977404488888883,passed,
2025/02/08 00:45:00,0.6311022102883757,0.6190700539600039,60.895650953633634,76.59702506883818,2.4604827317125095,2.47,2484.917208824083,2766.364626430711,0.9936492762787081,0.9990963391393157,33.48503577825265,3.3793288727161466,2.1132650524453394,0.9878591193530128,0.9971601979864949,12.920688274999996,passed,
2025/02/08 01:00:00,0.626110269864244,0.6145917672316743,60.3458346549027,75.90458331034107,2.4465126973387017,2.47,2486.1649792276153,2770.4497608700294,0.9935430365062973,0.9985742702169611,33.381831740058516,3.0631968998264125,2.110026894150441,0.9864697568442281,0.9989307534407789,12.860374706666665,passed,
2025/02/08 01:15:00,0.620336016237496,0.6059603051254929,59.78774803624707,74.8447713752607,2.4257083693569705,2.49,2491.9774955263265,2783.086835957922,0.9934220435523796,0.997735388960691,33.29190657542296,2.167668945230579,2.113683583190684,0.975609216316185,0.9966499504496472,12.795767697777775,passed,
2025/02/08 01:30:00,0.6226400086222379,0.6055725256105574,60.18128637408889,74.88094264966891,2.430835776638701,2.48,2499.9656588139264,2791.2708694475537,0.9934022861740909,0.9977769045213158,33.25730290965852,1.7900400188933656,2.1129716952155144,0.9710647869359242,0.9936630397856284,12.862127055555558,passed,
2025/02/08 01:45:00,0.6261965450777193,0.6038143182138636,60.605265979701755,74.89449672934593,2.434171661930429,2.45,2513.8202976464077,2799.641792080778,0.9932883082668893,0.9975787892831749,32.9371912897213,1.5014294254460145,2.107727353439172,0.9637557878813594,0.9914827734361954,12.933878845555554,passed,
2025/02/08 02:00:00,0.6324312313140665,0.6097315715789711,61.349026801977246,75.3598758289585,2.453535439503119,2.47,2509.2507695100385,2793.2494369182627,0.9934634991406431,0.9982780165290175,33.16032268617585,1.5381731658651414,2.11659070530716,0.9737509104717714,0.9969168187288393,13.00987217444444,passed,
2025/02/08 11:15:00,0.61440439561876,0.6001472466450813,49.754819197027594,63.26407261183253,2.5025357975592972,2.29,2070.4394543924564,2319.9070835933458,0.9890832516164103,0.9977620469367969,34.33420508237352,8.999005198848845,2.0236354791947413,0.9948433313630761,1.0345972699544455,10.986999374999998,passed,
2025/02/08 11:30:00,0.666846744208581,0.6249988977357057,64.47654600452111,79.24401889659016,2.5029102496774893,2.37,2545.8757783027177,2838.574234798315,0.9936512600043643,0.9998783452272151,31.53727701522434,2.028228234614449,2.075876787040233,0.9667667032183487,0.9941638186162939,13.476795126666666,passed,
2025/02/08 11:45:00,0.6527016163117187,0.6187102942222785,63.658669243288536,78.1385231493802,2.482113146675216,2.4,2542.8442842154614,2830.1365760100284,0.9936556649433897,0.9992419082541157,32.30035396616885,1.7353609494485673,2.1106430814314074,0.965733239611832,0.9890398967865098,13.336346429999997,passed,
2025/02/08 12:00:00,0.6654329028616854,0.6372758608884534,64.48485924907332,79.62141507382724,2.529928247067936,2.39,2503.7178939876503,2787.9430128928934,0.994082021359564,1.0012464680817388,33.04064979796313,2.444240280173072,2.1086929530606233,0.9699214705496269,0.9773722012939798,13.38752240222222,passed,
2025/02/08 12:15:00,0.6416810766713559,0.6163794580155996,61.9339839888933,76.51846968725863,2.4654967116948225,2.4,2507.990799577992,2804.7606828589182,0.9936523548843357,0.9989833973568417,32.79603182649794,1.260056314431852,2.0998623581495934,0.9658759932753862,0.9875560069529179,13.098571309999997,passed,
2025/02/08 12:30:00,0.66343908451168,0.6237374101928526,64.42643882086846,79.38338098700125,2.4937689765232696,2.38,2550.1717318225255,2848.099371324013,0.993753814090389,0.999760164685865,31.69959376780919,1.9325765544954037,2.09007335276801,0.9684336339056792,0.99375251076798,13.462041003888883,passed,
2025/02/08 12:45:00,0.6810409865200782,0.637199566319316,66.28186487468203,81.88276365756796,2.5357760941809504,2.43,2561.899086387916,2852.8858863065548,0.9935948365067339,1.000879565608407,31.370237032728607,3.115675938334057,2.0790520464597844,0.9800563425821808,0.9978413657429961,13.730682288888888,passed,
2025/02/08 13:00:00,0.6841160273526355,0.6543339159647138,66.92733724054307,83.05262055032081,2.5764387770291792,2.44,2525.651217373587,2801.879291939402,0.9943507507295591,1.0027857194510266,32.975601387135605,4.131846855306803,2.1065115495345568,0.9929572880793419,0.9863635537028994,13.726056189999998,passed,
2025/02/08 13:15:00,0.6843402997559775,0.6548003430486676,67.01782103297197,83.22072483644588,2.577582366878187,2.43,2529.0520635238317,2797.461143313965,0.9944221750208851,1.0028012442889114,32.912022476917585,4.5159959835166745,2.107347009537148,0.9959282405721734,0.9884748763907298,13.729526518888889,passed,
2025/02/08 13:30:00,0.6845310095844893,0.6451763875240122,66.57574949133077,82.64594035715926,2.554941915896294,2.44,2544.688746038289,2827.1870041375537,0.9939633007140262,1.0017889096731973,31.822114921474792,4.012527518135519,2.0850002988153076,0.9876747401353562,0.9966022212136898,13.724830521111109,passed,
2025/02/08 13:45:00,0.6841253468285636,0.6461425355078945,66.64429709843365,82.78365766395605,2.5554222191541762,2.45,2542.7225676134613,2826.4479357717473,0.9941093711044516,1.0019454051763075,32.00410535525611,4.101674939397137,2.091943768286048,0.9915540282423599,0.9982549888498655,13.720497602777776,passed,
2025/02/08 14:00:00,0.6789201063785252,0.637012648754881,65.93212686366611,82.02620527828292,2.5270179296078976,2.44,2558.704854961734,2872.138566924651,0.9933800316287288,1.0007626355817147,31.358194815229037,2.702472974885399,2.0719917602609526,0.9798542276493957,0.9969905369043971,13.723838700000002,passed,
2025/02/08 14:15:00,0.6784070700137766,0.6379736188911695,65.95577288260984,82.14471197383216,2.5270436714625903,2.44,2550.3666215992507,2878.5238047619823,0.9935121928674443,1.0010458307624812,31.743448700613342,2.302437260270793,2.0818032403088327,0.9783795798118308,0.9933086090780099,13.719043194999998,passed,
2025/02/08 14:30:00,0.6795787029842565,0.6388321472784926,66.29746697937053,82.4912579442646,2.52803405413662,2.45,2550.2084188904514,2884.7848627536396,0.9937735758959664,1.0013156584688312,32.040195523674704,2.092454432510331,2.096995736695882,0.9785159827596298,0.991934960065933,13.739848100000003,passed,
2025/02/08 14:45:00,0.682096998453319,0.6527436350750578,67.17212140654267,83.71731517070317,2.5600559124430906,2.46,2537.2335877700275,2840.7251251946273,0.9945163895598496,1.0026911979519548,33.148747984778694,3.1395001571014824,2.125221713309127,0.987873611964919,0.9799384229165861,13.767875,passed,
2025/02/08 15:00:00,0.6889855984723527,0.6462148909214466,67.28703905816566,83.96034088865976,2.5488029186791747,2.45,2567.168738630422,2879.3459641638615,0.9937806996737129,1.0017166105210005,31.402461221142563,3.418939103954225,2.0811793631883604,0.9908623859679716,1.0001802209191373,13.882092571111109,passed,
2025/02/08 15:15:00,0.6917856354186183,0.6498068614551409,67.89002400402397,84.76574002372219,2.556445934256521,2.42,2570.8977773090837,2889.7065717230466,0.9939648254486689,1.0021510175207153,31.63723531038402,3.2109278813776436,2.090361509079851,0.9879014401216701,0.9923895682616979,13.959739786666667,passed,
2025/02/08 15:30:00,0.6846651165755204,0.642115103226505,67.40403460051526,83.99525136604032,2.5276169851346046,2.42,2567.040402295444,2936.8899842378405,0.9939664602394848,1.0017239362318304,32.348538207851014,0.398777791224969,2.1144528538560765,0.960931358511439,0.970112253957328,13.91182793,passed,
2025/02/08 15:45:00,0.6849164439719828,0.6409517750071444,66.73530591243075,83.54950342202916,2.5280130660048563,2.43,2566.4606518223345,2914.557147270201,0.9935301705670484,1.0012555289302387,31.360813282302612,2.0085455945497177,2.0779448759236563,0.977478436065464,0.9920995304903175,13.856084611111108,passed,
2025/02/08 16:00:00,0.6758179914386102,0.6369020090753392,65.85450783508814,82.54067903532314,2.513718710339949,2.43,2555.062476594642,2903.246139465447,0.993543025300771,1.0009134279939702,31.77386418365403,1.8872969522384573,2.0890057701048144,0.9783484519882728,0.992138055676803,13.720652495,passed,
2025/02/08 16:15:00,0.677217455150134,0.6346377203908748,66.16654999490146,82.82515502560338,2.5062889836034237,2.47,2573.597469010928,2923.3735268046003,0.9935427699441797,1.000598667766418,31.354525923404452,1.6899434154105462,2.088241233024054,0.9780934987369729,0.995431146153317,13.77699785,passed,
2025/02/08 16:30:00,0.6848970035314191,0.6362611263677952,67.06367295513863,83.881483262287,2.5115042292986707,2.44,2593.1379957387962,2947.5027290507246,0.9935727586715397,1.000710795515888,30.911867264654436,1.4713113185799576,2.083086853196541,0.9719260514130684,0.9917207475495435,13.915342613333333,passed,
2025/02/08 16:45:00,0.6868593041502316,0.6417991864912779,67.40465204491674,84.5600765102741,2.5231245765057553,2.43,2574.6604426016584,2957.998748214138,0.9937455800154644,1.0015780079191443,31.701503529296698,0.9175256569544741,2.0966405029877424,0.9718229565366636,0.984175633139518,13.959588377777779,passed,
2025/02/08 17:00:00,0.686712054843541,0.6415056616882474,67.32133605037927,84.59139429637919,2.520366486303909,2.45,2573.6426656334393,2967.431613445483,0.9936517443303087,1.001537415362521,31.71295950312489,0.6982809109931633,2.0936661959304215,0.9726990822190352,0.9856996889466896,13.96553791111111,passed,
2025/02/08 17:15:00,0.6850795099299792,0.6581503006793724,68.3623025692077,86.00467834743536,2.5552138574652083,2.42,2568.285812819094,2902.5950543941062,0.9948438862342555,1.0031057230783889,33.21671016476911,2.40598614400956,2.133877923164774,0.9895692414334497,0.9717644831957905,13.979270604444446,passed,
2025/02/08 17:30:00,0.6897382709057056,0.6426724793259476,67.74508683012704,85.08431471553934,2.5246093198039414,2.45,2594.705812652458,2944.6965192772122,0.9938441330497463,1.001324692383397,31.02397590281293,2.151480159055215,2.0893144242628647,0.9813659231968886,0.9943978204796425,13.984826753333333,passed,
2025/02/08 17:45:00,0.6897130067004569,0.6437208392077011,67.55288146086082,85.14146801591892,2.5241266238468962,2.46,2585.3618850756466,2959.079864709119,0.9936668940174824,1.0014685953160927,31.107444090738877,1.632473349249188,2.082164976369655,0.9802564328358941,0.9926348115689657,13.994873034999998,passed,
2025/02/08 18:00:00,0.6873552360286969,0.6367220334236685,67.36534137978488,84.78246195754146,2.503633294514937,2.41,2601.509070857598,2992.171813112787,0.9935017324013584,1.0007676628741367,30.735029965572668,0.5736583982657059,2.079929755480599,0.9668756052324811,0.9873475412926754,14.0045257,passed,
2025/02/08 18:15:00,0.6885715928521811,0.638245414660141,67.72896271486115,85.17577309675501,2.5080631739260784,2.44,2603.194052200792,2984.4569136134205,0.9938030881592121,1.0010291578745818,30.996102666974334,0.7496641101275282,2.093399164201682,0.9628257768947474,0.9806911593376575,14.014181616111111,passed,
2025/02/08 18:30:00,0.6896121468073946,0.6472070762247286,67.91734504041435,85.83707507770974,2.5268752111628117,2.44,2574.9427587246296,2975.0891754213835,0.9940793870941574,1.0021772606316872,32.09575743820083,0.5345933264261292,2.1049028718305527,0.9651078807761262,0.9704044868160951,14.024238115555555,passed,
2025/02/08 18:45:00,0.6881641504394828,0.6450313183874457,67.92758854558996,85.82576853789173,2.521743184961506,2.45,2581.442692959027,2981.194121257562,0.9939660052441995,1.001913698488085,31.97984146368943,0.7749152500292606,2.1113428160296603,0.9711927476226149,0.9778583649916068,14.027541476666668,passed,
2025/02/08 19:00:00,0.6822711714790606,0.6271481126906804,67.00432445150874,84.43571822086676,2.4702838273087204,2.45,2617.003183116105,3061.7213695622236,0.993330625935301,1.0000079475362522,30.542712002880357,-1.6246155890771858,2.0818180993892206,0.9500064336343937,0.9797513201721129,14.02806142222222,passed,
2025/02/08 19:15:00,0.6886721152254022,0.6463050165785981,67.92959236409415,85.88992562786102,2.522880956295317,2.46,2577.5405275123962,2981.217900142952,0.9940998268179148,1.0020991240723554,32.066006259728205,0.5787645576824314,2.110271018740726,0.9697682010917325,0.9752018273544377,14.024085777777778,passed,
2025/02/08 19:30:00,0.6897003959201876,0.6502530162593729,68.19824012029868,86.2145723222727,2.534448743944344,2.44,2580.481930622446,2954.7246030215947,0.9942492741661384,1.0023092943535157,32.08795333365098,1.622334595945791,2.112438594397613,0.978603710307991,0.9783635510069185,14.028697246666669,passed,
2025/02/08 19:45:00,0.6903317752671635,0.6478480201153591,67.76754695211552,85.7861094151181,2.5300754724223484,2.42,2578.29385298677,2955.3571596431298,0.9939292610102824,1.0019627867901215,31.566722201028277,1.8602685714707723,2.0926588569095403,0.9828774841908415,0.9889528291800859,14.0005547,passed,
2025/02/08 20:00:00,0.6880075702091873,0.6444604516936815,67.45348567936014,85.28481168770084,2.5210999824139213,2.46,2582.987470947585,2954.179116009319,0.993830128158058,1.0015259470041926,31.2403524563202,1.9951890091768165,2.0899131802694684,0.9876304111259478,0.9974162086302378,13.959750585000002,passed,
2025/02/08 20:15:00,0.681356168443901,0.6353604747380734,66.74335389589598,84.29043137043803,2.4951887333184817,2.46,2594.686801770798,2982.15420863246,0.9934563517975329,1.0005397806265783,30.871811604812635,0.8837744469844855,2.083413250956402,0.974496285093802,0.9928741221455784,13.915270856666668,passed,
2025/02/08 20:30:00,0.6794683798631236,0.6349552712997119,66.49586903358605,83.99557547115234,2.4939038145518015,2.46,2584.7334617639676,2976.9959901188076,0.9935305923053446,1.0006392342183357,31.189136692497183,0.6412066571794216,2.0879867373619736,0.9702744635935057,0.9880799297771493,13.870418295555554,passed,
2025/02/08 20:45:00,0.6778870785418531,0.6345129258942009,66.55007635782577,83.93044996795543,2.493997956969539,2.44,2578.773659495834,2971.487020766339,0.9937615707481381,1.0008272927891662,31.68492141733612,0.3425339975278606,2.1060821364684674,0.9607376686915698,0.9768491047125044,13.842338797222222,passed,
2025/02/08 21:00:00,0.6745078569903191,0.6347704270998978,66.02819339500142,83.4621856562625,2.4928907498887094,2.44,2564.6865169161133,2964.0324389804423,0.9936125131198547,1.0008426495977316,31.973597364493873,0.41233973294193593,2.1031325622503623,0.9684632472558485,0.9827212227842552,13.782492343888888,passed,
2025/02/08 21:15:00,0.676187768999972,0.6453485517412586,66.27721917846948,83.76335068621745,2.521679556827997,2.43,2534.50482380875,2889.8622888281852,0.9944333864677136,1.0020670205125575,32.96997711577281,1.7684209687048171,2.129599488984629,0.9719062881567843,0.9717470281587647,13.678515656666667,passed,
2025/02/08 21:30:00,0.6619976623611842,0.6265504507518498,64.5734171729517,81.6027625366259,2.4706219186161884,2.44,2568.0623973154957,2926.275189393493,0.9934054923337831,0.9996289456566588,31.513295119279178,1.2876773201551157,2.09256651984894,0.9717875015021836,0.9901308937805694,13.57443087,passed,
2025/02/08 21:45:00,0.6522449721256662,0.6228596098833704,64.23918035625884,80.79271893538986,2.452929112994574,2.42,2553.9315668576482,2936.2444280338595,0.9939044047577626,0.9996761134039609,33.04276550699584,-1.2712453943879314,2.1454866829289885,0.9424685766516769,0.9554454841703038,13.467012533333328,passed,
2025/02/08 22:00:00,0.6671776631056978,0.631382668378739,65.13067226486366,82.30989025004982,2.4834332426479335,2.47,2558.329545434751,2932.9074187042843,0.9936249841815629,1.0003719870446677,31.88810372981238,1.0762781713591305,2.1002590296763333,0.9748024101395982,0.9896166336883162,13.637120419999999,passed,
2025/02/08 22:15:00,0.6643421309377712,0.6282740789450416,64.78868325525816,81.82182664155158,2.4769771677162535,2.43,2562.9469650538326,2922.2387510386648,0.9935645309741934,0.9999595369847537,31.699536365804832,1.1405605672341046,2.0958500933997763,0.964467213385654,0.981948510874082,13.586679779444443,passed,
2025/02/08 22:30:00,0.662606198621524,0.6286700976906421,64.57858849291081,81.62059707538585,2.475675676443606,2.44,2551.265093570462,2924.77232279861,0.9936276635550062,1.0001531145904494,32.040827151723484,0.8700732896811368,2.1009228299807927,0.9696839892301846,0.9855706846419771,13.556892634999995,passed,
2025/02/08 22:45:00,0.6609440654984557,0.6270464251382903,64.51148781038799,81.39484797852738,2.47100929222802,2.43,2550.3523348805534,2923.979566569036,0.9938045511462497,1.0001136979409118,32.26867353058954,0.3808804346052694,2.1104803451634306,0.9593451926305965,0.9757625670485447,13.52712499722222,passed,
2025/02/08 23:00:00,0.6551039775853205,0.6216790904115342,64.01318506656295,80.75607950085576,2.456435318677881,2.45,2559.0346220847823,2935.5087227351646,0.9934392844429647,0.9993898518707452,32.06226526308959,0.38964945160943487,2.1074676247480664,0.9665848592824556,0.9863381307313845,13.496990332222216,passed,
2025/02/08 23:15:00,0.655777705282528,0.6266585188660646,64.08632531912623,80.91501843533875,2.4686233637638666,2.42,2539.0816910942794,2914.6500769203867,0.993706610807997,1.0000718389964,32.781731515485745,0.2896136939737891,2.120974784444559,0.961658397765375,0.9743905763447489,13.463209662222223,passed,
2025/02/08 23:30:00,0.656480034626405,0.628922781755791,63.978186912477675,80.8842433462209,2.4780281327459712,2.42,2535.0827522657487,2884.3277752162185,0.9937030233094425,1.0001669873140773,32.56205794267861,1.7013718330747343,2.1117289452705483,0.9749024326894098,0.9858674877136907,13.42945175,passed,
2025/02/08 23:45:00,0.6533063033974307,0.6244165591538695,63.596444880338446,80.35068907664706,2.4642661043430936,2.42,2542.055991274559,2895.573517588356,0.9936064928676445,0.9996491802839861,32.243901686665666,1.2986132567723532,2.104951254747175,0.9724749174218023,0.9881008650834652,13.399766086666665,passed,
2025/02/09 00:00:00,0.6760942215797051,0.6362383961628363,66.065843731462,83.46915652813921,2.498451811610039,2.44,2575.1839772605713,2933.3000633768506,0.9936763471266117,1.0006418131194967,31.27422880011867,1.930964914171491,2.0902836125467723,0.98350253962273,0.9976161253457246,13.762681930555557,passed,
2025/02/09 00:15:00,0.674000109793223,0.6345287384256719,65.8607480879729,83.23799042702382,2.493410414900147,2.45,2575.036390910173,2941.327812968456,0.9935139305286099,1.0004530320055196,31.3177872891595,1.6033166968054022,2.089475019725352,0.980963335147988,0.9959892610954949,13.75455995833333,passed,
2025/02/09 00:30:00,0.6767546980139393,0.6389807549584258,66.09416957571638,83.61074670097919,2.5062025637430474,2.44,2553.3469226126685,2933.240303475577,0.9938241218163424,1.0012855637947566,32.11165941444653,1.1744826584864856,2.1026129897272474,0.9696270843091026,0.9801804893684525,13.750498972222216,passed,
2025/02/09 00:45:00,0.6706256366016864,0.6320584016463305,66.10890055791481,83.21111106832177,2.4872261383503735,2.44,2570.975532425996,2954.3644067541004,0.9938565215560627,1.0006484534302709,32.36540971600405,0.16662528208853472,2.1294129792004632,0.9559393802195169,0.9689094820750657,13.74276992,passed,
2025/02/09 01:00:00,0.6773923355537016,0.6411263824071612,66.05231469773726,83.62211245839197,2.5125583963745792,2.45,2551.504545443822,2914.8948566053214,0.9938263526290934,1.001357012556954,31.90872133465374,1.989544224178725,2.0962887583140057,0.9802775146197946,0.9888001558289646,13.734647715555555,passed,
2025/02/09 01:15:00,0.6773831949684566,0.6423513135133694,65.9071361005948,83.59860798380508,2.5149305585493984,2.44,2541.735302856913,2917.893221142206,0.993731429949366,1.0015399334355308,32.1025281447232,1.694536989337823,2.0925837011907307,0.9780899346891729,0.9854925346005632,13.730586613333331,passed,
2025/02/09 01:30:00,0.6718230597966727,0.6318831719168413,65.4849855101067,82.77157874294927,2.486040363514328,2.43,2575.8822939737183,2942.4494802565155,0.9933980082676961,1.0001306257933933,31.13871155974266,1.3955754994488594,2.081262061567793,0.9767902532452928,0.9948668147346645,13.71879553,passed,
2025/02/09 01:45:00,0.6760421538071757,0.6403089343764637,65.94909579619389,83.4649696075806,2.5100353333596064,2.41,2541.474180965129,2922.4864770348154,0.9939175459219397,1.001537614573098,32.41412826107286,1.0650845829522884,2.1063973456318785,0.9648681293252739,0.9732965570958972,13.714734311666666,passed,
2025/02/09 02:00:00,0.6772877488978142,0.6412942596742892,66.3086528395542,83.71743042529832,2.512905587306476,2.44,2546.6905472121525,2915.5941061929097,0.9941716066778264,1.0016490657266512,32.4508273158045,1.4256147160539612,2.1189201413437293,0.9710108011142474,0.9778560691347791,13.726205624999999,passed,
2025/02/09 02:15:00,0.6792522488955628,0.6480283691408144,66.57491230324196,84.20691302007829,2.5291037925149387,2.39,2536.3421733257323,2897.3428617115455,0.9943345493781939,1.0022770234048861,32.96049642236217,1.5655883856322712,2.122082851242663,0.9680384798634534,0.9663040600943741,13.742353429444446,passed,
2025/02/09 02:30:00,0.6809737814058691,0.6483111896222766,66.58868973561748,84.30072605248999,2.5329454604168262,2.42,2540.5085531469726,2891.4535889137974,0.9941571597742622,1.0021644259326934,32.47631628240705,2.716756670015815,2.1093667894624937,0.9882987946978996,0.9881485592813883,13.758863848888888,passed,
2025/02/09 02:45:00,0.6821703064272447,0.6440943647352035,66.50686527045815,84.03988165998801,2.5257637940352122,2.41,2554.251275904322,2901.1450676520094,0.9938904733785169,1.0016140604128312,31.795907530214922,2.5110194048680374,2.0927654275559457,0.9786780000249822,0.9864819027548105,13.779042566666662,passed,
2025/02/09 03:00:00,0.6827523388433971,0.6421535569711492,66.69884171014557,83.63988667800335,2.527097172397588,2.43,2557.1544853787254,2900.255744945756,0.9940161561691696,1.0016018792973405,31.866673936018234,2.1378726489574738,2.098266340484229,0.9750206628285705,0.9854146729142462,13.791405961666666,passed,
2025/02/09 03:15:00,0.6826383136585666,0.6390983110718248,66.57055838989999,83.04541469596941,2.524623268442249,2.41,2555.6064980802194,2915.127113007045,0.9937496757099956,1.0014103494268132,31.847289674606202,1.2012022877253545,2.091026401847177,0.9672900350529726,0.9825290114362399,13.811541369999997,passed,
2025/02/09 03:30:00,0.6827224619014006,0.6390523528781131,66.60754506602295,82.51988554773415,2.528594630912691,2.45,2554.474406245399,2899.3239106657584,0.9938697662768019,1.001402532336792,31.961873659732554,1.0086944925557404,2.094428800106356,0.9662064092689541,0.9814571157041175,13.790445142222222,passed,
2025/02/09 03:45:00,0.6770386444485937,0.6305464604003599,66.25648327115702,81.3243928447919,2.5138807161220242,2.43,2569.8266810955292,2892.9105883455004,0.9937410632458354,1.0004894140038503,31.77643530312909,0.6332756085727647,2.1007260303563173,0.9534838617641314,0.9758434735878322,13.732669878888885,passed,
2025/02/09 04:00:00,0.6793211201555249,0.6482881363112912,66.87402162685281,81.75346153399008,2.5596013255447265,2.43,2535.094718574761,2807.6684675722026,0.9947004218913905,1.0023002769422356,33.3481083284747,1.7165652508618978,2.1314226840566084,0.9655455620112242,0.9623004019415541,13.675343733333335,passed,
2025/02/09 13:15:00,0.4939625393587024,0.5425818808878559,38.79436276385869,49.45053126885017,2.292835156831702,2.22,1931.8344662602356,2077.261610635336,0.9877646085758612,0.9882430323324504,38.2240155217984,4.951609044501815,2.1034304726934834,0.9739790825255161,0.9454369739699219,9.19219643222222,passed,
2025/02/09 13:30:00,0.6316516523102433,0.6114147511689499,61.54864765267685,76.86455171429961,2.4326046147330014,2.33,2520.216663936921,2838.3650037888324,0.9938882849550066,0.9984426688935085,33.31559807681451,0.1832597046282616,2.1351252875573112,0.9505597947506322,0.9684698684730335,13.03531049333333,passed,
2025/02/09 14:30:00,0.4952845687935249,0.5542456811816586,39.07109878332007,55.703973195472926,2.242591088473439,2.24,1946.8510963297156,2267.25631903001,0.9875610455177917,0.9915962428212524,37.545493373012285,8.691004354780478,2.087439627789337,1.0560258778425176,1.0001676907877466,9.450519735555558,passed,
2025/02/09 14:45:00,0.580214968152571,0.6224580670366346,52.60504397388679,72.53868541714826,2.4131460236604294,2.35,2205.8086386001046,2538.4987459293247,0.9926308046838527,0.9998506361782358,37.8869627938728,7.971537145280955,2.2171013018166494,1.0197451513211435,0.9764951287496922,11.448706500000002,passed,
2025/02/09 15:00:00,0.5851506236504738,0.6490823688286653,52.70808256948319,73.1783394338017,2.4908953722791516,2.36,2116.4351840856193,2422.1884442035175,0.9931639843997777,1.0029749708576796,40.16639955431452,11.007614565280008,2.25266821017231,1.0577198409076334,0.9762405966086893,11.305236592222222,passed,
2025/02/09 15:15:00,0.5709268474149238,0.638255755036172,51.59844180042077,71.55500942640975,2.4670223555563195,2.37,2114.40893081715,2417.545705974991,0.9927387888030471,1.0020245802567698,40.36369735860113,11.517576885004628,2.2563668895345357,1.0806435218482089,0.9947602304806054,11.180433403333332,passed,
2025/02/09 15:30:00,0.58288575516042,0.6493480991120999,51.800049122216436,71.59717163267223,2.4994277609104882,2.34,2078.678182531101,2367.9107204852394,0.9930268672105693,1.0030257193749372,40.57274455325414,11.033211935611257,2.254784826137513,1.0490784595455238,0.964805771937775,11.113927745555555,passed,
2025/02/09 15:45:00,0.534623038453929,0.6176733631005775,49.8631001715289,68.76747823388625,2.4041136553232714,2.39,2162.2002564185304,2433.0221556077818,0.9917815843880746,0.9990217470849624,40.95848301096572,11.231471972737387,2.28033931927523,1.1134270699937667,1.0058517857173803,11.047436949999998,passed,
2025/02/09 16:00:00,0.5620207087986251,0.6340107139547944,50.51175808591636,69.41926031845323,2.4609380707526545,2.35,2084.7896139937093,2375.657833492823,0.9926120010184066,1.0016102789697847,41.16054895333143,10.487519234674469,2.272885316625891,1.0609372154078764,0.9711249282766709,10.97688493611111,passed,
2025/02/09 16:15:00,0.567729835499076,0.6381473249772678,50.4429175446,69.10286517510112,2.4782549456129632,2.34,2062.0418643411863,2337.6612820071437,0.9927721587226961,1.002059121250167,41.150618978336304,10.637669357751868,2.2705211592352676,1.0469957475733462,0.9597983115726236,10.903586081666665,passed,
2025/02/09 16:30:00,0.5678468744073364,0.6364925262556138,50.10307038948418,68.37991789316575,2.4775422490865573,2.35,2051.6596103470774,2318.5157596155964,0.9927634725389956,1.0018698005886757,41.07518930378507,10.428278942712502,2.2684378830788305,1.0384852783177296,0.9547806492588766,10.827294115,passed,
2025/02/09 16:45:00,0.5679162860938936,0.6362344438736673,49.7530073722555,67.68249026832609,2.4790294173533343,2.36,2037.2937680657062,2297.8993246167,0.9927701472668362,1.0018178431387865,41.104817509865164,10.260735105495142,2.268132879237859,1.0350278547159484,0.9521525003904343,10.747071206666664,passed,
2025/02/09 17:00:00,0.561413748503011,0.6297084856215166,49.19384737712076,66.66415958109377,2.464272805104841,2.35,2039.3238230114068,2290.9804021922664,0.9925832139757043,1.0010656408603877,41.086895250422764,9.918192479954127,2.2700661233519432,1.0294536888847725,0.9484092233735216,10.67105094,passed,
2025/02/09 17:15:00,0.5633149580693795,0.6315910715634975,48.97050869099221,66.14963603370306,2.4724687928433915,2.35,2020.7048148942106,2264.5522787448444,0.9926563042810542,1.0012633567184017,41.20878060772584,9.878262165836535,2.272512393244474,1.024917674360538,0.943947984066107,10.595164433333336,passed,
2025/02/09 17:30:00,0.5627675838367675,0.631585673854831,48.65278855789842,65.51157883966125,2.4746713938192624,2.36,2007.6291851901594,2243.2025466268165,0.9926612713940252,1.0012153080661006,41.33775365436633,9.522519901527092,2.2747687911832633,1.0141818168454673,0.9334136444369745,10.519411686666663,passed,
2025/02/09 17:45:00,0.5603308402981063,0.6287701463294748,48.2281469612477,64.70045015760086,2.469280264293939,2.36,1999.3612048201198,2228.4880471636156,0.9925948417141846,1.000870725670948,41.35493401635323,9.20242781962296,2.276984840841338,1.0084604488219528,0.9292946901952523,10.439744718333332,passed,
2025/02/09 18:00:00,0.5149199288734465,0.5820687911134452,46.31071658937055,61.77854655938195,2.351460245131565,2.36,2092.4015526974918,2330.661906784787,0.9912590046892015,0.9958220578039086,41.03136260329195,9.064696392213712,2.295316678677376,1.0400910763294313,0.9703120141896302,10.400657886666666,passed,
2025/02/09 18:15:00,0.535331346019463,0.6006706122887138,47.0463464007273,62.55677244571342,2.4060863055615958,2.35,2047.5426385670592,2262.239930064857,0.9918412032502407,0.997862772967619,41.062645166024126,9.36885379210933,2.2875627447425453,1.0183596833866775,0.9486627728434011,10.369708818333331,passed,
2025/02/09 18:30:00,0.5197673940279125,0.5859018746908445,46.36768151934331,61.42972692672648,2.3681029042170874,2.35,2074.3071910741482,2295.140126821957,0.9914187016437652,0.9962140553173943,41.18617843496026,8.88105170261912,2.2979299760874072,1.0246868911396239,0.9568357261868602,10.34730088333333,passed,
2025/02/09 18:45:00,0.5427049683332403,0.6054072124748352,47.23829063174418,62.39113192402404,2.426303794846577,2.34,2031.076526482464,2229.5972585935806,0.9920455792083644,0.9983737029712311,41.03417199977231,9.371550675823277,2.284795326364044,1.006080652982696,0.9400566258506418,10.337688973333334,passed,
2025/02/09 19:00:00,0.551347389700872,0.6136423201098572,47.68385527136556,62.78470883914961,2.4518171812076552,2.34,2015.3205254850309,2205.6792469333104,0.9923032614088467,0.9992714496538725,41.11940954601484,9.4512412161906,2.286230888629214,0.998985076452312,0.9322468415740636,10.34911976388889,passed,
2025/02/09 19:15:00,0.5481405749632096,0.6106020619722281,47.545442966451866,62.43181785750269,2.4444419824204107,2.34,2021.721603624439,2212.4492859971256,0.9922097405612806,0.998911453512588,41.10177371124661,9.191000676284752,2.283886077834574,1.0006778838958683,0.9343397784542311,10.350185083333333,passed,
2025/02/09 19:30:00,0.5462943252298109,0.6088632515582649,47.3588708618612,61.99517015546583,2.4409631282911675,2.35,2019.8836457466402,2208.4628487340874,0.9921662797576902,0.9986868195127513,41.15930540431662,8.879252715271116,2.285055453026743,0.9977414970960321,0.9319414847286178,10.321237886666667,passed,
2025/02/09 19:45:00,0.5400955737969013,0.6026454628182533,46.98373418675587,61.316236586819265,2.426476005968993,2.35,2026.0315142114641,2214.099743913769,0.991989751830865,0.998007312305316,41.153246661143854,8.794099855512735,2.287367608805898,1.0035316103272476,0.9388348592696238,10.288576759999998,passed,
2025/02/09 20:00:00,0.5407475833616784,0.602979208457491,46.92546676639966,61.05532304318281,2.431389535318072,2.37,2019.8336333129619,2199.979112018193,0.992015665386814,0.9980521871819751,41.20223222438894,8.871386816604847,2.288668748407587,1.0002628831827545,0.9361903232833507,10.260008549999995,passed,
2025/02/09 20:15:00,0.5412674754896939,0.6052390232504171,46.872254598074505,60.83133454738914,2.438151193259689,2.35,2010.4511542538337,2185.8371121068312,0.9920694903731184,0.9982469723194758,41.45752104378961,8.443899318906654,2.2920138098041223,0.9899656505888109,0.9237749881065537,10.231185243888886,passed,
2025/02/09 20:30:00,0.5387158402255028,0.6030587219110707,46.66858725572921,60.376407077976964,2.43462794355841,2.35,2008.532459775506,2180.469507210158,0.9920084286401687,0.9979946005468783,41.532046538804,8.281693510512344,2.295668060674885,0.988670949483185,0.9226095083338304,10.198661244444443,passed,
2025/02/09 20:45:00,0.5300830579612684,0.5956571992706212,46.26266228982866,59.67124847264731,2.416383266755775,2.37,2017.8765151637565,2190.982052711546,0.9917929634810542,0.9971798928226939,41.72953303757158,8.10787325677354,2.3039746510070516,0.9951640645311346,0.9287097358840338,10.170215415555557,passed,
2025/02/09 21:00:00,0.5404473317142116,0.6021909043131206,46.41869308564681,59.725265602535984,2.4389687069741424,2.36,1997.773633910894,2158.8127313791365,0.992035398738065,0.9979054602593591,41.38724746687282,8.320728972241756,2.2852641994389566,0.9852129958170844,0.9232197825774107,10.137784072777777,passed,
2025/02/09 21:15:00,0.5500504616729706,0.611890242160866,46.7370938928349,59.95502885231519,2.4669996350953145,2.37,1974.1319705807575,2126.3329954828323,0.9923301583397023,0.998922942287364,41.528392133974286,8.08024994700988,2.285824165438311,0.9711174886837696,0.9078457387376,10.115845574999998,passed,
2025/02/09 21:30:00,0.5450084123003,0.6076307956360961,46.51006975532221,59.50851857862562,2.456768275810531,2.36,1980.5334119804459,2132.8555354929154,0.9921959519720718,0.9984423835760842,41.58721240644852,7.8662885843796,2.2870147027945102,0.9736835192608692,0.9101980853449554,10.105643472222226,passed,
2025/02/09 21:45:00,0.5380165432184238,0.6002457060077845,46.34197202304501,59.118242087860466,2.4389688871201676,2.33,1999.2034877411886,2153.224511481634,0.9919870378024005,0.9976296635275484,41.522236783865274,7.681069571338681,2.288324682372939,0.9780530062130748,0.9165210338012353,10.127642696111113,passed,
2025/02/09 22:00:00,0.5479119088056006,0.6089051396168955,47.36995086366155,60.2541453567773,2.4693251444800968,2.37,2005.3209453798793,2147.1044299988894,0.9922679722859801,0.9986551783072068,41.51957843212979,8.565559589274345,2.2878560678680113,0.9829179074582598,0.920816928491375,10.253688389999999,passed,
2025/02/09 22:15:00,0.5477168917512922,0.60616044116244,47.409556030613295,60.162263455883654,2.4592628320790424,2.46,2019.468364848436,2169.301787042176,0.9922231427809693,0.9982693212935771,41.26674726389026,7.719757441226966,2.2716630974666834,0.9789755835918317,0.9213383060098137,10.301286746666667,passed,
2025/02/09 22:30:00,0.5535865378968005,0.6142246398407553,47.771752485036764,60.662671188799926,2.4828432268478733,2.41,2002.967309003624,2144.0163705206655,0.9924394746356667,0.9991787818293448,41.58383974470711,8.124467808996776,2.2849503534001743,0.973465041587535,0.9113641666054368,10.296310340555554,passed,
2025/02/09 22:45:00,0.5480525990693595,0.6071003490981934,47.49051224204411,60.33713320294158,2.4624956825897866,2.39,2017.7471137744542,2163.250308435529,0.9922539768937364,0.9983909795628257,41.40418340010647,7.920563780336136,2.2810212461945496,0.9748655744678569,0.9164255173624308,10.29568810111111,passed,
2025/02/09 23:00:00,0.5502341340260877,0.6093713363729452,47.60317976286124,60.51298067778682,2.469690794880049,2.38,2012.4845104517115,2154.298199171672,0.9923211078769285,0.9986593667429499,41.43731408753231,8.148831781235614,2.285409405376461,0.9728050519911549,0.9138077440876828,10.290664902222218,passed,
2025/02/09 23:15:00,0.5536458176851139,0.6090594034001333,47.58550149173562,60.522124085758335,2.468555036119189,2.4,2011.5246609471756,2155.1318052190986,0.9923587053085604,0.9986245908004177,41.057172785986374,8.137450521755508,2.2728993273752134,0.9716330326276078,0.9176910123039471,10.285620803333336,passed,
2025/02/09 23:30:00,0.5180000465365107,0.5803949712193619,46.22280352765178,58.96532289799345,2.3865343684913283,2.42,2066.9599452850166,2242.6013419055453,0.9914118494067584,0.9955573353251651,41.481132137732814,8.292509138542204,2.2949100182617057,1.0213623023542757,0.9616348771022141,10.284916125000004,passed,
2025/02/09 23:45:00,0.5437219685580971,0.597713852101488,47.13113832394632,60.008563522250554,2.4381035887222624,2.38,2032.3350288689444,2182.319227085736,0.9920447863731001,0.9974297963621832,40.838571944588374,8.376705132321916,2.275703907097784,0.9842951174597258,0.9343407383447933,10.275763666666665,passed,
2025/02/10 17:45:00,0.5548687763814675,0.6046908108062828,49.4651170247972,61.645193468318965,2.4757708172783954,2.44,2094.3914813724664,2229.5112001057446,0.9923144859246694,0.9982301701436769,40.54310548826999,8.816638549375044,2.251824626106036,1.0121839114460989,0.9652569702648832,10.704992075555555,passed,
2025/02/10 18:00:00,0.5537853037887583,0.6035627862102592,49.30374644826718,61.512565892488254,2.471228079542079,2.44,2092.8441264357525,2230.8233761076726,0.9922861405443488,0.9981073394036776,40.55740337131206,8.804902205292704,2.250649213823561,1.0147456049089527,0.968076417881081,10.684768538888887,passed,
2025/02/10 18:15:00,0.5472887924005654,0.5988933290886129,49.008133141820736,61.2130390806774,2.458123782803103,2.45,2099.419993028615,2239.0698246245,0.992120032439888,0.9975995597179359,40.66975061615679,8.76163028755729,2.258216693735817,1.0141756868485374,0.9661887959649108,10.664545002222221,passed,
2025/02/10 18:30:00,0.5527746276391111,0.6045454970633337,49.085609067241336,61.40797107656762,2.470934424857295,2.44,2083.4541790797434,2224.2340142028706,0.9922740348371052,0.9982011853303372,40.66537754832712,8.70058391367461,2.2528436846405575,1.0117034233090514,0.9620567026734965,10.644015048333333,passed,
2025/02/10 18:45:00,0.5496564522873355,0.6021702698049869,48.871940259006166,61.20934327399415,2.462947925552557,2.43,2085.0634869309233,2228.3819584425273,0.992198420301334,0.9979304480564843,40.74665352779793,8.567555676563698,2.2546426199324467,1.0108420304812682,0.9608406378791451,10.623791511666667,passed,
2025/02/10 19:00:00,0.5470490854678276,0.6009094909834254,48.712815386031885,61.078900724843514,2.4584823041826285,2.45,2084.220007453054,2228.83441517187,0.9921439479058085,0.9977942927272053,40.87290006648118,8.56359297848269,2.2595967025652364,1.0113939306747275,0.9597985048203181,10.603567974999999,passed,
2025/02/10 19:15:00,0.5524683445262254,0.6077682669193984,49.19276519739439,61.779406375067325,2.4742435172037465,2.49,2080.3469254011234,2228.143765587427,0.9923090742047638,0.9985385970040562,40.95132323970565,8.616718572789964,2.260301360182242,1.0140619227589007,0.9585264748837533,10.66025516111111,passed,
2025/02/10 19:30:00,0.5490045713896762,0.6056619529700596,49.092936813897175,61.723188577646646,2.466573436788344,2.46,2085.5852362461255,2237.6923280679043,0.9922216876663879,0.9983002967445287,41.02022608173485,8.514035441137752,2.2651178736423407,1.0160912083621907,0.9590728355045953,10.663681599999999,passed,
2025/02/10 19:45:00,0.551779608796694,0.6057643985539608,49.0919114407343,61.78434927875636,2.4668849640065997,2.48,2084.856754778562,2237.750591024749,0.9922588802477739,0.998325459393259,40.75030241059541,8.639487933928988,2.25353366515213,1.017048438891336,0.9636293158307955,10.663375066666665,passed,
2025/02/10 20:00:00,0.5572556972266992,0.6126998538115527,49.418657754085274,62.23561841769891,2.4860323475929347,2.49,2071.1262092017178,2217.941875662128,0.9924568621392463,0.9990926528341783,41.0314325436474,8.816601209679332,2.2626258422015786,1.0111163214559824,0.9542596892080191,10.662761999999999,passed,
2025/02/10 20:15:00,0.5549311098250955,0.6105351970608877,49.35317182885059,62.223602462651805,2.4790998690116495,2.44,2077.1685988671616,2227.6027148656012,0.9923746510459059,0.9988619243714892,40.92507771441994,8.836959666218892,2.263079855290415,1.0140117946455318,0.9572506336771482,10.671957999999998,passed,
2025/02/10 20:30:00,0.55285021311925,0.606848469676166,49.33273094193067,62.26844601887531,2.4679815906712665,2.44,2091.0795527755695,2246.6230353630954,0.992282672715328,0.998463169023081,40.70817955559703,8.82216828532414,2.2557403351862213,1.0181207522483133,0.9642705347197669,10.705370133333332,passed,
2025/02/10 20:45:00,0.545856874117271,0.6034659053658201,49.32189479089091,62.32533015026253,2.456969871516276,2.43,2105.16268130489,2265.579667293553,0.9921348610075436,0.9981026409280815,41.0348243306146,8.854478342121697,2.270744729858687,1.026047416827321,0.967572337535379,10.738782266666663,passed,
2025/02/10 21:00:00,0.5614777742413323,0.6190530293904489,50.15281152072616,63.447959186675014,2.5003730979494727,2.44,2078.3087214216434,2230.048676187432,0.9925887449583894,0.9998261419211083,41.11054550317001,9.22322218794235,2.2706400975045558,1.0160390641956714,0.9542890457012897,10.772500933333331,passed,
2025/02/10 21:15:00,0.5575677189227171,0.6123429243959535,50.02763714850115,63.36321712667142,2.4826579707175194,2.44,2098.8909262505704,2253.6671764443486,0.9924299024648757,0.999126577078414,40.80036090704621,9.413216301205624,2.2589098051914642,1.0233539339904885,0.9666301918502455,10.805913066666665,passed,
2025/02/10 21:30:00,0.5519136655316282,0.606626926329025,49.917916594289856,63.25680846181213,2.4671330643861027,2.47,2116.4137890435686,2275.4123152756692,0.9922565844561645,0.9985263377741205,40.7103286014072,9.541013904900634,2.2594002021178583,1.032489872782417,0.9767879361769176,10.835219395,passed,
2025/02/10 21:45:00,0.5646431810076175,0.6196624118691227,50.536014739235654,64.05368557970743,2.5000278090239436,2.44,2091.8361820669074,2250.620909691352,0.9926334418826349,0.9999096787046926,40.82470331992614,9.365866518044779,2.2595179041692033,1.023530522042872,0.9646341335681872,10.856263488888887,passed,
2025/02/10 22:00:00,0.5659274748891543,0.6219538330400229,50.82084592252861,64.40029482877188,2.508744824543922,2.44,2091.608298282153,2245.8868879722854,0.9926976791736746,1.0002095104739441,41.002667538366154,9.773574628431216,2.269792144386108,1.0257058799744792,0.9647318351413005,10.881668599999998,passed,
2025/02/10 22:15:00,0.5597618041148228,0.6173693386487391,49.9898047018931,63.456123131935755,2.4903516219718442,2.42,2083.847550752328,2245.8688307423495,0.9925291999141176,0.9996119845922773,41.040581084902946,8.95495451737512,2.2593258302104937,1.0196093344115753,0.957976009521528,10.782516213333334,passed,
2025/02/10 22:30:00,0.5477976913167698,0.6060392097378746,49.4325288999952,62.70490861884719,2.463089788242791,2.46,2100.8537610195976,2260.243158858522,0.9921959532329148,0.9984308262114792,41.075170077994365,9.282020856560639,2.2720816874492846,1.027360946507836,0.9671282089470404,10.741773288888886,passed,
2025/02/10 22:45:00,0.5541888467251483,0.6114534771132101,49.42315002367895,62.708710868427865,2.4774576593205007,2.43,2079.8457713937987,2235.623471530339,0.9923688480438814,0.9990007335898747,41.023412489749866,9.170753663282598,2.266646984786323,1.0174573534314124,0.9578220064825421,10.691392329444446,passed,
2025/02/10 23:00:00,0.5475436256968453,0.6046081746495277,48.89597048848729,62.04747071055281,2.4577099476839086,2.45,2085.355240545718,2245.3168421416676,0.9921714575921823,0.9982317812821863,40.96191173240584,8.906993359698316,2.2649379642565908,1.0183617920996137,0.9606598494668002,10.64353585777778,passed,
2025/02/10 23:15:00,0.539396378880742,0.5979494703405518,48.447144571174945,61.49425879878259,2.4398108631808584,2.44,2092.4688119736643,2254.7053123967944,0.9919596847273754,0.9975126899159845,41.08537911744975,8.890501504043199,2.2721568194397914,1.0224097656207358,0.96401269551452,10.60628265277778,passed,
2025/02/10 23:30:00,0.5503772356505778,0.6066390776529831,48.82297350692763,61.95675406296742,2.464917847174358,2.43,2072.6738508170356,2226.657373878763,0.99224992541003,0.998468766757376,40.95112934762074,9.061114950906218,2.2654780007099533,1.012682555916576,0.9558874549390116,10.597498266666666,passed,
2025/02/10 23:45:00,0.5556963074752072,0.6134665188358681,49.171372432873795,62.38330319527337,2.483442806311444,2.43,2060.0839369288465,2209.7947705859387,0.9924348854460342,0.9992039608659709,41.17371896990357,9.058040126089859,2.275204007628485,1.005475198708101,0.9453853465046235,10.603999559999998,passed,
2025/02/11 00:00:00,0.5518616499659117,0.6093439632014022,48.75007456876315,61.81642203709197,2.4708761924424762,2.42,2059.294897407833,2212.1853685145843,0.9923225413806984,0.9987232891393182,41.14988427996818,8.747975343327425,2.2729010838912425,1.005555960426488,0.9469066671296905,10.55429889555556,passed,
2025/02/11 00:15:00,0.5423596612415671,0.5997691011332842,48.729711054636304,61.76875266560598,2.446491931302908,2.43,2092.8869647527213,2250.6627771045596,0.9920393940694567,0.9977211283828504,41.05783376653429,8.997443696629109,2.2792677505867367,1.0191352073630746,0.9621593080449072,10.626459396666666,passed,
2025/02/11 00:30:00,0.5511019062243975,0.6084078742536363,48.92259644547551,61.99111208552973,2.4713823209655725,2.41,2066.518782619577,2213.746535671509,0.992301125466948,0.9986504543698285,41.150566056822356,8.986686385696618,2.28134434550383,1.0026477395832796,0.9446090877336957,10.578172036666668,passed,
2025/02/11 00:45:00,0.5262741231512833,0.5817878727287484,47.60535334331019,60.30048671996581,2.399838969995891,2.38,2111.8316162693836,2276.0810721743314,0.9915603433704473,0.9957471691745431,40.89540662081326,8.666198903999188,2.2822263509421097,1.0190662264552988,0.9694776047331987,10.530283866666664,passed,
2025/02/11 01:00:00,0.5257469478753996,0.577037706958997,47.19602710859326,59.766714053612304,2.386498100780822,2.36,2111.0239796355836,2281.266533077195,0.9914799992973203,0.9951987583440173,40.44235095616242,8.317908061787069,2.2676968333432512,1.0157225951476783,0.9738169486867763,10.482192966666668,passed,
