datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/02/11 01:15:00,0.5450384454526468,0.6076347932570073,48.058161183789764,61.01515755142669,2.4630533134485226,2.36,2040.6758550215357,2195.732780879417,0.9921934342280883,0.9985010064442854,41.56557826438106,8.409689646407127,2.2887946263724808,1.002292826365511,0.9371889298862816,10.434500327777778,passed,
2025/02/11 01:30:00,0.5277385521819488,0.5869821551228965,47.03237877639071,59.691450606595076,2.408298624915632,2.34,2073.3793811200744,2241.1332460613767,0.9916399202187766,0.9962607213427785,41.15472569061905,8.241700995822535,2.2827117847075757,1.015709173233287,0.9594352555329086,10.39063482722222,passed,
2025/02/11 01:45:00,0.5187223742623855,0.5767619510252462,46.38339618720522,58.88300088725339,2.380921575640278,2.33,2084.0753228411018,2259.9680288956188,0.9913675381421391,0.9951350733220801,41.03790213766028,7.9838202955367725,2.2803192102959553,1.018053624958044,0.9659995249702125,10.342826541666668,passed,
2025/02/11 02:00:00,0.5095509369179576,0.5657443503179004,45.7334875443536,58.06689596167284,2.3537455471378985,2.3,2096.109445660303,2277.9467272845554,0.9910882390363753,0.9939436127735451,40.8984327735124,7.915449161214015,2.277428513521568,1.0196545125339729,0.9731469590340176,10.295415239999999,passed,
2025/02/11 02:15:00,0.5216201661942098,0.5745239706088643,46.31185198342505,58.808048083663046,2.38048234957546,2.32,2081.166410426883,2265.2697933584136,0.9909554764607711,0.9948709664294688,40.685103715346344,7.744042868060515,2.2694636702443898,1.0074367312664485,0.9638353244749023,10.346614666666664,passed,
2025/02/11 02:30:00,0.512382256992019,0.5687204631535316,46.05203900610094,58.45723185470429,2.3617255250276634,2.34,2098.311417949907,2276.4505429125293,0.9911738305307105,0.994265924131818,40.93768392674469,7.939048962270886,2.2801191313751015,1.0161443209885024,0.9688234895749782,10.331986988888888,passed,
2025/02/11 02:45:00,0.5245593470939042,0.5774020908422675,46.165768540540185,58.73113744007344,2.390603312352774,2.31,2057.683755104557,2257.987259367695,0.9904754941162244,0.9951728661958757,40.779631325721134,7.666209984485346,2.2717001028326664,1.011986881193698,0.9672047879320176,10.317057422222222,passed,
2025/02/11 03:00:00,0.5195165409527568,0.5788520122988647,46.213417168841914,58.770001469063374,2.3889559677161674,2.27,2063.5829067054847,2250.5002510735353,0.9909269101099284,0.9953414826782649,41.31431584352385,7.798162628443706,2.289863016166282,1.0151121207111522,0.9604970509113518,10.306154704999999,passed,
2025/02/11 03:15:00,0.5221074783478842,0.5854849118693464,46.41015289766311,59.027944540948326,2.4014512139037003,2.31,2056.7183479726364,2227.0193697300647,0.991534037764822,0.9960785871170629,41.51776876684942,8.037679221119722,2.2917574685405744,1.0145017764370154,0.9525882907169493,10.28718714222222,passed,
2025/02/11 03:30:00,0.5246084207212618,0.5889694963652342,46.487361424603144,59.1339124293859,2.4106930146370806,2.31,2047.556772242892,2213.5608261068614,0.9916217187018408,0.9964484765463264,41.62826861504338,7.990048476438046,2.294369810048302,1.0080479220003473,0.9442994178433414,10.272246428888886,passed,
2025/02/11 03:45:00,0.5408766040331145,0.6086488730972455,47.212123457203674,60.100841194454745,2.4628334540494317,2.35,2006.9271561346602,2159.547820669588,0.9921512132615025,0.998587118077123,42.05290051224449,8.199538780296944,2.2999158535590536,0.9945001530558429,0.9225272850309886,10.261333958333331,passed,
2025/02/11 04:00:00,0.5345650239114937,0.599880910233954,46.773583035263115,59.54972215142101,2.438509867093872,2.38,2020.6043770420001,2181.4213990022404,0.9919273723637005,0.9976370300813185,41.773080014652415,8.134779591129462,2.2910776635362957,1.0047948932828117,0.9374039253879023,10.246681316666665,passed,
2025/02/11 04:15:00,0.5223698605282769,0.582956419968842,46.104119262074256,58.617806865976476,2.394492062985688,2.35,2052.1663299261177,2220.8607620529388,0.9915186207544315,0.9957487313493756,41.36371599912655,7.444220830876156,2.284980669518039,0.997203152080105,0.9410155916893933,10.231729456666665,passed,
2025/02/11 04:30:00,0.5219734772217046,0.5850990393330795,46.119487824296456,58.682151847113296,2.4001021662278528,2.36,2046.315555008752,2212.1728929861647,0.9915510070369892,0.996000673804926,41.65689806779132,7.671474184429985,2.2918060097167365,1.0001667384550812,0.9396326037537249,10.220807348888886,passed,
2025/02/11 04:45:00,0.531225014174558,0.594519842823522,46.6043392617878,59.33501087401608,2.423550866050781,2.37,2033.7317429356056,2197.355729801609,0.9918013964704673,0.9970105112825209,41.57139669798416,7.643498174829164,2.285240492734841,0.9950661457510579,0.9323770564995274,10.254255708888886,passed,
2025/02/11 05:00:00,0.5381533742891473,0.6017104402658359,47.140390551398255,60.02562199082647,2.443847303966658,2.39,2028.9693374601343,2187.2716158687745,0.9920073995694887,0.9978168155455729,41.62926178813971,7.972692915650595,2.285722730938401,0.9942353041830988,0.9295962531139954,10.303849086666665,passed,
2025/02/11 05:15:00,0.5410044565371404,0.6029716627164817,47.41614138016192,60.29131909174737,2.4491255990358773,2.42,2034.870414149369,2192.537773975752,0.9920673427947785,0.9979777884827146,41.49209808262001,8.212582843265192,2.2771543165906385,1.0010560017494337,0.937925433204702,10.353453611111108,passed,
2025/02/11 05:30:00,0.5361239748991946,0.5923113866196561,47.23137082760961,59.68362763096237,2.4268262206134543,2.5,2062.200584160614,2222.0338032684476,0.9918484682305078,0.9968372097771551,40.96121947431674,8.271476091159776,2.2566116171855017,1.0154282450001741,0.9623642731507586,10.397092346666666,passed,
2025/02/11 05:45:00,0.5570289265992716,0.6163900994698581,48.44561816339505,60.72065590519696,2.4986877767750277,2.48,2017.3917130200834,2146.621894014506,0.9925486067506729,0.9993814007658386,41.653987341193385,7.839936019211332,2.2807652554132067,0.9752392411184405,0.9145427259826574,10.404569902222221,passed,
2025/02/20 23:15:00,,,,,,,,,,,,,,,,9.360358296666668,failed,cannot access local variable 'm1' where it is not associated with a value
2025/02/20 23:30:00,0.5578780850260904,0.6051799735508037,51.796035303393374,65.7236810661983,2.459759294486626,2.51,2204.7920786123973,2386.2256063207014,0.9922578683962504,0.998346159324732,39.59632301125189,9.712731940420568,2.2168091310614306,1.057945471101222,1.011979532834335,11.292798421666662,passed,
2025/02/20 23:45:00,0.5537696909887289,0.5950316690101752,50.917247534671915,64.1887548305499,2.4398834480431804,2.49,2199.0822128675018,2370.1410078596246,0.9920909776000227,0.997234045568518,39.23347533782859,9.195159652846433,2.210518651320007,1.0402365318520017,1.0068616873444394,11.148372106666665,passed,
2025/02/21 00:00:00,0.5526429488606193,0.6005988279954987,51.403357890176814,65.42885572551835,2.4428321582761194,2.51,2211.885732549645,2391.041677712915,0.9920492141674498,0.9976374060513713,39.48430157298143,9.907667405662552,2.22458033116954,1.064883247465497,1.0190367740557424,11.2441791,passed,
2025/02/21 00:15:00,0.5566919209303632,0.6046261777193684,51.85357209103696,65.99363436024863,2.454827818001193,2.49,2215.6584802483935,2389.5347839484893,0.9921947228832014,0.9980871462198917,39.38945674310818,10.244905094289079,2.220462862214128,1.0669179723339959,1.0197961521434913,11.304956532222224,passed,
2025/02/21 00:30:00,0.5569955766490359,0.6018460364752009,51.562948913871764,65.57279570916216,2.449209116800091,2.49,2210.1313797919934,2390.716630211092,0.9920199890530859,0.9977973104711328,39.18033587805154,9.837471745570053,2.2128962620143664,1.0595493015718331,1.0179918227108042,11.268438891111112,passed,
2025/02/21 00:45:00,0.5793452507954464,0.6164816597485302,52.02912958843842,66.15563481387491,2.5044553128605487,2.45,2140.597057290721,2340.909389386674,0.9915746157551628,0.9995751255505018,39.42625386550701,9.431911291431803,2.217519747621993,1.028050616402447,0.9937046202921043,11.223732629999999,passed,
2025/02/21 01:00:00,0.5525180784539331,0.6044543638351272,51.19662851594446,65.14389864239378,2.4575046276653683,2.5,2179.0863829948994,2371.641328852945,0.9919448802597304,0.9983313794049835,40.19020828362849,9.849083839117112,2.239912298046558,1.0668360775793646,1.013746812895581,11.183434411111111,passed,
2025/02/21 01:15:00,0.5622120733466619,0.6155200571266136,51.53536111366101,65.53318243023797,2.485864651921297,2.5,2153.2737982317476,2330.8436689245364,0.9924960276046011,0.9995291215596324,40.37821554857356,9.877564114659934,2.2386652747201867,1.053072824225571,0.9958499842551027,11.146909106666662,passed,
2025/02/21 01:30:00,0.5549688333909919,0.6080712624370002,51.01329787590184,64.8288094917958,2.4663595256018507,2.51,2161.5649347961507,2339.8851328391156,0.9922836080885207,0.9987110829094125,40.319808726614966,9.767856594780058,2.237649603718598,1.055854157480834,1.0007717279971409,11.102194253333334,passed,
2025/02/21 01:45:00,0.5551971987138489,0.6098305700302624,50.88317027664599,64.61269812544596,2.469576003506054,2.51,2150.440170849985,2328.697412041577,0.9923176082619497,0.9988561234852976,40.50269035605529,9.41639157504384,2.242656942325483,1.0500282339345777,0.9926640738289716,11.06157069111111,passed,
2025/02/21 02:00:00,0.5482101373002378,0.599006238872232,50.199078801590474,63.704051522898546,2.4442992429490453,2.52,2158.550553609949,2347.971551559981,0.9917519641707121,0.9976501355515609,40.19329509180332,9.092478370899071,2.2355745602444563,1.0509606978335289,1.0018966211581348,11.015288569999997,passed,
2025/02/21 02:15:00,0.5472996629686168,0.5989999120452464,50.02105839583697,63.43056023666366,2.4460921003192353,2.5,2149.815253868337,2335.5420712168943,0.9917019577617453,0.997646282729564,40.38868824844537,9.065640555546011,2.2411155504078737,1.0470180443460326,0.9968357841459982,10.971597120000004,passed,
2025/02/21 02:30:00,0.5431253710916941,0.5980135543305628,49.76673195960976,63.06785035201642,2.4393605354550747,2.5,2150.388100890582,2327.9058896403035,0.9919861345560551,0.9975370555928154,40.55881601629041,9.040478902678613,2.2445923521625644,1.0490329551669821,0.994553864081125,10.924173626666665,passed,
2025/02/21 02:45:00,0.5456900112012943,0.5995568571756293,49.61118601999852,62.82322884747616,2.444573516676585,2.49,2137.030890603669,2310.5358952438874,0.9920440654374953,0.9976963563052081,40.46278844237492,8.981142227171913,2.2403241141410857,1.042855325379902,0.9897438216763068,10.872403978333336,passed,
2025/02/21 03:00:00,0.5367208425682135,0.5904620843398452,49.00394851307523,62.01504896078357,2.420172669691696,2.51,2146.9492192669272,2325.9058597703765,0.991789429293487,0.9966902843796477,40.44725734703185,8.74906081929672,2.2412372646541043,1.045769689204648,0.9952037475748495,10.825081617777775,passed,
2025/02/21 03:15:00,0.5384719771148837,0.5934891020715735,48.950042132646715,61.90793025004194,2.428865148972745,2.51,2132.938512284514,2306.1259560212548,0.9918663368224577,0.9970081557738192,40.63514661517435,8.677170311695505,2.2459376083796103,1.038324479774759,0.9854531242386287,10.78188898111111,passed,
2025/02/21 03:30:00,0.5305092704014354,0.5846226251610074,48.33674041511537,61.0857677842592,2.4053082144866904,2.52,2140.645212064239,2320.437007547789,0.991628135187862,0.996029344758353,40.54028406501448,8.454137031651914,2.244470786699957,1.042202852237344,0.9929093770265701,10.73027770833333,passed,
2025/02/21 03:45:00,0.5362830719610762,0.5869868028685514,48.25109752618215,60.90819271461826,2.415705734303998,2.49,2119.4477561436915,2302.904957261965,0.9913884374360227,0.9962422405722386,40.42804603149033,8.058503104638309,2.242261323962486,1.0276039281375593,0.983245798341525,10.68310280888889,passed,
2025/02/21 04:00:00,0.5246475626906973,0.5782702310800801,47.6950088816955,60.161832367461564,2.3901591554312227,2.49,2135.644966066355,2314.131311731829,0.991473814697066,0.995307641565193,40.61505526214968,8.086922443086412,2.24821452203162,1.03314143180114,0.9868435694536516,10.63567351,passed,
2025/02/21 04:15:00,0.5360485316780275,0.5898348259445403,47.97177139853241,60.472222028840896,2.4207483974465664,2.49,2103.236526338299,2270.8641923357172,0.9917990542337737,0.9965476646230269,40.6420846800038,8.049925875636985,2.2448967200483527,1.0215755722355657,0.9724105686187686,10.588597305,passed,
2025/02/21 04:30:00,0.5377042396810687,0.5930733351527812,47.90651832782734,60.35222785609958,2.4300873820184576,2.47,2087.956720386071,2249.8580844552607,0.9918777689750581,0.9968967788050943,40.858216890507485,8.057814625661154,2.2511636137088575,1.0169206366146277,0.9648692944826639,10.541269022777778,passed,
2025/02/21 04:45:00,0.5290829358207798,0.5827317422225893,47.42978034902643,59.707468287570705,2.40423518210124,2.49,2105.5143211295426,2272.93393622154,0.9916098550792474,0.9957817569197056,40.691166968697935,8.030422777125809,2.247763327488153,1.0228501448950629,0.9757668540273823,10.526819343333337,passed,
2025/02/21 05:00:00,0.5293090126978812,0.5846110992033339,47.642258594384025,59.93668778321311,2.4088167525273247,2.48,2107.8681829638767,2274.814041517031,0.9916408808360105,0.9959760192710603,40.859865578233446,7.952758054696023,2.254565334167204,1.0224020858740432,0.9724511948743976,10.557078363333332,passed,
2025/02/21 05:15:00,0.529147797318958,0.5839696164233338,47.808627666144965,60.071447411889935,2.4090784776123026,2.48,2115.027503804252,2279.595124745271,0.9916377249830264,0.9959256594013159,40.86939755319835,8.135842816114922,2.258001747264827,1.0251758757613443,0.9760201470244287,10.586990791666661,passed,
2025/02/21 05:30:00,0.5327171687167663,0.5869628622775843,48.06198162335136,60.351772643613515,2.4176569860769463,2.52,2113.718244951245,2276.1114538061547,0.991731509371562,0.996259664198379,40.82163041155773,8.25141301996324,2.255365535515132,1.0265356747565066,0.9773748975588631,10.613102438888887,passed,
2025/02/21 05:45:00,0.5393474733682683,0.5913276130067665,48.392077170146536,60.72046623021908,2.430283620527196,2.5,2110.0177102941084,2269.2763016360364,0.9918817833257868,0.9967375920057858,40.57269324694478,8.330002028574562,2.2452353346636795,1.024424581490691,0.9774496582380183,10.642926506666663,passed,
2025/02/21 06:00:00,0.5541208571118996,0.6060746140421454,49.21088763145835,61.678827277720046,2.472025927852299,2.54,2085.7752606792474,2231.740261608472,0.9923142920686436,0.9983542989316861,40.68050439520194,8.599273962268274,2.247727216416806,1.0138264179180811,0.9634228071280715,10.673010315,passed,
2025/02/21 06:15:00,0.5725067348994983,0.6263208596244582,50.23257867310418,62.920081277090055,2.5299650811711762,2.55,2048.5623172526707,2181.950709582728,0.992867934471226,1.000570454868609,41.133418747372566,8.907616300487872,2.2578984014405594,0.9992625413779866,0.9419634129601758,10.703050233333338,passed,
2025/02/21 06:30:00,0.5667180044526839,0.6209309325026304,50.17818447298535,62.80622248316259,2.5169113590368286,2.56,2066.53726718443,2197.712410332346,0.9927388728847668,1.0000141684529182,41.121533172899966,9.107180725754846,2.259657308583728,1.0053533673219321,0.9485217830452853,10.732738451111109,passed,
2025/02/21 06:45:00,0.5532068238197408,0.6037191122282239,49.57756907571239,62.01537171524098,2.469319870330517,2.58,2107.0062930958456,2251.558052398958,0.9922731045703342,0.9981492962697045,40.578917885292675,9.019929443567753,2.2454963144306603,1.0258501894742522,0.9775494289017287,10.762689544444441,passed,
2025/02/21 07:00:00,0.5703531169793319,0.6245511329522138,50.63830258881929,63.21612067187495,2.5283344590470898,2.58,2069.776832051555,2197.159940959,0.9928388402790371,1.0003654495112906,41.234163630757465,8.787625473560889,2.264170714156988,0.9945222158873022,0.937521737990225,10.788243277777777,passed,
2025/02/21 15:00:00,0.6573791264685962,0.6326575018927216,55.749079116876636,68.79933417971367,2.6357194652636036,2.67,2125.0428959023347,2352.8817879952862,0.9896431986190215,1.0013928490086195,35.86691607263615,9.98354555955349,2.0924158535635087,1.0002658009402046,1.0400434620754138,11.802553253333329,passed,
2025/02/21 15:15:00,0.6582087174797816,0.6474579998367486,59.95887589424592,73.48769962748219,2.660231826915683,2.71,2248.7534470490627,2419.093287804622,0.9916243995265089,1.0028094937006926,36.62743777613262,11.657561051230438,2.1494998734152597,1.039310152500275,1.046990003820772,12.417554447222223,passed,
2025/02/21 15:30:00,0.6431889328590895,0.6432422348571557,58.634760112929634,71.99562367633563,2.642119863977168,2.72,2223.581939338656,2395.622687369174,0.9917002728278764,1.002550866802593,37.58546708733211,11.342560181207336,2.1708223610619584,1.0371896500046986,1.0383934457079733,12.204492299999997,passed,
2025/02/21 15:45:00,0.6378820446252284,0.6400954745540551,57.68679115426381,70.83075331558854,2.6310802835926492,2.73,2200.2534868523776,2373.175167163938,0.9916245285923591,1.0022322117458868,37.875195194102794,10.782270158348409,2.1797861228948947,1.023943856105425,1.0276389921780658,12.033057959999997,passed,
2025/02/21 16:00:00,0.6192781027906422,0.6332574911403788,57.12426028089869,70.14069174797214,2.603848770239476,2.73,2218.747129759101,2378.0390149674154,0.9918574112238132,1.0015753773003486,38.662741222483554,10.802865876801995,2.208044755107174,1.0299564877282241,1.0211717668642029,11.969335950000001,passed,
2025/02/21 16:15:00,0.6243729028029,0.643323374603385,56.92273252570921,70.16625818919806,2.6311776077143567,2.74,2176.578713275383,2346.4017030882956,0.9916980718186937,1.002531640536545,39.164093330340656,11.124282091815125,2.210341693601225,1.0410704653772525,1.022126555554119,11.90076479166667,passed,
2025/02/21 16:30:00,0.6205518377881086,0.6322591779843314,56.31263207352844,69.2444207928572,2.5995573356123316,2.74,2191.691802753998,2358.180053491854,0.9916896175070513,1.0014094136632115,38.46311609157782,10.406927513890258,2.1969808259052117,1.0236563452074368,1.018174017790158,11.827652760000001,passed,
2025/02/21 16:45:00,0.5967641658204131,0.6211250741602835,55.534715143475665,68.28958582116438,2.557379007567311,2.71,2226.793785959285,2371.2343317540985,0.9920410043605197,1.0002358293462712,39.100267294743986,10.611260533948148,2.2192566200239052,1.0366527214760572,1.0184846000391672,11.758900584444444,passed,
2025/02/21 17:00:00,0.6329055114982878,0.6481815517736039,57.1109455677018,70.49138756069028,2.6436904002922614,2.78,2164.555937641726,2341.8935269294,0.9915707352039436,1.0028518296695283,38.94624000929408,10.497935237918131,2.199881713498165,1.024037880519625,1.008400631130074,11.913657188888887,passed,
2025/02/21 18:30:00,0.6038827263711712,0.6360899330238067,56.27457454034963,69.38650781813064,2.609551003129937,2.58,2175.240304546325,2330.2441648374065,0.9917444187110293,1.0019876908885934,40.44707396847843,11.485853204050365,2.2837113380958325,1.0390516864547195,1.0053195700034954,11.757291516666667,passed,
2025/02/21 18:45:00,0.6052454497802036,0.6366528525927068,56.50417498591749,69.77006884857376,2.6059575885408246,2.58,2187.606773296936,2350.898212486737,0.9918329676477877,1.002018826873382,40.21744780757284,11.339143938947798,2.268869026481584,1.0467973510708526,1.0137023693475506,11.82715150833333,passed,
2025/02/21 19:00:00,0.6337706632565818,0.6498964726027745,57.36789860554513,70.90576531795185,2.658964938260438,2.64,2143.5223181603837,2329.2655659027605,0.9913801661657119,1.0033507976191374,39.52304317038522,11.382065702467115,2.244276459858938,1.0306540996811726,1.0132435017719723,11.892986159999994,passed,
2025/02/21 19:15:00,0.6229962732283132,0.6374100178059399,57.03917904913409,70.4299202928931,2.613119926502774,2.66,2192.803068566339,2370.378123028827,0.991671865390975,1.0020399467149725,38.86503048904133,10.995370910610836,2.2220749072037362,1.0362632106609477,1.0253066673459437,11.9241397,passed,
2025/02/21 19:30:00,0.6345874318326388,0.6436648706166358,57.29350646970372,70.81666443858644,2.6398358352938636,2.73,2171.2995719780943,2344.0853544341894,0.9914843117189941,1.0026036380305077,38.58894723601422,11.497902854470288,2.211039394936715,1.0282661428301612,1.0219278317228038,11.91987493888889,passed,
2025/02/21 19:45:00,0.6426764175752975,0.6486746565123912,57.43986700603805,71.05710464318172,2.654863800387621,2.73,2154.996915743721,2336.487454872416,0.9913270853277582,1.0029943586924592,38.42018254197828,11.385706806620693,2.2035368413420793,1.027613101991846,1.0233612384516682,11.924279265555557,passed,
2025/02/21 20:00:00,0.6463735733616305,0.6501711512229734,57.449088188889505,71.17174549040004,2.662008727707882,2.75,2139.6964876612005,2339.631732623717,0.9912266575621538,1.0033563514862982,38.51486042204567,11.209614364199119,2.203195674693318,1.0259639820604525,1.0239076774181566,11.924010816666666,passed,
2025/02/21 20:15:00,0.6487336830430787,0.6509904737012595,57.45073048613974,71.24352436911502,2.6655550197607774,2.75,2133.2245504314424,2340.1586394951164,0.9911778809330791,1.003505659559364,38.542839264022355,10.983152058203025,2.1997307944809754,1.0186985390543013,1.018252092239685,11.924049017222218,passed,
2025/02/21 20:30:00,0.6503628010141281,0.651091429330706,57.46038353342062,71.29062944614765,2.6671733644797335,2.74,2129.8339204183794,2340.724668109123,0.9911402990698198,1.0035646575254036,38.486685559459744,11.046532550620562,2.1981880590010534,1.0198128735166703,1.0212120712731991,11.923754791666667,passed,
2025/02/21 20:45:00,0.641822316283467,0.6501638614740706,57.401940101298635,71.21832333957344,2.6563905278607853,2.72,2145.973275250438,2342.737083765304,0.991314702840499,1.0032850174845356,38.802794617042174,11.05544831732779,2.2105667934106936,1.0243126607838693,1.016600006361358,11.92376768,passed,
2025/02/21 21:00:00,0.6407472144374188,0.6499565212887728,57.4184564072891,71.2744455297749,2.6554870451616845,2.74,2148.10124896387,2343.763933256869,0.9913383405271708,1.003281556919177,38.84396935328028,11.18932999233544,2.2127448619447105,1.0266651857796527,1.0179211085134257,11.928089800000002,passed,
2025/02/21 21:15:00,0.6473229041485954,0.650661694984404,57.49148798241398,71.39223852579003,2.664174840129945,2.73,2136.50434735213,2340.586868576726,0.991199546091288,1.003481684274803,38.637438273549456,11.154793946073703,2.2052215580944563,1.0179334695417355,1.0162610030844823,11.927753774444442,passed,
2025/02/21 21:30:00,0.637665096979626,0.6470156450543159,57.274475225370125,71.12278702127095,2.641422728851661,2.75,2164.9001373056944,2350.7442331586426,0.9914523997349844,1.0028217833839541,38.54172112028462,11.059384231558946,2.2011474490910508,1.0251817961558258,1.0173136930421207,11.927725675555552,passed,
2025/02/21 21:45:00,0.6247577344201527,0.6419717825820704,57.05362898149459,70.88310628623834,2.6201342777604917,2.73,2185.0019630233887,2367.193691440555,0.9916693857278032,1.00240948080265,39.04154140761706,11.010776757050547,2.217310132438122,1.0330311757268493,1.0168648325953697,11.927363873333334,passed,
2025/02/21 22:00:00,0.6127589818163621,0.6333272179266913,56.69430699951137,70.47223627330749,2.5900735141060975,2.74,2213.90170758372,2391.1067592661684,0.9919087020787989,1.0016576190303397,38.966898149732764,11.290393497308026,2.2154662668422223,1.0491501794072338,1.031345490825847,11.927310462222222,passed,
2025/02/21 22:15:00,0.6250158565694051,0.6376078391294189,56.9056829161334,70.77023977236087,2.6086453961599934,2.72,2194.0663731830714,2379.782718425611,0.9916961761071356,1.0020833635533875,38.50896746213727,11.232749972238194,2.199914340473983,1.0388637773242106,1.0300781341046503,11.931550375555558,passed,
2025/02/21 22:30:00,0.6226968454901571,0.6364367577162104,56.8357130194214,70.71753735097899,2.602948238995689,2.75,2197.7947808837157,2385.9101866560145,0.9917314033227921,1.0019824488364588,38.52681082947946,11.21573883734286,2.201566319330158,1.0433500095277972,1.0334560809246056,11.931146773333332,passed,
2025/02/21 22:45:00,0.6219131895683448,0.6348460015465608,56.813958090569756,70.68300954105008,2.599025817574711,2.73,2203.298911275333,2387.287413155064,0.9917505719774856,1.001817936800085,38.43408024798163,11.264510529688364,2.199900527552704,1.0408537663182738,1.032607925943664,11.931052375,passed,
2025/02/21 23:00:00,0.6268984907234146,0.6378782429224343,56.94320735571748,70.86137284354862,2.610272328029514,2.73,2191.7751720579236,2378.8678478286256,0.9916522057703827,1.0021081401641994,38.401212439720396,11.258053562586005,2.199461726893099,1.0364450024870888,1.0296590303977453,11.930622996111111,passed,
2025/02/21 23:15:00,0.6278215759462273,0.6370901414844887,56.90216578684963,70.82762247333524,2.607908478764526,2.73,2192.5318642256593,2382.2081554883484,0.9916431891002037,1.002040727528558,38.223201962652766,11.22523590731715,2.193415516354651,1.0370422864013544,1.0327461198167152,11.930503285555556,passed,
2025/02/21 23:30:00,0.6213142587610755,0.6346098532048088,56.80697742360702,70.72667972004969,2.5970620510974194,2.74,2204.7922399629797,2390.654752602749,0.9917615484362363,1.00180081642481,38.415876619071774,11.318209906206464,2.200216342334637,1.0442364221418776,1.0355708098829957,11.934660992222218,passed,
2025/02/21 23:45:00,0.6153397581935717,0.6322284187786008,56.65724020549327,70.55751898923562,2.5857893663810256,2.73,2215.9685189381607,2397.672198410316,0.9918714287077528,1.0015249605982017,38.558004405735204,11.27679276219493,2.204180393159661,1.0484270367891921,1.0358692745698028,11.929903107222218,passed,
2025/02/22 00:00:00,0.6316141399413497,0.6452687977063984,58.98469593086199,73.58509757449177,2.6209963511579653,2.72,2260.1924953461717,2435.033019479636,0.9919952128975509,1.0024953399140324,37.95384156256118,12.214755976483763,2.1921919682868904,1.0696036862217722,1.0490641389948778,12.306168942222222,passed,
2025/02/22 00:15:00,0.6399954186657981,0.6493351771085751,59.63842279540282,74.44696589188212,2.635969694795594,2.72,2262.161673656029,2443.7505769211934,0.9919111579085182,1.002895763680454,37.65149090967567,12.493454604022304,2.185485481199438,1.0755792214109483,1.0566853629202708,12.40464207888889,passed,
2025/02/22 00:30:00,0.6057596552562118,0.6287954755702103,59.5705786032734,73.74982981806504,2.5395796069409173,2.69,2399.5651882099764,2525.3995580262404,0.9930151068795473,1.0000281294313458,37.3903916920365,10.664505336359436,2.207175245450784,1.0685718654386462,1.0337294658908183,12.507340034444445,passed,
2025/02/22 00:45:00,0.6810888573045956,0.6464010360202318,60.66381126050865,75.0701013398813,2.6411526885622925,2.7,2248.450512614824,2491.718709413369,0.9911218436904162,1.0024740310187858,35.17735628030606,8.09132539503445,2.142297565205991,0.9686782113298993,1.0023863234870336,12.519510684999995,passed,
2025/02/22 01:00:00,0.6188872329976045,0.6274852310050825,59.71976511950343,73.87924458614383,2.547554306201932,2.68,2374.4092647224575,2539.6185010759364,0.9923892217398615,1.0001074130344825,36.83048483580758,9.422194688365623,2.2003960512344665,1.035051869289263,1.0208866058318944,12.518752595555556,passed,
2025/02/22 01:15:00,0.6151973584133087,0.626533041729046,59.63102687815832,73.82515114866305,2.5405341052693244,2.68,2385.6011337071354,2541.705686073082,0.9924890864948833,0.9998828754965854,36.82893018329068,9.598555005539975,2.1991634736697474,1.0412840410932143,1.0238197835068366,12.517991022777775,passed,
2025/02/22 01:30:00,0.6414001077017333,0.6327967313004169,60.28385851951252,74.53499315889917,2.585206729048848,2.68,2321.1861684661844,2520.68037397161,0.9918680495142939,1.0011480965131958,36.605686873751885,9.218806463731886,2.2043318442602984,1.0060424848239948,1.0115108769385948,12.517225966666665,passed,
2025/02/22 01:45:00,0.6381312809046411,0.6300909433280858,60.07788690400445,74.32671034932173,2.571208449661018,2.68,2338.689508006275,2529.1069670044803,0.9919700714539469,1.000672985851811,36.18806360008555,9.256868103364223,2.1892901954446864,1.0124556006900742,1.0188555056379294,12.516119427777774,passed,
2025/02/22 02:00:00,0.6308236126271501,0.6273400019015194,59.855356504497465,74.09616004620739,2.5544245673839985,2.66,2357.7521071434367,2541.7260174762037,0.9921195260923301,1.0002170218013529,36.123942483479055,9.134201688165218,2.187456035791804,1.0207617328727798,1.022727248713267,12.515347288888888,passed,
2025/02/22 02:15:00,0.6469340685132182,0.6339346539215195,60.310966281681004,74.70737631365039,2.5903882721559426,2.67,2310.3467507418422,2520.809953133661,0.9917506372164429,1.0013195299914235,36.373276705529925,9.09501525579295,2.1966707704158597,0.9999992088862529,1.0109072854693448,12.514571666666663,passed,
2025/02/22 02:30:00,0.634589695035255,0.6295909423536871,59.99605540570044,74.36510361099701,2.565346987700952,2.67,2347.0882772776563,2530.9233995465747,0.9920370561112952,1.0005168625435377,36.17936386646307,9.394896104057413,2.1903259729845304,1.0148289986401526,1.0176374202334348,12.51379256111111,passed,
2025/02/22 02:45:00,0.6189814434766558,0.6252177114329868,59.65191898505493,73.98411077231349,2.5372730451916765,2.65,2385.212074469073,2546.4644732857378,0.992375964072756,0.9997185909137635,36.3641391516322,9.49976889121149,2.1953418550790884,1.0334237534285768,1.0233249240637698,12.513009972222223,passed,
2025/02/22 03:00:00,0.6264858275571702,0.6267983068287013,59.73500682647811,74.13311102546048,2.5473329239320406,2.66,2367.790906485991,2542.505985799496,0.9922067019094392,1.0000198968625438,36.13655348928758,9.39419060128923,2.1883973737589115,1.0258022275631025,1.0232661520810138,12.508160940000002,passed,
2025/02/22 03:15:00,0.627051431058249,0.6264497370461296,59.6251213348422,74.04267030368625,2.546389547114217,2.66,2363.262802751504,2541.759095252778,0.9921750913634065,1.000010149041209,36.09521363389559,9.310196856039791,2.1865898219811037,1.0239327184146616,1.023337105236165,12.490096489444442,passed,
2025/02/22 03:30:00,0.6274492218386486,0.6264137334243887,59.53951951530522,73.98282013658266,2.546995164497923,2.66,2357.9597261725135,2538.6643718392634,0.9921420370681021,1.0000410970816533,36.10867597037721,9.28898261800148,2.1872575009104795,1.0213005054661755,1.0217809735076766,12.4716779,passed,
2025/02/22 03:45:00,0.6188283257621972,0.6244558849790959,59.303941866805,73.74487573803384,2.534235022361842,2.64,2370.4111457491176,2543.593925517145,0.9922921251727688,0.9997378922400404,36.435294317007596,9.253618393414351,2.1974714662703114,1.0276264167538673,1.0204645479394456,12.453243751666664,passed,
2025/02/22 04:00:00,0.6213029752619643,0.6249288429984959,59.25386705082804,73.72898677890412,2.537904282562787,2.64,2360.7689097491666,2538.9955038763296,0.9922126892371238,0.9998503065842943,36.371003872831906,9.284650460673948,2.1961805354765613,1.0253030487266162,1.021140308575213,12.43513308888889,passed,
2025/02/22 04:15:00,0.6241140899981014,0.6321496959174681,60.82988587454647,75.736618975804,2.5488024400400198,2.63,2413.0865176490174,2576.6238067809577,0.9924832961145402,1.0002113083679485,36.184079015797266,9.906970026621426,2.1937784327866874,1.0504417266390313,1.029817931299645,12.717785849999999,passed,
2025/02/22 04:30:00,0.6307424295492929,0.6320994213628319,60.56918027545516,75.46065432595115,2.556468438265486,2.64,2387.274202052923,2561.2968823020383,0.9922788658339912,1.0003792768438056,35.96455484797958,9.828533859107369,2.1851864932350535,1.0372914530581203,1.02762208738231,12.65086579166667,passed,
2025/02/22 04:45:00,0.6356946274755917,0.6335379700252335,60.31938728554911,75.23058441173254,2.5673175741477396,2.55,2348.70161296626,2551.1960214389105,0.9920551410634371,1.0008910981323864,36.27431130855879,9.246042935050463,2.1951551010631745,1.0202589678841765,1.0166453177545391,12.579593308333333,passed,
2025/02/22 05:00:00,0.6305118092537141,0.6319956963305287,59.891185622328535,74.77967522659253,2.559951929678304,2.57,2343.8276868421854,2545.8027999197175,0.9920827416774207,1.0007447113376056,36.49715528363822,9.259812317595605,2.200374127391207,1.023844267881862,1.0178579450644893,12.517219,passed,
2025/02/22 05:15:00,0.6325703416067767,0.6328179785558256,59.72566107045809,74.62151933611315,2.568099060452255,2.56,2323.0050326440446,2529.3639457745426,0.9919582545677925,1.0009877292261116,36.68676998056477,9.366681096327746,2.2083764622739865,1.0159828884472517,1.0124910896653925,12.46136421444444,passed,
2025/02/22 05:30:00,0.6335296112442128,0.6309815205968885,59.48361532946943,74.36615959906625,2.561679118920613,2.58,2324.113696946556,2530.0713240943765,0.9919451149203875,1.00074093135424,36.34346997435415,9.290500961337404,2.1936225051939933,1.0151034530350287,1.0170870447108353,12.434864407777777,passed,
2025/02/22 05:45:00,0.629695321268045,0.629283625841451,59.27591264871003,74.15209664194299,2.552625177938429,2.59,2328.990760692985,2535.352880766166,0.9919999116444306,1.0005280945948465,36.40990898332833,9.070246453135564,2.194398154700384,1.015592352861517,1.0160976887738946,12.41684605333333,passed,
2025/02/22 06:00:00,0.6347027297036669,0.6302595734521318,59.245602323808676,74.16118273726185,2.5599058659523344,2.58,2313.3583747968287,2528.4445866440055,0.9918746182384229,1.0007420657616823,36.29803104451139,9.032540562144945,2.1911332947215305,1.0092139131654143,1.0152022615271998,12.394559802777776,passed,
2025/02/22 06:15:00,0.6515192240246892,0.635626332666778,59.614429628476245,74.68076493963868,2.5903897239299174,2.58,2274.489087516779,2510.786852899045,0.9915345633375072,1.0015900059052902,36.03741186505803,9.095162951105484,2.18619884454869,0.9915075776787491,1.0096011961235998,12.395729622222222,passed,
2025/02/22 06:30:00,0.6249047348922612,0.6328750080763719,60.04666518637728,75.26865068937582,2.552007149056096,2.59,2367.185278243622,2556.6633492890123,0.992257419317785,1.0005792865589804,36.56824103988743,9.736249569827498,2.2030592120664454,1.0390699790594435,1.0228973133580463,12.565696898333332,passed,
2025/02/22 06:45:00,0.6310976280591682,0.6354339214710604,60.46966284616137,75.79803711732065,2.5613072977532214,2.58,2367.0721475603673,2563.566130604264,0.9922032168834675,1.000853806450332,36.336129297561286,9.7681979178546,2.1966034723554726,1.0402477496320948,1.0263496916999213,12.628879804444447,passed,
2025/02/22 07:00:00,0.6348644143184556,0.6360751564349661,60.504912619155505,75.8599123695057,2.564351493938897,2.61,2364.044315406433,2564.2796084151423,0.9921660746408113,1.0009234706058983,36.09011723515528,9.704405625715857,2.184581597420767,1.0381487299255143,1.0282961801615458,12.637954816666664,passed,
2025/02/22 07:15:00,0.6288581751411034,0.6349607166458451,60.45949902767326,75.78382426272107,2.556167778643322,2.63,2378.625550648536,2568.8949195109744,0.9922965884612064,1.0006937415773558,36.272119879812436,9.81302453518673,2.1900236041684766,1.0463691905291246,1.0300623625610317,12.64669241,passed,
2025/02/22 07:30:00,0.6377644135246066,0.6373911484771544,60.682828288687965,76.04455092060765,2.5711082729738424,2.6,2359.3578503831177,2562.945088534027,0.9921207779637099,1.001117089714883,36.086889851560755,9.69385820934623,2.1857935055671036,1.0348084555041484,1.0259556089852147,12.655773808333329,passed,
2025/02/22 07:45:00,0.6232279939125013,0.6339568352275754,60.480752453855956,75.77190808111384,2.5479794747296105,2.61,2396.103671460059,2576.138933834517,0.9924441025200836,1.0004597358330756,36.39169323176814,9.858559139371945,2.1939145901234163,1.0535625709120395,1.0306810915451814,12.669172101666662,passed,
2025/02/22 08:00:00,0.6210228282346274,0.6338612970938723,60.48980379614245,75.76384562614705,2.546059460157738,2.63,2400.310376414239,2577.557013041046,0.9924896232282618,1.000419917722652,36.48246810336843,9.969436808974335,2.1983326687154814,1.0596221578876222,1.033586600677637,12.673946358333332,passed,
2025/02/22 08:15:00,0.6254999119757781,0.6340096530128745,60.541621769852675,75.80906397338636,2.548512455673363,2.64,2396.837430600519,2579.8058978500435,0.9924211597733819,1.0004505272932802,36.16697337393966,9.856816810480453,2.1868913606038785,1.0570234667669849,1.0368639443592742,12.683037510000002,passed,
2025/02/22 08:30:00,0.6274716632724154,0.6339442706532683,60.58665615195839,75.84660259628176,2.5494563029215898,2.64,2397.58459418843,2580.64964645255,0.9924054771976477,1.000438865399841,36.024389123293936,9.729457844767154,2.180365004613037,1.0512773573277856,1.0338476132699783,12.691790662222218,passed,
2025/02/22 08:45:00,0.6304747520371792,0.6352995910491901,60.73000063623818,76.00716453129736,2.556818964236599,2.62,2390.2291159452902,2577.2278599506,0.992340550624059,1.0006543131208305,36.03782319165996,9.757758276892794,2.1824453113518314,1.0476548356677406,1.0315614108058115,12.700888199999998,passed,
2025/02/22 09:00:00,0.6302838274459809,0.6347432914476523,60.776622020737996,76.01027626172235,2.5561129166396683,2.63,2394.5940021005986,2576.10476892104,0.9923506875386802,1.000564500712138,35.98689870744042,9.825912254944228,2.1827973513045826,1.0462522082880141,1.0305263926740018,12.705667333333334,passed,
2025/02/22 09:15:00,0.6361977781387392,0.6356327991161224,60.8873938619118,76.12991147383026,2.5627574439783287,2.65,2387.264885048848,2574.098031934759,0.9922560416561227,1.0007018011988804,35.67646996618133,9.82138944086417,2.1725785832868962,1.0421369280009372,1.0326670474933644,12.714769747777774,passed,
2025/02/22 09:30:00,0.6276903459359525,0.6336142571102364,60.76583162751726,75.96752216013303,2.5487941668220646,2.67,2408.2592866714317,2583.7224041485206,0.9924438211024545,1.0003263576994819,35.868745589649514,9.818579573859681,2.1778632046733812,1.0523281711399943,1.0347165308853714,12.723533814444444,passed,
2025/02/22 09:45:00,0.6360810414950999,0.6356598486541681,60.95287364031975,76.18300498895256,2.562535763418122,2.66,2391.060811551324,2576.0176505696536,0.9922777982230478,1.000681890461045,35.667545789410006,9.799240440717446,2.171615634886748,1.041928242077776,1.0318938606956292,12.728316198888892,passed,
2025/02/22 10:00:00,0.6241549661913781,0.6329544288416493,60.7822229340664,75.95032122667646,2.5439093647171287,2.67,2420.820550936285,2586.207923294103,0.9925475897081915,1.0001513249836806,35.919977738619046,9.94888111559808,2.178870792779726,1.057774511312641,1.0360363636505932,12.737426625,passed,
2025/02/22 10:15:00,0.6209750463663235,0.6325184326437477,60.77012835362452,75.91500809601285,2.5401764091323753,2.65,2425.5477634473973,2590.7222047286477,0.9926119244088508,1.0001028448920555,36.13592093272877,9.785519840938763,2.1856417608040744,1.0580459867153935,1.0325628096558506,12.742210635,passed,
2025/02/22 10:30:00,0.6328761392680724,0.6349282008013877,61.06038251117681,76.22339785209779,2.5586316154842543,2.65,2404.8964177712523,2578.75416350417,0.9923635347727104,1.0005026265175534,35.69777466154365,10.00201103268335,2.1758167916823137,1.0484283063494815,1.0344274542032517,12.751325937777777,passed,
2025/02/22 10:45:00,0.6330117038163083,0.6348917103858952,61.0827217274788,76.23184507556145,2.5586778309411913,2.66,2405.3310941598816,2579.966229313664,0.9923654526710459,1.0005079055213357,35.706353350314004,9.907620138057236,2.175731819444417,1.0462084024852862,1.0323596482186588,12.755769742222219,passed,
2025/02/22 11:00:00,0.6290848537538284,0.6348910390114484,61.115128932866,76.25312693170349,2.556090777712796,2.64,2412.630582964848,2581.280398936054,0.9924436408687917,1.0004576892779247,35.93702950122154,10.094952841870091,2.184285854463082,1.0545161455956513,1.0348811820616863,12.764889805555553,passed,
2025/02/22 11:15:00,0.6382508421418479,0.6375746056463331,61.378453345365784,76.56244211724899,2.572170442419677,2.62,2392.550532124768,2575.374206685527,0.9922609792734166,1.000921987336257,35.802002795408505,9.990406352382678,2.1811666940675267,1.0431350246088438,1.0307497342173204,12.778349173333336,passed,
2025/02/22 11:30:00,0.635865626112894,0.6371644800873781,61.388021837911175,76.55487777235776,2.5688538961310816,2.65,2399.263415636977,2578.628625519394,0.9923179676677216,1.0008360889050243,35.90018786026773,9.970883702369372,2.183448497524112,1.0455385385427631,1.0304182501950394,12.787477364444443,passed,
2025/02/22 11:45:00,0.6360616155823536,0.6372415469866584,61.43676629443301,76.59671112306522,2.569213984897723,2.63,2401.6127264023175,2579.002539674635,0.9923288483355186,1.000826269569223,35.8789572673684,9.99050675575535,2.1821628462650624,1.0453528709046698,1.0301169118884594,12.796266395,passed,
2025/02/22 12:00:00,0.6300946798223657,0.6366505721359141,61.437205652191714,76.57886305588484,2.5637579440112486,2.62,2414.6682224672177,2580.10946398899,0.9924532158582898,1.000670482725621,36.14113579714508,10.141592128664909,2.1910933184131274,1.0503204218299735,1.0276464680770556,12.805400972222225,passed,
2025/02/22 12:15:00,0.640896361978973,0.6374911458284904,61.3506259500367,76.42382129620623,2.57809736550782,2.63,2379.265985490951,2566.6351781326216,0.9921574892243998,1.0010538476329889,35.917486259999016,9.871287425322611,2.186569745617853,1.0336416062507818,1.0252633091232224,12.751014759999997,passed,
2025/02/22 12:30:00,0.6404923409599194,0.6410078836244506,62.18818073697449,77.449944440552,2.5847484220800574,2.63,2410.453137522497,2578.682118287935,0.9923176140168725,1.0011721027421958,35.90805763971839,10.48635166092273,2.1882833674185638,1.04726455885044,1.028111299039116,12.895659479999999,passed,
2025/02/22 12:45:00,0.6542786788019105,0.6430659773948055,62.30233803893209,77.57073262581534,2.6014782130121676,2.63,2378.4235559430344,2574.770773040722,0.9920078377814541,1.001641142823637,35.51758324493982,10.056101939330263,2.175577875669716,1.0314423620977353,1.0273522505755546,12.885627131666666,passed,
2025/02/22 13:00:00,0.6520590068840995,0.6425035428569676,62.22510858443933,77.45489106953114,2.5986574490143783,2.63,2380.0850183335046,2574.753499188618,0.9920407267213236,1.0015786799652742,35.62178922613306,10.055884902492217,2.178922951934285,1.0336873426144408,1.0278946463201786,12.875928022222224,passed,
2025/02/22 13:15:00,0.6370989608481519,0.6395607597562007,61.98442691041728,77.13597866223903,2.5784293778765646,2.64,2409.4607748055846,2582.0392167035493,0.9923511824880725,1.0010648442956243,36.1143157653348,10.216218370539448,2.194030088971272,1.048901780757094,1.0284252020033886,12.870230217777774,passed,
2025/02/22 13:30:00,0.6236286406389204,0.6395575693020824,61.632028860744896,76.86030794465714,2.563902097880458,2.63,2420.369677065811,2595.4863727889033,0.9926172753900757,1.0010033912090233,36.93996042296815,9.941244163556396,2.2079791415062378,1.0671323641037178,1.0293570399259717,12.860163848888888,passed,
2025/02/22 13:45:00,0.6484716543195056,0.64487976882583,62.006658334564854,77.30949801839803,2.6020176257194167,2.65,2364.8767923120295,2573.632309106461,0.9920729716326568,1.0019602921059838,36.27296097087304,9.825929980368807,2.1879216010257436,1.039217156758833,1.026104923310856,12.850087726666668,passed,
2025/02/22 14:00:00,0.6444459627776211,0.6443447911514302,61.93729327370342,77.20421879995071,2.598843991852985,2.65,2369.281125600081,2571.5100354475176,0.9921403790985583,1.0018828938852686,36.4989170516222,9.92803005907142,2.1953787667650975,1.0420341171983472,1.0246275675585363,12.840345423888886,passed,
2025/02/22 14:15:00,0.6496810443769407,0.6446481906746299,62.00599584345161,77.23332399285157,2.605380467974614,2.63,2359.1490703007566,2567.0352673662182,0.992018891377841,1.001997753712882,36.322357576560606,9.823223620183555,2.191940646985254,1.0329002704750117,1.0218498369872138,12.834584454999998,passed,
2025/02/22 14:30:00,0.6464299385372568,0.6436802573745597,61.88996316827222,77.07969303675603,2.6010955687067,2.64,2363.202987750452,2565.5450364424273,0.9920761568434852,1.0018766502580836,36.459013561056,9.77743363219939,2.195022585022448,1.0308811039956203,1.0175891884028667,12.820144645,passed,
2025/02/22 14:45:00,0.6490107250014517,0.6449189742735502,61.92152317153229,77.13803356727121,2.607474162132323,2.64,2351.944459249317,2560.9991597933663,0.9919912691567064,1.0020794010939673,36.52343818594661,9.842883568831544,2.1988154858624163,1.031124224040148,1.0192470075666873,12.810373546666662,passed,
2025/02/22 15:00:00,0.658395462807453,0.6467016190104158,61.98684530644305,77.229075699272,2.6194083702157287,2.65,2332.84850438881,2553.8461536670443,0.9917906705148476,1.0023435236830944,36.2131911914055,9.587267620556908,2.1876388483001796,1.0169823169463295,1.014632018914204,12.800248889999995,passed,
2025/02/22 15:15:00,0.6457502327137707,0.6433561509016029,61.79673330610989,76.9642844728754,2.600968539787339,2.64,2356.7256182222354,2562.3764153530865,0.9920377650716121,1.0018971689600742,36.57681035748118,9.881861388673405,2.203194716603729,1.0349221131859174,1.021669351982362,12.794429633333335,passed,
2025/02/22 15:30:00,0.6509946401455001,0.6441626021341916,61.80507705498035,76.99368198779109,2.607131306985485,2.64,2344.569456875702,2559.144040267334,0.9919184056955208,1.0020525332227626,36.41104492154017,9.78003210602064,2.197233354564602,1.029515067045239,1.0220971696423138,12.784624978888885,passed,
2025/02/22 15:45:00,0.6453535347555239,0.643026544321522,61.68979049915341,76.86050610785101,2.6003865494695737,2.64,2353.7234207361703,2558.8024897952455,0.992027517942428,1.001877723874057,36.618146604396934,9.89297642784532,2.203653619863454,1.0330637334005823,1.0203828282306222,12.774466301666665,passed,
2025/02/22 16:00:00,0.6522579067899621,0.6437848232625205,61.76210054011843,76.92352277220446,2.609414554866145,2.64,2339.497871424958,2552.13494610023,0.9918666245038338,1.0020527882744643,36.40700871192294,9.779676463857397,2.198742242738553,1.0215256992154127,1.016649004733315,12.764297871111113,passed,
2025/02/22 16:15:00,0.6646893079271612,0.6524181783357414,62.17078481465321,77.43948571053033,2.6437909153415093,2.69,2294.23511319642,2531.6988235467957,0.9915017284317506,1.003053930068092,36.93659734226974,9.737528514821337,2.2191810912412837,1.0181725285910292,1.0145451510767178,12.758760299999999,passed,
2025/02/22 16:30:00,0.6496533947595563,0.6469920829154072,61.96756635999952,77.17245226382238,2.6215933326466767,2.68,2329.094572021882,2537.0871686020364,0.9918343299450777,1.0024325689479412,37.15443299779291,10.558953715836454,2.2302122542286615,1.0380592380122213,1.0235642412488921,12.757149606666664,passed,
2025/02/22 16:45:00,0.6665603299772309,0.6503941547290799,62.18864060429635,77.4191951843779,2.6426077060554816,2.66,2299.4467216046696,2527.4179031008225,0.9914772645320149,1.0028517694168395,36.47720562870281,10.338357557520288,2.212166902743147,1.0235054357377855,1.025258653606396,12.755509653333332,passed,
2025/02/22 17:00:00,0.6649459318578841,0.6497644631659354,62.21074299058899,77.42008898842441,2.6416140238024144,2.66,2302.753626505105,2525.2948033869197,0.9915007163826856,1.0027921771748907,36.58155333939989,10.369771825631458,2.2176019338501827,1.0193388924295044,1.0197919929355754,12.753840439999998,passed,
2025/02/22 17:15:00,0.6686266184916931,0.6512959997240313,62.26472873582716,77.50558955507465,2.6474182273834934,2.68,2293.4527591760093,2523.4998772057324,0.9914114231154523,1.0029553689181923,36.54633575280295,10.235690368086305,2.2167547461128034,1.0168097723297518,1.0194878583660882,12.752488209999996,passed,
2025/02/22 17:30:00,0.6601116365532421,0.6500332129619161,62.130600487088216,77.38517203696617,2.6372132604242573,2.67,2305.130669180752,2529.8066551328457,0.9915813732828036,1.002812848206568,36.932533451695406,10.263769570229444,2.226976517031585,1.0250726469735199,1.019186850966839,12.750760824999997,passed,
2025/02/22 17:45:00,0.6642626942459722,0.6497759622731718,62.10229929871877,77.35934430499326,2.637951996508676,2.67,2301.7996361636315,2531.117792536086,0.991516732908831,1.0027843622704429,36.604620475456336,10.059951069098036,2.2144451721584084,1.0186263666406727,1.018755027799556,12.749004179999998,passed,
2025/02/22 18:00:00,0.6723695036145338,0.6541671606674672,62.27466245620068,77.61938916337776,2.6561125981903313,2.69,2275.5624664644,2523.9000489244804,0.9912905298952165,1.0033291973095864,36.73422871069179,9.95116085162409,2.2189583684778595,1.0162781840129134,1.0194913993769237,12.747912851666662,passed,
