datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/02/22 18:15:00,0.6820606811433568,0.6571288002157315,62.63530137104465,78.09099297693274,2.674690838269074,2.66,2262.1817601025273,2516.298675392538,0.9910551518430887,1.0036830634757865,36.50678819996225,10.18170738273497,2.2141497946529016,1.0073693003409434,1.0166629259894977,12.780957841666666,passed,
2025/02/22 18:30:00,0.6852767716538021,0.6558001260373711,62.69113454209329,78.17097340073875,2.6701320218393585,2.69,2272.6300845340475,2524.8004106643075,0.9910691086209217,1.0034744469061065,35.9215214301373,10.253499957071059,2.193316672939208,1.010195339866358,1.0252803787779152,12.80977278777778,passed,
2025/02/22 18:45:00,0.6699774292178903,0.6548179360465776,62.75467467071108,78.25946400304615,2.656250857273952,2.71,2298.4423202585804,2534.918860745059,0.9914244859320692,1.0033197827200533,36.78694331152409,10.524143816818839,2.2210407157527507,1.028386786880256,1.0248588881417526,12.838619780555558,passed,
2025/02/22 19:00:00,0.6601590235260539,0.653285412596904,62.69796832184035,78.23757774240856,2.6441459411368853,2.69,2319.971303046978,2541.5789824387684,0.9916847680930309,1.003092231688395,37.04478699083991,10.892551650600922,2.2280062680003745,1.043410009667709,1.0293841232329333,12.854648455000001,passed,
2025/02/22 19:15:00,0.6681945723891176,0.6547135869207148,62.81203233720772,78.39678466508668,2.650490539328885,2.69,2308.4733942251682,2547.4870170515123,0.9915143419204356,1.003257441611989,36.66380289803985,10.480825113799352,2.2161759131319227,1.0371285596156523,1.0310629772721402,12.870677129444445,passed,
2025/02/22 19:30:00,0.6710958959863819,0.6561811972659878,62.983151728605826,78.62108601332132,2.6581623029739556,2.72,2303.4357418337563,2544.5397897849216,0.9914342718490998,1.0034306287378059,36.75740454657443,10.548419964729355,2.218160971015509,1.033888289852683,1.0285019858030908,12.88670580388889,passed,
2025/02/22 19:45:00,0.6670546289312637,0.6552628528528801,63.01524193493489,78.67074466485329,2.6511857956616387,2.72,2316.228503360764,2552.171884792926,0.9915616703234078,1.0032932435013924,36.77477168057684,10.67133621595185,2.2197283151225085,1.0424541516213193,1.032878920941147,12.907033956666671,passed,
2025/02/22 20:00:00,0.6766662438393732,0.6539439056277425,63.11172441474503,78.73667687850232,2.654151039425351,2.72,2315.74951198775,2551.6310405428303,0.9914015433197272,1.0031199724446704,35.9641818517073,10.607003609953315,2.1945522583839834,1.0292801935403444,1.033824498599465,12.91876315277778,passed,
2025/02/22 20:15:00,0.6713310749377511,0.6522056338488972,63.344018162849885,78.84628423234679,2.6498265423116414,2.71,2329.0801529023147,2552.292880646607,0.9914888641276738,1.002937987185158,36.322467723003754,10.787754609106733,2.219761377334348,1.029738149420031,1.028643447479053,12.934791827222226,passed,
2025/02/22 20:30:00,0.6629563899444095,0.6542785267356649,63.219325336545346,78.92838893807546,2.6455087378989477,2.72,2335.3266162113064,2560.0722596783107,0.9917029552721256,1.0031344368673116,36.81626239271293,10.978797237762842,2.2239263823562014,1.0498893589353118,1.0351191591915765,12.950820501666668,passed,
2025/02/22 20:45:00,0.6266997626799803,0.6474908591234291,62.799592235489406,78.4147851764061,2.5945435347406454,2.69,2416.15099926843,2583.1181514147247,0.99252717185331,1.0019006229717253,37.794541861330124,11.522425346830046,2.2561243116509058,1.092319526631641,1.039022254286946,12.970821453333334,passed,
2025/02/22 21:00:00,0.6672507802960426,0.6547901686165082,63.420550402648274,79.21035561690695,2.648983112518134,2.72,2338.2270778220254,2564.3543722135432,0.9916532259437173,1.0031642529428793,36.46086618432354,11.124514303481172,2.2131686045037013,1.0509783257403877,1.0400359992782144,12.986855468888884,passed,
2025/02/22 21:15:00,0.6693682404011322,0.6554826588072776,63.5269618446135,79.35295503272037,2.651803857198002,2.71,2337.097788872794,2566.315202683752,0.9916115916675405,1.003229236462147,36.43584965856092,10.97569534953949,2.2109879910115846,1.045878890828092,1.0361573025746327,13.002889484444442,passed,
2025/02/22 21:30:00,0.6685379531800921,0.6563518398477617,63.654522414683534,79.52258850774587,2.6544283250939373,2.71,2338.178846754744,2566.4265543118954,0.9916235650599313,1.0033241606470873,36.58813255572564,11.100734762504429,2.217750378497766,1.0484174706105918,1.0355543818765938,13.018923499999998,passed,
2025/02/22 21:45:00,0.6774834588560503,0.655166756592874,63.764207803159564,79.59164414139843,2.654982843758248,2.72,2337.7184951786276,2573.537197987716,0.9914719097063407,1.0031697023888637,35.81097209392689,10.813324559570962,2.1954335230415944,1.0391132800242646,1.0392899608709367,13.039299606666663,passed,
2025/02/22 22:00:00,0.6786704103034695,0.6518617611483554,63.62998455564262,79.35868135377606,2.6353706379356545,2.81,2350.4428949061216,2605.09778220543,0.9915108399974532,1.0027274264487802,35.28451768331085,9.248963334969252,2.176829303002334,1.0219686595018664,1.0293398611545286,13.059686395555556,passed,
2025/02/22 22:15:00,0.6845578173478636,0.6522510672195558,63.873883473900214,79.44077694166343,2.6456371379964674,2.65,2333.177394900047,2597.680844366707,0.9912600134895072,1.0028700402946742,35.411471076421236,8.690269193665785,2.1984699422325633,0.9983315878378918,1.0111195739022687,13.045261679999996,passed,
2025/02/22 22:30:00,0.6651531604493938,0.6427815746950576,64.26984290840942,79.77629051242421,2.5930492679762893,2.68,2424.9878210815054,2670.8671473310665,0.9919390583905959,1.0015985113549555,35.1515746008072,7.865249989156768,2.197923075062157,1.0130661369832314,1.013074050092712,13.213802995555557,passed,
2025/02/22 22:45:00,0.6775523146139539,0.6468903609358694,65.44871532303122,81.23489085119853,2.6097072546930007,2.69,2444.482136640958,2689.848295468332,0.9918122403558735,1.0018571789543145,34.55981325174672,7.868618166161022,2.182663449831727,1.0013322032195646,1.0047694567874117,13.399099376666664,passed,
2025/02/22 23:00:00,0.680009974508687,0.6487595053460153,66.50187278826505,82.50422160527704,2.607991918429349,2.69,2486.850445970981,2725.645740822039,0.9919367884451407,1.0017420962566723,34.04180333612709,8.043691405488188,2.176328506798757,1.0164271012811477,1.0147295154968152,13.594147929999997,passed,
2025/02/22 23:15:00,0.6826084740573463,0.6514697286638376,67.64901917936633,83.88316790591924,2.611488808162145,2.68,2532.025759953115,2748.4039894213192,0.992076522518493,1.0016494506856657,33.535237783819625,8.732545893286105,2.1701364959364495,1.0326901886852125,1.0242983689848986,13.789783192777776,passed,
2025/02/22 23:30:00,0.6904628031823031,0.6568427204464317,68.7864163404715,85.41822219014067,2.6261758003534905,2.68,2548.534652002429,2777.357689378361,0.9919833143411595,1.0020832424122197,33.31951215564154,8.855943114684623,2.16547984915405,1.0426777203480355,1.030288344401618,13.986729582222221,passed,
2025/02/22 23:45:00,0.6815643830292452,0.6607664128280716,69.72503890340514,86.78388174550938,2.6221745835981323,2.68,2598.4445054501066,2811.045392893201,0.9924585940773126,1.0022637677445394,33.700469764835034,9.302058116275942,2.1732076186274187,1.0700819802742274,1.0350010094664046,14.184626921666666,passed,
2025/02/23 00:00:00,0.6585935514563147,0.6418963469279626,64.91399909377769,80.67400183599375,2.572873141873123,2.69,2482.0679113418323,2722.1960774577774,0.9922770500624226,1.0011565676545717,34.92755485841438,7.17650614672609,2.1892851836103535,1.0178912945213627,1.0072512134514848,13.389911040000003,passed,
2025/02/23 00:15:00,0.675836304429299,0.6453914112790782,65.02866398636355,80.8178381534095,2.6023269025405584,2.69,2423.688113741514,2701.4371681665043,0.9917400648021519,1.0019597149207329,34.963586026821574,6.848059337813794,2.194725439460058,0.993629130906475,0.9992880290712183,13.3372514,passed,
2025/02/23 00:30:00,0.6710646098926627,0.6427469477594013,64.50369598200483,80.27572482748089,2.5884832692691493,2.68,2436.495977982984,2695.5598470294635,0.9919119833770885,1.0015006478725061,34.4977050903032,7.152897292205875,2.173428239293909,0.9997589882433112,1.0061112542166262,13.28424064,passed,
2025/02/23 00:45:00,0.680457911553612,0.6423312070391267,64.15087410672065,79.94088605513868,2.5921816113317986,2.67,2408.573595026579,2695.712075195214,0.9916745819431729,1.0016588557279698,34.01474525055158,6.384045293640883,2.15125737484852,0.9828195674427701,1.0033122391108165,13.231235453333335,passed,
2025/02/23 01:00:00,0.6846235939790059,0.6410885770635273,63.93612068037272,79.66366649708173,2.5925986751671113,2.68,2393.000970417811,2693.3827150920383,0.991534989899441,1.0016662521221658,33.81655864786728,6.003188922660561,2.1470916877801876,0.9718522155246776,1.000264511915732,13.186951604444443,passed,
2025/02/23 01:15:00,0.6750131831488282,0.6383224254685569,63.57703856942017,79.2116249975341,2.5801148143665493,2.68,2407.410686363488,2683.04382630693,0.9917376133300166,1.0012521402628984,34.02469555200467,6.420279294015322,2.1540384725829775,0.9768241172517759,0.9993675859776797,13.1339571,passed,
2025/02/23 01:30:00,0.6504716168087198,0.6330516607436251,62.88066807553359,78.410701851966,2.545494331728191,2.68,2446.428981158833,2692.4424772615585,0.9922084833711045,1.0004090911075565,34.741663901131645,6.65208795005136,2.1730853045545766,1.0036732473943382,1.0066505815917959,13.080968168888889,passed,
2025/02/23 01:45:00,0.6234047495173783,0.6281474920609261,62.2799783510313,77.7031338433099,2.5138951529566556,2.64,2489.360436306964,2693.0294480876046,0.9927114410945275,0.9995621223544305,35.824931507987706,7.049862904906836,2.2078106661140295,1.022718632043971,1.0000116331936948,13.027984811111109,passed,
2025/02/23 02:00:00,0.6355241388381645,0.6281541352854901,62.148858311221446,77.52824087709799,2.5239370142673847,2.63,2452.0995834163045,2690.4075023904606,0.9923763024813698,0.9999019863783534,35.401992979236034,6.407855786394188,2.1969389586601102,1.0054936098055347,1.0000482503773027,12.979363979999995,passed,
2025/02/23 02:15:00,0.6247851349303354,0.6251189470763945,61.73073815495133,77.03752393908125,2.509074128853082,2.63,2466.5554441393006,2687.038110184469,0.9925589964221,0.9994559266743165,35.775790196448675,6.486643207171055,2.2065419557249415,1.0078636306618831,0.9948458338142975,12.930748257777774,passed,
2025/02/23 02:30:00,0.6321763690313071,0.6253256331040888,61.54170330876915,76.83044338991363,2.516839369124984,2.63,2439.6928691228572,2676.955143274018,0.9923406386016729,0.9996797234131323,35.52683244736515,6.291554264740099,2.1985313633178705,0.9968154556317071,0.9944840478070063,12.877781155555555,passed,
2025/02/23 02:45:00,0.6311183906291131,0.6243902261601969,61.268382165721434,76.51879543770106,2.5159223220913827,2.61,2428.902981650884,2668.559493266035,0.9922954983369474,0.9996718143357378,35.68323462876793,6.184731514034474,2.2029714942891516,0.9900848282594801,0.9892263084246691,12.824819626666665,passed,
2025/02/23 03:00:00,0.6328703139147572,0.627017839427684,61.69786346865465,77.09445688085829,2.521889684929836,2.61,2437.9991477914054,2674.3137351229225,0.9923287836838954,0.9998510633000757,35.630667625979314,6.531697355351155,2.203906613251836,0.99988096451844,0.9950414225443827,12.892689125555556,passed,
2025/02/23 03:15:00,0.6520891649057999,0.6278118810838285,61.56755234901751,76.92300671300426,2.540426586651299,2.63,2389.0411083010604,2659.4639245640187,0.99188549323806,1.0003212638236865,34.90007947963092,5.955597230715889,2.1802083353360873,0.9710275435002794,0.9906637661238541,12.825356408333336,passed,
2025/02/23 03:30:00,0.6292150593538103,0.6215971549548894,60.84519770848979,76.04822874514248,2.5067190450992447,2.63,2421.646624346213,2669.6815369082456,0.9922536738141531,0.9994430817294768,35.63896224835349,5.86977701871009,2.203226819656429,0.9867673634443727,0.9898748763435987,12.762529266666668,passed,
2025/02/23 03:45:00,0.6398348849094079,0.6220597517871886,60.68287009213942,75.83857175082747,2.51951100115028,2.6,2386.939232575028,2651.908069224375,0.991963515873235,0.9997586235968898,35.32577354277226,5.699907238766353,2.1952176939497416,0.9690023501365442,0.9860980919171778,12.69543121,passed,
2025/02/23 04:00:00,0.6498191955396015,0.6249925413680932,60.55926750474402,75.71428464096996,2.535085539610808,2.6,2356.1485954879527,2626.9154207641072,0.9917271391534453,1.0001005657392528,35.07299568579853,5.562875602557755,2.1856491534092912,0.952657028900413,0.978545254934965,12.632493530555553,passed,
2025/02/23 04:15:00,0.6373003371663596,0.6253169939842514,61.18026652692073,76.53150250390023,2.524218298745723,2.63,2409.386090341472,2651.754203055173,0.992102798590235,0.9998145129861666,35.36992417333645,6.782463875609803,2.2010917213595262,0.9934548295334465,0.9998770898413326,12.77542294111111,passed,
2025/02/23 04:30:00,0.6496308103234,0.6343035973340776,63.16659970371605,79.0442313043658,2.5447389010067814,2.62,2456.9488089035813,2698.320088484322,0.9922293733324244,1.0004061242485842,34.73247778870203,7.019144301997193,2.1833728932853482,1.0068053295150714,1.0052272955686723,13.118813308333333,passed,
2025/02/23 04:45:00,0.6578688496681735,0.6367379926635909,63.39327946355116,79.35779715136414,2.558474748031033,2.61,2437.696460201916,2694.2572690850707,0.9920473823443295,1.0008185152941806,34.63721839092375,6.887569513307746,2.181833844753925,0.9969833032488706,1.0012560109349435,13.129974024444444,passed,
2025/02/23 05:00:00,0.6595865501417904,0.6375982491207157,63.52150962772758,79.58506849427219,2.5582153056321695,2.6,2441.636736750194,2704.748098591512,0.9920598121833956,1.0008703429317876,34.48149024407019,6.769139210763935,2.174073687105924,1.0008162665775255,1.0053462768763208,13.165560454444444,passed,
2025/02/23 05:15:00,0.6657859463029917,0.6412994819035226,64.01331032122074,80.23303194635632,2.5732692080725945,2.6,2435.7343192276585,2702.510363912254,0.9919647322181144,1.0012799757568775,34.46231813215337,7.055574299425569,2.1766896613089424,1.0001662324797527,1.0045198022441577,13.222086826666663,passed,
2025/02/23 05:30:00,0.6547561719303694,0.6408268059983715,64.15554020834226,80.45220519315846,2.56101426953301,2.6,2467.7486629017353,2715.492821678108,0.9922420817561853,1.0009988131491903,34.83450718391321,7.317091036262864,2.1892340427370827,1.0155387893479555,1.0055033033768177,13.27435540444444,passed,
2025/02/23 05:45:00,0.6625081713164364,0.6426154055679227,64.51074500688522,80.92851974445318,2.5684309821825577,2.61,2468.4465378919413,2722.063435245333,0.9921600810522582,1.0011470017746134,34.365960731781534,7.329319916844006,2.173629809088264,1.0137109312065538,1.0092068658515245,13.331466628333333,passed,
2025/02/23 06:00:00,0.653433925333365,0.6413190308352682,64.50878110145028,80.95634389384524,2.5551767060337633,2.62,2494.986894992726,2734.3867707208715,0.9923868679767491,1.0008191801076154,34.588673234633866,7.396443627853342,2.179587592687031,1.0249971655473902,1.0104866800195487,13.361973777777775,passed,
2025/02/23 06:15:00,0.664217959340547,0.6378788818198279,63.43760285820045,79.58600906074153,2.5628720944127683,2.63,2430.9959012293157,2693.6343647173444,0.9919416282445144,1.0009028096788277,34.17495064310076,7.08633222153669,2.167322841744349,0.9980744456630912,1.0086047504198628,13.133771902777779,passed,
2025/02/23 06:30:00,0.6263391309626335,0.6297872625476224,62.58680587343036,78.531052421685,2.5123578743955335,2.63,2502.7224242085986,2703.175196227658,0.9927002552375345,0.9995015477823429,35.39175403960803,7.485347157220142,2.2018423514953036,1.0268308789951406,1.0038144705347836,13.079077880000002,passed,
2025/02/23 06:45:00,0.6555724671945834,0.6336831546196907,62.652451825192145,78.65615368144255,2.5470263883281166,2.61,2420.9421215678594,2692.616506039077,0.99200365164676,1.000639684363298,34.6914224782377,6.191008606924517,2.1765639745589893,0.9819441314852791,0.9916343983497656,13.024368762777778,passed,
2025/02/23 07:00:00,0.6534789126964895,0.6275900859683583,58.755411912258566,73.7261894333078,2.541969358939894,2.51,2265.7633618179907,2555.900229534191,0.9912092344751801,1.000292558970735,35.44207272550969,4.256929374218631,2.1975186618888727,0.9214630614001466,0.95666618871891,12.256521108333333,passed,
2025/02/23 07:15:00,0.5743595894655734,0.6187916734262083,52.11357469413629,66.30800594752928,2.490055429443131,2.38,2117.7997760319645,2362.5037149743694,0.9911857678754635,0.9994778117300369,40.656532177096295,6.102148838442313,2.322182947971284,0.9877599270547761,0.9450253078028935,11.156204033333335,passed,
2025/02/23 07:30:00,0.5843757248773926,0.6225065994320071,52.038487441917034,66.29123251378796,2.5102881179223866,2.39,2090.705430324188,2332.2871287355,0.9910128744236092,0.999954148388952,40.32492727482349,6.9891270748715035,2.3042341983072903,0.9896381886680846,0.9537546768890084,11.102985666666664,passed,
2025/02/23 07:45:00,0.5784533857748345,0.6114855046829885,51.43929570369794,65.50246528158446,2.490319526783269,2.39,2101.0465833215503,2335.8747111139946,0.9905578857904249,0.9988566880087941,39.84568973496535,7.864907908230498,2.294469578562734,0.997262717579363,0.970911913192843,11.049351738333336,passed,
2025/02/23 08:00:00,0.5736378791412095,0.6041325459507961,50.830012257030944,64.76788609725047,2.4732140134359493,2.38,2101.2412453689226,2344.7899300512286,0.9901036198473656,0.9980593448204478,39.56624530869631,7.798730603280915,2.2863950009535228,0.9996364064002079,0.97878433726554,10.995986607222223,passed,
2025/02/23 08:15:00,0.5709658473090036,0.6075746225652736,50.592614234111394,64.56767793302309,2.47579406991762,2.39,2089.0359260276227,2330.7772151211107,0.9903505470414373,0.99840646553948,40.04271068260773,7.571716372231682,2.291589787115298,1.0011593358237054,0.9710021510086656,10.942547165000002,passed,
2025/02/23 08:30:00,0.5699911123119977,0.6135393621233232,50.38496896036771,64.5287734760101,2.491538597878621,2.42,2065.5827107120595,2304.6878296341524,0.990382568958523,0.9990957026363295,40.660695359886645,8.037189465821356,2.2959382933881054,1.00818513670857,0.9664975088421418,10.888697734444445,passed,
2025/02/23 08:45:00,0.565542892785508,0.6073945377413675,49.870615546697124,63.87801989468967,2.4746880908813105,2.41,2067.6169462206813,2312.280585981922,0.9901270678214759,0.9984055641250509,40.46409665393843,7.755041499618575,2.2894675098937793,1.0072217732705686,0.9695634006913715,10.838880262222222,passed,
2025/02/23 09:00:00,0.5603678684750324,0.6057525590382685,49.52748036677078,63.43824869092049,2.467004834722914,2.4,2064.988762683365,2305.2706134847963,0.9902244510815864,0.998215372560169,40.70686333595878,7.6191771496236145,2.2974468487786726,1.0066174939449495,0.9646708934901463,10.781451010000001,passed,
2025/02/23 09:15:00,0.5559967509539149,0.6015959433307844,49.09676016402439,62.89492850163883,2.4545521220948636,2.4,2065.337974059372,2305.201190517597,0.9901635869713163,0.9977523199993483,40.68843887475594,7.4526754883560855,2.2952705576221617,1.0051730113234354,0.9641598609285731,10.727716181111111,passed,
2025/02/23 09:30:00,0.55148446613873,0.5990790908751216,48.80357606482422,62.49686434151611,2.4457157871217206,2.42,2066.291013235942,2299.4469994240717,0.9903142026908914,0.9974991324386726,40.811726362749766,7.6292764410677245,2.300787134019595,1.0105168535637847,0.9673069611407428,10.67735438,passed,
2025/02/23 09:45:00,0.5462731928951282,0.5929669413981993,48.27262002441293,61.817184667029,2.428989959804947,2.44,2068.121330183846,2303.9416990595714,0.9901401320577515,0.9968155796377791,40.69440626855611,7.351828904489349,2.2963609436641366,1.0074645942915834,0.9673306557429295,10.619697201666666,passed,
2025/02/23 10:00:00,0.5888908571554206,0.6240492949748558,51.654008329485286,65.98940630951736,2.522706654526401,2.49,2066.2739091630287,2300.7400360505944,0.990895308880778,1.0002360359603055,40.19171543767909,8.128967740943517,2.2871645218047636,0.9981315758219451,0.9651410266867202,11.01669514,passed,
2025/02/23 10:15:00,0.6844382649732764,0.6448674260685024,61.17810295987626,77.70593758444424,2.6158792216821696,2.71,2290.2190595516918,2578.46880263699,0.9903998923290912,1.001891050898319,33.85290063747645,9.040823860478827,2.113317219426865,0.9922646065842936,1.0305972226438815,12.735899415555556,passed,
2025/02/23 10:30:00,0.670814320141087,0.6480768032452453,62.60295036599205,79.23848452824528,2.603421334183678,2.71,2359.7836790439947,2614.0196109572566,0.9917106067415745,1.0021340446945912,34.8404879623377,9.04246452620654,2.1520521696524857,1.0081702989600052,1.0165190493923166,12.948905597222224,passed,
2025/02/23 10:45:00,0.6582668471829326,0.6461706285588206,63.59140542885121,80.29772927717731,2.5788147458484807,2.71,2435.687791732918,2671.6417548620225,0.9921634360597311,1.001510380430983,34.913421929248045,8.667847841339004,2.167091040775563,1.0270124901133828,1.016422471965967,13.170856746666667,passed,
2025/02/23 11:00:00,0.660006850732094,0.6488718151073137,64.81610951494899,81.7356839508815,2.5806597871452865,2.71,2485.439565348089,2702.836661971082,0.9923432990930467,1.0014210233101333,34.47904262563856,9.119487051409726,2.16313621434053,1.0437315766544342,1.0245086366610217,13.389175824444443,passed,
2025/02/23 11:15:00,0.6628920543330125,0.6487086814694887,65.82044755792202,82.86856655001282,2.5697260138840017,2.68,2524.8043156624703,2770.541278827403,0.9924568362175988,1.0013208741163466,34.17409002038416,7.434738896086215,2.1573383401740087,1.032593860244827,1.0122691035409157,13.60758732666667,passed,
2025/02/23 11:30:00,0.65980539460963,0.6516740601726244,66.98649070966371,84.26339442831062,2.567149367423135,2.69,2578.497556101751,2807.5538149094814,0.9927337311513624,1.0012522234910284,34.001677120106706,8.015562074522444,2.162656353860739,1.065855196817819,1.0301633660390297,13.826798369999997,passed,
2025/02/23 11:45:00,0.6736357048994648,0.6528904403201797,68.22165702821349,85.64308566590839,2.5719875992174543,2.67,2601.1812828600273,2860.142897295585,0.9926259320692209,1.0013873288994168,33.229893198081086,6.590799460632567,2.144364194162848,1.0394504249159677,1.0144214939720029,14.046458066666666,passed,
2025/02/23 12:00:00,0.6819383395688834,0.6536568092672631,69.2946303164594,86.86464135364108,2.5707209063347682,2.66,2626.6374511791096,2917.9308268340105,0.9926006093729552,1.0014766558347366,32.708385679921285,5.261908029145159,2.1351997811428007,1.0280886557203177,1.0073308666936682,14.253537588888891,passed,
2025/02/23 12:15:00,0.6819263533451885,0.6519330190944856,69.31582648134355,86.8940596567282,2.5619800371306187,2.62,2629.2295483054945,2947.758377539484,0.9926240495603821,1.001455320374594,32.76687609991832,4.027648568653315,2.133388825612173,1.0152969319136187,0.9971836861311596,14.28813173333333,passed,
2025/02/23 12:30:00,0.684539188245914,0.6481773090938241,70.13647680411594,87.6609370577648,2.5473744827323266,2.65,2669.6494018689073,3006.3548597782856,0.9927711927338532,1.0011077634653571,32.313444183065556,2.400354675566827,2.1269818227405697,0.9923406122829307,0.9792511750850651,14.45890842,passed,
2025/02/23 12:45:00,0.7047240373000856,0.6595442710314385,71.77579902831691,89.71724930361057,2.586732474324184,2.64,2645.9720491242556,3009.6434798582186,0.9931546488031779,1.002736803789232,32.54046186703701,2.3606849471371723,2.131555472187662,0.9831595350684655,0.9702814284728153,14.629564351111114,passed,
2025/02/23 13:00:00,0.7156850997858132,0.6635119744146255,72.81184049697214,91.0201029047774,2.600323640640784,2.64,2653.6938169919176,3037.9436758778374,0.9930609688014939,1.0031465170000693,32.091780323711426,2.367455739574722,2.122255602147927,0.9895281017187736,0.9788851997783975,14.800099526666665,passed,
2025/02/23 13:15:00,0.7151310987428822,0.6669184211147671,73.81409810535705,92.27778857966155,2.6080734769565974,2.65,2687.869450706105,3050.6661109777906,0.9932083262043705,1.0032769609903611,32.10443847343718,3.2434924373450325,2.1252888826857217,1.003947072089367,0.9829101380676275,14.966522395,passed,
2025/02/23 13:30:00,0.714565253025162,0.6678570656728025,74.50083867367955,93.14813061827735,2.607659068950327,2.65,2717.060266377698,3075.920457164791,0.9932380312877881,1.003223842498346,31.95145483164069,3.4509132069549864,2.123214617418336,1.0132364070606044,0.9894001574773519,15.106118720000001,passed,
2025/02/23 13:45:00,0.7173378124864773,0.6705469743340373,74.49418891433365,93.19510235036165,2.6161119800017163,2.63,2699.9384206693467,3065.6333488417886,0.9931998639204057,1.0035220831413603,32.16815383361951,3.32286218811954,2.1272287271855483,1.0095509689831852,0.9848049178884837,15.083381377777776,passed,
2025/02/23 14:00:00,0.720813013834807,0.6716785027602361,74.46371673953843,93.16881111426328,2.6215867597374585,2.64,2687.5408784431947,3057.321867437997,0.9931568359074284,1.00367252832168,32.182388393389196,3.172443073676098,2.125951822602447,1.0019944390449098,0.9793211940957353,15.06065611111111,passed,
2025/02/23 14:15:00,0.7217571739442125,0.672737102615922,74.43006054422752,93.16184995134832,2.6252331969505525,2.63,2678.5149656626404,3051.385380894393,0.9931121927721454,1.0037861137555717,32.296793088237244,3.2422733613768338,2.130251942816637,1.0037581907485227,0.9805305765841605,15.042324605000001,passed,
2025/02/23 14:30:00,0.7190220918024058,0.67000855706607,74.15715348242156,92.85635360974847,2.619063486236186,2.63,2678.7859876630278,3056.0960432361267,0.9929154243970933,1.003523512727666,32.26712994797256,3.259470765974299,2.131725846016336,1.005337350585165,0.9832664370609115,15.020020124999999,passed,
2025/02/23 14:45:00,0.7214991201538343,0.6731598713602449,74.26951391249517,92.98738062393393,2.6279471738546554,2.66,2665.1935376091656,3040.0011778908915,0.9930530679606813,1.0038666263245857,32.5108189220053,3.3838378393241006,2.1407169597623485,1.0054189490316385,0.981214909020155,14.99295032888889,passed,
2025/02/23 15:00:00,0.7047219046453951,0.663041932693956,73.40059422044679,91.93592764002268,2.5916726617618004,2.67,2707.876841618249,3070.109859294095,0.9925980751301869,1.002419002351177,32.1240611696122,3.2927404032286933,2.1337331866677167,1.0190168438137723,0.9927189523186173,14.974650172777778,passed,
2025/02/23 15:15:00,0.7195524859380743,0.6712133982863887,74.01792902141183,92.7124071217554,2.623947351394744,2.65,2662.5667920191586,3035.7119108871148,0.9929744928280408,1.003698026650254,32.549895310432596,3.494947251209214,2.144150227831986,1.004022891424925,0.9811858197909556,14.951983309999996,passed,
2025/02/23 15:30:00,0.7049459169928783,0.663539121786366,73.4437405958475,91.98440674230882,2.5961569043393387,2.64,2693.937571510934,3058.2967220734686,0.9928256358441766,1.0027658190808597,32.57649370680544,3.4210171505210853,2.149875214460574,1.0139146530411425,0.9871162909032193,14.933702776666665,passed,
2025/02/23 15:45:00,0.7010735826272426,0.6621978325271243,73.16875256680947,91.67432705732799,2.5885955049835685,2.65,2699.8197256996614,3060.469406707762,0.9927244361274389,1.0024579038964805,32.57379847813522,3.230683890763251,2.1495543267719026,1.0144968762394795,0.9862683088571403,14.911058555555556,passed,
2025/02/23 16:00:00,0.6999370527542943,0.6623027252223199,73.09087546112134,91.57082565387299,2.588780437632401,2.66,2701.867231489292,3049.420775793855,0.9926798099733516,1.002322175740089,32.46780924338811,3.8156704555521777,2.1515117565544206,1.0257390079486355,0.996054120838483,14.888821884444441,passed,
2025/02/23 16:15:00,0.6990412645215679,0.6612170227132627,72.91891194732632,91.38859015116725,2.585552966473716,2.64,2697.700417236961,3053.708037546222,0.992582828323191,1.0022418885287678,32.57559324547876,3.3379114388293547,2.1533883923196444,1.0159919732810012,0.9878707253000706,14.870571191666668,passed,
2025/02/23 16:30:00,0.6983711551961892,0.6616645639463896,72.83191135979676,91.31657741017372,2.5876633786464347,2.66,2693.598410882118,3044.381786178932,0.9925167996900286,1.002233854479047,32.596761128379015,3.7916705911370925,2.1570853104464867,1.0246145442233119,0.9952210796881115,14.847961223333332,passed,
2025/02/23 16:45:00,0.6969024385885002,0.6606007414904977,72.71711751821323,91.1636853425831,2.5841780431290373,2.64,2693.5042967609356,3043.4701233933147,0.9925719075704168,1.0021697847437072,32.720409969801906,3.4479368046506336,2.160228165902497,1.0133199996305242,0.9845493782090591,14.825363330555556,passed,
2025/02/23 17:00:00,0.7113216064685042,0.6691541744287434,73.36878582094617,92.01625174084596,2.6179378673918157,2.61,2645.7673443662616,3010.2656009146904,0.9930316086381402,1.0036095510404117,33.27640938408127,3.7212094697798244,2.1726601783773494,1.0001501968010627,0.9737611095005059,14.807142826666666,passed,
2025/02/23 17:15:00,0.6932538072193051,0.660783763541575,72.52423178405058,90.99190481440648,2.582200696045305,2.62,2689.2590780185624,3034.7720023838224,0.9927435795787374,1.00225622994824,33.0335727639051,3.7099883047753988,2.1694000530324256,1.0202073169754868,0.9874998634644376,14.780597040000002,passed,
2025/02/23 17:30:00,0.6915734784708444,0.6601711522689309,72.38958110416833,90.8246428111501,2.5790196414304245,2.63,2687.945234361914,3034.397733626908,0.9927002876125555,1.0021505873006824,33.032781833755436,3.7967119802901887,2.174510402732486,1.027345313904719,0.9939000473978308,14.758034909444444,passed,
2025/02/23 17:45:00,0.6945938539482875,0.6598167616176918,72.25845031845641,90.69629598864512,2.5811118960923696,2.63,2680.5365215043867,3030.120880784408,0.9924550609202323,1.0020379846182672,32.758883749237,3.8733318297110837,2.16777202953352,1.0261172275560655,0.9975247564729335,14.739845755555555,passed,
2025/02/23 18:00:00,0.6977114463024924,0.6587923433798255,72.13696476664924,90.56522380804888,2.5806453510120053,2.64,2672.1297337866786,3035.420445818819,0.9922707766070699,1.001981405778446,32.55861609503626,3.4525286050078408,2.16155547664001,1.0170529807587863,0.9945304926395095,14.729162836666662,passed,
2025/02/23 18:15:00,0.6977114463024866,0.6587923433798131,72.13696476664876,90.56522380804805,2.580645351011977,2.64,2672.1297337866645,3035.4204458188965,0.9922707766070701,1.0019814057784457,32.55861609503635,3.452528605007925,2.1615554766399927,1.017052980758783,0.9945304926395331,14.729162836666662,passed,
2025/02/23 18:30:00,0.6977114463024839,0.658792343379812,72.13696476664877,90.56522380804807,2.5806453510119716,2.64,2672.129733786669,3035.4204458189024,0.9922707766070702,1.0019814057784457,32.55861609503638,3.4525286050080353,2.161555476640005,1.0170529807587878,0.9945304926395324,14.729162836666662,passed,
2025/02/23 18:45:00,0.6977114463024852,0.6587923433798183,72.1369647666489,90.56522380804822,2.580645351011978,2.64,2672.129733786657,3035.420445818902,0.99227077660707,1.0019814057784457,32.558616095036136,3.452528605007935,2.1615554766400153,1.017052980758778,0.9945304926395366,14.729162836666662,passed,
2025/02/23 19:00:00,0.6977114463024903,0.6587923433798297,72.13696476664911,90.5652238080485,2.580645351011991,2.64,2672.129733786669,3035.420445818859,0.9922707766070699,1.0019814057784457,32.55861609503637,3.452528605007869,2.161555476640018,1.0170529807587794,0.9945304926395253,14.729162836666662,passed,
2025/02/23 19:15:00,0.6977114463024867,0.6587923433798142,72.13696476664877,90.56522380804809,2.580645351011977,2.64,2672.129733786652,3035.4204458189083,0.99227077660707,1.0019814057784455,32.55861609503616,3.452528605007914,2.161555476640011,1.0170529807587734,0.994530492639541,14.729162836666662,passed,
2025/02/23 19:30:00,0.6977114463024829,0.65879234337982,72.13696476664889,90.56522380804823,2.580645351011981,2.64,2672.129733786665,3035.4204458188865,0.9922707766070702,1.0019814057784455,32.55861609503633,3.4525286050079242,2.1615554766400105,1.0170529807587794,0.994530492639533,14.729162836666662,passed,
2025/02/23 19:45:00,0.6977114463024859,0.6587923433798303,72.13696476664913,90.56522380804853,2.5806453510119876,2.64,2672.1297337866868,3035.420445818849,0.9922707766070701,1.0019814057784455,32.55861609503638,3.4525286050078785,2.161555476640007,1.0170529807587914,0.9945304926395176,14.729162836666662,passed,
2025/02/23 20:00:00,0.6977114463024848,0.6587923433798107,72.1369647666487,90.565223808048,2.5806453510119676,2.64,2672.129733786675,3035.4204458189056,0.9922707766070699,1.0019814057784457,32.55861609503615,3.4525286050079464,2.161555476640016,1.0170529807587838,0.9945304926395386,14.729162836666662,passed,
2025/02/23 20:15:00,0.6977114463024852,0.6587923433798274,72.13696476664907,90.56522380804846,2.5806453510119898,2.64,2672.1297337866636,3035.420445818868,0.9922707766070703,1.0019814057784457,32.55861609503627,3.452528605007974,2.1615554766400162,1.0170529807587794,0.9945304926395264,14.729162836666662,passed,
2025/02/23 20:30:00,0.6977114463024928,0.6587923433798165,72.1369647666488,90.56522380804812,2.5806453510119747,2.64,2672.1297337866663,3035.4204458188988,0.9922707766070696,1.0019814057784455,32.55861609503637,3.452528605007797,2.1615554766400202,1.0170529807587798,0.994530492639537,14.729162836666662,passed,
2025/02/23 20:45:00,0.697711446302489,0.6587923433798211,72.13696476664896,90.56522380804832,2.580645351011982,2.64,2672.1297337866804,3035.4204458188683,0.9922707766070699,1.0019814057784457,32.55861609503616,3.452528605007891,2.161555476640004,1.0170529807587878,0.9945304926395249,14.729162836666662,passed,
2025/02/23 21:00:00,0.6977114463024928,0.6587923433798205,72.13696476664887,90.56522380804822,2.580645351011977,2.64,2672.1297337866686,3035.420445818892,0.9922707766070696,1.0019814057784457,32.55861609503634,3.4525286050079234,2.16155547664002,1.0170529807587827,0.9945304926395331,14.729162836666662,passed,
2025/02/23 21:15:00,0.6977114463024823,0.6587923433798107,72.13696476664876,90.56522380804805,2.58064535101197,2.64,2672.1297337866686,3035.420445818907,0.99227077660707,1.0019814057784457,32.558616095036406,3.452528605007861,2.161555476640021,1.017052980758778,0.9945304926395421,14.729162836666662,passed,
2025/02/23 21:30:00,0.6977114463024826,0.6587923433798102,72.13696476664872,90.56522380804802,2.580645351011966,2.64,2672.129733786684,3035.4204458189006,0.9922707766070701,1.0019814057784455,32.55861609503612,3.452528605007937,2.161555476640007,1.0170529807587882,0.9945304926395362,14.729162836666662,passed,
2025/02/23 21:45:00,0.6977114463024867,0.6587923433798332,72.13696476664921,90.56522380804863,2.580645351011997,2.64,2672.1297337866686,3035.4204458188474,0.9922707766070701,1.0019814057784457,32.558616095036314,3.452528605008041,2.1615554766400153,1.017052980758785,0.9945304926395168,14.729162836666662,passed,
2025/02/23 22:00:00,0.697711446302486,0.6587923433798205,72.13696476664889,90.56522380804822,2.5806453510119782,2.64,2672.129733786665,3035.420445818892,0.9922707766070701,1.0019814057784457,32.55861609503613,3.452528605007912,2.1615554766400136,1.0170529807587803,0.994530492639534,14.729162836666662,passed,
2025/02/23 22:15:00,0.6977114463024845,0.6587923433798165,72.1369647666488,90.56522380804813,2.5806453510119765,2.64,2672.129733786662,3035.420445818899,0.99227077660707,1.0019814057784455,32.55861609503634,3.452528605007897,2.161555476640014,1.0170529807587807,0.9945304926395352,14.729162836666662,passed,
2025/02/23 22:30:00,0.6977114463024818,0.6587923433798153,72.13696476664886,90.56522380804817,2.580645351011978,2.64,2672.129733786668,3035.42044581889,0.9922707766070702,1.0019814057784457,32.55861609503634,3.4525286050078847,2.1615554766400105,1.0170529807587794,0.9945304926395352,14.729162836666662,passed,
2025/02/23 22:45:00,0.697711446302481,0.6587923433798096,72.13696476664873,90.56522380804803,2.580645351011961,2.64,2672.1297337866845,3035.420445818912,0.9922707766070703,1.0019814057784457,32.55861609503637,3.452528605007879,2.161555476640009,1.0170529807587894,0.9945304926395391,14.729162836666662,passed,
2025/02/23 23:00:00,0.6977114463024867,0.6587923433798217,72.13696476664892,90.56522380804824,2.5806453510119836,2.64,2672.129733786658,3035.420445818887,0.99227077660707,1.0019814057784457,32.55861609503615,3.4525286050079598,2.1615554766400105,1.017052980758775,0.9945304926395347,14.729162836666662,passed,
2025/02/23 23:15:00,0.6977114463024872,0.6587923433798308,72.13696476664913,90.56522380804854,2.580645351011993,2.64,2672.12973378667,3035.420445818855,0.9922707766070701,1.0019814057784457,32.55861609503633,3.452528605007886,2.1615554766400127,1.017052980758783,0.9945304926395213,14.729162836666662,passed,
2025/02/23 23:30:00,0.6977114463024928,0.6587923433798217,72.13696476664893,90.56522380804826,2.580645351011978,2.64,2672.129733786671,3035.4204458188874,0.9922707766070696,1.0019814057784457,32.558616095036385,3.4525286050079553,2.16155547664002,1.0170529807587823,0.9945304926395326,14.729162836666662,passed,
2025/02/23 23:45:00,0.6977114463024848,0.6587923433798096,72.13696476664872,90.565223808048,2.580645351011965,2.64,2672.1297337866754,3035.420445818911,0.9922707766070699,1.0019814057784457,32.55861609503622,3.4525286050079127,2.161555476640016,1.0170529807587803,0.9945304926395436,14.729162836666662,passed,
2025/02/24 00:00:00,0.703705957864953,0.6647566717856834,74.89152813861779,92.95835534596364,2.6099716677876503,2.66,2735.0198677990056,3077.8918118022157,0.992261083284038,1.0024570992008917,32.77596047829013,4.162281822027722,2.1779564683338193,1.0382291594953923,1.0046264490323156,15.171534791111112,passed,
2025/02/24 00:15:00,0.7073935821796875,0.6647911754130806,74.78479094545726,92.82787433698458,2.609128205563445,2.66,2735.099154886137,3067.3408116498954,0.9925859030623617,1.0025269312914495,32.253358088694704,4.350542244151443,2.158816364839501,1.0355304449632874,1.0058221116570574,15.139309777777772,passed,
2025/02/24 00:30:00,0.7086123106529228,0.6640192146908126,74.5522616518154,92.57015237673443,2.6057512517942096,2.65,2730.794283878285,3068.5356965662795,0.9926499362538989,1.0025074887970917,32.091174417474434,3.8901249363152846,2.14806426199568,1.0251133924745843,0.9980486622976863,15.111611356111114,passed,
2025/02/24 00:45:00,0.7204247782988243,0.6702541903893923,74.90326459580812,92.99326621587274,2.6309436680878013,2.63,2688.783004531409,3040.509025443688,0.9929417279595825,1.0035534548927114,32.39404315796137,4.078501676418455,2.1551005132958596,1.0187328462530973,0.9948986172710683,15.07344458888889,passed,
2025/02/24 01:00:00,0.6901267453932712,0.655307920920814,71.89429327142363,89.21430818688327,2.5782082659637484,2.65,2676.5648417398124,3009.782909563881,0.992547822410961,1.0017830165469066,32.88686333284177,3.7623072256965053,2.176457889319772,1.0315820906219135,1.005762393936755,14.660588775555555,passed,
2025/02/24 01:15:00,0.6973058782609802,0.6399826523229595,66.76459324175255,82.49066519455496,2.582658095961391,2.41,2441.9554131752902,2822.2509050852377,0.9912042815400391,1.001532778768945,33.69438953299163,2.350147970767074,2.2244815109975304,0.9405176782526145,0.9704209270240634,13.59564506666666,passed,
2025/02/24 01:30:00,0.6827756702560398,0.6299024791761669,65.2755813403904,80.4566152473965,2.5656925008455587,2.41,2415.3898995863697,2786.388826837797,0.9903909409153919,1.0004687574304292,34.376643661499145,2.747768032837951,2.2656729520597803,0.9378425367775194,0.9723935009640123,13.346164669444445,passed,
2025/02/24 01:45:00,0.6854547126430725,0.6204126802847002,64.55122700657944,79.35998327773466,2.527013095245764,2.35,2425.578147442655,2841.769000917329,0.9902641405003854,0.9994069146095718,33.050590874140084,-0.6747029541612676,2.227986030358687,0.9047631407652394,0.9584634876361566,13.310655221111112,passed,
2025/02/24 02:00:00,0.6932635874678927,0.6427124563251367,65.11453914139,80.3944513180119,2.5955218391919996,2.31,2360.697506309475,2731.397132056398,0.9908988656151678,1.001807037086564,34.946914401841354,1.7217201841699317,2.2662802576211836,0.9125147510805919,0.9411613556393633,13.216642841111112,passed,
2025/02/24 02:15:00,0.6844936897770622,0.6439605111409639,64.81742433601273,80.03276551051336,2.6022487225124653,2.3,2346.126104532504,2698.3217535378976,0.9908736474170277,1.0019674463868367,35.907540395455925,2.624159691993738,2.30318085918202,0.9199916095843121,0.9384097144095677,13.126907994444444,passed,
2025/02/24 02:30:00,0.6715774815830905,0.6301089701602588,63.390714547926535,78.36948219392963,2.5587478781963475,2.31,2359.754288223577,2733.9373559308724,0.9902638312513468,1.0004594697024811,35.29790952554298,1.7017888459273485,2.27815122829717,0.922348924938698,0.9521926909582646,13.033472686666665,passed,
2025/02/24 02:45:00,0.6574389026650214,0.6367814837671226,63.41192253313278,78.38893839533945,2.5640167681910055,2.37,2363.042818912608,2687.9592269140658,0.9914105071383641,1.0011984001462455,36.81630292363913,2.5840346205384934,2.3209365433244757,0.9338885994817365,0.9374322347175043,12.950853941666665,passed,
2025/02/24 03:00:00,0.671382379722119,0.6261108440352258,62.82330596925215,77.62608551863825,2.5475825157143577,2.38,2362.6455620606175,2716.5348540421637,0.9905223771734416,1.0000480869296846,34.59696390989089,2.297410453733568,2.2530516455692453,0.9256846222255398,0.964111046716779,12.93963122222222,passed,
2025/02/24 03:15:00,0.6743953575133211,0.6269376806523425,63.036042436141344,77.73381230477642,2.5515992896905377,2.36,2364.0935749377095,2703.7911548134825,0.9907512895089479,1.0001404351089087,34.46552659558258,2.4222777738692414,2.255734258260987,0.9189582651453088,0.9584784653993815,12.931211076666663,passed,
2025/02/24 03:30:00,0.6770643245036517,0.6068266911725885,61.9672530815871,76.29789207931748,2.5162812314682808,2.34,2366.868773205378,2766.8815812218595,0.9887718149254374,0.9979592344561158,32.758993349277524,1.041087317565788,2.2201129856604376,0.8985077526161089,0.9752540123588485,12.91795966388889,passed,
2025/02/24 03:45:00,0.6686069556322141,0.6238256476480052,62.779404767499905,77.37154179943546,2.5424841513798655,2.35,2369.1238051455675,2706.2547898386574,0.9906615581393645,0.9997977172796969,34.6907477421812,2.0903168070705234,2.264794108628347,0.9121449607717846,0.9502301232504426,12.904069640000001,passed,
2025/02/24 04:00:00,0.6757046402363474,0.6104931910789164,62.180225942867544,76.59190542485499,2.528522871033216,2.34,2364.544082334346,2742.048030365742,0.9890157633743204,0.9983726822337553,33.14534687705152,2.0971950216244846,2.232620007534026,0.9053638728348363,0.9743634733000919,12.91213495,passed,
2025/02/24 04:15:00,0.671903287124312,0.6262689850537353,63.01720900259203,77.78990406564893,2.5493116718488,2.33,2367.0353216698772,2719.2201997129587,0.9905207866948131,1.0000617394706688,34.59158872657413,2.1891339181965765,2.256415040463886,0.9211701248885124,0.9588278578124542,12.966450566666666,passed,
2025/02/24 04:30:00,0.6770488422330335,0.6199401917832357,63.29609744358847,77.9153345264465,2.541880639525758,2.37,2384.072104255005,2744.37214138865,0.9900342126383223,0.999380266567151,33.862128165711916,2.013113822031498,2.2466418145192724,0.9112589562519623,0.9624377910409239,13.035893138888888,passed,
2025/02/24 04:45:00,0.6758517371841654,0.6261006037721341,64.0062721352519,78.81829648535825,2.5569608912430786,2.37,2391.0934188858823,2737.154616339973,0.9904325365594463,1.0000698723728274,34.4895167024007,2.948452652621833,2.267063524919652,0.9275073804499736,0.965373510160613,13.11272966666667,passed,
2025/02/24 05:00:00,0.6845084641002229,0.634515623822266,66.76103685011223,82.17347617600853,2.5747850763099356,2.42,2468.890089853467,2796.194340885226,0.9914789616707033,1.001039763670159,34.124306415363314,4.3567853619161445,2.2545533450868076,0.9588123442615948,0.9819498222162303,13.55646081777778,passed,
2025/02/24 05:15:00,0.6935067894037156,0.6300531283293128,65.3814430384307,80.79650327788761,2.5607177001985733,2.56,2429.5006696710807,2824.3216157595743,0.9904617652761477,1.000453108695521,33.315658608980236,1.684583788259611,2.197172353652898,0.9287616801700486,0.9749594443416659,13.453555719999999,passed,
2025/02/24 05:30:00,0.6999777190867768,0.6401089258598222,66.9303917867822,82.78310815389739,2.5869078544013266,2.67,2453.7037008366037,2824.6072710364524,0.9912602401008561,1.0015829641772576,33.44418524395832,3.298181045448871,2.1976531429119333,0.954276737787688,0.9867384354346513,13.654504111111109,passed,
2025/02/24 05:45:00,0.6931248259212474,0.6446212184150325,67.38697299808935,83.55223462306131,2.594672250916909,2.61,2475.9455201600476,2820.266329002734,0.9915113673698361,1.0018624502616162,33.95006841626186,4.427541997970157,2.2041585984171688,0.9740849246752715,0.989968989704019,13.74193392,passed,
2025/02/24 06:00:00,0.7063758882723519,0.649530012639098,68.11022878795877,84.45235104659253,2.618665592222318,2.61,2466.637900314101,2814.6632425566336,0.9911888886249058,1.0022692015648276,33.59733473100311,4.733741151961393,2.1952052036351364,0.9657450015962532,0.9866455130142483,13.829961584999998,passed,
2025/02/24 06:15:00,0.6926203206476416,0.6477206025629548,68.22972191743835,84.63882325608057,2.5956495151406878,2.58,2516.697936418044,2842.0983231084883,0.9917182151575048,1.0018227967268478,33.579980567416804,4.976076974582824,2.192479940250193,0.9913358911541603,0.9981007158429981,13.909556912777774,passed,
2025/02/24 06:30:00,0.7276224498380897,0.6594573924425576,71.62876423168312,88.81865658562779,2.643815603343181,2.68,2573.8155260466337,2905.698845788146,0.990966930709611,1.002322365100631,31.414997246854494,6.236484300093693,2.1419892089547448,1.009278540087071,1.0243791791225643,14.486825595000003,passed,
2025/02/24 06:45:00,0.7006098840126365,0.6633170869589767,72.46897424831204,90.11552352298537,2.620502397614799,2.69,2663.9406765682666,2949.3931932398186,0.992144026944501,1.002330982692775,32.678308877934995,6.473503066919563,2.1583880376611932,1.043346612835731,1.015542186458773,14.709754864444445,passed,
2025/02/24 07:00:00,0.7031646736107557,0.6649086232790363,73.64715702384706,91.48779818742861,2.619573231192296,2.66,2703.139900139075,2996.0220422240895,0.9922790821122287,1.0023827271988255,32.50825063625557,5.888673759293652,2.1564162545909995,1.0417794447680961,1.009065158602891,14.92937206444444,passed,
2025/02/24 07:15:00,0.7129766892470367,0.6733243156175825,76.36906284842797,94.82500488171269,2.6471988268383964,2.68,2752.617983676756,3047.52197470751,0.9925567274515095,1.0033065559779115,32.49173249269078,6.836925412996893,2.1672727368631866,1.0635891537286,1.0275050008634556,15.354123693333333,passed,
2025/02/24 07:30:00,0.7359328382166846,0.6838323946680092,77.22750209669158,96.07086596485824,2.6849068668249414,2.66,2704.857093906453,3033.455759214151,0.9929953517055365,1.004872134340284,32.441648053526364,6.393581810577034,2.1479888281756625,1.037809832614077,1.012262993644924,15.406835583333331,passed,
2025/02/24 07:45:00,0.7209299703799578,0.6790174369492378,76.87227071360924,95.62376747714819,2.6555064118036222,2.67,2751.2127737574124,3070.4161153711966,0.992630261156616,1.003761392832724,32.27317147981661,5.814039148414081,2.148134216408121,1.0537153055852666,1.018915462890849,15.45937284222222,passed,
2025/02/24 08:00:00,0.7372887230788213,0.6850020440650174,77.75879634479664,96.68711343124184,2.685304989709943,2.68,2730.352590902561,3044.514954655101,0.9929739553828767,1.0046886868004292,31.959045444522502,6.689522904440395,2.139429741974558,1.0465807287264475,1.0208960864332917,15.507280635,passed,
2025/02/24 08:15:00,0.7122966746636619,0.6772399280145522,77.06126900604424,95.76828672863574,2.641665080144981,2.65,2786.076295588318,3078.684358086953,0.9932292304135382,1.0036056054530995,32.56696341324525,5.703783938268626,2.152812603476574,1.0475255879752967,1.0064098093018365,15.492733422222217,passed,
2025/02/24 08:30:00,0.7212793560120144,0.6673555697992807,76.2623825116969,94.40656264253259,2.6268646069270014,2.66,2751.6706960613133,3092.5420685340887,0.9927445172697449,1.0030573488661212,31.91058270665164,3.972934667815784,2.147089251941667,1.0090813035511774,0.9912746248499966,15.351955666666665,passed,
