datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/02/24 08:45:00,0.7331881004862271,0.678433396395721,77.29565380110472,95.81966493519899,2.65579364207359,2.64,2738.503082223252,3083.9273123536386,0.9930503318086386,1.0041164953754975,32.04314904293836,3.960011423523035,2.143208610858671,1.0060437347599824,0.9853217579826069,15.46317362333333,passed,
2025/02/24 09:00:00,0.7267189222294693,0.6785868458472887,77.56816604054423,96.29415621564466,2.646100779602689,2.66,2774.701273431155,3111.1324047490634,0.993124340642205,1.003857165293795,31.838383976568064,4.166612442675938,2.1344510666811307,1.0249701657969124,0.9978596586487344,15.57450908444444,passed,
2025/02/24 09:15:00,0.7296838415148318,0.6802236969267408,77.99333909137536,96.87250865414836,2.6515507674049092,2.66,2789.613420428444,3113.7766984489817,0.9931072892647678,1.0038605810263357,31.599549588108363,4.53743011698959,2.122602116955062,1.0260005779897161,1.0001081212945833,15.653138599999998,passed,
2025/02/24 09:30:00,0.719313896953334,0.6722695480756642,77.2009333532616,95.74696271990136,2.6271382247523993,2.65,2792.2154124531276,3126.0779127735536,0.993192791795726,1.0033499238187387,31.923192386895742,3.77860433855128,2.1362020344301955,1.016695861316525,0.991003345953876,15.54817462,passed,
2025/02/24 09:45:00,0.7289181232639907,0.6745833871118556,77.16570422850695,95.6105299917948,2.6396656343873834,2.66,2760.644079858298,3105.7322976998603,0.9931074817823613,1.0036756930885402,31.74484959719364,3.6035915813237023,2.135185450111199,1.007845627390853,0.9882475585303974,15.485272122222218,passed,
2025/02/24 10:00:00,0.722471472279856,0.6735216320461668,76.98434962858205,95.43443600900805,2.634822335795625,2.65,2769.7243458237267,3101.4019320936486,0.9931599560296662,1.0035263141205049,31.959146250265892,4.039493851687104,2.140792913776998,1.0159084178202578,0.9911394872457184,15.469374653333333,passed,
2025/02/24 10:15:00,0.7291349682427535,0.6752702559499691,77.01880448398205,95.47680826075234,2.64279355221804,2.66,2754.7975889232075,3092.594024532025,0.9931060521467018,1.0037196793862444,31.7310270312831,3.928144454916165,2.132882361069544,1.0095426921699802,0.9891103356426489,15.45344885333333,passed,
2025/02/24 10:30:00,0.730506500230502,0.6745272415208653,76.91113268451853,95.34333228924966,2.64183473272846,2.66,2751.372044405411,3092.1027691301565,0.9930938557042966,1.0036918548837213,31.706114398501683,3.628047181730642,2.1279009495152534,0.9996636550460261,0.9817937714882706,15.437494722222223,passed,
2025/02/24 10:45:00,0.7287508600331852,0.6776786478752644,76.9785095650981,95.47144594084745,2.6510525244568246,2.66,2736.4798048655007,3080.6483424388307,0.9930758499721032,1.0040449098217294,32.39423257029608,3.5839355777194104,2.1476344554927365,0.9976451098626377,0.9735759674345305,15.42151226,passed,
2025/02/24 11:00:00,0.731077179700787,0.6775863384166413,76.86115925536326,95.37115878184983,2.6520787893055786,2.66,2729.3353177628715,3079.504724542376,0.9930604834395258,1.0041029249021054,32.24873453123604,3.502826848297202,2.1403932086106376,0.9949774195201624,0.9734864203425072,15.405501466666669,passed,
2025/02/24 11:15:00,0.7377916783414149,0.6774399584205498,76.85089547757359,95.359103267436,2.658100322858017,2.67,2714.0216291962843,3075.6252888987083,0.9929849452268802,1.0042641851691563,31.980668295538067,3.459697811625867,2.131850511698912,0.9874655757685176,0.9730134410005703,15.38946234222222,passed,
2025/02/24 11:30:00,0.7325063111540447,0.6773475022806582,76.61379832498804,95.11040968454522,2.6504755297739386,2.66,2726.6514099381407,3073.588854109073,0.9930587716733579,1.00401442952412,32.00936990851271,3.4586416658855557,2.127852192506968,0.9929185891090458,0.973143630134026,15.373394886666668,passed,
2025/02/24 11:45:00,0.7287242631491294,0.6762620415333185,76.47645999698808,94.93991422645458,2.6462740444316983,2.65,2729.1136078557556,3074.253255192649,0.9930841003104208,1.0039330069108559,32.24006275134457,3.256395883266969,2.1338381538847506,0.987688235104358,0.9657115520161526,15.357299099999999,passed,
2025/02/24 12:00:00,0.7331697373481197,0.6756195006226094,76.38016827486983,94.81362325524087,2.6476612874026895,2.64,2707.61562257185,3086.620617242516,0.9929367290621374,1.0041330885705213,32.344659201513956,2.4399599402329955,2.136316657092579,0.9790537570440114,0.9624555606565481,15.341174982222224,passed,
2025/02/24 12:15:00,0.7256097209542935,0.6789552599566065,77.62166220453138,96.35782013257271,2.6463799446863225,2.65,2771.468091366404,3116.7763994854204,0.9931099696225487,1.0039511471265659,32.3331796484479,3.5903209903017843,2.142975792437946,1.0140115578018067,0.9855145503468926,15.582532129999997,passed,
2025/02/24 12:30:00,0.7229568143749768,0.6767680922288624,77.91018486368213,96.71908802112253,2.637788122255603,2.67,2804.831507205458,3136.4239362373924,0.9931639022520956,1.003600147903949,31.786136225176747,4.1266893765707255,2.131152943490535,1.0277953458322213,0.9999019805772738,15.671773039999998,passed,
2025/02/24 12:45:00,0.7225521539256607,0.676970977774655,78.31315573651204,97.22038438401786,2.6368050599576693,2.67,2825.1079964439746,3150.557364366942,0.9931788844239854,1.0035113054314206,31.565470540445826,4.336877880733372,2.127353391657096,1.0337831172615735,1.00549680686363,15.756664659999997,passed,
2025/02/24 13:00:00,0.7387165775875248,0.6833736745426402,79.21335471457125,98.33406218877995,2.6658146501327145,2.67,2790.6572508092663,3151.8574194728585,0.9930057390475432,1.0044209835912272,31.854083008005908,3.745624467944572,2.132521096450471,1.0119858463302722,0.9920564037582106,15.841642666666665,passed,
2025/02/24 13:15:00,0.7298197658868602,0.6810355650787528,78.07550477621312,96.92604958156926,2.6592155532861224,2.64,2768.078969304501,3109.3705805646864,0.9930667287189417,1.004232348131496,32.36703775075499,4.041810870718909,2.1464492773270614,1.0090834724910844,0.9824271452678314,15.629405256666661,passed,
2025/02/24 13:30:00,0.7246012057013631,0.6778581545809748,77.2954624458875,95.95356622037767,2.6438712543501466,2.65,2764.2139304832926,3107.98883994265,0.9931236196566182,1.0038904478801767,32.261042370074534,3.6844711495722744,2.1423794998270096,1.0147862439435538,0.9865275566054263,15.525348104444442,passed,
2025/02/24 13:45:00,0.7262017113329251,0.6799923916485885,77.60468464534891,96.37592021602681,2.6512693599152373,2.68,2771.630523223413,3101.4400904559457,0.9931127800485758,1.0039686099865868,32.165270154538334,4.157186843655975,2.1381112786512744,1.0162209076487922,0.9868522822836783,15.571092166666663,passed,
2025/02/24 14:00:00,0.7277384959954061,0.6780473149192983,77.14130881714735,95.79465346885361,2.645686532148502,2.66,2752.912937195313,3105.664083043299,0.993094994141706,1.003981726456014,32.21701785710575,3.118520915454419,2.134940749241111,0.9984724413800193,0.9734875221578374,15.49995832,passed,
2025/02/24 14:15:00,0.7179909058199817,0.6746379901522624,76.66896327260027,95.15427107212493,2.6354971285111684,2.66,2758.3597169436766,3094.164764985882,0.993169371164021,1.0036817534129736,32.637718862334594,3.6120111893779345,2.149881340442191,1.0072658894046673,0.9764907128049034,15.424311466666664,passed,
2025/02/24 14:30:00,0.7125905920426243,0.6679723589778344,76.24967505370707,94.57471363118259,2.612491626509528,2.65,2781.229993997978,3118.955672619188,0.9932521332905629,1.003059871265672,32.057577146228226,3.5129108236742628,2.1359838301119427,1.0180427120275226,0.9908456154687515,15.414185648888886,passed,
2025/02/24 14:45:00,0.7287063516431592,0.674561291759825,76.85844444217315,95.28388780788332,2.6388119257719214,2.66,2751.9732705252563,3100.7558721483565,0.9931096130604019,1.0037053011205215,31.743790697858653,3.457751232539372,2.129576844903988,1.006378723154734,0.9864841131246752,15.44425146,passed,
2025/02/24 15:00:00,0.7274566784892417,0.6733987236208373,76.98574564773372,95.38616997349209,2.636277369666877,2.65,2763.29892264712,3104.810925141486,0.9931238069507754,1.0035671736535448,31.705404780907777,3.576612449699664,2.1297469064642875,1.0055857795149998,0.9861205506856795,15.469965194444443,passed,
2025/02/24 15:15:00,0.7150819280481844,0.672644454397527,78.24338876196413,96.98163603961224,2.623965315374019,2.65,2847.225585604167,3161.4696294667815,0.9932497487155943,1.0031131090325978,31.613011244623255,4.637703315713036,2.135298784156886,1.0440204552883423,1.0136145200531144,15.766607834999999,passed,
2025/02/24 15:30:00,0.7329020953944602,0.6815396023593273,78.41580483422734,97.23801865204412,2.6581456807692145,2.66,2781.350390200793,3123.5667155681635,0.9930658704593138,1.0041375628310192,31.79446794805466,4.205663619151568,2.136999062961884,1.0249727628032863,1.000279053520014,15.696129900000003,passed,
2025/02/24 15:45:00,0.7357263679127557,0.6826721219097832,78.8139820542424,97.8092395375437,2.6626010318985647,2.68,2781.906632918207,3146.271052405979,0.9929390773575119,1.0043478948859126,31.8836014164294,3.8363918012001714,2.1362142551523573,1.0230140330318829,1.0003036491428592,15.784372022222223,passed,
2025/02/24 16:00:00,0.7279103705947922,0.6785014296470724,77.01327669720368,95.66991730719565,2.652250004721678,2.64,2741.2949136357815,3095.427397272897,0.9928572311803099,1.0040403061253875,32.49842546401456,3.239586736420896,2.1382062513156765,0.99396414412443,0.9685412573897763,15.480446776666668,passed,
2025/02/24 16:15:00,0.7294638958903047,0.6789573945078671,77.25364162327944,95.91011417798833,2.6586674823162744,2.64,2729.5699474656067,3093.7955804334138,0.993046886555681,1.0044551164330922,32.81169322327666,3.493942869568571,2.1520750197158676,0.9963723190812025,0.9718245211834822,15.48239256666667,passed,
2025/02/24 16:30:00,0.7272386908068335,0.6752755107973408,77.0818298396793,95.59794678132667,2.646658985399484,2.66,2756.7285527148015,3097.2520893466817,0.9928117594169337,1.0036786037755558,32.14179680681268,3.6216892272717223,2.135454675851218,0.9954739971475339,0.9736058089986676,15.493490466666668,passed,
2025/02/24 16:45:00,0.7184356553267146,0.671615755833317,77.0073833709993,95.4579156574979,2.627260695372435,2.65,2787.997711149974,3118.2743592229144,0.9931922370337356,1.0033337936615563,32.10544389041383,3.4928166084719185,2.1346485067977876,1.003219565826182,0.9775155881852601,15.517316466666667,passed,
2025/02/24 17:00:00,0.7246415139000973,0.6732850087055994,77.2223739229153,95.65789637975868,2.631180128746108,2.66,2773.599619091966,3133.093024336575,0.9931341404111363,1.0035968836270295,32.047573561421466,2.6446664034510188,2.135601632738269,0.9989524170379339,0.9771276174344897,15.54157231,passed,
2025/02/24 17:15:00,0.7353861775198288,0.6787718403143798,77.75255353712042,96.30764362672906,2.655851114153851,2.65,2753.07438285272,3107.8893136354313,0.9930345899531563,1.004137702914927,31.929172298653466,3.392957468404472,2.13520640741036,0.9988099437116559,0.9801360575736314,15.56584696333333,passed,
2025/02/24 17:30:00,0.7301845446774697,0.6769659762944968,77.61237432132172,96.18267449899798,2.6494119780258747,2.65,2767.917182330527,3112.9915359918136,0.9928380203112696,1.003763372328816,31.858313596752918,3.8182608729514924,2.134309700677697,1.0109305725965068,0.9895076074111601,15.580950000000003,passed,
2025/02/24 17:45:00,0.7331656509710087,0.680566657516587,77.92863058230067,96.6538752329981,2.662582597105034,2.67,2752.1404952281723,3108.806568711644,0.9929329079027929,1.0043370434811536,32.30503357758112,3.870471625583259,2.143594750969753,1.0089520003992076,0.9858435899953083,15.605255654999999,passed,
2025/02/24 18:00:00,0.7319445691277899,0.6811668695573069,77.99824872919551,96.81907245869763,2.662547818477539,2.66,2753.39860368745,3116.6057284134245,0.993036622879171,1.0044985960917026,32.54205114695318,3.7213346281562574,2.143807788177921,1.0089263215309134,0.9840623176904196,15.629167228888885,passed,
2025/02/24 18:15:00,0.7247092203081951,0.6800902583008809,77.80617606817206,96.62253943265013,2.650749401389614,2.66,2770.4962674191115,3134.8187153361223,0.9928129349269542,1.0040572784950152,32.635760767911,3.1478131846766773,2.146469246070353,1.0122270593753133,0.9814835317589733,15.653510155555553,passed,
2025/02/24 18:30:00,0.7316618194502434,0.6812988399378335,78.24466530404344,97.10932134863053,2.663499361609543,2.65,2753.0319481466204,3131.3535420738463,0.9930251860807178,1.0046536427817574,32.81110729166667,3.386824470127058,2.1530265929616936,1.0067071536595058,0.9816370594724781,15.67305699666667,passed,
2025/02/24 18:45:00,0.7302299377411673,0.6817935877738828,78.2899087798401,97.15532612157067,2.661756981448804,2.66,2767.4892214031843,3129.9064347005633,0.9929052031491055,1.004372597373975,32.56643472847295,3.758449475821963,2.1471819797596505,1.0180910426199798,0.9905306727212406,15.697434059999999,passed,
2025/02/24 19:00:00,0.7373143520680364,0.6822840939532882,78.50370580220334,97.4216726706795,2.666924014873121,2.66,2763.9651402199843,3130.996874941872,0.9929873203492496,1.0045445084546365,32.09658789924112,3.6726091941866015,2.1325350319095038,1.0073616322659509,0.9867861340948354,15.721415765,passed,
2025/02/24 19:15:00,0.7264675012994297,0.6814625834822763,78.34593466677974,97.21093295086473,2.65125889220448,2.65,2793.810293369344,3141.8638699265643,0.9931063422441089,1.0040906718549003,32.23965245529999,3.5589889770386636,2.1368131323135917,1.0217251579902082,0.9907632346278028,15.737008906666663,passed,
2025/02/24 19:30:00,0.7344472749926996,0.6825387013459382,78.68752856628394,97.63443608506304,2.6646551319355667,2.67,2771.21956105016,3143.780692741704,0.9930225602669047,1.0045765794675585,32.339560185747914,3.550636877332193,2.141258741615564,1.0139886872255186,0.9901355371434082,15.76143578166667,passed,
2025/02/24 19:45:00,0.7360692177714198,0.683642281654668,78.89987646085501,97.88769192251377,2.670345307128968,2.68,2771.1405675603123,3140.254652905524,0.9929872557585561,1.0046726946094993,32.33101737368021,3.904946397047798,2.142801156735823,1.0183533241974239,0.9945847666458675,15.785466485555556,passed,
2025/02/24 20:00:00,0.7336642391007208,0.6841754203500373,79.02200705000939,98.02794298789537,2.6694285741424326,2.68,2781.7924982285203,3140.7973718904955,0.9930287512974214,1.0046065510367217,32.36873605675127,4.120842580389841,2.1449433488193157,1.0244626184571348,0.9973817028570645,15.80993063222222,passed,
2025/02/24 20:15:00,0.7230150191693986,0.6785833820630766,78.59254275182384,97.49484311577467,2.6465651364256755,2.67,2815.771591616774,3165.4055911391865,0.9926674431224014,1.003647505903929,32.172909338167244,3.678295451321827,2.1401761070977785,1.0249512185890608,0.9948802672319746,15.829575006666666,passed,
2025/02/24 20:30:00,0.731562975376054,0.6841689440698089,79.20384908718194,98.24084342484234,2.6685434499978373,2.67,2791.193552808421,3149.902624588595,0.9929283255285709,1.0045175045915844,32.55866133757009,3.89392872427131,2.150132194771108,1.0197246889884157,0.9907856283826538,15.854073289999995,passed,
2025/02/24 20:45:00,0.7279543697685958,0.68347661629781,79.20268100044555,98.1810687971247,2.6612853336484834,2.68,2812.7915980735374,3153.563803296316,0.9928421028745533,1.0040898397709146,32.3296438027588,3.963485029269483,2.1459842446641098,1.0257311922603558,0.9937369323514829,15.878174125,passed,
2025/02/24 21:00:00,0.7313060593392017,0.6836564811952289,79.38212249703518,98.3560797924222,2.6614268322099854,2.67,2816.2153294267896,3155.7111203172603,0.9930693161978321,1.0041984608372823,32.03381308289128,3.9298511390447683,2.137638193162571,1.0229238653712127,0.99422335942512,15.893845293333332,passed,
2025/02/24 21:15:00,0.7345412826768158,0.683325280770614,79.5301679320516,98.47970651313733,2.6615724906282208,2.66,2819.6498271656183,3161.0163848594293,0.9930520897256495,1.0041514772840574,31.74916656119587,3.704121725116433,2.1305039138276354,1.0156485125203814,0.990875812212059,15.917976665555551,passed,
2025/02/24 21:30:00,0.7377054905987958,0.684338227878906,79.78744711480141,98.839900401075,2.6681327201231073,2.68,2815.9622455738913,3159.20649396566,0.99295565553452,1.0042624218305178,31.682449274825235,4.046723519282663,2.1339141792944076,1.018504196647205,0.99581661526719,15.94254322222222,passed,
2025/02/24 21:45:00,0.7355906183045734,0.6848985968372512,79.8959696999445,99.07311744034938,2.665609119468944,2.65,2824.281092784126,3165.767662777584,0.9930415570381429,1.0042632550115609,31.753809769134715,4.147979684046236,2.1364806642744827,1.0255502478516902,1.0002260540761236,15.96712858888889,passed,
2025/02/24 22:00:00,0.7289727233464723,0.6807029266826549,79.62254262685461,98.84481312277445,2.6495163366170775,2.68,2844.207680836395,3189.674909628709,0.9927917708932633,1.0036886522430655,31.637738645967037,3.8712878362499783,2.134748797101997,1.0281058677240964,1.0024353168530462,15.986870496666665,passed,
2025/02/24 22:15:00,0.7379818931905288,0.6858549694057094,80.21674569920577,99.63622132742475,2.66887061532305,2.65,2824.145541808865,3175.204860594178,0.9930147351183471,1.0044083959586565,31.819371247834543,4.091352492229993,2.1408100309658735,1.0211522169342893,0.9979698856638745,16.01149,passed,
2025/02/24 22:30:00,0.7318433254079485,0.6860354686246323,80.19501050154277,99.7244941445576,2.663248905197152,2.67,2843.3802396111655,3177.728014186434,0.9928609774128402,1.004051018705445,31.786931347042394,4.558384329377666,2.145158201869655,1.0383709279943847,1.0086164433083387,16.035709964999995,passed,
2025/02/24 22:45:00,0.7327129121886741,0.6851329220943756,80.1551104667678,99.77018191048712,2.6570140670397566,2.65,2844.3367544349676,3196.827784028811,0.9928691789501143,1.0040163371880209,31.707880616681926,3.805736353805156,2.1400542980215516,1.0287512705660098,1.0018840826798627,16.05145916,passed,
2025/02/24 23:00:00,0.7299118867943246,0.6741524995004821,79.93518022519036,99.30384481937008,2.6269670438990103,2.63,2865.8872317798237,3253.6069961958146,0.9927703508794896,1.0032779475783065,31.345258762948447,2.3067096212790332,2.1372612365433463,1.0071780572325806,0.9936323306872753,16.07570966222222,passed,
2025/02/24 23:15:00,0.739980862769216,0.6809176964377767,80.58546900474857,100.13439884413948,2.646777356597838,2.64,2857.3685399457718,3225.650645160263,0.9930314998097984,1.0038067288657988,31.10024553217772,2.7989916101453893,2.1329756165627884,1.0019597910264626,0.9892538992445848,16.100397438888887,passed,
2025/02/24 23:30:00,0.7226076492610881,0.6723049565407784,80.09518838165195,99.62009943232744,2.6109128042783154,2.64,2899.5973593570247,3276.28277332636,0.9931952097832131,1.0030566288506113,31.2230411632234,2.4264753034433046,2.139254632518609,1.0188599777774874,1.0012303687331157,16.12468451611111,passed,
2025/02/24 23:45:00,0.7309681044767997,0.6749512885362337,80.3670799679854,100.02378273665617,2.6208944457153462,2.62,2885.6669136374785,3272.180118209827,0.9931261984097586,1.0033170098723607,30.964252051948716,2.181932094633515,2.1335817221029103,1.0074412377744952,0.9950834584163136,16.139067083333334,passed,
2025/02/25 00:00:00,0.71761649126649,0.6721971729101236,80.368388828704,99.15439798543771,2.607205560161549,2.61,2944.136031497473,3259.9643621899186,0.9932672052021896,1.0024044374297505,30.739712444726727,2.741265838926109,2.1305985099036806,1.0280355215165315,1.0023463033494509,16.17536504222222,passed,
2025/02/25 00:15:00,0.7222184221690044,0.6715116377567383,80.36823826773008,99.17698079425153,2.6098612409709485,2.62,2929.16027661102,3266.0488468808812,0.9932263065096955,1.002594291533235,30.65707771396876,2.481587546704504,2.127653418258001,1.021852281766897,1.0022152476496984,16.168636171111114,passed,
2025/02/25 00:30:00,0.742680239044473,0.6797113341809639,80.35526782326636,99.32176277679667,2.6527956009544993,2.65,2847.5196384954816,3200.6432357544977,0.9930174115672833,1.0037792185255008,30.853051019681864,2.964607789971913,2.1233599298101438,0.9977354890018308,0.9872015757721148,16.044539866666668,passed,
2025/02/25 00:45:00,0.7307035163889286,0.6793058816043458,79.4779859795757,98.49398208810629,2.6446442053159562,2.63,2833.794420401537,3190.2647433893285,0.9930873026040897,1.003814977444676,31.797366521248275,2.7024735756482796,2.1376432826842886,0.9998727383185326,0.9779204029470259,15.931493159999997,passed,
2025/02/25 01:00:00,0.7174340773096232,0.6722884020574109,79.49130847376266,98.58232082520755,2.615073226178408,2.63,2895.0313869030233,3241.233617043294,0.9932351286280398,1.0030156803205528,31.44155994713275,3.0244003055029824,2.1272702765831175,1.0246571422970172,0.9995773625223224,16.046782320555558,passed,
2025/02/25 01:15:00,0.7192832518958133,0.6724894340242148,79.41684976739957,98.50061723268738,2.615953273195527,2.63,2886.949862094657,3240.810298704614,0.9932192078646941,1.003082456071162,31.397071022138178,2.760633475805957,2.1256026159773485,1.0196026599822197,0.9962117416183698,16.02993425,passed,
2025/02/25 01:30:00,0.7118844906870577,0.6715198265447689,79.14467962353882,98.18669199748577,2.605569234204535,2.64,2901.448575405685,3242.729867385716,0.9932843018810971,1.002772654886303,31.54742508984354,2.6790709263107697,2.129855362839086,1.0257785916367035,0.9958182731411005,16.00908232,passed,
2025/02/25 01:45:00,0.7217144489311805,0.672565200056008,79.3225865288526,98.37348171637566,2.6178581473717415,2.64,2876.2479964474355,3234.3519516455044,0.9931978634140266,1.003140432819549,31.347196322674627,2.670666580797013,2.125742995117353,1.015650645113326,0.9945904567664432,15.996683859444442,passed,
2025/02/25 02:00:00,0.7203539840425437,0.672724832753222,79.25661573056449,98.31779660622044,2.6182362870658977,2.65,2875.1209351580055,3228.331665335953,0.993206887773656,1.003139963123728,31.434502753418673,2.8855337962626115,2.129283973231869,1.0186200599189315,0.9958683354927275,15.980281074999999,passed,
2025/02/25 02:15:00,0.7238003740896611,0.6732975869083955,79.28642184793533,98.33361997829799,2.6226981321492424,2.63,2866.3393232874378,3220.319161002583,0.9931758651892285,1.003226211050224,31.379441121408426,2.802106986803889,2.128271228039514,1.0100894235823978,0.9901327496907449,15.963467837777774,passed,
2025/02/25 02:30:00,0.7177621056578817,0.670806160167722,79.05102504344643,98.05401228046254,2.6132100780007828,2.63,2875.8035809693365,3226.6839839629683,0.9932263632265148,1.003003485663299,31.55452038967346,2.7768492271527827,2.1331628564338465,1.0127736540667465,0.9901485941799463,15.947082005555558,passed,
2025/02/25 02:45:00,0.7283855576702416,0.6765800006797197,79.34961590929734,98.44916361883566,2.634330947079443,2.64,2845.6607637230895,3203.2024581382525,0.9931224232676105,1.0035531744327484,31.55144213164718,2.76174475771063,2.132957841870447,1.0038183674831658,0.9838710556078701,15.93470758,passed,
2025/02/25 03:00:00,0.7212889675959404,0.6718505090476873,79.04204489410697,98.03381289390877,2.618648677319556,2.65,2863.3755324097674,3215.460757418152,0.9931938186093171,1.003128603227229,31.51383736662762,2.83415664038708,2.1337911404954366,1.0097282136276344,0.9891437829140118,15.918336609999997,passed,
2025/02/25 03:15:00,0.7170054921794835,0.6703248821935274,78.78474355155726,97.7382498304017,2.6088623865939784,2.63,2874.890544563943,3220.3163478012775,0.9932411591818348,1.0028375508934106,31.404081509496592,2.7273251880458695,2.130155983749387,1.0139827544584072,0.991051360287605,15.901555999999996,passed,
2025/02/25 03:30:00,0.7344235078445135,0.6775618596314426,79.29836574144427,98.35293982711696,2.6413520243016144,2.61,2823.645281602634,3190.396707526906,0.9930630905256967,1.0037458623778768,31.554835638769895,2.4652797815678196,2.134753298438089,0.9915065734523241,0.9761649101467165,15.885201982222219,passed,
2025/02/25 03:45:00,0.7195211858651536,0.6697749513249258,78.71763013612717,97.64495670441185,2.6119301017808625,2.63,2859.0209293060475,3216.3479245807725,0.9932106626855115,1.0029973379925774,31.52341737812862,2.6013311347429697,2.135423488138968,1.0071286735435474,0.9876441421475544,15.868438788888884,passed,
2025/02/25 04:00:00,0.728012238340895,0.67451093366847,78.94379072739201,97.95017279141787,2.629771677751018,2.63,2831.9636291407,3195.974787509243,0.9931226307281099,1.0034806344544356,31.620356689997326,2.4879314881250387,2.1376817010176663,0.9959448431310303,0.9784408329803316,15.852101723333336,passed,
2025/02/25 04:15:00,0.7385273388625812,0.6787641784345086,79.20176454124076,98.23684747435243,2.647914578431108,2.63,2806.2522790114367,3174.2174637702537,0.9930257944607903,1.00389727409774,31.49727827873417,2.558462140812546,2.1355897246467093,0.9877533487875395,0.9746477039359696,15.835773017777777,passed,
2025/02/25 04:30:00,0.7235919675859872,0.670460152630779,78.60880190507096,97.5256003607869,2.616608574187692,2.62,2843.5014826091174,3203.808155559548,0.9931749760768541,1.0031099487749662,31.438770161350476,2.592256047761901,2.1338230791324584,1.001823279919136,0.9854737195974257,15.823442249999998,passed,
2025/02/25 04:45:00,0.7223001932022747,0.6693469223210309,78.52321689732807,97.39825463992372,2.61374618608486,2.63,2844.8014552392,3202.8892083841956,0.9931877045448634,1.0030198330641793,31.437123359274356,2.614604463791589,2.136423708546866,1.0008789730801764,0.9847538824796224,15.807128406666667,passed,
2025/02/25 05:00:00,0.7163281821712091,0.6687888624100359,78.30131943011664,97.13526283843095,2.6053386295912477,2.64,2859.074958858797,3201.713551867404,0.9932424942487951,1.002720653498719,31.512183330023447,2.5204046564349487,2.137192993718682,1.0031525143374012,0.9815426377527969,15.790406432777777,passed,
2025/02/25 05:15:00,0.7227693065822228,0.668849212043639,78.42484809055249,97.19387950649192,2.61387565944025,2.62,2840.785025703458,3195.6572645932124,0.9931856489833629,1.0029819400244846,31.385670407950066,2.7127938993285974,2.137302553941687,1.001631272378336,0.9862891546405764,15.778509572222221,passed,
2025/02/25 05:30:00,0.7398191779099043,0.6758559350626083,78.82590938445493,97.55544469176229,2.645361595228901,2.62,2793.8044749729493,3162.8121980989104,0.9929656141475672,1.0037517690640207,31.382204474726855,2.385895424477381,2.1350573811879676,0.9797109367675318,0.9710074957387304,15.757404984444445,passed,
2025/02/25 05:45:00,0.740111502938604,0.6764518400115423,78.81884188851295,97.41167839984097,2.64879893917817,2.63,2788.004619669348,3154.73599862744,0.9929860448389949,1.00384352393414,31.548201760424096,2.3506089455028505,2.1389020725369923,0.9785419946202216,0.968694430492094,15.741125045555556,passed,
2025/02/25 06:00:00,0.7411358614750431,0.6738472613336622,78.69117597441739,97.07311455990022,2.6431702548243488,2.61,2791.890840815272,3158.8538774354206,0.9930149959683808,1.0036522195363669,31.204754872780764,2.178841321393704,2.1297553967510896,0.9765730497604501,0.970761849477353,15.728831433333331,passed,
2025/02/25 06:15:00,0.7306324928757381,0.66915801151123,78.26643053613722,96.41606355294043,2.6265216680885066,2.62,2809.097068843774,3167.164089123044,0.9931097984975499,1.0032232752871384,31.363443107912172,2.216258143402215,2.135873380546287,0.9851062630351063,0.9748892544035116,15.696779425555558,passed,
2025/02/25 06:30:00,0.7260677314289975,0.6620705492275272,78.82371259012233,96.36541467937835,2.596719440837696,2.58,2865.505275566388,3221.383198569668,0.9931906791258767,1.002198653134889,30.618219983759047,0.9086711882354741,2.14577943872939,0.9883895153455288,0.9822476117551827,15.805941634999996,passed,
2025/02/25 06:45:00,0.7470394025835486,0.6658047754803132,79.65612616427325,97.25056897070182,2.6268334290509263,2.59,2825.8604128349025,3217.22547275329,0.9929926217404631,1.003084644904522,30.257920911515868,0.9534465447716073,2.137035998118502,0.9734219330962549,0.98267907912875,15.874180018888886,passed,
2025/02/25 07:00:00,0.745395845952803,0.6646303786223308,79.523125661277,96.9582343381537,2.6247605021878972,2.59,2831.2138226605825,3210.7105345449168,0.9929569749766374,1.0028910900051857,30.18126172747493,1.0911959425073936,2.1338566951789657,0.9734221992034019,0.9821827759280088,15.858604409999995,passed,
2025/02/25 07:15:00,0.7403456322249042,0.6621552839859638,78.52240747690192,95.610478556589,2.620118719716082,2.59,2808.6070584231793,3175.1750102292986,0.9928938705455762,1.0026609636312311,30.4774216669077,1.1194955039551768,2.1397660972072488,0.9687129007137818,0.974598401886666,15.678219412777777,passed,
2025/02/25 07:30:00,0.7270073191813349,0.6563496544722577,77.16295990380885,93.86918740810421,2.598316232579808,2.57,2801.2240873634455,3163.5330653659594,0.992804308176433,1.00202032361576,30.894942891053656,0.4807746174821757,2.1468469918103694,0.9653866219111695,0.9651333530532213,15.49832533333333,passed,
2025/02/25 07:45:00,0.7111437441592193,0.6476322388943251,75.71773316625166,91.9859960162978,2.571992774388948,2.59,2798.760888430036,3157.450985184664,0.9925240402191527,1.0010927169440316,31.297687093603162,0.09024517110599209,2.1591526128809964,0.9657894630575883,0.9610054238943313,15.319333901666667,passed,
2025/02/25 09:15:00,0.703998548607558,0.6349222830447374,57.825112356666075,73.32585123767343,2.6593066565388885,2.58,2158.908396225833,2492.8025578408683,0.985530056464819,1.000113671012042,31.42231894849863,10.125119273076297,2.0113589716829363,0.9934220518326858,1.086947976499899,12.370325904444442,passed,
2025/02/25 09:30:00,0.7139989244741203,0.6503522930872454,75.57322831119664,92.32110185745138,2.574503785291421,2.6,2797.7810886325074,3160.824369362656,0.9924477346583511,1.001185345566369,30.97026419742823,0.23508134128116406,2.133196067676291,0.967273924873988,0.9629992870293279,15.34045230666667,passed,
2025/02/25 09:45:00,0.7183441907579916,0.6562966368255135,76.46001185326725,93.85946206971774,2.58529304095602,2.6,2811.58336081002,3173.8191002888716,0.99253095362358,1.0015887470049998,30.894587587382937,0.7908550675891736,2.1342957368657793,0.97605134331517,0.969800696247706,15.47401933,passed,
2025/02/25 10:00:00,0.7332159999734056,0.6659699743240307,78.6460186142859,97.0039855195184,2.6136643404739583,2.61,2831.1840454337193,3211.0859655920844,0.9927830238682701,1.0026976290128455,30.7532847646078,1.493150721327698,2.134341568612568,0.9808699091556145,0.9790616091232353,15.792465663333335,passed,
2025/02/25 10:15:00,0.7339777593795842,0.6674385719010362,79.28183804728056,98.21847918588551,2.6097361210975403,2.62,2851.1080645410025,3251.2825011943646,0.9927911516211394,1.0027619900348195,30.642483377251498,1.3326641064432514,2.136353571609855,0.9878633549922132,0.9870665068208184,15.92562908444444,passed,
2025/02/25 10:30:00,0.7405752617353324,0.67083264231669,79.67605085767711,99.19697721961488,2.617774627292788,2.6,2843.4264676528783,3256.6391237514395,0.9929026492815844,1.0031858981993926,30.531203454594642,1.6234925091530814,2.13228211979198,0.9870687929420987,0.9901118377111839,15.96859693,passed,
2025/02/25 10:45:00,0.7409146303070075,0.6738167415050862,79.74044079132945,99.77200332497189,2.618969121984206,2.61,2839.5229886243387,3257.1709290838494,0.9930440123464684,1.0034159631945558,30.661750986400534,1.716271360437158,2.1355846189327212,0.9875350804256766,0.9884425060969356,15.967053116666664,passed,
2025/02/25 11:00:00,0.7330350258718928,0.6699207531746401,79.24102614676163,99.58548211546521,2.5968691658617753,2.62,2868.755174339808,3281.073877911017,0.9926534957086676,1.002489743963902,30.10567622960267,1.6844191691723533,2.125809237910887,0.9965878759213275,0.9967346707826135,15.970301441111111,passed,
2025/02/25 11:15:00,0.7323013217241362,0.6728032715138883,79.50481018068696,100.42132382955477,2.601743852259186,2.6,2854.550413235565,3283.3049439703773,0.9931172687929537,1.003203045584063,30.880726232324676,1.9405690373237077,2.1458223510888814,0.9969403688668422,0.994266324287097,15.969127441666668,passed,
2025/02/25 11:30:00,0.7342617662710805,0.6710315613245431,79.24849836496149,100.6063271974917,2.593448379197084,2.6,2855.769275276712,3304.639958810153,0.992751711859122,1.0028625416510633,30.377641147526305,1.6797021734951847,2.1325531716578383,0.993514176952593,0.9972966432429587,15.97670334333333,passed,
2025/02/25 11:45:00,0.7348972751911289,0.6740737293684798,79.4332371788116,101.30945706901095,2.598920243589268,2.61,2843.803201135769,3302.9998373204926,0.992823418234272,1.0032234530959396,30.770058199537182,1.9266704753968236,2.148386894967446,0.9943784058730984,0.9962539055705925,15.975050849999997,passed,
2025/02/25 12:00:00,0.7411665014315157,0.6800956162499371,79.69676716688645,102.16935001631205,2.609912042002869,2.6,2827.8615620500723,3294.251394916516,0.9929453763127148,1.0037032637849153,30.89475160704202,1.9175508295118733,2.1485923249037273,0.9891812651674621,0.9906242043873467,15.97817632888889,passed,
2025/02/25 12:15:00,0.735483058114697,0.6723756272610345,78.76330550924685,101.36895794289507,2.5802094126382062,2.58,2820.7390977976247,3339.678311833735,0.9928312473664116,1.00323211041452,30.741460044590585,0.6705892688833832,2.149629240059097,0.9896103202411632,0.9975452253545315,15.89516698611111,passed,
2025/02/25 12:30:00,0.720421020583705,0.666936789490011,77.44820145430688,99.95458086731936,2.5500195631716367,2.57,2833.9676928004005,3329.4450186110744,0.9926272586568428,1.002111715335045,30.68497574772591,0.30950745985328154,2.159383059118128,0.9919621981311341,0.9923360284250469,15.71682299,passed,
2025/02/25 13:45:00,0.448356622514572,0.5424424880643396,34.89729156137657,49.90962850885252,2.274647648922168,2.25,1752.8603455610832,1980.8807323015856,0.9856337040842236,0.9916287030363478,44.38468733326622,12.375302905537458,2.248262292278123,1.012685835837716,0.9013026194769662,8.49294536444444,passed,
2025/02/25 14:00:00,0.723160342152465,0.6695910546279235,69.3489844095465,92.91849916886632,2.6010174760335283,2.55,2526.714468539368,3009.0508181461864,0.9894146200450177,1.0024161871093193,31.560896570002352,5.196357978722634,2.095339454922912,0.9699889406577858,0.9765555319035781,14.398622253888883,passed,
2025/02/25 14:15:00,0.7296622487422009,0.6927207395930853,80.02450391449347,105.18562567639093,2.608783834186337,2.63,2864.73650595817,3340.6311553486844,0.9927723773585493,1.0040409427800079,31.404704546328656,2.9131872291831296,2.13559455329679,1.0199084992694465,1.0009193315183775,16.18846284,passed,
2025/02/25 14:30:00,0.7300105041658409,0.6903036464224658,79.99499965876265,104.21748858543447,2.6137360588595486,2.64,2861.7602137899307,3318.4021500595295,0.9927879746607381,1.0039536241199791,31.415375906374358,2.99839008660177,2.138070931029774,1.0185041557886234,0.999852354996578,16.15331322,passed,
2025/02/25 14:45:00,0.7306639111078027,0.6882994983423169,80.00045274988338,103.31378084476667,2.620122600418594,2.64,2856.681290391372,3295.1392413325143,0.9928167881712638,1.003927414417474,31.53333362929387,2.9942700827755124,2.142343627582359,1.0130681382343283,0.9945732658698423,16.118524008888887,passed,
2025/02/25 15:00:00,0.7283074787482019,0.6821214301371074,79.79256262979142,102.15616366511843,2.615927478931706,2.63,2863.9871168996706,3287.2183865385596,0.9927178264992499,1.00353012015731,31.39423142453296,3.0000470944210753,2.1403449160763706,1.0096171838703547,0.9942665995031429,16.091107505000004,passed,
2025/02/25 15:15:00,0.729481944122085,0.6813626439500443,79.89513940345516,101.4140154098958,2.625017197253535,2.64,2859.231864410801,3260.0414347532464,0.992785357824992,1.0035750387327693,31.505847652020222,3.1474003477994157,2.1453009989263605,1.0068005972174439,0.9904812184548725,16.063197645,passed,
2025/02/25 15:30:00,0.7284872242422546,0.6789574224824617,79.90770102005489,100.5714955111206,2.629156898271151,2.63,2857.722833533254,3243.0054609809467,0.9927822322358786,1.0034961357708596,31.68448778805118,3.104114829753958,2.15257225446265,1.00383598978453,0.9867694578865034,16.039771880000004,passed,
2025/02/25 15:45:00,0.7244679400443471,0.6732822002270379,79.62333273463516,99.42091058337179,2.6237282367534522,2.64,2861.8633732545104,3240.6574654936812,0.9926379178721655,1.0031282502288772,31.743577910655322,2.910976188763765,2.154939115269191,1.0035441764732502,0.9874683124401612,16.011356239999994,passed,
2025/02/25 16:00:00,0.7286601092207752,0.6720739989365264,79.66782103419833,98.65044809921484,2.6297542507937837,2.63,2855.6616005435635,3222.2106162056857,0.9927678296084111,1.0031725659619168,31.578268123545584,2.5890657610264727,2.1484449814381477,0.9947303456808578,0.9816359812206064,15.983310297777775,passed,
2025/02/25 16:15:00,0.7252894801856675,0.6689425490456364,79.54321963139941,97.68832702498831,2.628717611131648,2.63,2861.9188440834246,3209.3749749486924,0.9926495470592258,1.0028350106904347,31.64137731376315,2.4166386966109847,2.1536340285531597,0.9928359803229311,0.9777554199281692,15.959716984444446,passed,
2025/02/25 16:30:00,0.7208967129449987,0.6668009713078156,79.3269956892512,96.63140262583353,2.6255153226652044,2.63,2874.4927051058517,3193.3311281492706,0.9924676628028581,1.002300171788634,31.583360988115,2.1549398896234924,2.154478149334546,0.9939081533840896,0.9742421971320634,15.931164449444442,passed,
2025/02/25 16:45:00,0.720006783462037,0.6648661962608227,79.3086737776512,95.8321024918863,2.629169185129257,2.64,2870.875451780468,3177.796697181358,0.9924716230552306,1.0022421534533728,31.778846677831652,1.9775511935114727,2.1622576398748925,0.9913134170627558,0.9706254824652301,15.902982424999998,passed,
2025/02/25 17:00:00,0.7154534089294812,0.660509396083604,79.05224489934821,94.76156553749459,2.6223639058476813,2.64,2882.117030031447,3173.1911321667203,0.9922958683353938,1.0017017711173926,31.73378308946465,1.6372925462636323,2.1636350545419556,0.9916001054196536,0.9696539871416308,15.879221563333331,passed,
2025/02/25 17:15:00,0.717784890078393,0.6656197752400757,80.79480953977065,96.13703007932718,2.6430233835621433,2.64,2931.5326653769125,3177.411151001519,0.9923629052279574,1.0018770149064855,31.664914189589396,2.5910029130472125,2.1670545951673104,1.0035273149563573,0.9749107931960678,16.146081355555555,passed,
2025/02/25 17:30:00,0.7255143654178303,0.6658852074073717,81.2236922192106,95.93786924238077,2.653540892148944,2.63,2932.9175657731093,3166.297625477675,0.9925731086957051,1.0020824270352156,31.20698521856087,2.6770845313037013,2.1506408153316725,1.0023913363713377,0.9788023369411685,16.18451692,passed,
2025/02/25 17:45:00,0.7318978164497791,0.6661601030264653,81.79861393413238,95.91415686117936,2.6685832258319615,2.64,2923.4465911982907,3157.509478226814,0.9928154119036929,1.002608615127296,31.275974800151985,2.791930285925636,2.1527037281466948,0.9995255412140119,0.979715005923581,16.22753736388889,passed,
2025/03/01 07:45:00,0.7230110363693558,0.6623110746803623,78.07201915797035,97.93607464433515,2.567275888661855,2.57,2864.8767918083317,3303.187704077912,0.9924433433208915,1.0016963599831472,30.22618730475017,0.03144520344373157,2.134176017199663,0.9925640627600667,0.9921536712450935,15.835123259999994,passed,
2025/03/01 08:45:00,0.6971762647408887,0.6601861105563201,56.69684920550085,78.79353308367838,2.628318335990865,2.63,2111.2843827386732,2568.26557191444,0.9851886026268796,1.002173092714362,32.26001849070533,11.824024948618746,2.0176243000492704,1.0560772814602892,1.103067568200573,12.299346949999997,passed,
2025/03/01 09:00:00,0.7134042292167373,0.6667346843534361,75.45383242242238,98.20460816739059,2.5435605450603926,2.59,2785.697133123401,3277.899820436051,0.9926118963490276,1.0021566140496547,30.977977381662217,0.8358733578022479,2.1410236678499035,0.9971464536330658,0.9911461808718589,15.423125972222216,passed,
2025/03/01 09:15:00,0.7391624137103511,0.6709982252737933,79.45746753045952,101.77698592128593,2.578966590644543,2.57,2857.559561568382,3372.0177653658047,0.9928229905628885,1.003010552152659,29.899070783924284,0.5458881257511247,2.1223742510574315,0.9950317524631216,1.0078804588897181,16.065871800000004,passed,
2025/03/01 09:30:00,0.712500510768801,0.6540368046821844,75.47551386361742,95.14612876784268,2.5442896997860607,2.59,2804.492683524149,3239.836621019978,0.9924428750433666,1.0011750634930066,30.6410924537969,-0.0046028895887913045,2.14367461302107,0.9744782559336439,0.9748480797546932,15.378524791666665,passed,
2025/03/01 10:30:00,0.6731840336309918,0.6094515599144118,55.18127403242943,69.08215413106986,2.5897582012648432,2.4,2141.118279736073,2466.143868545346,0.9854891748615089,0.9978671796508328,32.38619295250936,7.859945202372589,2.048765451938536,0.9439644889419059,1.0387827357471,11.931694933888885,passed,
2025/03/01 10:45:00,0.7381570464822704,0.6591404566318458,80.57379357187227,96.08545000315343,2.617135795560299,2.58,2908.5304211092753,3234.4128608580418,0.9927538033723164,1.0018023033642611,29.585837960350116,0.7174153187552257,2.1332501538235342,0.9953744410814532,0.9981358721146605,16.076916753333332,passed,
2025/03/01 11:00:00,0.7274311593658443,0.6476604554726965,79.25793830796727,93.91410750793584,2.5881136702606167,2.59,2913.096746256731,3249.2082347531127,0.9924046341876052,1.0007080474167878,29.430272953530512,-0.5311122346981026,2.127200775939062,0.9859282751549364,0.9921077200535721,15.948745761666666,passed,
2025/03/01 11:15:00,0.7130450337580326,0.6336432101264927,75.73620177628021,89.18095484690932,2.5668811223688324,2.59,2814.297576811433,3154.2897299748734,0.9922732222277953,1.00013127108282,30.632231145225443,-1.2949290633069823,2.1511154127572687,0.9526590753005663,0.9685866184056346,15.320654085,passed,
2025/03/12 13:45:00,0.6839655407270762,0.6620996832028909,85.9870146339877,100.21083714809983,2.6287587805568915,2.67,3204.4342195890745,3300.2251148735595,0.9911765900499221,0.9993089715558531,32.48446133133788,4.607947404516056,2.275846151403711,1.0694110810441324,1.0077785025820365,17.099180339999997,passed,
2025/03/12 14:00:00,0.6841864334625466,0.6632968193016269,85.82052959913999,100.51345179892846,2.6286607234431396,2.69,3195.9968532719267,3296.4291006738026,0.9911727948560535,0.9994043392501836,32.55818903014761,4.782928657891037,2.276849601198775,1.0668873996983788,1.0054279465401068,17.066385105,passed,
2025/03/12 14:15:00,0.6996837344356168,0.673609306019231,87.55109825098481,102.9642238178043,2.6577076562371715,2.65,3172.872303049044,3310.456862681064,0.9917766715669987,1.0010075299258163,32.265476275598786,4.71424911056449,2.2888760215893225,1.0629502119565213,1.0059971036574795,17.230793561666665,passed,
2025/03/12 14:30:00,0.7114630386410639,0.6643808898198266,86.61121142948629,102.31882775719207,2.6377924836936053,2.64,3166.3029706378998,3370.3655395022806,0.9901810402677325,0.9995279485842096,30.870950783344476,3.317035693655317,2.237481433723961,1.0437670111407968,1.015046288547173,17.242375064444445,passed,
2025/03/12 14:45:00,0.7072138107210101,0.6667018889425524,86.86129146308357,103.05049543419108,2.6368009053988355,2.64,3171.414154126026,3371.9858545342718,0.9904364553748253,0.9997816684748565,31.4616308239307,3.576711626318007,2.2586343066193764,1.0474182277655644,1.0124987159527714,17.25364306722222,passed,
2025/03/12 15:00:00,0.70803329308758,0.6675518783263378,86.80685667267716,103.46177908124011,2.632628784799708,2.66,3173.4676101081777,3377.482244492041,0.9905255873514525,0.9997847299172485,31.198778948693324,3.7575035732697937,2.253726966901597,1.051535263149159,1.0178128448076273,17.246219155,passed,
2025/03/12 15:15:00,0.706201217033876,0.6715995964437772,86.05232515696551,103.53086210543678,2.639282573958466,2.66,3139.4516072461124,3362.3780113133885,0.9903877858242497,1.0002000718876929,31.717750277536286,3.9760335497924024,2.247707470526238,1.0504308493792203,1.0108941666310536,17.16016561111111,passed,
2025/03/12 15:30:00,0.7029929194813985,0.6720999001416144,85.6719171867424,103.55754577123801,2.638465305485032,2.66,3117.082568788706,3354.0634004882913,0.9903556521582308,1.0003813546413882,32.38874115893462,3.9581765818433676,2.2689490158139787,1.0450119166822427,1.0028115022073376,17.073894126666666,passed,
2025/03/12 15:45:00,0.7027354372738783,0.6718152411926668,85.11010361647017,103.4249874105167,2.6318185141013943,2.66,3100.8398561132108,3352.179325660864,0.9904442490557056,1.0004279580086817,32.347602092556855,3.8143486069562185,2.26569896952946,1.04067613653095,1.0001846762080717,16.98317535444444,passed,
2025/03/12 16:00:00,0.7030013951440494,0.671294631990846,84.58498718822133,103.29005154291696,2.6255660615325564,2.68,3086.6597680948134,3347.4221620003595,0.9904796023260579,1.0003921820024715,32.2584057714926,3.8770115247560737,2.262423997087631,1.0406559352882763,1.002510760018984,16.893107152777773,passed,
2025/03/12 16:15:00,0.7061734141468184,0.6696554391204486,83.97695807337378,103.04120141304578,2.6199321707380285,2.65,3068.19745083344,3345.267824422993,0.9902729141426091,1.0002097507120242,31.84498549827738,3.7198955233209237,2.2513192920002036,1.0306062297535854,0.9997633255559062,16.802844000555552,passed,
2025/03/12 16:30:00,0.7039622796813402,0.6703899782287229,83.51294766251257,103.02870166464307,2.6168267779538272,2.67,3048.5693534680504,3338.100752402782,0.9903666180134866,1.0003923059945499,32.186204427261416,3.7483572962358234,2.261015147480788,1.0290832021042902,0.9962971732761401,16.712809354999997,passed,
2025/03/12 16:45:00,0.705525398526616,0.6694067964485935,82.97398845862018,102.86347754327623,2.6129117692785857,2.66,3026.9773601366346,3334.891958053412,0.9902026490422707,1.0003438614179407,32.13870553167929,3.587917952014967,2.260301607222213,1.0203033646940887,0.9920911156225655,16.623003216111105,passed,
2025/03/12 17:00:00,0.706249122498308,0.6693790113038867,82.54318957202544,102.84635548908574,2.610266657907008,2.63,3007.2601787499166,3328.663932005254,0.9901907876106911,1.0004238774573218,32.23770792806304,3.5523794681243053,2.263320538411212,1.0135939543459895,0.9877129716092574,16.538451453333334,passed,
2025/03/12 17:15:00,0.7067813938370435,0.6698075940351148,82.0828677490204,102.8276304339259,2.6084939422601954,2.67,2984.2573693882787,3323.4786788136967,0.9901648761486672,1.000568381407501,32.38607474288824,3.507403231192267,2.266989322155296,1.0094754876113947,0.9850132920734828,16.453691271111115,passed,
2025/03/12 17:30:00,0.7078454847213856,0.6698722546608209,81.57702226093369,102.76457262111006,2.6070146508319514,2.65,2955.848092006875,3321.2743673718655,0.9900372506819016,1.0007155614795216,32.582715926230414,3.2805183356410184,2.272871725842131,1.0017133334248411,0.9798201363201864,16.364550216666668,passed,
2025/03/12 17:45:00,0.7092783912329853,0.6697141441685238,81.04808393180664,102.6583133978423,2.6038729186761405,2.65,2929.6125580238254,3321.0957983354906,0.9899462532606794,1.0008291997359138,32.66930495052666,3.04307662729747,2.274588770327424,0.9962852038573174,0.9775881929872032,16.27605021166667,passed,
2025/03/12 18:00:00,0.7083469018625217,0.6715473205796592,81.37090740558767,103.65048292696896,2.598455678989944,2.63,2947.1874020378245,3348.2453345597287,0.9900147339772639,1.0008417515936099,32.59913246554015,2.9594969898552175,2.272255409731318,1.0008864347237216,0.9810722487994391,16.358402946111113,passed,
2025/03/12 19:30:00,0.7731370348790835,0.6683514880366028,78.2898984571082,102.19352444571732,2.6339008669383444,2.56,2789.4981044920537,3331.7217798162987,0.9851387470774108,0.9992985698471094,26.494897836513967,3.6456031737942234,2.085551359609769,0.9784344533112352,1.0362186965412885,16.122686360000003,passed,
2025/03/12 19:45:00,0.7096090728453344,0.6779904293005425,84.51257296091875,107.89394983170192,2.5942994521162586,2.64,3075.936282765076,3485.637141657465,0.9898639544947242,1.0005394456360694,31.59023073768557,2.7497465623029775,2.2560866449456296,1.041871520710836,1.0182418557684658,17.02268634,passed,
2025/03/12 20:00:00,0.710345686213142,0.6732181601052353,84.24297904430341,106.09619686767678,2.5998524284343465,2.65,3066.4349759651755,3442.273760062476,0.9898175716069955,1.0002547400021407,31.49152507907357,2.9425407906286667,2.2598645839369795,1.0363903036681,1.0151758167258624,16.921682213333334,passed,
