datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/12 20:15:00,0.7124537763095088,0.6685014464251207,83.85824346008036,104.30587149295901,2.6034209557073287,2.66,3061.4068608172456,3401.46271204775,0.989820598527469,0.9999169746280395,31.117048873183265,3.0296465967513377,2.2465703544660487,1.0266916669397246,1.0097337745195025,16.825570080000002,passed,
2025/03/12 20:30:00,0.7103544429105412,0.6655649199892985,83.5923562640044,102.74118114491176,2.6135417559930216,2.67,3039.500326296741,3361.831711805282,0.9897545581525417,0.9999605027059744,31.7335375024525,2.9591949022936936,2.2652389463912024,1.0181908480729203,0.9985768444605517,16.73014857555555,passed,
2025/03/12 20:45:00,0.7081133798863112,0.6616108817961185,83.25562860716289,101.0970956241006,2.6123344166168376,2.65,3039.235783902043,3326.714142083372,0.9902057775710219,0.9998675431908391,31.75364727991621,2.889220298512956,2.2618067243110205,1.0137167182295503,0.992735332621392,16.62999008611111,passed,
2025/03/12 21:00:00,0.7083262133643227,0.657475745481244,82.86123711837894,99.47166700099565,2.61795077548344,2.65,3018.043724290147,3297.846712212715,0.9900943226164945,0.999781725323648,32.00733775567914,2.5452382537960125,2.267759531827634,1.0033488614360533,0.9840618612484271,16.53469026611111,passed,
2025/03/12 21:15:00,0.7091421081299017,0.6536662934622515,82.49669041061675,97.92314190148068,2.6233275255224253,2.65,2999.82697474091,3268.629981384213,0.9900390572379756,0.9996921411909219,32.08873820891123,2.317478324555694,2.269479365019702,0.9964392687152615,0.9790792706207779,16.444215675555554,passed,
2025/03/15 11:15:00,0.7342932812105598,0.730687777349795,89.69934593738996,109.66768656550038,2.9792845115982685,2.94,3013.8717077174465,2826.523809146257,0.9930371119868902,1.008471790741028,32.08873820891123,2.317478324555694,2.131943294153342,1.0940371040950714,1.0014173594744713,17.400199904999997,passed,
2025/03/15 11:30:00,0.7291058670732472,0.7320592228010073,89.22565184902874,109.260780927136,2.975880512991051,2.95,3008.1423377932024,2814.645459865067,0.9928401394584739,1.0082607738783258,32.08873820891123,2.317478324555694,2.1421136046996407,1.0924225378030312,0.9926044535513523,17.327920738333326,passed,
2025/03/15 11:45:00,0.7314509873187689,0.7299913287383147,89.12841099222622,109.30106523575164,2.9751519741755756,2.95,2992.7226587573573,2820.855951724503,0.9930650677721408,1.0085789495061819,32.08873820891123,2.317478324555694,2.1425647167299795,1.0893870413435218,0.9957035120438724,17.296279880000007,passed,
2025/03/15 12:00:00,0.730498227179159,0.7312376845760898,89.09390760415378,109.48506124656605,2.9722104878843205,2.95,3000.1840263439585,2827.8171867259366,0.9928649796169019,1.0083871795028907,32.08873820891123,2.317478324555694,2.137868071021865,1.0918881857338099,0.9960092964909328,17.322046328888884,passed,
2025/03/15 12:15:00,0.735496218110212,0.7278408226587183,89.35443144874738,109.9662447226812,2.97652822123351,2.95,2980.066576815366,2848.045447426632,0.9930252803326318,1.0089098361963766,32.08873820891123,2.317478324555694,2.1435123894625283,1.0901747196334861,1.0054200414293446,17.347539916666666,passed,
2025/03/15 12:30:00,0.7326805541668697,0.7293445931788092,89.3646335326765,110.15466414180494,2.972980175827677,2.95,2993.1992826826863,2848.7716709051597,0.992903913042069,1.0086784591940403,32.08873820891123,2.317478324555694,2.1432802168250498,1.0909438349907896,1.0016526650361595,17.368063832777775,passed,
2025/03/15 12:45:00,0.7266936955931544,0.7317841674182014,89.31064666210025,110.19999939164873,2.9644933328292566,2.95,3024.658082988446,2831.952375705998,0.9931118587886322,1.0083030951561383,32.08873820891123,2.317478324555694,2.137361946392807,1.103181793832558,1.0034266235865847,17.361882657777777,passed,
2025/03/15 13:00:00,0.7317082770068569,0.7300978822460346,89.28346214002066,110.34262598001696,2.9685701621109866,2.95,3003.7159435337812,2840.1030742227895,0.9930625371629578,1.0085625546966825,32.08873820891123,2.317478324555694,2.1371444046527213,1.0947976678909148,1.0041187241970024,17.34778676888889,passed,
2025/03/15 13:15:00,0.7337728571693787,0.7290009030657648,89.19438112476233,110.39593080135707,2.972570020514825,2.95,2984.8723482505075,2843.59450399707,0.9929234000838584,1.0087313409250132,32.08873820891123,2.317478324555694,2.144010498896658,1.0873834363398263,1.0015176115283608,17.32552583055556,passed,
2025/03/15 13:30:00,0.7257453151048419,0.7320379428650848,88.93793741449298,110.25530473626992,2.963825962360153,2.96,3005.4574352907453,2835.3626684695864,0.9927567593957074,1.0082640481064848,32.08873820891123,2.317478324555694,2.1481375599005452,1.0965054326405235,0.9973878961753316,17.311174264999995,passed,
2025/03/15 13:45:00,0.7244545955411155,0.7325859340039178,88.88342140684928,110.29800565045007,2.9625412506056885,2.94,3006.561328546663,2832.029111264753,0.9927065069952394,1.008179731686314,32.08873820891123,2.317478324555694,2.152720859855104,1.0938053155084593,0.9931323670405497,17.297065023333328,passed,
2025/03/15 14:00:00,0.7238047904822867,0.7322711592303948,88.74661732284851,110.30580603742926,2.96124888902081,2.94,2999.4647084644325,2834.067922402793,0.9926812077243192,1.0082281643710482,32.08873820891123,2.317478324555694,2.157009849821788,1.0922175139451682,0.9919162725195962,17.274542022222217,passed,
2025/03/15 14:15:00,0.7248316523107189,0.7324556038166382,88.67309377031151,110.37876315237443,2.958275637135124,2.94,3000.557989739119,2836.825183156623,0.9927211871846858,1.008199784884353,32.08873820891123,2.317478324555694,2.1504898059295945,1.0947697498552387,0.9956084930294604,17.268588425000004,passed,
2025/03/15 14:30:00,0.7190122640168731,0.7335034058457551,88.51230418016054,110.35701673614416,2.95586736031537,2.95,3001.7825777635667,2835.4961054507166,0.9924946172633917,1.0080385652771735,32.08873820891123,2.317478324555694,2.166025593568176,1.098178471823523,0.9914182059201846,17.254221532777784,passed,
2025/03/15 14:45:00,0.7181296914857415,0.7351512432092892,88.36613169218131,110.30049479879155,2.9521198089058025,2.96,3010.8347420409877,2826.302759106511,0.9924602555094045,1.0077850214921162,32.08873820891123,2.317478324555694,2.160369880653909,1.1005639464847636,0.9906562683059151,17.231929244444448,passed,
2025/03/15 15:00:00,0.7242970190768392,0.7329452898005273,88.36484368260655,110.46439131566751,2.952653887673009,2.94,2995.2713155452598,2835.941693158979,0.9927003719711953,1.0081244395617002,32.08873820891123,2.317478324555694,2.1506096453056642,1.0885619552647359,0.9901013022971902,17.217553759999998,passed,
2025/03/15 15:15:00,0.7254147264425547,0.7319619360991376,88.30328990280377,110.5673136493072,2.9521946633723495,2.95,2985.628902952317,2841.7033198992076,0.992743888378018,1.0082757428547373,32.08873820891123,2.317478324555694,2.152667582954306,1.0934561525928228,0.9977090105728224,17.20341909,passed,
2025/03/15 15:30:00,0.7228776098979982,0.7329327421818057,88.1762822583903,110.15880805468512,2.9531486608690023,2.95,2987.2315028802986,2830.5813542881037,0.9926451092168153,1.0081263701956387,32.08873820891123,2.317478324555694,2.1570071093169974,1.0893111110285638,0.9887915304660488,17.18086624833333,passed,
2025/03/15 15:45:00,0.7225489921666602,0.7343088525298419,88.21976049890539,109.5018511062552,2.9581944643503904,2.95,2995.355650918014,2807.7524991492314,0.9926323149350498,1.0079146355705986,32.08873820891123,2.317478324555694,2.1551853253145703,1.0886347901446767,0.983402359891108,17.16672240555556,passed,
2025/03/15 16:00:00,0.7187142891252891,0.7358800207816137,88.00719111383178,108.59100955770042,2.962523014988365,2.94,2996.1554822144817,2782.674315354956,0.9924830160186697,1.007672888445355,32.08873820891123,2.317478324555694,2.1625519724496844,1.0874408293969768,0.9735163220310665,17.11991627500001,passed,
2025/03/15 16:15:00,0.719152334680602,0.7350026394008007,87.76679064216938,107.65858034313791,2.971198800240883,2.94,2976.034518284442,2760.4031657448595,0.9925000707230439,1.007807886353002,32.08873820891123,2.317478324555694,2.1705739451216055,1.0808903044878209,0.9667165276569405,17.04409676444445,passed,
2025/03/15 16:30:00,0.7188581796883556,0.7379340566696821,87.53038125890752,106.69186016034772,2.9742210490732988,2.94,2984.4580028032,2726.0776869673896,0.9924886182008757,1.007433944298723,32.08873820891123,2.317478324555694,2.160712485427768,1.0774926929767878,0.9568096904746539,16.984395449999994,passed,
2025/03/16 05:45:00,0.7127584763482002,0.6816341235680097,83.16130843756744,100.35095276652419,2.702191398685672,2.73,2997.1937815168585,3122.8237388471844,0.9923506939322313,1.0028985678887474,32.584578499295766,8.302552724516119,2.1675940052656038,1.0414182480439147,0.989924616405262,16.537458703333332,passed,
2025/03/16 06:00:00,0.7120232104028709,0.6823413133336746,82.84345176713386,100.64021373857221,2.6968410233963174,2.73,2990.022044701216,3126.8156048135997,0.9923130026636225,1.0028906182469088,32.54035276443388,8.42765713869416,2.1668653100085455,1.0445419159349423,0.9932673429450224,16.496138706666663,passed,
2025/03/16 06:15:00,0.7058472336020214,0.6575237026327234,77.16144389015912,93.53907876235515,2.618916943227261,2.65,2815.952638164744,3114.8203675537784,0.9914974345038519,1.0013729120136963,32.913820615735425,2.451693502289843,2.2055924522880352,0.9763627194086555,0.9515973746825893,15.532201911111107,passed,
2025/03/16 06:30:00,0.703744554756099,0.6663097588905078,79.93986754147451,97.54976270664348,2.614820866938495,2.64,2935.815407876614,3217.263447389042,0.9918323634345819,1.001341678689459,32.291951910013836,2.9028369165737042,2.1946300069935702,1.013297727617603,0.977686002354601,16.089198986666666,passed,
2025/03/16 06:45:00,0.7085628771081016,0.6687568299333833,80.06524015599832,98.33016502268254,2.6151813090132148,2.65,2938.3656381284495,3218.0226687251734,0.9919776781676608,1.0014551464225332,31.718186626306288,3.332579597496557,2.180120245835733,1.0130239804811019,0.9813373695652103,16.100071631111106,passed,
2025/03/16 07:00:00,0.7136166737602473,0.6738265701479426,80.37253585661026,99.39345306260853,2.6252621061205046,2.66,2922.969009104597,3212.158037280995,0.992232500785307,1.002080527994642,31.825331089569715,3.940772961115031,2.183233905912098,1.017846604897516,0.9865648940448959,16.10631655111111,passed,
2025/03/16 07:15:00,0.7116816210899526,0.673548844770169,80.17247056282703,99.68729605629146,2.6156928031852384,2.64,2933.240039614221,3226.7197157435417,0.9921108044255265,1.0017960635461132,31.59534212315952,3.812620128280837,2.1758137002998432,1.0170319457150832,0.9861305109782047,16.1125624,passed,
2025/03/16 07:30:00,0.7105342465900577,0.6725016028996524,80.08369386839485,99.61336201996197,2.6109576867578896,2.65,2937.915183188443,3235.4537215427335,0.9920337086778852,1.0016349780732863,31.51332706591714,3.6574187400739278,2.173630957738638,1.0186289375901598,0.9881347571465973,16.118404995,passed,
2025/03/16 07:45:00,0.7109974787990166,0.6729433591005346,80.22770476334321,99.77080916033177,2.6125300218222924,2.66,2938.9330230183714,3234.8844299001235,0.9920735673073976,1.0016915243354725,31.570050321354735,3.7403221093182264,2.177465351508061,1.019409496980615,0.988791363884861,16.129283445000002,passed,
2025/03/16 08:00:00,0.7136571846634568,0.674881002117556,80.50710517885013,100.14410000759413,2.62190908708368,2.66,2925.0857629197403,3229.030147649935,0.992244470877248,1.0021686308313191,31.87819432794563,4.002362225897756,2.187519876074958,1.0204427001831915,0.9900071759969346,16.135532428888887,passed,
2025/03/16 08:15:00,0.7098313527642629,0.6722110503079631,80.1973666721562,99.7845584434244,2.6094527084036483,2.64,2945.9710125465263,3239.9170434748135,0.9919776798292708,1.0015185625853935,31.461377754350924,3.710217102430823,2.1753148976577314,1.0185032929364397,0.9879907820355516,16.141782341666666,passed,
2025/03/16 08:30:00,0.7141793352521287,0.6735022215411031,80.34941816066691,100.01076232611521,2.6127113191514995,2.65,2942.034014291555,3240.3043549381628,0.9921321956398682,1.0017248920932753,31.194601504798,3.710514710548632,2.166876067863599,1.018380181668508,0.9907657144033021,16.152665436111107,passed,
2025/03/16 08:45:00,0.7160786061190345,0.6752133830066609,80.62613743457268,100.33380883837997,2.6204066008128244,2.66,2933.0090692389795,3233.4052080504093,0.9922655701458389,1.002069117632116,31.50536054269739,3.947254358804835,2.1777574708175567,1.0194292655714634,0.9913704135564465,16.158512675555556,passed,
2025/03/16 09:00:00,0.7132507933936608,0.6735898815687685,80.43983512361758,100.12782978649768,2.6124317703773468,2.67,2947.1619531204024,3240.469780128059,0.9920931658059345,1.001652144446909,31.199557108063242,3.9667912724049423,2.170997555143502,1.0252012539103947,0.9964285360699793,16.16476572333333,passed,
2025/03/16 09:15:00,0.7106525791605832,0.6714771179397914,80.3560132047429,100.04172835398306,2.6032343295422335,2.64,2951.852213995414,3267.1629688778285,0.9919798002780666,1.0014871216979095,31.30118139398943,3.1428848259144866,2.17442080166479,1.0202203572575044,0.9921201165806418,16.189553819999997,passed,
2025/03/16 09:30:00,0.7099505239446743,0.6738392904118617,80.69960449760363,100.51323374694667,2.6101886956923757,2.66,2960.081600298446,3257.1886572986805,0.9920050206225064,1.0015869288033308,31.46561135198132,3.811624171175274,2.18050875427543,1.0277770701395479,0.9956471723861363,16.228248544444444,passed,
2025/03/16 09:45:00,0.7187743740458966,0.6766483772544455,81.09999398331775,101.03728243910759,2.61906513821804,2.65,2954.363627627808,3254.842857467735,0.9922732172399166,1.001989904770345,31.002705157162154,3.901886190587146,2.1646347040590856,1.0255314716163446,0.9989733890766394,16.26231624111111,passed,
2025/03/16 10:00:00,0.7223180065615306,0.6764558194381012,81.45697329581276,101.46004933027454,2.62474792994355,2.66,2946.2344681770765,3260.589128198323,0.9924317368175036,1.0023612586732862,31.115228728882137,4.110796131007858,2.17119847386983,1.025237406510479,1.0030018857259642,16.291347386111113,passed,
2025/03/16 10:15:00,0.7179701108522399,0.6766192019204599,81.41707801392893,101.43582143530107,2.616767022369049,2.65,2971.9601898699543,3268.588526187505,0.9922145043904658,1.0018346893696226,30.856989237306106,3.9473683555886154,2.164835146526658,1.029745162290399,1.00270597104625,16.330062081666668,passed,
2025/03/16 10:30:00,0.7096576056040322,0.6723099996483917,81.11968843955401,101.0883689231867,2.600117767494907,2.64,2995.711140286959,3296.1241529554472,0.9918224311833256,1.0011277722079954,30.857223545294595,3.433270358125817,2.1678081779273133,1.0302709287633947,1.000906958245128,16.35951273611111,passed,
2025/03/16 10:45:00,0.7140261365462455,0.675844742045842,81.58324735804581,101.70494190419623,2.610647872929036,2.63,2988.947604125333,3290.5684249941046,0.992086995397908,1.001629640768346,30.98813224241013,3.6450042370141795,2.1704717752742115,1.031059175508108,1.0015395719239066,16.393605164444445,passed,
2025/03/16 11:00:00,0.7171421048038078,0.6785437174355141,82.0555476781368,102.27240755355592,2.620661243409291,2.65,2983.781312544519,3284.752682955311,0.9922473452027641,1.0020248366304954,31.19751601285543,3.9118890851793076,2.1793671059134323,1.0313525985747376,1.001542384445726,16.427704094999996,passed,
2025/03/16 11:15:00,0.7160997443090227,0.6778239371743582,82.08946601839766,102.34040268436912,2.6157663910364377,2.63,2997.7408470365226,3295.404209701851,0.9921580468714304,1.0017787716570696,30.9403064240928,3.8889615106192843,2.1729202910987784,1.035799373113718,1.0060775260185162,16.461397333333334,passed,
2025/03/16 11:30:00,0.7201660447431525,0.6791535447544513,82.36624006791804,102.70890031581452,2.619403014745684,2.65,2994.6731457433634,3302.757361397246,0.9922893191932973,1.0020296139767728,30.80445850692013,3.7751460221429047,2.1687098889863257,1.036015696565744,1.0090046334929208,16.495508455555555,passed,
2025/03/16 11:45:00,0.7227791689004536,0.6814353649538679,83.60271996129075,104.28708223262177,2.62282754280199,2.65,3029.695376374918,3347.2524979869404,0.992356850878677,1.0022057328306695,30.628337794355915,3.760685418679635,2.1673220187619564,1.046132020754243,1.0201376695290878,16.725634523888885,passed,
2025/03/16 12:00:00,0.718817894930335,0.6797679597544317,82.97496418925657,103.47928314825946,2.6160563812815134,2.64,3018.179708475153,3336.0574604293834,0.9922432219214421,1.001965856240298,30.835806626427736,3.392744456293978,2.1747457875724177,1.0405796338533289,1.0121715722471019,16.62304269388889,passed,
2025/03/16 12:15:00,0.7179829793470771,0.6802982221127463,83.07408625599062,103.58777225673232,2.6198815401061566,2.66,3024.0272650872594,3319.610133959212,0.9922226462150612,1.0018940660891473,30.897394635768187,3.9313995742308214,2.1780594752686486,1.0389960385150436,1.009017888825794,16.619578518888883,passed,
2025/03/16 12:30:00,0.7109878049533727,0.6786987160799709,82.7961692918448,103.3202859550963,2.6128055423417904,2.64,3039.297387344909,3320.182801523767,0.991965569392293,1.00144747561083,30.966663119314312,4.218789697095891,2.181460067658295,1.0470724129178468,1.011850457303086,16.61608508388889,passed,
2025/03/16 12:45:00,0.7023745702180944,0.6762214071233998,82.38808933518912,102.94355677801424,2.6009102612398345,2.64,3046.7297170179563,3340.321369931972,0.9917057717991514,1.0011010736230603,31.431083536329435,3.65856827112252,2.191425665410202,1.0477567047184062,1.0071097762345746,16.61214671111111,passed,
2025/03/16 13:00:00,0.7161032432684251,0.6811410340245824,82.93240996090087,103.6017125092193,2.6201574076224072,2.65,3019.512314166052,3319.2650277833427,0.9921918346916725,1.0019671681292692,31.117392236667694,3.974000669374315,2.180228140846732,1.0424446788026775,1.0095881703778946,16.608594407777776,passed,
2025/03/16 13:15:00,0.715162509297006,0.6812169764810134,82.91460600287944,103.60639418753519,2.620265363947768,2.65,3018.9561480677476,3318.1931624230224,0.9921685955390416,1.0019652517068542,31.186228026056323,4.022806761704429,2.1836668150850036,1.0430606651523413,1.009150487653199,16.605012844444445,passed,
2025/03/16 13:30:00,0.7095016420623085,0.6785376135204385,82.6204994093179,103.26533245192122,2.6097912197174358,2.65,3033.031423944061,3328.167853486476,0.9919476032467911,1.0014984889789365,31.17574099039259,3.9070377822030484,2.1846662847476788,1.0462071665186476,1.0100641097749523,16.60140202111111,passed,
2025/03/16 13:45:00,0.7055625511271195,0.6762266309408247,82.42958048400676,103.01890565788212,2.6017617896748044,2.65,3046.20898340401,3333.22283223978,0.9917700471952926,1.0010794115472348,31.078136865358612,3.9128191261768,2.1853441821574084,1.0475054834278499,1.0104441997717333,16.597761937777772,passed,
2025/03/16 14:00:00,0.7063170273706713,0.6777227386119493,82.54158737716294,103.18532854191392,2.6073544870423118,2.65,3035.9134731472805,3326.496967182996,0.9918644772515112,1.001362281411041,31.387049908555664,3.971002777325452,2.194001210299781,1.0456592493676407,1.0073818354807995,16.589059409999997,passed,
2025/03/16 14:15:00,0.7119212794234979,0.6787809359739889,82.7076677801975,103.37191494498366,2.612556040729445,2.64,3029.7571228752513,3318.571899138472,0.9920299401910005,1.0015634714093757,31.116431423684283,4.065334628003344,2.1850169727191107,1.0401692231924657,1.0065410723028883,16.585365335000002,passed,
2025/03/16 14:30:00,0.7091239141139051,0.6771356497020691,82.3996316302141,103.01129500744527,2.6064104840907887,2.65,3028.5737717756083,3322.6920902379275,0.9919237826649128,1.0013708633469829,31.12708286317913,3.9402053389126106,2.1873333094089027,1.044165570028063,1.0096338355637147,16.55400593,passed,
2025/03/16 14:45:00,0.70400955780105,0.6741225800491282,81.93060616224376,102.4487929374532,2.597763474522095,2.65,3025.0437457319854,3329.989166968853,0.9916517912184598,1.0010511823008412,31.398070130327152,3.5120584707490146,2.1962539234188063,1.0398736738721368,1.0041064260152848,16.50887238,passed,
2025/03/16 15:00:00,0.7023558902999969,0.6726891221935912,81.69787043567132,102.146904956073,2.5964414654908925,2.65,3012.6678377403287,3330.1535083197364,0.9914346383319004,1.0009801304113581,31.74365711514307,3.304575360006581,2.2092227331762686,1.0376446709905098,1.001987299282187,16.468764351111112,passed,
2025/03/16 15:15:00,0.7033552210875177,0.6726745706410071,81.80625029397547,101.67489102403795,2.6032268173420463,2.67,3015.639349503789,3303.079217553254,0.9916820480241973,1.001052189242459,31.66495234497902,3.7003093419984197,2.204586602863782,1.035932403009519,0.9991644941074879,16.449057625000002,passed,
2025/03/16 15:30:00,0.7034298181416254,0.669943551407062,81.74973294946857,100.8493316550315,2.604526582535891,2.64,3011.585104749706,3296.2445542603523,0.9915878463001752,1.000914295420872,31.658140824153673,3.485216695717559,2.2088152163023005,1.0363590423309066,1.0008054695274031,16.428910025,passed,
2025/03/16 15:45:00,0.7031614212249817,0.6677553793097105,81.66560260808131,100.05283983439055,2.606954997325395,2.64,3009.023038771271,3283.584863784783,0.9915522641730214,1.0008063722389453,31.713656267488638,3.362963869368136,2.209604373760338,1.0336633403326143,0.998419771343575,16.404545617777778,passed,
2025/03/16 16:00:00,0.7039765770217167,0.6645287707561596,81.51173783865558,99.18408307331181,2.607504932076499,2.65,3007.538740625124,3275.994943072783,0.9913805396951595,1.0005486716367202,31.590942038118936,3.055757330547291,2.2043708527541357,1.0263916145681322,0.9943033310740098,16.384345071111106,passed,
2025/03/16 16:15:00,0.7038996735237868,0.6627922745396329,81.53436680343384,98.48502356251532,2.6116862874381197,2.66,3005.4718436764147,3258.650302369922,0.9914235681883277,1.0005045147404932,31.659797997647317,3.087023659422503,2.2089106206289926,1.024346278562407,0.9920841568810741,16.359921911666664,passed,
2025/03/16 16:30:00,0.7031207706561197,0.660868505969317,81.49697782589749,97.7817800032187,2.615265820596955,2.65,3001.3874806170224,3246.5738819760345,0.9913726483449081,1.0004486011863474,31.8450584169816,2.898288804939036,2.214443965739235,1.0189802643662074,0.986375280511803,16.340079799999998,passed,
2025/03/16 16:45:00,0.7017465991082644,0.6595410008396624,81.47244923573827,97.10502737228083,2.6208154817159643,2.64,2994.5387262024565,3230.6940765221325,0.9912982858892185,1.0004424193141674,32.17615158436572,2.9242406023221954,2.2251153826672962,1.0196922341926307,0.9850543120773292,16.315186506666667,passed,
2025/03/16 17:00:00,0.7032145029637876,0.6565013400262552,81.40573299722335,96.34512786801554,2.6188171141599734,2.63,3002.7729101792884,3219.6127046007864,0.9914552721209987,1.0002159855933526,31.82421353754423,2.6820579620832197,2.211535305408842,1.009674639667198,0.9788587386342015,16.29528993888889,passed,
2025/03/17 00:15:00,0.7563069684785053,0.6814742858927674,76.1380740219762,94.54763430446728,2.769565782883901,2.78,2738.148843155421,2920.955020777009,0.9860465104293878,1.0006289737325318,27.71457726763079,12.048503460873928,1.9835160322213987,1.0712816587900609,1.0690290389250139,15.673260423333332,passed,
2025/03/17 00:30:00,0.7052847633715471,0.6993267867375593,83.89082171219319,102.92877884869847,2.73349291865813,2.77,3010.8566266166304,3107.7683455467272,0.9920888371790234,1.0037143897843879,32.734206092506774,9.585118972486553,2.171189174286403,1.059277351741362,0.9798271999289101,16.725218033333334,passed,
2025/03/17 00:45:00,0.7056496587891872,0.6928074168036844,83.33713485296826,102.12973176452775,2.7205901397042695,2.75,3007.286632562873,3107.8537389986463,0.9920929694830267,1.0033350894248467,32.684044301265345,9.666425219266157,2.1630278466972874,1.0561175971294599,0.9856915603838895,16.636790597777775,passed,
2025/03/17 01:00:00,0.7045401544370216,0.6910652608171359,82.98662886464838,101.64319614876301,2.719292118416553,2.75,2995.1288012676387,3090.5932238505,0.9921386402343869,1.0032969201661899,33.12139167759365,9.915729270239746,2.1705826919857603,1.054024535475124,0.9844352925380857,16.548855937777777,passed,
2025/03/17 01:15:00,0.7046346010424707,0.6904815442157431,82.587622274168,101.19160342421671,2.7176373829823657,2.74,2980.6264088494477,3079.5838878742993,0.9922316688239446,1.003354683368523,33.551511542226535,9.739257818088854,2.1696619978992273,1.0460016290438705,0.9774727740297131,16.469454051111107,passed,
2025/03/17 01:30:00,0.7032709996041334,0.6884268073949588,82.32446589779161,100.90619632036965,2.712356434806337,2.75,2978.028308109866,3082.992244242596,0.9921709848171285,1.0032219484981852,33.51794454044292,9.691258703909426,2.169151766121183,1.046771062012968,0.9795754855078712,16.43964809666666,passed,
2025/03/17 01:45:00,0.7013420540858493,0.6867994728819127,82.13167766160862,100.65971210746422,2.7093886713570203,2.76,2973.9176098906773,3080.6072146277215,0.9921216900391785,1.0031340010505039,33.64522092191636,9.74512757109652,2.1761314025309106,1.0468371152164007,0.9797122320117286,16.404060970000003,passed,
2025/03/17 02:00:00,0.7017939066335682,0.6862918912249077,81.9260788717229,100.44428321590999,2.7076847207349717,2.75,2967.0673525218804,3078.267510993365,0.9921351226221583,1.0031312736613682,33.62440916404163,9.678441627116163,2.1739357704419477,1.0466021350294594,0.9805687229482898,16.368860841666663,passed,
2025/03/17 02:15:00,0.7066378639781565,0.6882011124603502,81.90487088646617,100.40783602344739,2.713523253154348,2.74,2954.153925896611,3063.0805057669286,0.992283916211254,1.0033408497331195,33.42469833878874,9.631050313850112,2.1681504577589767,1.0386868120556072,0.975315066921666,16.32790555,passed,
2025/03/17 02:30:00,0.7097707202946136,0.692188267762176,81.97311258066365,100.52776249807474,2.7227910131179627,2.74,2939.1640835329717,3046.688441129337,0.9924426680494715,1.0036997104726386,33.59345701636584,9.512558899919233,2.170715101095213,1.0327375305045687,0.9673418821679846,16.29822546,passed,
2025/03/17 02:45:00,0.7027704583992753,0.6833669431432317,81.3792741706595,99.77682965148085,2.7017512854593706,2.75,2949.116441206632,3070.2351515393393,0.9921523865349078,1.0030394575046673,33.523189962544016,9.47890553101674,2.1731709873952085,1.038515234886273,0.9776801014145066,16.262790903333336,passed,
2025/03/17 03:00:00,0.7062886770071435,0.6872438082817968,81.41547389066695,99.8572564544624,2.710861058488724,2.76,2933.1179117871525,3053.076733213746,0.9923085573482282,1.0033919266565787,33.60754822949699,9.416419629117948,2.174251541337696,1.0346519670700356,0.9721916089336383,16.227741951666665,passed,
2025/03/17 03:15:00,0.706831040079241,0.6845872210633743,81.0930379922162,99.49804730511251,2.703964323290111,2.74,2930.125506173944,3058.261078859671,0.9922775667192824,1.003225135780139,33.357923538903016,9.218840005692002,2.1652399398671442,1.030713788339269,0.9727732805027928,16.19238368,passed,
2025/03/17 03:30:00,0.7056935352676015,0.6827335322474529,80.9127900625294,99.2666547760453,2.700102545916815,2.74,2927.461592296007,3058.5418685304735,0.9922419230130395,1.0031190522917204,33.40138822895736,9.1710838285046,2.1684101844382235,1.0283162113332966,0.9718324846384336,16.16282318444445,passed,
2025/03/17 03:45:00,0.7049434385338214,0.6815447092220793,80.66656485099087,99.0003481298023,2.696621058492808,2.73,2921.3563726175144,3059.2892063651875,0.9922133583418108,1.0030666496414906,33.40581217503383,9.037772282212835,2.1688747558504673,1.0271196748343059,0.9715551489962717,16.127534811666663,passed,
2025/03/17 04:00:00,0.7038840879939295,0.6800567993173771,80.37790317481442,98.6810820019163,2.692020372675865,2.74,2914.218286276211,3061.6765168560987,0.9921887626386531,1.0030105907816684,33.48759082182486,8.721906727315417,2.1699625451879996,1.0216169913723252,0.9672732507449122,16.087230555000005,passed,
2025/03/17 04:15:00,0.7066756806971806,0.6861899811433427,80.41328134346128,98.85207667519197,2.703770274697416,2.72,2893.683573870115,3045.2154624712416,0.992370448195203,1.0035374858093873,33.827749497295706,8.471267054949198,2.173110771314402,1.0200284365387016,0.9601891959832051,16.057418678888887,passed,
2025/03/17 04:30:00,0.7057863979181479,0.6916094606903304,81.39056656951789,100.23746921082004,2.7138996295053652,2.74,2927.1285987709575,3058.7127889612952,0.9923378186261086,1.0036704373370693,33.839228363297856,9.065475030011813,2.1713573595992113,1.0351561554367963,0.9672880259928456,16.24497272444444,passed,
2025/03/17 04:45:00,0.7139688056656482,0.7047802833926732,81.83131282475496,101.25412556239019,2.752296634870882,2.74,2907.7898667905483,3000.5860257772756,0.9926900234814514,1.004714578554033,33.97579157677978,10.525267247975595,2.150270428440976,1.0423626769013443,0.9656676802813758,16.261603086666668,passed,
2025/03/17 05:00:00,0.7150598632371439,0.7026609820490836,81.28863100181286,100.61430510973356,2.745239697021062,2.76,2886.030060241098,3006.0978733909305,0.9927348118556798,1.004774820574514,33.98367876398899,9.810824480474517,2.148306821945036,1.0331640717616333,0.9608290336240406,16.17530350333333,passed,
2025/03/17 05:15:00,0.7018569613451995,0.6970279036718614,80.34450311767547,99.48223362406983,2.7274501529848156,2.76,2882.9929352727577,3006.8553507935444,0.9923517583980692,1.0041697996172145,34.623691807314,9.567982183134559,2.1707407584679377,1.0350281441738935,0.9560549759718925,16.06426760888889,passed,
2025/03/17 05:30:00,0.7067609825868336,0.6985038346848439,80.54596456740819,99.72148618510022,2.7335329206130288,2.77,2877.0210660784433,3001.109536325229,0.9924936662344679,1.0043953122118843,34.38361686186567,9.766485854132254,2.166067566864282,1.0359755290518238,0.9601101722745609,16.068063513333332,passed,
2025/03/17 05:45:00,0.7125081467049627,0.6996319170412152,80.62512070565762,99.85441862459149,2.7365917330039795,2.75,2867.3841814923285,3003.1232479681557,0.9926799717143412,1.0046608912942054,34.195061467259144,9.418068932823209,2.1554746258112125,1.0267378244470589,0.9560716498536163,16.065182100000005,passed,
2025/03/17 06:00:00,0.7152401563285532,0.700181782551036,80.69116423400885,99.97154718876492,2.7371827142820173,2.74,2863.8939932279154,3008.2436489302163,0.9927565508677598,1.0047811438958634,34.05094853446236,9.20028821935716,2.1505251299468497,1.0237838874411873,0.9555476068126691,16.07311365,passed,
2025/03/17 06:15:00,0.7179386468011857,0.7011574888491304,80.8342099255415,100.1396364468643,2.7415339656794053,2.77,2862.140402752642,3001.595340781291,0.992810885954674,1.0048701822958466,33.869891239900696,9.578994802325385,2.1489360360812224,1.0305020132328437,0.9633167347080781,16.07563070666666,passed,
2025/03/17 06:30:00,0.7152860116087988,0.7009315614006182,80.83724629104438,100.17088468260614,2.741208207730265,2.77,2867.592884642619,2998.223047945112,0.9927527031742582,1.004775129278535,34.02493531565222,9.701176887625428,2.1538684762163647,1.0277815404839288,0.9584867398038924,16.07942277944445,passed,
2025/03/17 06:45:00,0.7191147109618629,0.7051868301665292,81.00956128157455,100.47205508531326,2.7531600381560755,2.77,2857.344365168926,2981.916379041385,0.9928525902873109,1.0051145521239222,34.07448708481144,9.946182383548438,2.151866253948142,1.0280229877445417,0.9570939291917198,16.07641933333333,passed,
2025/03/17 07:00:00,0.713551625616967,0.702231912334494,80.78565069569022,100.28120488623945,2.7438753882031737,2.76,2867.3841843537098,2992.3888611449015,0.9927264074905704,1.0048315038859157,34.21869077942387,9.883637618157223,2.154229051669044,1.0276458542347984,0.9553222453289149,16.078487039999995,passed,
2025/03/17 07:15:00,0.7132597607081198,0.7036064810552501,80.79856408231711,100.38283148247056,2.7469780552755108,2.75,2861.571567312595,2990.4887506772266,0.9927642077412249,1.0050039818158067,34.443194055590084,9.837520922067291,2.158131195278122,1.0266189689180054,0.9524530592999437,16.075481271666668,passed,
2025/03/17 07:30:00,0.707273419510535,0.7002399836922588,80.42187483441899,100.00018288874071,2.733292694050178,2.76,2875.9534499508004,3004.3073478643346,0.9924981081322042,1.0044782484005983,34.31092804744112,9.709106538766221,2.1547285144163304,1.0325543826872816,0.9564965054812218,16.072473877777778,passed,
2025/03/17 07:45:00,0.7239402136529295,0.7156066391243622,81.19910231443069,101.00533444415954,2.7718578255667183,2.77,2845.7031772673286,2951.5352094466393,0.9930290836009887,1.005605498541836,34.146491392993894,9.956383346077887,2.143346156237958,1.0238096914132049,0.94489752112688,16.06912058888889,passed,
2025/03/17 08:00:00,0.7216059900352542,0.710200446189989,81.10940212147202,100.86170330852897,2.7600444041841325,2.78,2858.539111447522,2964.385494633493,0.9930682064110543,1.0053105114906211,33.86090628486771,10.330521476905744,2.1416368652572593,1.0326284311233573,0.958007635937221,16.071530475,passed,
2025/03/17 08:15:00,0.7154007931032225,0.7016444938745442,80.95372669714571,100.64275187682878,2.7379146152774148,2.74,2877.260214602984,3009.4500916277566,0.9927196072771138,1.0046974177554735,33.85121991236216,9.708117287241446,2.1489732341828875,1.0287588387030555,0.9598930045240222,16.11731018333333,passed,
2025/03/17 08:30:00,0.7303026490212826,0.7211498641857428,83.18755266809121,103.44734912729531,2.78115783774593,2.76,2897.9832858776767,2995.4174312997757,0.9929793138441236,1.0056459544683187,33.31787991838905,10.12358993058655,2.147898620440608,1.0385613428773557,0.9593724206073624,16.390477595555556,passed,
2025/03/17 08:45:00,0.7384526334467201,0.7268146620770449,84.83437518570246,105.48671889899208,2.792500935692377,2.75,2942.6106289277286,3024.8256826941965,0.9929699793556889,1.005706827141074,31.69361026103176,10.251457643162409,2.1356559346268975,1.0434874738830817,0.9665390886033268,16.66407148388889,passed,
2025/03/17 09:00:00,0.7199132520581761,0.7144010932636409,85.49563442565923,106.33776800995737,2.7432604366272617,2.76,3056.430052182767,3117.75006169074,0.9932974165205845,1.0045685325992888,29.606225576059895,10.655869810898945,2.123781304667021,1.0852790068477658,1.0050521249250408,16.937384034999994,passed,
2025/03/17 09:15:00,0.7274346589126103,0.7159123825000007,85.8855063194231,106.80575844736137,2.7486361929250624,2.74,3041.1481213079423,3136.841079032372,0.9932349711735343,1.0048658816545228,29.379633030882086,10.037651227611413,2.1264907050701347,1.0806915984760035,1.0069552844313818,16.98104471555555,passed,
2025/03/17 09:30:00,0.7280468286689805,0.7092883673753382,84.76709742865556,105.33088834270966,2.7330198802017933,2.72,2997.012019057249,3146.5330870838284,0.9931634895983945,1.00479176218046,30.782996796548947,8.78139807874027,2.1351118672835874,1.060728500697418,0.9968481046628477,16.79043091,passed,
2025/03/17 09:45:00,0.7321961430469922,0.7005398632738208,83.61764947055728,103.67135695351598,2.716415577132822,2.69,2950.0946786524723,3155.735941857881,0.9928783768212559,1.0044858105821608,31.90721853795357,7.495751837363054,2.1412331638964774,1.0398657184636146,0.9917042293612506,16.585973408888886,passed,
2025/03/17 10:00:00,0.7236339661680508,0.688798887892879,82.13042170187721,101.61735446706558,2.683826899893215,2.7,2930.336880298065,3166.178271499176,0.9927076803686168,1.003716402887271,32.25245753234866,6.499416774012253,2.156640978347495,1.0313000434047734,0.989257870582121,16.36199136,passed,
2025/03/17 10:15:00,0.7110939894568682,0.6788919769285595,81.49753190027167,100.61229598762262,2.6470674111114523,2.68,2960.911535325555,3214.754857369763,0.9922073695386552,1.0024563019026027,32.19470291990999,5.149763739412552,2.1715359269365484,1.0298081006194655,0.9882239999895456,16.347405249999998,passed,
2025/03/17 10:30:00,0.7233136354303507,0.6782143317328708,81.80835942312156,100.9918206146391,2.6540695081490706,2.67,2949.0213778910306,3212.3899519810775,0.992526751513511,1.0028400644689845,31.406536384468026,5.650549466279082,2.150295661014029,1.028567304288501,1.0011579753060793,16.35281393777778,passed,
2025/03/17 10:45:00,0.7275158685748907,0.6786516588200426,82.02841950288291,101.29050680633966,2.6571974425292635,2.67,2942.9758001718324,3216.838271946607,0.9926717999539991,1.0030861378188787,31.315869473097163,5.531571861663874,2.148690956792884,1.0229680625839102,0.9997691668836256,16.367842198888887,passed,
2025/03/17 11:00:00,0.7204827484749031,0.680284193405009,82.90866168806075,102.40227233149054,2.6519279740014023,2.67,2989.302398990304,3257.035309171212,0.9924386211576142,1.002753717253691,31.517065463835213,5.4151914360342515,2.164509763029091,1.0391347713908496,1.0072544511787596,16.564837703333332,passed,
2025/03/17 11:15:00,0.723099656015917,0.6783802956682694,82.23799817335838,101.56970123724805,2.6515817557774266,2.65,2960.4195160880454,3228.278902976444,0.9925286147673028,1.0027947050652726,31.458481965829005,5.467345284716952,2.162931806510815,1.027369929174925,1.0004030254650982,16.409839820000002,passed,
2025/03/17 11:30:00,0.7210224963961327,0.6774083679215854,81.64741247433236,100.82322950218379,2.6492808703663964,2.67,2944.759443527911,3202.100400145244,0.9924772969641851,1.0026297745824775,31.60757220668547,5.534228516260573,2.169983053868595,1.022310435901845,0.9939177243085714,16.284758196666665,passed,
2025/03/17 11:45:00,0.7203528232299163,0.6725601607505207,80.15726946057782,98.95294234683921,2.6331371628307427,2.65,2896.432299635788,3191.5240989801673,0.9924710442110324,1.002475837619304,31.707857944782297,4.142761079226704,2.1718574112396767,1.0071091123923617,0.9839894992543965,16.030424238888884,passed,
2025/03/17 12:00:00,0.7148499405145742,0.6700224035069233,79.03211950991724,97.64639311299177,2.6195233277986834,2.63,2880.1605377492047,3177.229446761538,0.9922895129510303,1.002016601741914,31.73660590024899,3.4218257193003274,2.17109730222102,0.9995787863456222,0.9739154373733879,15.867474369999995,passed,
2025/03/17 12:15:00,0.7134811764698599,0.6767172425913783,80.42720517195248,99.87455897586813,2.6311996716803936,2.64,2930.764797761562,3221.3914882955714,0.9922143088218058,1.002324903216827,31.75940497035338,4.309533115599875,2.15767794754488,1.025021323123598,0.9905613641062888,16.1875516,passed,
2025/03/17 12:30:00,0.7145049836924805,0.676936240865541,80.61483790527011,100.05921023727927,2.636339218852072,2.67,2930.080570007243,3205.1986400190226,0.9922673013483952,1.0023742596216805,31.826755995690508,4.834420755616174,2.1664907857508484,1.0215937130176704,0.988010602373045,16.1746772,passed,
2025/03/17 12:45:00,0.7107820910998432,0.6773585081950148,80.48063047608356,99.9223372169432,2.6333158262983773,2.65,2937.70879826074,3197.844813476135,0.992144198388476,1.0021043675995078,31.936747582428183,4.845917101716008,2.1719347583789443,1.021847867488522,0.983721726160716,16.156850428888884,passed,
2025/03/17 13:00:00,0.710522676726701,0.677093170428566,80.30645882093015,99.7350828172321,2.6318360878081015,2.68,2934.097670242739,3190.9101932821986,0.9921258420068799,1.002023115115987,31.89464486075594,4.889310075279608,2.1727476087141473,1.021623732660921,0.9835600064482486,16.12001673333333,passed,
2025/03/17 13:15:00,0.7085345056775265,0.6762990625336212,80.13634088964159,99.56357990486298,2.628973604087318,2.66,2928.6850452452923,3190.7292731577395,0.9920905271976265,1.001984281676643,32.108222398035416,4.716316941386752,2.181520609962844,1.0190327721807046,0.9801629681931586,16.087778715555558,passed,
2025/03/17 13:30:00,0.7070168114557839,0.6746318948705577,79.8720423715781,99.26235733556454,2.6235413786174906,2.67,2925.5014687379544,3192.470194270185,0.9920163899634945,1.0018211138956052,32.12807913915741,4.591007656362299,2.1840141803201534,1.0199209589320235,0.9817671489668692,16.050751811111112,passed,
2025/03/17 13:45:00,0.7098198138735251,0.6713626922332284,79.25999384563568,98.51802246930953,2.612152507766371,2.66,2900.1004422691985,3209.5406539766623,0.9920945548321305,1.001858537882924,31.929202083801115,3.391891501938006,2.1781358501245265,1.011368175033182,0.9807767231837228,15.959314311111106,passed,
2025/03/17 14:00:00,0.7080447749106236,0.6652408403267537,78.10704826667858,97.03095238216288,2.601449298391905,2.66,2862.6752624415767,3194.2309153596752,0.9918222761332613,1.0015460233585738,32.163898565334115,2.6627688724222858,2.1886415594036617,0.9934405101517579,0.9692137145065891,15.756734326666665,passed,
2025/03/17 14:15:00,0.7081590587491242,0.6711831493640609,80.18153317652272,99.63960966072491,2.607625823601574,2.65,2945.106062378547,3243.6175224764506,0.9919254852109329,1.0014665417737614,31.67022716554695,3.509711380851399,2.184044950395045,1.0176491001622636,0.9864803939716021,16.137875434999998,passed,
2025/03/17 14:30:00,0.7070902098692969,0.6718112985886431,80.24702636252934,99.81123805252062,2.608536219265531,2.65,2948.0780010360763,3242.8997550602257,0.9918783929224495,1.0014524908313251,31.75672871424378,3.738828534386375,2.1877481835892865,1.0219824755698905,0.9890224140858426,16.149389709444446,passed,
2025/03/17 14:45:00,0.7058431989467682,0.6722561098128821,80.28637154887105,99.93756687185007,2.609543776042424,2.65,2948.870452836448,3242.330429135312,0.991807296886689,1.001446202779584,31.87358133498273,3.8861116694736313,2.1933331118197565,1.0241420420963494,0.9894586478101389,16.15620972777777,passed,
2025/03/17 15:00:00,0.705876285332501,0.6710141342953484,80.26086138483628,99.93086809465542,2.6044017202882115,2.65,2949.872417476927,3256.166028973821,0.9917985847987888,1.0013809061715722,31.872094214658933,3.405623750606381,2.1937221879286297,1.0191248098409134,0.9866438357603164,16.163017206111107,passed,
2025/03/17 15:15:00,0.7076644842070454,0.671848222049952,80.3775013779163,100.16540356661704,2.6047909187748712,2.65,2952.8767730873096,3258.4312977640425,0.9919206312287091,1.0014617572768794,31.716472404826924,3.435778735191393,2.187473696536803,1.0191373174996172,0.9877619445651973,16.179158856666668,passed,
2025/03/17 15:30:00,0.7089518741193941,0.6731390522584605,80.49358352150232,100.38765078731198,2.60789737733796,2.65,2951.096138976989,3255.4122979163276,0.9919916766436508,1.0015983588197015,31.665240894972126,3.629644500983725,2.187523667482694,1.0215507421170138,0.9899171392830893,16.185937075000002,passed,
2025/03/17 15:45:00,0.7073800169391994,0.6729998491738349,80.48781610237302,100.44379580804399,2.6065111378488117,2.64,2952.10990634587,3260.1405785546935,0.9919329520090739,1.001568745247794,31.801075311679007,3.5472511268542823,2.192554909799251,1.021656587739658,0.9888270608571946,16.192300080000003,passed,
2025/03/17 16:00:00,0.7062772970167527,0.6711993203201483,80.364232285651,100.31403657422776,2.6008349955275665,2.64,2958.3282819672563,3271.870814809029,0.9917288384855978,1.001289976802022,31.668107929949855,3.282680328728047,2.1887877101320767,1.0197963274685666,0.9885794947148316,16.203719839999998,passed,
2025/03/17 16:15:00,0.7046708052194411,0.6724811410885287,80.70585489274748,100.75255841018065,2.60251302976294,2.65,2968.4245597473086,3280.656422581897,0.9917322378273751,1.0013510913035897,31.845711813729945,3.3961863798074083,2.1966872840132847,1.026342243347786,0.9917180851318577,16.263314680555553,passed,
2025/03/17 16:30:00,0.7049009258861915,0.67349804294696,81.2534483776398,101.40129892623355,2.602492268619986,2.64,2992.3443545022283,3295.488736442113,0.9917626092293624,1.0012680704299555,31.643895911520598,3.59127240994997,2.194523747395239,1.0342664440577327,0.9986252409135066,16.364037005555556,passed,
2025/03/17 16:45:00,0.703904252834036,0.6749950290476283,81.75858583383081,102.04592163537878,2.6041587432397937,2.65,3013.4957896258043,3307.0929253182944,0.9917452952343044,1.0012282369730283,31.59223465313658,3.8385820410637277,2.196103447376295,1.0417404112788002,1.0033415740624734,16.459816364444446,passed,
2025/03/17 17:00:00,0.7031244539950472,0.6730958983753293,81.22473963476305,101.40277561455257,2.6013777308160155,2.64,2990.106617447876,3301.15847216447,0.991671140757279,1.0012600359345363,31.86482980498856,3.3559956184696125,2.2026509716856735,1.0304632112066157,0.9938013522603767,16.365956902777782,passed,
2025/03/17 17:15:00,0.7043250035227315,0.6720371179543039,80.68159920945418,100.73758666741776,2.6014510002625584,2.65,2965.3241023021706,3283.463918956988,0.9916774764853844,1.0013329915441407,31.925870117860825,3.323115271130245,2.2023670183502935,1.0269968224087984,0.9927040945054297,16.25591584833333,passed,
2025/03/17 17:30:00,0.7057446665949964,0.6706004147215602,80.065698952356,99.98214794834696,2.6013173697852023,2.64,2938.6313425566213,3263.1678409594338,0.9916775367733012,1.0013886660241387,31.96510363760058,3.2009166386456016,2.2007490453575205,1.0178942555801804,0.9868772890947632,16.13284794,passed,
2025/03/17 17:45:00,0.7067339451669791,0.6696563007159798,79.70693176937408,99.54880947124741,2.6027430672381064,2.65,2922.0937610704,3249.67066272746,0.9915429221299246,1.0013637645388513,32.00912226144747,3.201296309054696,2.201127801602746,1.0117206184807808,0.9829530928151988,16.063517066666666,passed,
2025/03/17 18:00:00,0.7057275851509075,0.6697738702778738,79.80976775878918,99.7008120066911,2.6006075038074297,2.64,2927.6331375870254,3257.8309663896866,0.9916383897730984,1.0013990490578721,32.079914108379334,2.996778721666992,2.20250307144372,1.010116909208675,0.9804065464913914,16.085964363333336,passed,
2025/03/17 18:15:00,0.7049642962036006,0.6707476781398236,80.04738005587468,99.96212042908493,2.601495885935122,2.64,2932.7094237224733,3259.4309418275207,0.9918128860983462,1.001529296472689,32.23750152412923,3.0916990018592863,2.209233944267406,1.0140454780998223,0.982107930770765,16.108827686111113,passed,
2025/03/17 18:30:00,0.7077912991400109,0.6703834981144057,80.09246972548969,100.03513544834983,2.600275580847759,2.65,2945.034450110128,3258.651860608048,0.9917721907533252,1.001300095842241,31.61968991605469,3.3701245786387357,2.1900709150401974,1.0152508321118001,0.9869244359170092,16.131294025,passed,
2025/03/17 18:45:00,0.7081876232727307,0.6730038595246407,80.38966118490168,100.43716473590449,2.6079720716415826,2.68,2948.3196233840786,3244.06889013044,0.9919364621896207,1.001517928894323,31.722683318906487,3.990575280309063,2.1940088085031286,1.0196795373530565,0.9880928048864339,16.1495763,passed,
2025/03/17 19:00:00,0.7077211640890508,0.6738679545532308,80.44779442733687,100.57328011470052,2.6098826061928317,2.67,2953.866679088848,3240.684142202829,0.9918756253431171,1.0014698149167465,31.644509188240388,4.371984487468131,2.1910883661395766,1.0269598497117882,0.9936303425161029,16.167050441666667,passed,
2025/03/17 19:15:00,0.706670797497539,0.6718239074360426,80.35923312178521,100.46989531212202,2.602182137826269,2.66,2958.5972285670077,3262.928194139921,0.9917206990117984,1.0012625010868499,31.621780472127842,3.7019330062367213,2.1891507164958717,1.0223482535033148,0.9911397795134651,16.189542324999998,passed,
2025/03/17 19:30:00,0.7068531152235377,0.6739134404654494,80.61441068809587,100.80344062921664,2.6078367575685686,2.66,2958.691281682326,3256.206588774184,0.9918698947369732,1.0014996359362276,31.752430787567434,4.019687077178909,2.195370597929499,1.0257934397948074,0.9918222411849403,16.207439111111107,passed,
2025/03/17 19:45:00,0.7079781484924751,0.6746872714824937,80.75062908772941,101.00166406280852,2.609629162937252,2.67,2963.493522550821,3253.996339352221,0.9919310459864258,1.0015281454353515,31.63720055583664,4.2012677616026926,2.1910302052106,1.0263352021725465,0.9926234125543512,16.225342863888887,passed,
2025/03/17 20:00:00,0.7066066432898471,0.6748214714161956,80.84476957755678,101.13398596573727,2.6097136783629287,2.67,2970.475837537795,3255.4409848237046,0.9918578389146158,1.001444786816944,31.684428523204744,4.340991210408628,2.1934922204689764,1.0285044012827098,0.9932334457972686,16.247860291666665,passed,
2025/03/17 20:15:00,0.7069015577513751,0.6734265303942614,80.7053616828434,100.97214441070678,2.6053858804188312,2.66,2974.53624339911,3261.525670968544,0.9917302709571554,1.0012201108511125,31.435318832480803,4.213813473756834,2.185509649005435,1.0281545352235952,0.9952392789123472,16.247347661111114,passed,
