datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/17 20:30:00,0.7056687859903661,0.6742415916873059,80.66890254012534,100.99652794690809,2.6061629183753103,2.67,2965.2162953764087,3265.251697524358,0.9918081311252782,1.0014470539195528,31.789336632773146,3.9765399915050796,2.1941012691861803,1.0287023256942411,0.9934356295640527,16.237614647222223,passed,
2025/03/17 20:45:00,0.7054747673835163,0.6727240169659864,80.43826029256059,100.71989517755988,2.6030829938072104,2.65,2960.844009822044,3267.9409080004857,0.9916460635765992,1.0012930909415554,31.73616648658421,3.7409785539090974,2.1924819106421207,1.0242113292625972,0.9909765925888782,16.21404409166667,passed,
2025/03/17 21:00:00,0.7098495520378817,0.6750553284476664,80.52741555652067,100.84687887039047,2.6096925497533516,2.67,2952.378964585604,3249.669894208019,0.9920144959502913,1.0016485972498799,31.559868523218274,4.172394684930624,2.1840984295839276,1.0272622722899718,0.9951421005697368,16.185440699999994,passed,
2025/03/17 21:15:00,0.7068004022004835,0.6728743285918574,80.19402236392568,100.44545935183118,2.606538268234917,2.66,2951.0700606670543,3245.891332390078,0.991648277539708,1.001297763567769,31.623270102183238,4.181175206104694,2.1883606887061005,1.022871907328141,0.9906468479355625,16.152617017777775,passed,
2025/03/17 21:30:00,0.7078656017774106,0.6742056425066615,80.18811880720338,100.46307439833508,2.609551896489659,2.66,2940.7154333716244,3236.5040269740093,0.9919489386798926,1.00162444187871,31.815362624961683,4.1697713219094235,2.191036816832467,1.019904095894133,0.9869603305374796,16.119774757777776,passed,
2025/03/17 21:45:00,0.7079970231754815,0.6728882687604301,79.85971051454972,100.10822578034833,2.6046038196187524,2.66,2933.2046947908375,3243.133448779387,0.9918862171107476,1.0015495457971477,31.71688163221805,3.8052940851236476,2.1849897245063676,1.0195248860831645,0.9885706190101188,16.08691392,passed,
2025/03/17 22:00:00,0.7073762723468008,0.6711452924779691,79.57841829264557,99.7660466888623,2.6011767815323763,2.68,2924.2879496371124,3247.5472821793387,0.9917076112132867,1.0014356026757893,31.782729621003067,3.408170199589163,2.1873226890236594,1.0133712376322435,0.9842998704824895,16.054034504444445,passed,
2025/03/17 22:15:00,0.7072927132775867,0.6709804658366265,79.44660537520161,99.61439309101773,2.6019085960302357,2.64,2917.5825821855315,3241.1827613711853,0.9916991101709204,1.0014649629954744,31.863443790189923,3.414496556676769,2.1893095286291113,1.0106055997620995,0.9816603573794476,16.02454448833333,passed,
2025/03/17 22:30:00,0.7068911970965158,0.6709208037817256,79.2838317115711,99.43308594989054,2.6010520808511406,2.66,2907.1124616107804,3239.4814704840373,0.9917927443231254,1.0015991084548752,32.04523137279439,3.243784208466864,2.1939830552823074,1.010528979399151,0.981156338069662,15.98761093722222,passed,
2025/03/17 22:45:00,0.7060669354560264,0.6705340557994846,79.10728217055045,99.22165536281528,2.599933695391097,2.64,2896.3701233992483,3238.6622485365747,0.9918506047327849,1.0017128948377765,32.29695503655302,2.9499335527915678,2.2002661125352487,1.006497627258873,0.9767987848449567,15.950677386111112,passed,
2025/03/17 23:00:00,0.7088320121868166,0.6686000838357852,78.9293588776456,98.91683869385393,2.5967861502545504,2.65,2892.4154331557006,3237.6082221724405,0.991761508157257,1.0015218918117421,31.9012999417605,2.8883315294374774,2.192962084098587,1.0050206252218998,0.9806584172096787,15.91836052888889,passed,
2025/03/17 23:15:00,0.7110540476477973,0.6670794403666216,78.71074172778334,98.61965890037128,2.59201905811739,2.65,2888.9527430163985,3238.250045197332,0.991854594202161,1.0014391304847334,31.559256808919073,2.650575970837305,2.182383940415624,1.0011716801360213,0.9811962475311561,15.881826399999998,passed,
2025/03/17 23:30:00,0.7113487484975501,0.6656824856890882,78.56857464233451,98.3605199071514,2.5902380253560313,2.64,2882.8781015211825,3234.278609519727,0.9918143552119093,1.001358260809923,31.52530726518798,2.5946271568169768,2.186583492172722,0.9988126803548888,0.980843858333701,15.84489192,passed,
2025/03/17 23:45:00,0.7108663058788305,0.6507033303995028,77.83241818801991,93.31118809012172,2.607201996026726,2.63,2845.535969223805,3154.292458576091,0.9914404242913649,1.0008016415818004,32.08955078849149,1.3218598995445183,2.2024921125959582,0.9679257127164534,0.9554607972172806,15.64276465277778,passed,
2025/03/18 12:45:00,0.7143663583054923,0.6701989783822019,80.60472709703453,96.18624215456195,2.658180485445827,2.65,2914.0329324404615,3140.8379117793484,0.9922917168456757,1.0022373375459932,31.97780520074443,4.725953605290182,2.1781997448790693,1.0487896520403381,1.0088751386376984,16.094939519999997,passed,
2025/03/18 13:00:00,0.716408143409789,0.6680639086980186,79.80371807447072,95.56647742082929,2.6480273541301975,2.69,2905.495163695064,3126.3897547889674,0.9922619388986427,1.001848300905045,31.420754518793036,4.41190443885223,2.1555812480665977,1.0299843498490384,0.9967168260766189,15.97259626111111,passed,
2025/03/18 13:15:00,0.7207033157031726,0.6694475145305508,80.24073823759197,96.43924989831781,2.6532919129218797,2.65,2896.3950514835606,3140.063700754595,0.9924799290980425,1.0023821583116772,31.68390030571716,4.2591460233746234,2.1626880513364135,1.0189034070545744,0.9901500390228598,16.01648719,passed,
2025/03/18 13:30:00,0.7173015877400489,0.6714568966272346,80.48175874331326,97.07530949840118,2.6513713047438117,2.66,2918.8349898214597,3142.7466621253384,0.9923347938761481,1.0021054098685276,31.617147691609286,4.682956988099654,2.165902952414846,1.024188026385457,0.990369092498623,16.07150365333333,passed,
2025/03/18 13:45:00,0.7171978473608644,0.6728812982265392,80.83370338067581,97.90445192080522,2.6507344520374883,2.67,2927.1014400093336,3162.4854564044263,0.9923497400464115,1.0022405756062915,31.713962228299827,4.8085750530771225,2.170031216378822,1.0304249650775972,0.9961192866827668,16.141877785,passed,
2025/03/18 14:00:00,0.7072834586414504,0.6656934644711671,80.42469101876445,97.70322227470909,2.6141136185586658,2.63,2971.778262702308,3231.8842485305067,0.9918225302629228,1.0009906251607628,31.31882393368502,2.963561152933729,2.162222898081038,1.0172048636540165,0.9849353920188141,16.217078655555554,passed,
2025/03/18 14:15:00,0.7126759696473811,0.6722254693924733,80.97834454291952,98.68760889644888,2.634934579559508,2.63,2944.579400555055,3203.194898239972,0.9922328504793969,1.00196191065095,32.012683711171,3.600605203844766,2.1848237007905027,1.0116644311465766,0.9769914583261559,16.198983087222224,passed,
2025/03/18 14:30:00,0.7103877725236685,0.66753401381827,80.37694323929328,98.22731294782716,2.6162877632415924,2.62,2948.301092866316,3219.9136276924073,0.9920486169650498,1.0013839468156522,31.57495406662171,3.1507830119926616,2.178572668516512,1.0089633833227416,0.9796229124386119,16.137824694444447,passed,
2025/03/18 14:45:00,0.7095674895191157,0.666731693365533,80.07912283896455,98.1759709909475,2.6121755819297467,2.64,2941.449627101942,3214.589046866506,0.9919723571720038,1.001257675864576,31.565096874572717,3.3239811896313727,2.1827625514350686,1.007828386561259,0.9798072133167252,16.080653905555558,passed,
2025/03/18 15:00:00,0.7058869664362033,0.6670528027052505,80.20759883522459,98.75127638313784,2.6074004124357852,2.63,2951.2883636170445,3237.4897017072094,0.991734451384459,1.0011257167731202,31.829700156279802,3.157962094535217,2.1933652088672275,1.009895920241056,0.9793062586693819,16.13662248,passed,
2025/03/18 15:15:00,0.7162490257073467,0.6751376787013258,81.37069445861871,100.60085797744264,2.624577995293663,2.64,2957.2362840799497,3242.770162781387,0.9922754118535702,1.0019874775429385,31.52200085548734,3.75724370939531,2.183734448755919,1.0169920425181085,0.9876005282259593,16.272400491111114,passed,
2025/03/18 15:30:00,0.7104882110944656,0.6722266826891086,80.96197519257663,100.47919272836187,2.6087333218037125,2.65,2972.0367316298184,3261.655481144747,0.9919838617159518,1.001398208727135,31.28525463221201,3.7441646049031796,2.183053309514029,1.0262823404142905,0.9961702112400078,16.262040593333328,passed,
2025/03/18 15:45:00,0.7089282518456608,0.6725166040786851,80.79345673945335,100.6912522384832,2.605388522917059,2.64,2965.6051136907404,3267.9973091467946,0.9919571537990703,1.0014517979891864,31.532039597349428,3.5236591362911573,2.1890617971878825,1.02039201215707,0.9898429916949716,16.240956208888885,passed,
2025/03/18 16:00:00,0.7065595736831106,0.6711138474670253,80.62711163686485,100.4695700053277,2.601620962726172,2.62,2964.6697507552863,3273.3668358634036,0.9918254921317452,1.0013151667539253,31.709939961251838,3.2576638948697783,2.1941313389921033,1.0177500564610031,0.9866892668345385,16.22900675,passed,
2025/03/18 16:15:00,0.7073843115102274,0.6757034701381676,82.18201197863179,102.309494975826,2.609501171178328,2.64,3020.478534677725,3301.5255487887734,0.9919045730701339,1.0013312295642605,31.380487524322543,4.000777259289183,2.1938216993654143,1.0374755939033675,1.0014555793249074,16.49727706,passed,
2025/03/18 16:30:00,0.7096072403515845,0.6759627642356606,82.2881491443418,102.39098701896243,2.610849035941354,2.64,3025.282441697476,3299.685942535164,0.9919456389119662,1.001310600825208,31.14380942955759,4.117558387574122,2.1847537004211715,1.0374358391252751,1.003323800243401,16.513537608333333,passed,
2025/03/18 16:45:00,0.7097285009258395,0.6743060308370703,81.69190394961977,101.59381844424182,2.6085504724920754,2.64,2998.467800129976,3288.4710737544438,0.9919753396545692,1.0014006535665352,31.278040025498694,3.823980876741024,2.1882514211733177,1.0342682313041887,1.0017672067135797,16.399797369999998,passed,
2025/03/18 17:00:00,0.7075346599664616,0.6695985682244877,80.89917507299992,100.49674917908744,2.599815333490183,2.62,2983.0851833036795,3279.4426249175485,0.9917407676485881,1.001021012990895,31.336474348510645,3.297279164963834,2.1882557902919704,1.017706707722478,0.9891256699060085,16.28141582222222,passed,
2025/03/18 17:15:00,0.706358943463823,0.6700774263960282,80.49380837211336,99.94273516463826,2.6053186660007035,2.64,2952.7892566160217,3253.1614395068164,0.9918125876497041,1.001325501107157,31.881178247814198,3.5103178109618574,2.2052011510914165,1.0190833515753068,0.9877626663330584,16.168479188888888,passed,
2025/03/18 17:30:00,0.7081068023090182,0.6667127719262452,79.84258359802116,99.03732015036404,2.6028464388991353,2.64,2928.0987617578744,3240.3517895937975,0.9915597492180053,1.0011406661413025,31.841219527949423,3.1122219801996045,2.203604864605703,1.004643363399156,0.9795072941076931,16.055529551111107,passed,
2025/03/18 17:45:00,0.7074823619010524,0.6651176679090527,79.28458200495365,98.2941568849486,2.6062295061184195,2.64,2892.5781776327713,3224.6787955432496,0.9912741092649795,1.0012420356914526,32.40102600976522,2.750535613003889,2.2213255043414106,0.9927992186911678,0.9688049390940012,15.942975619999999,passed,
2025/03/18 23:00:00,0.4524877260982873,0.5420503835719594,39.8849454904443,51.80320677119481,2.2939912494677626,2.21,2058.7974323267867,2093.2143188993155,0.9844466053500055,0.9852916232800573,41.5920942270885,10.094911337785259,2.2549948413039314,1.0222634399429038,0.9248463962441231,9.524678624999998,passed,
2025/03/18 23:15:00,0.7180013972650182,0.6633977353617275,77.45154653898169,96.2485637069982,2.6161982426925223,2.57,2833.865241382345,3184.2511414174874,0.9902100587114016,1.0008851007629644,31.17158821912556,3.04647479295382,2.152386816353694,0.9927319423845921,0.9806937670147589,15.744585504999998,passed,
2025/03/18 23:30:00,0.7065632193983837,0.6728446801003022,82.45692791293398,102.38912137018524,2.5957927848480535,2.63,3053.4544350486813,3353.0720717255,0.9917699534726466,1.0008897039095257,30.834158484096008,3.0398372470409023,2.176528638766319,1.04403861723575,1.0109073973078502,16.630015282222224,passed,
2025/03/18 23:45:00,0.7077423058838281,0.672200311468947,81.65095897747203,101.813392132974,2.596018494597914,2.63,3013.008115973898,3322.4201315101595,0.9917679391266108,1.0010416612131592,31.056994261086842,3.2597446568466997,2.1854380671858276,1.035501943936549,1.0052519324262423,16.446888901666664,passed,
2025/03/19 00:00:00,0.7206108447960446,0.6783656209580733,83.62515337597337,102.99984224406371,2.628096213641277,2.62,3047.963347622864,3299.788860089615,0.9922327712679896,1.0016130297324544,30.411461606467757,4.444150444051647,2.1696132411175952,1.0448043966487164,1.0161974532436828,16.68250354222222,passed,
2025/03/19 00:15:00,0.7116528081563158,0.668064019929813,82.08309965317031,101.14810398866929,2.5944686866154107,2.64,3049.118361568233,3324.1205390603172,0.9917146303099921,1.0004373545285241,30.002726737430415,3.2296123317723877,2.1590260239455623,1.0357499563826302,1.0120551674068372,16.535168759999998,passed,
2025/03/19 00:30:00,0.7142458339982015,0.6708709674595825,82.42571273089834,101.59197480368616,2.6046209623752983,2.65,3036.645017700951,3307.8633824502544,0.9919748606936598,1.000914563794271,30.34099585339767,3.5792200212348466,2.1730402518742165,1.0335722551202322,1.0088330822324862,16.525039574999997,passed,
2025/03/19 00:45:00,0.713632110963424,0.6700565710667138,82.38505175100782,101.55205760601956,2.60279527875126,2.63,3041.14281356277,3302.1522551864687,0.9919179539882381,1.0007313344292517,30.237495466914282,3.8486851674870275,2.174763212377984,1.0347054484104465,1.0105768865670222,16.510298456666668,passed,
2025/03/19 01:00:00,0.7154828530777234,0.6530549546062501,79.48016295264969,97.49708886108778,2.5709577015461855,2.62,2914.8760193710045,3291.5094957592773,0.9916930883074598,1.0005023407667875,30.860867301833686,0.699057848354815,2.2113759489779485,0.9890614491753628,0.9884155159787611,15.956354638888886,passed,
2025/03/19 01:15:00,0.7177264759852542,0.6448280712417448,79.58976591987074,97.21098709702515,2.5444956871270463,2.55,2922.4083887875836,3357.8170221130044,0.9918677307534187,1.0001421663651733,30.326918680428722,-1.2274784961080594,2.2213735569884885,0.9854515376369912,0.9988427432880587,15.980006472222225,passed,
2025/03/19 01:30:00,0.7228207479744951,0.6438654785653858,78.73082638715911,96.27862252117866,2.5473808787211376,2.56,2892.8275721357804,3314.2613087840555,0.9917129170124619,0.9999833301319585,29.685230759609144,-0.4570759050085536,2.202394561610735,0.9853033554211221,1.004832117141844,15.811819527777777,passed,
2025/03/19 01:45:00,0.7293306806309071,0.6414603997137852,76.56181564575542,93.97944020325242,2.558897533764616,2.51,2770.051719851209,3254.3159918643023,0.9910686588691332,1.0005503228323078,30.413197704929313,-1.1589271136206625,2.2119193182764594,0.959305696458652,0.9873408467564737,15.415739680000003,passed,
2025/03/19 02:00:00,0.7281789138550605,0.6530787164230007,79.36308181857348,97.83636460224288,2.5670380876916314,2.61,2895.7554755522324,3340.255152623832,0.9911752138130808,1.0004579530655409,29.473513610404108,0.21807364894517298,2.1789415277195885,1.0154265380611245,1.0299202281714332,16.008076797777775,passed,
2025/03/19 02:15:00,0.7272804746086715,0.6467655520419011,78.40901160086666,96.45305926973582,2.55553127747876,2.57,2861.3125881334304,3317.614025001067,0.9913184642318794,1.0003063599338833,29.74810045654003,-0.4988354259324741,2.195046263346524,0.991304406479065,1.0127032040750024,15.790440221111114,passed,
2025/03/19 02:30:00,0.7274270352216499,0.64640071310317,77.92647220705511,95.91699493596785,2.559425119691362,2.58,2836.81858354063,3286.0515430745277,0.9912601279888698,1.0003698678939537,29.94715388110839,-0.16769486302122572,2.20330948681152,0.9832677681869891,1.0048480759226304,15.671027606666666,passed,
2025/03/19 02:45:00,0.7212927680805925,0.6448369788249765,77.4351787384125,95.40882238793348,2.5474904179436293,2.59,2843.010067398593,3278.862929709218,0.9916539146473544,1.0002360623200537,30.03398889042549,-0.15864674833530149,2.2001923518812188,0.9861826492435446,1.0038872034911017,15.595412799999997,passed,
2025/03/19 03:00:00,0.7213539023964323,0.6441180673891582,77.01400357341431,94.98719479764421,2.5465640676089674,2.57,2827.2123813465846,3265.5675528296865,0.9916298115495166,1.0002393379843033,30.04389674587574,-0.10159880800751532,2.2004645922644155,0.9838572882348251,1.0026120587858895,15.515654452222224,passed,
2025/03/19 03:15:00,0.7192000518555746,0.6428823531523638,76.56067016629132,94.53563589057362,2.5423962600451153,2.55,2814.310442086927,3257.089666334791,0.991687827111283,1.0002391339275907,30.253835577285642,-0.275982889820356,2.2043274285707306,0.9785756802169027,0.9968948816488823,15.435904928888885,passed,
2025/03/19 03:30:00,0.7194896397702978,0.6417551049256578,76.16849538240507,94.10632722014327,2.5409227588147676,2.56,2803.0231910245625,3240.515195464209,0.9916737512098733,1.000149235117035,30.18247248122537,-0.09798581389218987,2.2025339728877005,0.9748017228541517,0.9948868297685354,15.35616423,passed,
2025/03/19 03:45:00,0.719455339602932,0.6386103710353899,75.6510563720163,93.55657071205017,2.5330191625017466,2.54,2784.080365623738,3250.3806635322853,0.9916293736477059,1.0001340426849588,30.31129884494455,-1.0474042418947724,2.20290723145317,0.9594718897192431,0.9839530408150372,15.285405422222219,passed,
2025/03/19 04:00:00,0.7223768218196652,0.6445499594438061,77.18455864001986,95.52413070155767,2.5430332636008504,2.56,2840.641746864642,3273.2441242091836,0.9916655793500605,1.0001002583874505,29.717211987784204,0.09268931042999838,2.1940258988642576,0.9817418663415487,1.0023994709402404,15.547815139999997,passed,
2025/03/19 04:15:00,0.7048371689040804,0.6389112842126272,75.63342622775336,93.60937145600835,2.521677043311486,2.5,2810.643550532951,3240.6555713161288,0.9921936560387751,1.0000244645516767,31.056009664212354,-0.41018755986589384,2.232731667996074,0.9746164599496946,0.9843302440543078,15.259422077777776,passed,
2025/03/19 04:30:00,0.7281086797957342,0.6369838484845601,75.49363909214033,93.48967423553803,2.540311263288282,2.44,2757.31844828794,3244.3816426941066,0.9907610234867817,0.9998428527873787,29.647540778291688,-0.759666671647706,2.20633595258822,0.9538520795149041,0.9898194725652256,15.24618634,passed,
2025/03/19 04:45:00,0.7118791480570269,0.6451189933539017,76.41450568389443,94.86124836902839,2.5382068950595653,2.54,2816.0550301230346,3244.316707082814,0.9919775981719763,1.0003439405253909,30.65893431418323,0.5543362407088108,2.22618362791871,0.9964469045305341,1.0057858437472995,15.38247733,passed,
2025/03/19 05:00:00,0.7343482416190781,0.6453571371942342,76.75763202686097,95.61392437516096,2.5479137633596705,2.57,2799.521956250451,3293.3959883230746,0.9911136882495164,1.000349171287883,29.129876777414836,-0.6768322430805442,2.1688789157152266,0.9737318939852887,1.007078948285393,15.524229489999998,passed,
2025/03/19 05:15:00,0.721456916101826,0.6611612532907816,80.07220271521298,100.23605316781736,2.5615447717006017,2.58,2953.527543481385,3350.8855441774485,0.9920167857807637,1.0007095371684211,29.536228099791433,1.06047825081598,2.16240756658536,1.0067715250156442,1.0084135805315317,16.149036383333332,passed,
2025/03/19 05:30:00,0.7205748200083478,0.661165419752346,79.73645157165082,99.9144033535459,2.561152421897894,2.58,2929.174075663391,3343.468041471983,0.9922334594409241,1.0010478804619325,30.048421047005977,0.6835584070034281,2.174378308371565,1.0008189946140573,1.0015082233424721,16.065192549999995,passed,
2025/03/19 05:45:00,0.7206936654919298,0.661048893920297,79.49306258722368,99.72490915336701,2.560346096573315,2.56,2917.904619304024,3337.065594940072,0.9922981605172942,1.0011335469271079,30.12562334508283,0.6351078290170125,2.1755121852324577,0.998686607981718,0.9998374904662617,16.014888572222223,passed,
2025/03/19 06:00:00,0.7212579526706645,0.6602495011612656,79.28482123065417,99.56301396120004,2.556796331066988,2.59,2909.157600135313,3342.055974887051,0.9923699426471022,1.0011961265377851,30.153095466230795,0.24692769810394868,2.1739328394859805,0.9942395329173197,0.9973674879646456,15.98307993333333,passed,
2025/03/19 06:15:00,0.72047026216329,0.6606568756876734,79.20098189781666,99.5661878005996,2.5579757608052947,2.57,2910.7557704179494,3331.0336337840336,0.9922969611874962,1.0010973132295644,30.09623126458238,0.6717959906625789,2.1731655446108813,0.9959483595915629,0.997948015694512,15.966345999999994,passed,
2025/03/19 06:30:00,0.720508611256565,0.6608776824461239,79.11011697678487,99.57026099547342,2.5578903654656995,2.58,2909.2378477599536,3326.3751429331573,0.992279123038439,1.0010694463194625,30.023754393414546,0.8453427856926379,2.171557011077167,0.9966038334168772,0.9986570737245994,15.950014391666665,passed,
2025/03/19 06:45:00,0.7201029975127299,0.6609973152615891,79.01459899549857,99.55602217606149,2.558195240081832,2.58,2906.5042936698032,3320.240221751156,0.9922802752213352,1.0010724896380476,30.09622684243035,0.9177094394810406,2.172305256800202,0.9926407766800011,0.9943793799913481,15.929228180555551,passed,
2025/03/19 07:00:00,0.7214960575545768,0.6617856615910755,78.99761156398893,99.56136430004803,2.560004903859879,2.58,2902.8244425523158,3313.1255392476187,0.9923854650109377,1.0011698208837223,30.01790216111945,1.1229873894017968,2.1692504718673646,0.9958663355880765,0.9978943783318528,15.912862435555557,passed,
2025/03/19 07:15:00,0.7207396234113956,0.6607998022128521,78.78093593295432,99.3475306983912,2.5567012180399584,2.58,2901.4020948115412,3316.334997226803,0.9923078749039096,1.0010622325672078,29.962091079454737,0.936084939750994,2.1646992573713058,0.9936910940208963,0.9964388962445927,15.896895996666665,passed,
2025/03/19 07:30:00,0.7204944954001814,0.6618401929049965,78.73010938483112,99.34733117586623,2.5602834587716146,2.61,2898.2388690744415,3304.393540861613,0.9923087099811524,1.0011249044682136,30.029620732801398,1.2401875107154532,2.1646623987936424,0.9938059397847923,0.9948445743111998,15.88049716,passed,
2025/03/19 07:45:00,0.7204372934289881,0.6628052821013323,78.66241442876041,99.32501394430861,2.563587564836153,2.59,2893.3420675769025,3293.158959251046,0.9923444937496333,1.0012233313596561,30.1284940954726,1.4515705949103375,2.164677417948461,0.992463649351758,0.9920865402033718,15.859637102222221,passed,
2025/03/19 08:00:00,0.7197997509953039,0.6639172466217383,78.61819251168082,99.330231525927,2.5667230209934617,2.6,2886.948062953466,3285.593344633514,0.9923758352244543,1.0013649441692345,30.356527398986806,1.617693224470041,2.168877659543649,0.9946570938224023,0.9920616056266809,15.843204128888889,passed,
2025/03/19 08:15:00,0.7166062792035701,0.6607460804326615,78.2613926363825,98.88561223212054,2.557257865946552,2.61,2882.933916250799,3304.282044262752,0.9921336304109337,1.001112298745369,30.510988416567905,0.93015469855576,2.1740018863089907,0.9923771641111389,0.9910117448182153,15.82230668333333,passed,
2025/03/19 08:30:00,0.7185479210900936,0.6612893696734755,78.27099369426523,98.90980515585484,2.5578520103331432,2.59,2879.693354221955,3301.3872367135496,0.9923440962655418,1.0012687220222536,30.405745783827232,0.8489979198834018,2.1686836963610174,0.9891805342471841,0.9890436408223559,15.810289415555552,passed,
2025/03/19 08:45:00,0.7166746947382447,0.6599678737454896,78.06929008530369,98.66527603757935,2.5541424068335035,2.59,2875.4957180812926,3306.366407356192,0.9922403018265964,1.0011776409477178,30.526214643963975,0.6028811558532182,2.173275475050798,0.9883416969612785,0.9881237938647875,15.789356207777775,passed,
2025/03/19 09:00:00,0.7160628513693207,0.6582045170339961,77.85225337479997,98.38848238448288,2.551228889080062,2.6,2868.814496572802,3313.6400272759524,0.9919734902120576,1.0010175220445816,30.56694270206274,0.3127633704884955,2.1763010760039654,0.986622851349288,0.9882233599553264,15.772856586666663,passed,
2025/03/19 09:15:00,0.7172832584780705,0.6599176929768248,78.0425113765066,98.60070135923664,2.5549149010907004,2.58,2875.8332208316383,3296.468197088204,0.9922973829182253,1.0011453294467385,30.422816551665147,0.834672135158787,2.171548163966373,0.9870213529601262,0.9873533189209543,15.769704866666665,passed,
2025/03/19 09:30:00,0.71920237381262,0.6601803851019207,78.31372472892524,98.95207017716491,2.5534929473767383,2.58,2884.362298851703,3314.73369222796,0.992339613724965,1.001174929662021,30.239905245928146,0.5388967231539952,2.1656901482588156,0.9878942837859206,0.9901872893005755,15.829347893333335,passed,
2025/03/19 09:45:00,0.7207611753215687,0.6608007385442227,78.69158379590796,99.39265989068313,2.554074547252444,2.58,2893.8880865828087,3328.7482116443316,0.9923726457526754,1.0012165849250194,30.09983114646739,0.4343683437525895,2.1658267994998206,0.9901275916745886,0.9934167528064048,15.89307698611111,passed,
2025/03/19 10:00:00,0.7234230884740637,0.6627828134388156,79.11111203303136,99.9322047807528,2.5585207918743933,2.6,2896.022610005123,3338.981882563341,0.992484488686274,1.0014754298857613,30.144615530242298,0.35291491671959224,2.1672704520547756,0.9927016114965345,0.9962126961530714,15.952388631666667,passed,
2025/03/19 10:15:00,0.7225705458343044,0.6626776434786862,79.40025083912853,100.26411757898077,2.556981564061843,2.57,2913.8767401439013,3349.8370280287377,0.9923683675583399,1.0012648261510702,29.927328432288874,0.5340538450119418,2.16681334739347,0.9982436716063643,1.0013183660752774,16.016200627777774,passed,
2025/03/19 10:30:00,0.7230399726641494,0.6622767075916197,79.68015712453072,100.58332344268977,2.5552755834406,2.57,2928.844137381666,3362.2940982485848,0.9923179575743095,1.0011199998635205,29.75447257082262,0.4225655101005845,2.1634573257766956,0.9954464920602583,0.9998649189375405,16.075591925555553,passed,
2025/03/19 10:45:00,0.7253002640350347,0.6656857807930846,80.2200475402912,101.28105606717364,2.564832856574235,2.59,2934.6533613765537,3357.954277219044,0.9923984513291443,1.0013759083057656,29.79306522946521,0.950065411282734,2.167080382316712,1.0025578461877904,1.004721596919423,16.139486825,passed,
2025/03/19 11:00:00,0.7238633765471005,0.6649144833867422,80.48610194453188,101.53721636339726,2.5621857651818294,2.58,2955.51004571428,3365.0666201863864,0.992281680583924,1.0010727670446606,29.613105832901557,1.1775700927707549,2.1674511878589433,1.0056833291575848,1.0076249961469568,16.194491561111114,passed,
2025/03/19 11:15:00,0.7252047773741715,0.6626876326672776,80.76252832607477,101.74629326138526,2.554188148584644,2.55,2968.809934025683,3396.605138212696,0.9922761668236352,1.0008972911749976,29.29595234492025,0.49388355181380167,2.166099213590973,1.003554525638413,1.0102613494023303,16.258467738333334,passed,
2025/03/19 11:30:00,0.728135679358908,0.664299941094156,81.3541338480103,102.3617999151864,2.5603738750532106,2.57,2977.0353975198486,3396.2590943484042,0.9923805829255705,1.001040309995759,29.249520451897087,0.7696055222025354,2.1726622283420363,1.0041041149605638,1.011546215779116,16.318016715000002,passed,
2025/03/19 11:45:00,0.728757380338788,0.6643253955158624,81.85876526494893,102.86830182126832,2.5605547264101434,2.56,3000.040482197943,3403.2262308917934,0.9923383984764708,1.0008320734707776,28.95787689823216,1.0899920956103673,2.1729302942290265,1.0072472649723112,1.0156231011540862,16.395914846666667,passed,
2025/03/19 12:00:00,0.7227437034292359,0.640313208417587,75.84286414671062,95.13307180563814,2.5245260056946415,2.42,2790.509446351435,3287.119061975398,0.9915073372098104,1.000109781636871,30.123877869177218,-1.4394214056618442,2.1986860614691035,0.9414596327994945,0.9717311254659005,15.343131222222222,passed,
2025/03/19 12:15:00,0.7175635231157966,0.6433270329246126,76.92168417260649,96.3125741679542,2.526597675898206,2.5,2822.0913112363337,3312.362490704605,0.9916949627975102,1.0002628637522444,30.524701419267124,-1.0377672967314813,2.2316231230796575,0.9651639309870177,0.9868325700158684,15.499296718888887,passed,
2025/03/19 12:30:00,0.7271217238190247,0.6500294658602517,77.85679897658135,97.68381492213591,2.549412527260592,2.51,2824.94643691944,3317.775183711541,0.9912371714967655,1.0006038446045404,30.145189294956875,-0.16786295896933853,2.2213675369861594,0.9807935032806469,1.0038004940452692,15.66033145111111,passed,
2025/03/19 12:45:00,0.7311102752258657,0.6526608077082824,78.60270030354245,98.68178731605808,2.557668392425168,2.51,2846.251792741964,3336.5123438573705,0.9908379354763714,1.0004838722826264,29.66183179290676,0.3246504613266465,2.2134007079358198,0.9936399805881141,1.0180269962741282,15.81346041,passed,
2025/03/19 13:00:00,0.7303293799720293,0.6576209880930763,78.85946716170623,99.35254765143546,2.5689933473062068,2.61,2854.2323253948207,3326.3072552952754,0.9908781868070363,1.0007875233046635,30.00360680099599,0.7777493433764258,2.2026846040855155,0.9897949250327699,1.0070351376912885,15.87776506555555,passed,
2025/03/19 13:15:00,0.7275910336802488,0.6503470441053274,78.2459535807407,98.44115895413302,2.5439930684219654,2.58,2865.675035860285,3363.3890362568213,0.9906685984063572,1.000020563799233,29.322122761975045,-0.114124872671341,2.1895118821068005,0.9982889755137886,1.0232947465564914,15.84669582222222,passed,
2025/03/19 13:30:00,0.7226919212748608,0.6550366987349707,78.60009256792122,98.85584390102822,2.552871028698489,2.58,2862.0654958772725,3333.177295902954,0.9914526298135371,1.0007392225906662,30.34492495248591,0.4985786509163814,2.2181454533663203,1.0029142290038255,1.0156270619286447,15.815655838888885,passed,
2025/03/19 13:45:00,0.7263340274357225,0.6539988626723389,78.44250903748024,98.6239872068065,2.5550684889726076,2.58,2847.115616386033,3329.209931484314,0.9912401450228285,1.0007111364288632,30.19859730556383,0.36811259271631325,2.2171700954562783,0.9971863403331457,1.0149160898284288,15.780934785,passed,
2025/03/19 14:00:00,0.7298087510569992,0.6519840586708904,78.25170516457023,98.34889681251961,2.554700586948423,2.57,2832.6356791142503,3332.453854455414,0.9910281920907668,1.0006570589577695,30.16864592340079,-0.16870486421653635,2.2153655768726694,0.9815091084088213,1.005322855976251,15.74995785,passed,
2025/03/19 14:15:00,0.7287124143244728,0.6519851855986227,78.09936106294042,98.17144973463803,2.5568921455023754,2.58,2823.373510440832,3324.328183840663,0.9908529153593988,1.000638831080222,30.328261988460692,0.05132523339002525,2.2240987720729435,0.9860256794372423,1.0086643076628428,15.719010175,passed,
2025/03/19 14:30:00,0.7297339610951934,0.6526310778917344,78.04125844022343,98.10953981165407,2.5600737636584245,2.57,2809.8002184112065,3318.1840540346107,0.9909274114557812,1.0008668327126393,30.58686320494078,-0.051959548038346605,2.230501995471601,0.9835613559468398,1.0061174972646323,15.688091759999995,passed,
2025/03/19 14:45:00,0.7250096686936822,0.6508426534211467,77.85526259676399,97.50844864384787,2.5589883445222803,2.57,2810.416221481294,3308.2683686679493,0.9908312834353283,1.0006971128651185,30.902384419462273,0.006046181780135453,2.2414099190996493,0.9859574099041184,1.0048056076663847,15.657642549999998,passed,
2025/03/19 15:00:00,0.7259098292682572,0.6488614805010182,77.79650389126421,96.68643096005516,2.5638373738368996,2.57,2808.149369191451,3286.92610873579,0.9908485558379935,1.0006197865484376,30.882984374236564,-0.012949759642449769,2.238168441242993,0.9785701213030674,0.9981905327623373,15.626782306666664,passed,
2025/03/19 15:15:00,0.7268698390837163,0.6487769331727447,77.9157159156459,96.05428486408995,2.57270243543681,2.58,2805.997179993121,3256.0918935476943,0.9910298176001553,1.0007081116061902,30.86837124913686,0.5163459325061586,2.2413785416615655,0.9860457825551584,1.0038471556528958,15.595951323333333,passed,
2025/03/19 15:30:00,0.7204083090186633,0.6424792335690481,77.50800840525747,94.78527344568536,2.565978436325658,2.58,2807.7061235513393,3256.6596619375314,0.9905019307641068,1.0000779469442123,31.178428776115258,0.05635260303253062,2.2556329440224054,0.9818882359856437,0.9994280581265734,15.561031835555553,passed,
2025/03/19 15:45:00,0.7207093982826985,0.6402228357724913,77.45322010185882,93.96761858144257,2.566645145312537,2.59,2810.868090570841,3240.105770310615,0.990667721087626,0.9999598766810656,30.94349288230668,0.10947998365341165,2.250512909976679,0.9837503920644021,1.0021228953199177,15.530702684444446,passed,
2025/03/20 10:45:00,0.7311157778267079,0.6391143110236115,80.27495407175235,94.88952663321547,2.591402336197022,2.53,2910.0677629171028,3263.0769038379035,0.9900258269827236,0.9990823439593117,29.312598340876427,1.0992995587770393,2.2331107086914135,1.0014753660814133,1.0257540807049599,15.99710151111111,passed,
2025/03/20 11:00:00,0.7277969020501542,0.6403806336658678,80.31950675948308,95.24156293844706,2.588746540189131,2.51,2909.410502884004,3267.5171204439403,0.9902277262411001,0.9992797176356156,29.755650535157326,1.0931738130690467,2.247638507891923,1.0050573604857103,1.0252258277394102,15.990500013888889,passed,
2025/03/20 11:15:00,0.7225916145068148,0.644961569014582,80.45984043632696,95.84277887678033,2.594980925233115,2.51,2902.1976829891073,3258.9607975913177,0.9904559173964653,0.9997865558100205,30.528299087921997,1.5929979569519017,2.27177455465596,1.0166624925253918,1.0259765624589678,15.988088734444444,passed,
2025/03/20 11:30:00,0.7238067415019201,0.6445843329339971,80.23556897273829,96.012216760514,2.5906559688914097,2.5,2898.2712540964044,3273.8640505462063,0.9903037399728868,0.9997210115698036,30.45098675478231,1.0989772262751663,2.2606048445138613,1.0051177223382919,1.017743885829627,15.989879167777776,passed,
2025/03/20 11:45:00,0.7250907284184188,0.6452669098182373,80.15102262281499,96.2758037554503,2.5907876635015725,2.5,2890.182852308598,3279.0507134995455,0.9901327770302795,0.9997400992326256,30.421663734765776,1.1358890673007154,2.2618629082072235,1.0062237997063952,1.020489426267356,15.983174215555554,passed,
2025/03/20 12:00:00,0.7209858274018512,0.6472091329605708,80.2037128896043,96.69449668598301,2.5883740458120923,2.5,2892.3018295899215,3281.717339690241,0.9904175264363914,0.9999795783218526,30.89126658588717,1.209636024227722,2.2743719200223964,1.0100611780715183,1.0184842158834146,15.980670976111107,passed,
2025/03/20 12:15:00,0.7170400883905439,0.6497085824603375,80.12906367272744,97.00952191039728,2.5888867614693774,2.55,2888.6014095224095,3273.9925447180885,0.9906344907199328,1.0002337375771664,31.408965483607403,1.5535274136232584,2.2859242522978427,1.015955556660593,1.0177907179813634,15.954257904444448,passed,
2025/03/20 12:30:00,0.7319340537133727,0.6442084115808806,79.43606655593287,96.5276420142117,2.578356458886438,2.54,2873.8580780388374,3304.6302495354203,0.9897706961315345,0.9994582583063005,29.535656884012862,0.7657193217800918,2.2292179482456858,1.0033238907641457,1.0302396169556975,15.930345285555555,passed,
2025/03/20 12:45:00,0.7240132255134019,0.6474367246931568,79.70468455887048,97.09884971223326,2.5818724526464694,2.55,2874.2173806302512,3286.7687125034886,0.9901837927051322,0.9998714905113629,30.65164409815112,1.3586765455611394,2.2694238486573504,1.008495193718255,1.0233021517539715,15.906880274999999,passed,
2025/03/20 13:00:00,0.7272048758382373,0.6465940674044851,79.54146193329186,97.17691555310194,2.577189432240972,2.54,2872.5584573257224,3290.3522861771685,0.9901350638743477,0.9997102686733764,30.116235483469154,1.395270242374595,2.258461199180505,1.0067354066175807,1.0272271394467143,15.882988440000002,passed,
2025/03/20 13:15:00,0.7216232833019693,0.6390916557138706,76.40861310338742,93.70409516948779,2.569220579842036,2.5,2746.8119904613854,3205.229447917473,0.9898925522693693,0.999899306033318,31.412699029054195,0.7329885277928591,2.292861662926979,0.9717214142171451,0.9955051382446574,15.292107355555554,passed,
2025/03/20 13:30:00,0.7271847942018306,0.6370280803234244,75.93778161742229,93.56343486509053,2.569008845110667,2.5,2716.037175979822,3229.2512137695917,0.988949575657526,0.9996781635861685,31.2403682639794,0.0567091491117349,2.2892546294770155,0.9657153251723635,0.999567491753255,15.27349846,passed,
2025/03/20 13:45:00,0.7226471784355887,0.6414374488701431,76.06224056633475,94.1364902440979,2.5698990370224597,2.47,2726.9487393052846,3212.2009316032113,0.9895779556022268,1.0000332284097198,31.511463581865844,0.8709601873934086,2.2924906279302837,0.9774416095315378,1.001744824383272,15.263015020000001,passed,
2025/03/20 14:00:00,0.7204134945749419,0.641534237524953,75.98995722525909,94.36329967311906,2.5657041124094233,2.47,2722.5407592073034,3220.653211785146,0.9896543984711144,1.0001356925883698,31.847060266737245,0.5532748198461837,2.3039554327902887,0.971395919003156,0.9943355689505361,15.248477212222218,passed,
2025/03/20 14:15:00,0.716578073596407,0.6438271650370744,76.11902119438184,94.8038601787155,2.5662225823954814,2.49,2724.756698721179,3211.4035176619354,0.9899420805621587,1.0003454118570299,32.278976485282065,1.06016327757358,2.32237207637352,0.9791189362244178,0.9959062933349727,15.233508399999995,passed,
2025/03/20 14:30:00,0.7267127806655443,0.6396170035708447,75.8324443941913,94.6435585785802,2.5636582710689866,2.51,2716.0446542723785,3220.386900099347,0.9890193769482324,0.999612443881508,31.10750762828855,1.087054332157914,2.29933972687421,0.968085993554122,1.002290337021727,15.218981854999996,passed,
2025/03/20 14:45:00,0.726364151471256,0.6408247622304546,75.82347819989694,94.95931980228625,2.5637528281889286,2.51,2712.2673161617377,3219.8594504203206,0.9889956939737566,0.9996701511975559,31.157286171498285,1.3881350684836478,2.3063000482227576,0.9743436921129328,1.0078048448492858,15.208506774999998,passed,
2025/03/20 15:00:00,0.7220250858581089,0.6427131390047472,75.72049108702568,94.89245770890865,2.5652221060393985,2.49,2705.8846671947954,3217.0146438136717,0.9892727465747758,1.0000397833977654,31.791666894006063,1.187695124099541,2.3142732258857452,0.9765962727237641,1.0026788021290558,15.19355224444444,passed,
2025/03/20 15:15:00,0.724086922810652,0.6380641946203043,75.5335711530543,93.90213926528595,2.5632334516378017,2.5,2702.32647389935,3216.3538299765296,0.9890614285672454,0.9997344313995883,31.567255093221675,0.5511461147013561,2.307408655553,0.9651434668426442,0.9971465028674743,15.170959344444444,passed,
2025/03/20 15:30:00,0.7258708810729493,0.6344033005904729,75.19958452745406,92.80609893396009,2.566427110378237,2.49,2688.0887912405606,3200.2710859340727,0.9887410868856716,0.9995035074840701,31.47152067061762,0.34621976973591134,2.305667822199639,0.9584236944433651,0.994672379416806,15.112046424444443,passed,
2025/03/20 15:45:00,0.72127488130459,0.6343086572774728,75.17684883064567,92.057888817723,2.573023267405671,2.51,2685.940737893101,3162.8854061197108,0.9890799384612522,0.9996503742170949,31.999453078828857,0.9395674291464637,2.3233324227939502,0.9662248276277683,0.9951375185441026,15.049165755555554,passed,
2025/03/20 16:00:00,0.7215418759298085,0.6297746620414899,74.86864607525163,90.98342121905276,2.5732964477595957,2.48,2674.202307612557,3150.9942779428716,0.9888815472810051,0.9994400145178993,32.07870739248942,0.333872509394037,2.3267824451577446,0.9475177788778485,0.9821579281932074,14.989957681111111,passed,
2025/03/20 16:15:00,0.7175170834743398,0.6285078726423904,74.70778018325889,90.1346471979139,2.576261711388432,2.49,2668.16933918782,3125.970509136012,0.9891397770495401,0.9995561654096714,32.57144227322431,0.36639149794278886,2.3399243811446575,0.9471054202853932,0.9797692852947391,14.927220641666663,passed,
2025/03/20 16:30:00,0.7224738327440025,0.6235295395296017,74.30836101807478,88.97558954781279,2.5778539260659548,2.51,2657.052296666476,3110.7617978366115,0.988644678801072,0.9990537702720899,31.936272103032774,0.2936397996569534,2.3244710078912822,0.9392845382118629,0.9864737978331571,14.868582208333335,passed,
2025/03/20 16:45:00,0.7238406301617533,0.6186983058832507,73.86423904299694,87.83028477818718,2.5763212112971123,2.49,2646.2364377865447,3100.5469737996896,0.9883459047488728,0.9986947647085419,31.701477468809543,-0.13041098094235445,2.316677979005898,0.9285988761618507,0.9860093502764986,14.805559999999998,passed,
2025/03/21 10:15:00,0.6876864616926918,0.662677303610103,72.36335198351202,87.89400859834163,2.719062920453959,2.73,2502.1556011891844,2766.8909805922826,0.9896297400101889,1.0033667673172908,37.638585939193014,11.337369854337785,2.4141463269168226,1.0955039016950707,1.0509279618083511,14.326869186666668,passed,
2025/03/21 10:30:00,0.6771014452072516,0.6460808896102844,65.75512801724774,80.54719216441472,2.6917051743772245,2.75,2314.9823467119836,2611.9849471549164,0.9881181937014129,1.0021801608522871,38.2391708066478,10.133642619339357,2.391309360027774,1.0173120486587262,1.0196562980047343,13.261943358888885,passed,
2025/03/21 10:45:00,0.7060046526447983,0.6470220813238321,68.79497570435144,84.12098240164003,2.7080048108811705,2.77,2431.105266988631,2668.257782130561,0.9875639527036704,1.0010567876034748,35.34485591854582,10.427502250628704,2.3014870840964883,0.961736019406687,0.9823676488544482,13.809099669444443,passed,
2025/03/21 11:00:00,0.6992384596655635,0.6508940316873966,69.87207330323952,85.50899345116913,2.694738315504559,2.76,2466.4103036563947,2717.5065784736134,0.9886503694938832,1.001694889185724,36.20121311838608,9.008285701459707,2.3301032118177436,0.9551864866154711,0.9570688134273032,13.969299446666664,passed,
2025/03/21 11:15:00,0.7033424921028455,0.6519610485440849,70.64039586108696,86.60278819821633,2.6908448581632927,2.76,2496.2558891052595,2753.176116291614,0.9886275322034479,1.0015473661747962,35.678067564429625,8.785161891978392,2.3168672793332465,0.9590061970874958,0.9605435762921162,14.125407119999998,passed,
2025/03/21 11:30:00,0.7035222024002563,0.6564763819243266,71.40048125870254,87.85430987236941,2.6920749633422245,2.76,2518.314040428441,2785.160852429808,0.988826259785719,1.0018535585395487,35.638425627281265,8.839999567369874,2.3150842696265213,0.9793914783471511,0.9710398204576587,14.27735197777778,passed,
2025/03/21 11:45:00,0.7002940942312673,0.6605643345679489,72.48833686578068,89.36786702289099,2.696895642413088,2.76,2549.11182960251,2803.3878865672636,0.989241827054285,1.0022294850779379,35.99265847317453,9.65415506521508,2.335945200698983,1.0014722786023138,0.9779809367686936,14.435133160555557,passed,
2025/03/21 12:00:00,0.7022877095651026,0.6638754192750949,73.19446249557564,90.66025338068863,2.7038478643248505,2.75,2563.275089396671,2834.130243901321,0.9890872036460793,1.0024954270013986,35.980605096813356,10.11058424641129,2.331419910240336,1.0225987771663974,0.9927903743498515,14.593762883333333,passed,
2025/03/21 12:15:00,0.7079773323691991,0.6791700133525427,79.15310745958593,98.232564997631,2.7136602902591385,2.77,2818.406081192945,2981.522920952513,0.9892717874241553,1.0016954141233594,33.85425665731217,11.043273406351167,2.2709883165227702,1.0482003173152856,1.0008518860489102,15.73903701944444,passed,
2025/03/21 12:30:00,0.6981721157021229,0.6801286063541857,79.65768593402758,99.00142873333415,2.700432317913159,2.75,2848.573863930991,3007.185520550756,0.9898950742892547,1.0018609515887285,34.68184327677663,10.288037083403825,2.297748507381372,1.0347544843885832,0.9773770266371951,15.813081887777777,passed,
2025/03/21 12:45:00,0.700527095431748,0.6781416030104869,79.67162740200132,99.28247261147278,2.6811048521190157,2.74,2864.326833993785,3063.3663977702313,0.9898506540720916,1.001581475361989,34.19881165897357,8.61641084746361,2.275692056639996,1.0206271607004376,0.9705985893025179,15.892767085555555,passed,
2025/03/21 13:00:00,0.7026836986715033,0.6809185001708712,80.00786233038366,100.0282751487401,2.6862924242484123,2.77,2864.065112440238,3077.7108539144924,0.9896546470302329,1.0017294040148923,34.00469301405009,9.168076267184542,2.2781262549809274,1.0490741290237295,0.9973974670678325,15.961347765000001,passed,
2025/03/21 13:15:00,0.7010809334251146,0.6846289983314134,80.67938442020849,101.1288222318678,2.6976888861253485,2.77,2879.9833062254943,3066.367125744948,0.9896663203404709,1.001888530777613,34.13571675648461,10.568810739863205,2.2933802342655354,1.0745791146623223,1.0159163306096932,16.04140347333333,passed,
2025/03/21 13:30:00,0.7042032130663275,0.6852858677357031,80.72454811807995,101.51964099603146,2.6997614931437965,2.77,2873.139277242156,3082.121208935124,0.9892663745495157,1.0018463169410459,33.99894422690534,10.338647280639528,2.290327470341373,1.072951650463697,1.0181526911742527,16.077782942222225,passed,
2025/03/21 13:45:00,0.7004037257384602,0.6867667668699123,81.01184989291939,102.13112363930644,2.6988152339790332,2.77,2894.73136341415,3074.0851945854265,0.989582467859526,1.0018672510309776,34.16889938859235,10.894542296122008,2.2939475645783585,1.0718681407537403,1.01203494447369,16.108733055555557,passed,
2025/03/21 14:00:00,0.7004624208649607,0.6862202317674447,81.11231634109052,102.44534143117428,2.68973570790735,2.73,2901.3123557997983,3099.15630044813,0.9896490985296628,1.001813193529702,34.0986367795135,10.264196511167645,2.295015333405606,1.0671074077389495,1.0093876513736997,16.139674808888888,passed,
2025/03/21 14:15:00,0.704882628488553,0.6852598493147563,81.49499704160857,102.73678171359713,2.6961956650991517,2.75,2894.57622113134,3105.0271753844418,0.9891861383142508,1.0016773637627494,33.96907493138375,10.445332973486577,2.3116222919505174,1.0735407176791016,1.0215011292438692,16.176104669999997,passed,
2025/03/21 14:30:00,0.7037654659530121,0.6868749842386372,81.82540548551172,103.16626465973172,2.6990091991044203,2.74,2912.716936320368,3090.0537251992428,0.98953475586833,1.0017452784810101,33.73672157076581,11.460093069532473,2.3095472893028046,1.0938184950452057,1.0376302139890206,16.201533235555555,passed,
2025/03/21 14:45:00,0.7059620920279545,0.686255527936864,82.1343380143782,103.4812019353197,2.7004958199578177,2.75,2925.553830007306,3087.395667387945,0.9894635070213414,1.0015538215647866,33.40728654578434,11.835189962733427,2.3070163776059194,1.0933873016772713,1.0408762186397613,16.237944983333335,passed,
2025/03/21 15:00:00,0.7048258591740281,0.6879970889698278,82.2647822960327,103.7978747145997,2.7045926722189426,2.74,2923.781253833818,3091.487798364147,0.9893882220799268,1.0017067255397594,33.61426900229275,12.008587391700834,2.3130551526484266,1.1054308184504682,1.0490304404153448,16.2688526,passed,
2025/03/21 15:15:00,0.6988954664958373,0.6878221038363151,81.12790226085396,102.6768560794011,2.7153687862671116,2.78,2875.4692854995424,3029.155692546739,0.9895335312503917,1.0021654603566474,34.726288825180525,12.811741984074908,2.3297848468461098,1.086335715934552,1.0239873228817342,16.03323436,passed,
2025/03/21 15:30:00,0.7074720075875224,0.6846594461415401,80.76219637570073,102.1058120275685,2.704433002836243,2.76,2861.5064259976225,3059.7891591419484,0.9890093031546013,1.0017036481451176,34.006492905076634,11.156136038677273,2.309850559735247,1.059175555937466,1.0117967742539562,16.013747199999997,passed,
2025/03/21 15:45:00,0.7047494412194786,0.6849331733053337,80.67399783581196,102.04177296495959,2.702169902421973,2.75,2852.671617646602,3066.383013060777,0.9890928901605422,1.0018774116445455,34.44378272476144,10.790534938229795,2.3244067156883546,1.058812919384042,1.0081436628003833,15.994291273888887,passed,
2025/03/21 16:00:00,0.7067540674979418,0.6834446314818188,80.30354371025733,101.57814230706731,2.69895599632926,2.78,2842.3590182249063,3057.9690203420682,0.9891174709601834,1.0017936300954073,34.233366555116156,10.75190644216249,2.316522388746187,1.0555334251101356,1.0090867074148275,15.924725739999998,passed,
2025/03/21 16:15:00,0.7099944223771615,0.6824932949644893,79.79509439005808,100.98470525784934,2.702032648132376,2.75,2808.505370189467,3049.4594345027945,0.9888549072147484,1.001889721986468,34.257081389060374,10.524070497710829,2.3213010056116232,1.051265236280047,1.0095401149679204,15.82841215388889,passed,
2025/03/21 16:30:00,0.7123314146020402,0.6801894508163262,79.23957174212397,100.1120312697496,2.706783086402343,2.72,2770.9955235811967,3016.4098009761396,0.9887042592847678,1.0019166369326271,34.344815874794605,11.104183851249529,2.341924646183189,1.0591107206120531,1.0218438510160328,15.66525084666666,passed,
