datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/21 16:45:00,0.7152057801737722,0.677642096877531,78.77435399762712,99.44017257492575,2.708405815112446,2.74,2751.1358749614024,2993.0754384375573,0.988479684081411,1.0017247840551269,34.15897279481185,11.401034186801517,2.34325903640444,1.0525403758142393,1.021693277734614,15.557655324444442,passed,
2025/03/21 17:00:00,0.7159499707083935,0.6779165389256886,78.67576350606875,99.42061079077968,2.7133657511730163,2.76,2745.4754209206426,2981.7720756018603,0.9883162517242969,1.001707478053599,34.19540004893304,11.66060624334374,2.3416974020738914,1.047262024845406,1.017223357233105,15.540117205555559,passed,
2025/03/21 17:15:00,0.7120949401523222,0.6793448593511029,78.4309855549952,99.26222962400429,2.7197217593796426,2.76,2729.9059342709606,2961.1456092505914,0.9883737501145173,1.0019761808577936,34.82778953370486,12.057845644620919,2.3576437298394017,1.0488746148800512,1.0126448134913797,15.478076716666667,passed,
2025/03/21 17:30:00,0.713100329239481,0.6780623025605558,78.17888631211383,99.04077111708301,2.711980551277552,2.77,2734.5493633105084,2967.816344799603,0.9884199380923622,1.0018016934539953,34.5885179208261,11.416769563094181,2.33847225226435,1.0278504691754067,0.9954854234071665,15.464704896666667,passed,
2025/03/21 17:45:00,0.7097159140352063,0.678670454392373,78.0137314137541,98.97202050705941,2.708822112770634,2.77,2727.647797974766,2976.428056184132,0.9884917011063001,1.0019713773985721,35.09417905594332,10.824019092592597,2.34692794439597,1.020111145297675,0.9838303508420807,15.451326806666666,passed,
2025/03/21 18:00:00,0.7117368390685255,0.6766774999995595,77.7210818774707,98.64633442525717,2.6970764966816656,2.75,2730.7669592119523,2991.166823158435,0.9885964125113024,1.0017827505360177,34.6463251129174,10.002510965866577,2.3259050918601836,1.006626192528258,0.9758094645633245,15.432493119999997,passed,
2025/03/21 18:15:00,0.7077141979668083,0.6780098970227649,77.80778258664645,98.82279175644545,2.700371600813023,2.77,2726.504313470769,2983.4881336271205,0.9888158324467129,1.0020763966287578,35.135596606380886,10.601336263448184,2.3459556173859575,1.0240035203783189,0.9866987285460926,15.419101444999999,passed,
2025/03/21 18:30:00,0.7081398793608313,0.6772772635162005,77.647664889759,98.66688137288739,2.6995387958211947,2.73,2713.783532653919,2990.9880035701426,0.9886190790737976,1.002092609818733,35.28594152754302,10.13002373883719,2.352759539665618,1.0166390596235038,0.9811400465274808,15.40025208333333,passed,
2025/03/21 18:45:00,0.7109444928129227,0.6776907163285176,77.62011117313759,98.6852792373269,2.7051451617488333,2.77,2703.096619374523,2987.033168971321,0.9883436216023599,1.002087614121299,35.107516154303035,10.595651616714482,2.3539747848066472,1.032244113399743,0.9987406079498409,15.392627066666671,passed,
2025/03/21 19:00:00,0.7126099846224443,0.6779000940475312,77.57782542361305,98.64035277164513,2.708934296190769,2.77,2698.86773061264,2976.339169818177,0.9881814146331099,1.0019998541324746,35.00063029247703,10.789975040608402,2.3540528516673684,1.0288245955103152,0.9968759669157989,15.37376261055555,passed,
2025/03/21 19:15:00,0.7080498289402979,0.677075092774758,77.56175422676873,98.67249202518677,2.706217702727256,2.75,2697.555487642496,2976.374506596395,0.9885112533277907,1.00224470061923,35.462400647064165,11.08337052568064,2.368986126530788,1.0369779473470304,1.001300905271337,15.354889794444444,passed,
2025/03/21 19:30:00,0.7130802543445979,0.6776792887580674,77.49985543067594,98.59899153902282,2.707623037787716,2.75,2695.9154961377644,2972.126114421216,0.9883117485064642,1.0020457221049173,34.82262786286935,11.225388219978798,2.353792933922513,1.044296089963657,1.0128883866739102,15.346920043888884,passed,
2025/03/21 19:45:00,0.7175092041314801,0.6757685143789522,77.57963058944975,98.52603424922094,2.714334354346697,2.77,2690.307288369617,2956.7614204766915,0.9878482952697645,1.0017198097093754,34.56727782171548,11.653628335156784,2.3605958589595035,1.0366383323108288,1.012569643119408,15.32803259777778,passed,
2025/03/21 20:00:00,0.7142346535155666,0.6769938728642132,77.63085279725445,98.65862246581291,2.715257081686606,2.77,2692.369622321583,2947.9509592968684,0.9881306214342623,1.0019091258169077,34.85056437827525,12.020417663176925,2.3701236635853746,1.0438468340354794,1.014483637172261,15.314920402222214,passed,
2025/03/21 20:15:00,0.71639610395379,0.6760647900333641,77.42714120946395,98.44811470270713,2.7090119340558783,2.76,2691.8090472367917,2954.536258361687,0.9881898843810851,1.0018122637404785,34.434212001939414,11.787978821116857,2.355350156691999,1.0455350697939203,1.0199189248638256,15.296016816666663,passed,
2025/03/21 20:30:00,0.7159465369577293,0.6763587188317125,77.33704242518274,98.43561971634786,2.710771253588577,2.77,2689.2736773973857,2948.4446877242085,0.9881553127050795,1.0018293492795902,34.541140405582645,11.842880935480895,2.3544470040734713,1.0392174494107127,1.013102354467446,15.282564880000006,passed,
2025/03/21 20:45:00,0.7150689343518337,0.6763484269972763,77.19687787390554,98.3541638608671,2.708929874935682,2.76,2685.035015053399,2951.547465213227,0.9881464064453555,1.0018635759384638,34.701483624852564,11.48144564610357,2.354871765512401,1.0294881117948032,1.0029098905585603,15.269106673333328,passed,
2025/03/21 21:00:00,0.714153464689736,0.6758211886605491,77.0398843254136,98.20156593079244,2.7048792979619387,2.76,2679.7364651176263,2958.2896417287757,0.9881514370073966,1.0018777289934873,34.866749621418904,11.035987233738478,2.3580360751912584,1.0237205028834944,0.9971229382338346,15.250180097777777,passed,
2025/03/21 21:15:00,0.717111945365322,0.6752905511876005,77.02079728633822,98.18601904075625,2.708229602545873,2.75,2675.0572905467016,2953.0369580619017,0.9879271574106882,1.001765622448744,34.60155965720484,11.29090878649915,2.3551248162441087,1.0243706018880503,1.0017478570090415,15.242171449999994,passed,
2025/03/21 21:30:00,0.714027361464219,0.6757227963779178,77.0476861004543,98.22773275001528,2.7086267568450504,2.75,2675.57309257217,2944.8224423711767,0.9881104057223666,1.001873280246219,34.956297092671726,11.510001650760579,2.3676741675600503,1.0259039723214753,0.9993340480675584,15.223553729999997,passed,
2025/03/21 21:45:00,0.7143946841805313,0.6757251630142133,76.94286183832493,98.15932289955794,2.704979099690284,2.74,2678.3237002634933,2942.6453126730235,0.9883230069588356,1.0018811485761057,34.691363673525984,11.690569254870269,2.3583619419231083,1.0335996887106895,1.00739583502437,15.204603700000003,passed,
2025/03/21 22:00:00,0.7129870504387866,0.676163253718488,76.92369501278444,98.14840088409234,2.705624053939811,2.77,2676.4646539283226,2938.177810119617,0.988420307511781,1.0019702416379943,34.844692320060695,11.865891031170635,2.363943497429832,1.0390324251897838,1.0105131198861352,15.191111704999996,passed,
2025/03/21 22:15:00,0.7158347248606852,0.675132881751176,76.7746583280605,97.95776840141356,2.706633047251077,2.76,2667.815701108575,2939.7466004803905,0.98812718921989,1.001842595623884,34.664542424934325,11.615183616531311,2.35919404830917,1.0299392386009032,1.006130303900031,15.177613440000004,passed,
2025/03/21 22:30:00,0.7129833859859834,0.6759434135572215,76.80358611899523,97.99609992555827,2.709226961038806,2.77,2664.910674605555,2932.2980949342204,0.9882381115341088,1.0019996317964115,35.049692436769526,11.794196140429543,2.372666895113148,1.031595717176041,1.003452139124602,15.164108905,passed,
2025/03/21 22:45:00,0.7164301633837609,0.6741083601908212,76.55703685293548,97.67963010200195,2.7057998258274343,2.75,2659.6467817071925,2937.755486228568,0.9879961600156832,1.0017759184594723,34.71082200118149,11.311254715232387,2.3586393241183092,1.0182229786441441,0.9966153584875276,15.145450081666667,passed,
2025/03/21 23:00:00,0.7153670570555153,0.674485404437689,76.4373562771806,97.56715809999285,2.7044166772093035,2.75,2650.3373930423913,2944.9289506587675,0.9879976155726763,1.0019126527260926,34.9102993036203,11.097439559424789,2.3653908178115626,1.0266131889619794,1.00312043901042,15.131931613333338,passed,
2025/03/21 23:15:00,0.7141863762500593,0.6742920571911492,76.31513215054521,97.3691004693423,2.7067634228615463,2.74,2644.648226962247,2928.6413819187183,0.9880742681421936,1.001956069850174,35.06404649623647,11.480087720857554,2.3728264564005332,1.0283166898048073,1.0034895500225551,15.08557645833333,passed,
2025/03/21 23:30:00,0.7148672092965078,0.6727588285448319,75.98219481853381,96.90297226460558,2.704887808332656,2.75,2640.0750849775786,2911.8414575964525,0.9881262954379791,1.001819657873016,34.81555132036418,11.747275560079979,2.3652056164895523,1.0252931039898463,1.0030859484196792,15.017311368888889,passed,
2025/03/21 23:45:00,0.713950286753853,0.6713620530966082,75.65703288194092,96.44483798597787,2.7031292577607156,2.75,2631.977521945118,2898.286732539066,0.9881512053214766,1.0017502397077709,34.874492361602194,11.803252754480633,2.36742837208609,1.0194423380610476,0.9979678944854347,14.949019109444448,passed,
2025/03/22 00:00:00,0.7171188507713759,0.6761388408760812,77.86370222225966,98.7933270510952,2.712968262259557,2.74,2712.1453598334697,2950.4624734547633,0.9881978855607845,1.001667536606708,34.24451739037677,12.139996757547525,2.3498687275285173,1.0411351465916796,1.015960558951347,15.362475333333332,passed,
2025/03/22 00:15:00,0.7170935522040888,0.6756904028702518,77.74703073507611,98.58952090340274,2.7127809066346598,2.75,2703.0537089272166,2953.410957695121,0.9880941325248527,1.0016919347464102,34.376203128439556,11.876967267625945,2.3556640389627415,1.039819473886682,1.0149706404685592,15.344749346666662,passed,
2025/03/22 00:30:00,0.7162679093033101,0.6750361581041344,77.71817215037012,98.44001894959808,2.710553965253675,2.75,2704.007093672997,2952.586022794148,0.988180630197852,1.0016709660999077,34.440341322233785,11.772849629977422,2.358345388665964,1.0380559681419814,1.0128856702445657,15.332500901666664,passed,
2025/03/22 00:45:00,0.71474310718374,0.6756581669961211,77.73766128928288,98.4128295358761,2.714753084309193,2.75,2696.2503267842894,2946.9588249232843,0.9881547764877316,1.0018126488552639,34.74785932150526,11.963553921216997,2.372386200188608,1.0446342255261891,1.0164651390796373,15.31991945,passed,
2025/03/22 01:00:00,0.7149535329155431,0.6761359871419088,77.54713645789147,98.2066535800564,2.717816695204677,2.79,2694.6793627334346,2928.725314250869,0.9882815653848953,1.0018577995670848,34.58380700022897,12.4740703357602,2.361192807374281,1.0482699682822645,1.0193950541804402,15.283383115,passed,
2025/03/22 01:15:00,0.7176178965308205,0.6731185835856143,77.14372361500016,97.59457590649707,2.7102456276210454,2.76,2688.2538343679576,2932.862639875393,0.9881235881157358,1.0015705015749137,34.30674672787178,11.640106948765661,2.3474626204393254,1.0230705437442846,1.0014838752936852,15.234606346666668,passed,
2025/03/22 01:30:00,0.7171436807428747,0.6719691886401669,77.10293273082213,97.34572833948197,2.7092657672436626,2.75,2673.8819670116773,2939.3516207177936,0.9879984014613565,1.0016195741293543,34.57788935591543,11.381373741355985,2.369623990129338,1.0308654707187483,1.0095426388269477,15.20774160277778,passed,
2025/03/22 01:45:00,0.7160483383162382,0.6726699376573109,76.9632559236325,97.2021505525219,2.7121358500771486,2.73,2672.1096152428404,2925.2698951658426,0.9881069385040799,1.0017012068210298,34.65059077775341,11.720391215059426,2.3652785498923175,1.0323712001326188,1.0086972384188755,15.180853636666667,passed,
2025/03/22 02:00:00,0.7108507423557651,0.6740864503464147,76.90406363241287,97.16769835573858,2.7155964560341865,2.74,2662.334428411902,2918.1213923807977,0.9883200376422061,1.0020720811521295,35.3387531723163,11.998196009737097,2.385878380902408,1.0444510065240218,1.0126836926752207,15.154266050000002,passed,
2025/03/22 02:15:00,0.7085604359301446,0.6635103022805156,73.40400495801948,92.71457651533343,2.691027705593785,2.73,2550.3062989651535,2864.8000322778034,0.9879300215901801,1.0017402688647883,35.54332694072359,10.506377789121904,2.3857664750127583,1.022945753346837,1.0017589766227157,14.57220116611111,passed,
2025/03/22 02:30:00,0.7074989220791456,0.6661029147018782,73.72313417220292,93.08271571673882,2.70679685204296,2.75,2552.71083921324,2833.0018584752897,0.9879946576111075,1.0019418282395787,35.691789331258136,12.139410649713449,2.3981415680540703,1.045875523338518,1.019050969445653,14.578030176111108,passed,
2025/03/22 02:45:00,0.7105353711301149,0.6652207352376279,73.74276575403564,93.04821990300108,2.708843199063217,2.74,2552.9728661831846,2834.8035045743304,0.9877086546078611,1.0017542636940078,35.431781683226255,12.06450839185188,2.389570452981401,1.0393928261007406,1.0172273551746105,14.594641379999995,passed,
2025/03/22 03:00:00,0.7120103705643984,0.6644556946516437,73.73582024120103,92.98991968862376,2.707668295804657,2.74,2554.4592273722137,2839.741333542325,0.9875900203247603,1.0016365493741526,35.29544120817906,11.775161256579024,2.383264003041018,1.030967530188854,1.011577699598879,14.605705839999995,passed,
2025/03/22 03:15:00,0.7127232334828905,0.6637244442983935,73.73372933204675,92.92442118424263,2.7054956138470323,2.71,2556.164407495426,2846.459202459697,0.987530618492545,1.0015567197741853,35.2427266745339,11.332205856808992,2.3792628914081497,1.0196690755861708,1.002139166709938,14.616774480000004,passed,
2025/03/22 03:30:00,0.7116308850666404,0.6648989544677717,73.87443747527914,93.10369686064563,2.7108923228932733,2.76,2562.4365221187645,2833.636051812219,0.9876500047922587,1.001638916977446,35.40193791654794,11.742132963669311,2.378658164607899,1.0164038280677667,0.9960410516507605,14.628171714444447,passed,
2025/03/22 03:45:00,0.712342963100062,0.6637278731495782,73.79993722413715,92.93833781422083,2.6992591357387004,2.77,2567.549851387416,2857.822723172359,0.9878056959598868,1.0015683050425084,35.12204096933959,10.889494140842594,2.366901170346446,1.0164815241786196,0.9983691065048985,14.644486486666667,passed,
2025/03/22 04:00:00,0.7100075433367118,0.6657150255247701,73.97246746821901,93.15633673286354,2.7069828243824765,2.76,2568.5966286220296,2843.454750022653,0.9879471381235233,1.001791368669134,35.44716879701225,11.517577294713012,2.3772200303063435,1.0241638884427378,1.0004287108484085,14.65033012666666,passed,
2025/03/22 04:15:00,0.7102613525377579,0.6657683562035083,74.06767996425195,93.21585054467359,2.7085199506760573,2.75,2570.761473148559,2844.3665616723915,0.9878988209552415,1.0017760763166794,35.47489436974425,11.507963762844442,2.377829319632461,1.022894729323197,0.9992055508799483,14.666982317777775,passed,
2025/03/22 04:30:00,0.7089620567518577,0.6659072368884489,74.15242399356045,93.27387209782735,2.708043366414525,2.75,2575.2183895225444,2844.958540448083,0.9880096000149292,1.0018173259051684,35.64201583444965,11.265534516653116,2.3802170346649696,1.0123316618982285,0.9871570728933697,14.678074180000003,passed,
2025/03/22 04:45:00,0.7106681719175398,0.6652980246131056,74.15719706778435,93.23089398324313,2.707360216897929,2.75,2576.9661452085847,2848.676933440534,0.9879083778483805,1.0017094232115258,35.442893632740976,11.147261611081563,2.373088217456175,1.0101754632981124,0.987614548931452,14.689170222222224,passed,
2025/03/22 05:00:00,0.7099919303129003,0.6655475802373347,74.33912340283908,93.35643596039543,2.7105329572018793,2.76,2580.0661324960515,2845.3775873180202,0.9878999093458728,1.0017282383323005,35.591794651271414,11.35517971686148,2.3812069517348027,1.0121959289131375,0.9882078697931005,14.705844009999998,passed,
2025/03/22 05:15:00,0.709176322762185,0.6645318427634439,74.08576807938114,92.99071705761206,2.706503037777902,2.73,2579.234966850427,2837.467128202991,0.9880697750722991,1.0016792666576064,35.54587494610077,11.253604801211607,2.374753954374153,1.005827961264237,0.9822679149604499,14.660320675,passed,
2025/03/22 05:30:00,0.7093707245047176,0.6679043193116854,74.36426063751466,93.54059772145543,2.7084591103946583,2.77,2588.780641605803,2857.1943365045904,0.988210175156222,1.0019634225123861,35.55815845766038,10.888650904661365,2.359489880317661,1.0085150032381685,0.9810052997829275,14.750200544444446,passed,
2025/03/22 05:45:00,0.7099460347163025,0.6694313031515928,74.89982886289515,94.15512440148093,2.711775748556079,2.77,2608.1191569115567,2864.3616702986196,0.9883234085506528,1.0020008308436472,35.479451403516386,11.075042942276339,2.3557889863665955,1.0101690536609493,0.9812394916860127,14.840140791666668,passed,
2025/03/22 06:00:00,0.6836494451442678,0.6890919837816928,75.0698386781606,95.72636951110093,2.7947022744783188,2.89,2601.4154794082997,2684.068012937988,0.989453018380908,1.0042044767531375,38.57178797622379,17.836974171211732,2.3872671315903027,1.0585266029676732,0.9742468477256163,14.771352737777777,passed,
2025/03/22 06:15:00,0.7013504208931712,0.6741300325644304,75.12734436616354,95.28898269053667,2.7605619645292276,2.85,2615.6968621379497,2777.816413895004,0.9884526319110516,1.002910244096761,36.66730982457375,15.149866450539399,2.338614785658061,1.0062532933121175,0.9646106199949233,14.889127605,passed,
2025/03/22 06:30:00,0.6979709275176743,0.6751329999565207,75.31817507473743,95.48819868784999,2.7603982866452292,2.84,2622.851967880075,2782.400384839905,0.9886588083224503,1.0030752788053017,36.99717325973682,15.098895739367446,2.346624578728865,1.008390819922527,0.961609449028371,14.920649333333328,passed,
2025/03/22 06:45:00,0.6979729368393599,0.6751642085628776,75.43674975217681,95.5520026868588,2.760178939479885,2.85,2630.3302362246427,2782.3091287570396,0.9887625086301728,1.0030622909405387,36.884173570462885,15.336716364611636,2.342551315988141,1.0167792910441324,0.9693624303523461,14.939853182222215,passed,
2025/03/22 07:00:00,0.6986720691740536,0.67564096398589,75.53689937461436,95.63744693118677,2.760678006205219,2.86,2635.951814861581,2784.8586918434203,0.9888098845215526,1.00306923566156,36.70562839325264,15.354975161759103,2.3352306220254673,1.0187523887622871,0.9712448084857225,14.965112341666664,passed,
2025/03/22 07:15:00,0.69955230145421,0.6757715303755121,75.58503704451736,95.66656674673071,2.7609923740597346,2.84,2634.8635757935695,2794.4197555482683,0.9886688040042995,1.0030590178693541,36.68192078853214,15.083020745809506,2.3334530589543108,1.0185517210099682,0.9717194879062374,14.990209874444446,passed,
2025/03/22 07:30:00,0.6973827151250053,0.6773495519347106,75.70715555732961,95.77648700653987,2.760445440421965,2.85,2639.6328912390604,2799.7594476511167,0.9887949888826479,1.0031674893159008,36.8955840865109,14.952044366884921,2.337626429674838,1.025845804928094,0.9739270431273556,15.015145780555557,passed,
2025/03/22 07:45:00,0.6978868546290564,0.6787283492598407,75.6615407169737,95.76597179016433,2.7617098778703943,2.86,2635.5064395103004,2808.1332967185886,0.9886787657967674,1.003241881321983,36.903167860988574,14.60586281851991,2.3321376025257545,1.0271680297036636,0.9737914258740252,15.03375363111111,passed,
2025/03/22 08:00:00,0.6966951279912302,0.6792937754080636,75.927787226056,95.98358628627234,2.7638079278602152,2.85,2644.8509789544282,2805.690079646511,0.9887884874718241,1.0032685159036274,36.97740249347382,14.894588069669329,2.3379341853765587,1.0332613596761044,0.9772523650057499,15.064248588888887,passed,
2025/03/22 08:15:00,0.6969178861568383,0.6802875888396542,76.01723492748008,96.05517030919748,2.766637350090241,2.84,2645.4905756324492,2806.0922189736843,0.9887650282506767,1.0033235126489795,36.95230220212729,15.023246624928822,2.3373529583569077,1.0419616837207035,0.9841558565327607,15.082552576666664,passed,
2025/03/22 08:30:00,0.6967152751963646,0.6819655365780665,76.21039949006888,96.30368688216856,2.7662199096352165,2.85,2657.822111681605,2811.94474860944,0.9889360375141761,1.0033828231691226,36.780479994799855,15.082323860765026,2.326741798965721,1.0512561811483998,0.9904298422276883,15.130577989999997,passed,
2025/03/22 08:45:00,0.696133202553304,0.6839686129741439,76.58865701840948,96.75512614262988,2.7709592130471066,2.87,2671.077257381445,2813.39091506753,0.9889640182766518,1.0034309757244533,36.74656432177521,15.486971810134465,2.3262655870225597,1.0661339483184364,1.0010521836347253,15.197237611111113,passed,
2025/03/22 09:00:00,0.6969931020391665,0.6821463702197025,76.92327669229836,97.04731197775884,2.7701368733666416,2.87,2690.092719687423,2820.10813118815,0.9889052182336954,1.003213078914366,36.51534616942663,15.581953881392394,2.3189339535606446,1.056421210153776,0.9954847389788949,15.264010556666669,passed,
2025/03/22 09:15:00,0.6957719527029196,0.6810555399358593,77.23801895086741,97.31032978405109,2.7666658191595963,2.85,2709.2294091980993,2829.8312996186896,0.9889910656692443,1.0030831166789296,36.480549984620275,15.42807463580425,2.317419678361282,1.046353809653949,0.9861378308519549,15.324729933333336,passed,
2025/03/22 09:30:00,0.6951967305603416,0.6807285618245488,77.59539689880418,97.63761695223873,2.764590141550982,2.87,2726.5552007123815,2840.896630091364,0.989035111273791,1.0029839449238598,36.401297763283004,15.407277295321261,2.31703054558152,1.0478949592465099,0.9873808865338443,15.391722445000001,passed,
2025/03/22 09:45:00,0.6896250843504029,0.684694767479905,77.69314436275918,97.95409307768432,2.767112799929045,2.9,2736.865501771822,2845.084695703347,0.9891172764560133,1.00317425312216,36.91067617473694,15.160681600605399,2.3165315223628364,1.0468395995908129,0.9751815585569771,15.445885839999999,passed,
2025/03/22 10:00:00,0.6905666709016113,0.682267515616981,77.5330986676519,97.6604489247117,2.7587265642959284,2.88,2739.482219179758,2857.6970735570035,0.9891653412373422,1.0030350546389684,36.7123078056811,14.64332944022696,2.3050569901084637,1.0378237979004523,0.9708833382302157,15.441087200000002,passed,
2025/03/22 10:15:00,0.6902115034077905,0.6818125536858545,77.48638932429279,97.55984268747639,2.756137019790584,2.88,2743.386956834953,2861.5923294578893,0.9891943667854408,1.002982765280847,36.68102408786678,14.323848014655905,2.2986857131002854,1.0282916447455064,0.9620471114901774,15.448090906111108,passed,
2025/03/22 10:30:00,0.6883319415554646,0.6817526174508911,77.4016015262017,97.4228034829776,2.7532367389753225,2.88,2744.14430504175,2864.62578837704,0.9892938598080603,1.0030182830609489,36.85033563542012,14.113555688935248,2.299053074101478,1.0279176376636558,0.959588429085881,15.442271881666665,passed,
2025/03/22 10:45:00,0.6870883880283153,0.6814004884464492,77.27949727335147,97.2260956639311,2.744015320020278,2.86,2757.5653641282183,2870.086451078318,0.9895898363932134,1.0029083893742707,36.671225607612826,13.542812800143667,2.28278820933212,1.015088773857208,0.946587684621361,15.442362796666663,passed,
2025/03/22 11:00:00,0.6857255145951613,0.6813356538654434,77.2609451418465,97.16028918757635,2.7450316913456354,2.88,2751.5545536675995,2874.0673794729832,0.9895657447343809,1.0030285869767115,36.91801670099644,13.437336805650943,2.290559568603875,1.017446198947625,0.9472127152767915,15.442510489999997,passed,
2025/03/22 11:15:00,0.684678427509184,0.6813337374819848,77.16733799457879,97.01233359353209,2.74406434260064,2.86,2747.6870477538714,2877.5629648418712,0.9895353641449237,1.0030587072346544,37.099686282689994,13.0933761488773,2.2928055446246596,1.012696144674933,0.9414536088640766,15.436047977777779,passed,
2025/03/22 11:30:00,0.685082659556878,0.68092390666157,77.15264291711006,96.90577894395174,2.7452813258783055,2.87,2743.225290502219,2879.311284872671,0.9894169945005182,1.003046819656964,37.16365302842638,12.943063037181428,2.2958156320353664,1.0105815958874969,0.9401346298302063,15.435444664444445,passed,
2025/03/22 11:45:00,0.6859520840376738,0.6832555841997645,77.19040460406583,96.9096343831844,2.7522483010602214,2.87,2729.9972805843254,2878.32421753557,0.9892583894057078,1.0032321331342025,37.24834958762314,13.160159080547556,2.3048893048603074,1.0317116515377085,0.9571237428453409,15.435493314999997,passed,
2025/03/22 12:00:00,0.6800085909323342,0.6889006698745742,77.21421522482181,97.10590942045334,2.7647808719596205,2.89,2730.299298786704,2850.3527701772173,0.9893925859455684,1.0035530447085736,37.88266993163859,13.865933882741276,2.314528985472302,1.0435621436044036,0.9540056425166439,15.429280093333329,passed,
2025/03/22 12:15:00,0.6824888969944785,0.6857000865223267,77.19867228402607,96.90548787373217,2.763140426480328,2.86,2727.074020511239,2856.8544082199764,0.9891657784729408,1.0033631942667216,37.7594116528938,13.56468215627626,2.314254968027117,1.0298571345948409,0.9480036091800436,15.429178379999998,passed,
2025/03/22 12:30:00,0.6835617637602037,0.6844011044884535,78.35645663891435,98.12944905648487,2.7562441172923537,2.87,2784.0950629338313,2895.1946139180623,0.9893102028361458,1.003030530589935,37.08307117321827,13.834535324814539,2.3016319419111273,1.042891821538228,0.9635301040278829,15.653508762222225,passed,
2025/03/22 12:45:00,0.6844776735558121,0.6861614716951855,79.30208314819055,99.08422364689682,2.759932624981878,2.87,2819.254495122381,2905.430589694527,0.9894026214947337,1.002925779560418,36.69536404724302,14.489406412307178,2.303167732784451,1.0649874145274316,0.9825365028761848,15.799745133333335,passed,
2025/03/22 13:00:00,0.6843341514634432,0.6858074924775182,79.1988031211887,98.87974010154788,2.7603117807809983,2.86,2816.057547581513,2901.824627461492,0.9893147331087906,1.002860230388255,36.79694900679845,14.290029261069613,2.3039286643067256,1.0561417725523303,0.9743235192017724,15.783137528888885,passed,
2025/03/22 13:15:00,0.6841567984532411,0.6840038696522065,78.64888440514741,98.1040312270265,2.762768234653672,2.87,2781.773824564617,2889.1320710086306,0.989214297750537,1.003051769099506,37.16431591108443,14.210252975505274,2.318696705938106,1.0548385453078508,0.97458835554167,15.66739867,passed,
2025/03/22 13:30:00,0.6869359054374742,0.6839765104843227,78.78591635903656,98.18853420980933,2.767166637940265,2.88,2782.324661394667,2891.5791498409567,0.9889071984227834,1.0029138980076564,36.971344742011084,14.189805708404705,2.314640722075783,1.0528261083901378,0.9755895701088215,15.700637333333338,passed,
2025/03/22 13:45:00,0.6862993736049403,0.6846270104323975,78.9612832180648,98.43241713248469,2.768098068801078,2.87,2788.8193195527506,2895.165437827848,0.9888759414734786,1.0029008598400024,37.027763933208774,14.26384664386747,2.316948906534383,1.0560885870053867,0.9772234869417853,15.733827230000001,passed,
2025/03/22 14:00:00,0.6854984295887543,0.6846400961816556,79.05703932367528,98.58851791522545,2.770127940091353,2.89,2784.8152207766298,2900.5454003619507,0.9887804074434835,1.002988589301726,37.246344225103854,14.239127498175002,2.3273380685835665,1.05685857689313,0.9772375621209295,15.749176306111112,passed,
2025/03/22 14:15:00,0.6818545937824076,0.686344849754669,79.21495980003033,98.82613198538468,2.772820285234177,2.86,2792.3826879190706,2890.6998129651392,0.9889537672231057,1.0030947951541354,37.58337057684814,14.561544446410272,2.337725300764426,1.0594006910444742,0.9733597526652816,15.758166441111115,passed,
2025/03/22 14:30:00,0.688066857299958,0.6850514123518265,79.09247074256645,98.69452908391267,2.772432597958556,2.89,2780.6023349235315,2904.3368763208296,0.988596722023739,1.0029609747032404,37.04318032304923,14.34169802306064,2.3242058046562866,1.0658637136734725,0.9880641042685376,15.761110786666668,passed,
2025/03/22 14:45:00,0.6859452256637341,0.6856237269932326,79.2184462470006,98.8928607569954,2.7732094531624565,2.87,2790.2140902222436,2898.5318474928845,0.9887092565714327,1.002961675449792,37.184195380904754,14.530841832514623,2.3264802174242485,1.0612412136054632,0.9808769553030564,15.776084011111116,passed,
2025/03/22 15:00:00,0.6856495177799533,0.6857501822154722,79.2676166693234,98.97939082555162,2.7744951736141306,2.88,2789.008887698384,2900.318524448143,0.9886357093165493,1.0029774151572286,37.28787162947543,14.502467206300095,2.3307958125357398,1.0598210227170322,0.9791773189001922,15.785011446111112,passed,
2025/03/22 15:15:00,0.6863133373743378,0.6864576801200905,79.66085901741181,99.37237515770906,2.783042170251017,2.95,2797.068146680192,2884.0128221586083,0.9886002552773828,1.0029473535641142,37.22484346859306,15.39215793822353,2.340927491500406,1.0709768576291323,0.9891858355889579,15.810687908888882,passed,
2025/03/22 15:30:00,0.689093946928899,0.686842287424902,79.98533031067683,99.60785551981769,2.777448253389151,2.87,2817.3243782964414,2895.659794245567,0.988527260899546,1.0025831159098122,36.792615410028205,14.769664885865652,2.3325455799600223,1.055671286915248,0.9773493401631262,15.867517911666663,passed,
2025/03/22 15:45:00,0.6842097277142521,0.6874478845718518,80.41113546981236,100.1778624849611,2.7789678293271107,2.89,2828.5312192427878,2901.8108966524474,0.9887939622395459,1.0028543954673423,37.26816609499742,15.295298152146195,2.352088820763415,1.0733094833785504,0.9879097393970592,15.924436391111108,passed,
2025/03/22 16:00:00,0.6894908738171334,0.6891740061343661,80.64533673656487,100.49874389130137,2.7832979135138887,2.93,2843.0799639712423,2898.829038879911,0.9885147122335894,1.0025375571449835,36.61084288197767,15.372583731484,2.3289190588251096,1.0680834059016875,0.9867655504338407,15.981443347222227,passed,
2025/03/22 16:15:00,0.687595153204432,0.6865301974367218,79.94693795205828,99.57209068861647,2.7784407579696113,2.89,2820.5018431494605,2876.478548995368,0.9886919663701565,1.0025548441871377,36.91435326415695,15.17999572120305,2.337428550548372,1.0487680960928083,0.9698100860339872,15.828722518888888,passed,
2025/03/22 16:30:00,0.6883289875496504,0.6867175033911338,80.07319596893119,99.70319652187409,2.775520494758656,2.87,2825.249507672902,2888.7403539500847,0.9886233965409646,1.0024702126124143,36.8384801125223,14.808805028163704,2.337292189041223,1.046969010087482,0.9687366795652859,15.859295967777776,passed,
2025/03/22 16:45:00,0.6878895751675712,0.6865022770853657,80.17483346522188,99.90996268682869,2.7804823572707478,2.89,2805.5457915012385,2909.253275088462,0.9882177716060454,1.0026857706765198,37.33405150539334,14.539455022317323,2.3608312524554544,1.054846350617623,0.9761456471211962,15.889897979999999,passed,
2025/03/22 17:00:00,0.6867042934595431,0.6868532349528121,80.16149861123941,99.9803897959023,2.7771233887283664,2.87,2813.792200503071,2908.0093862453887,0.9885133105416131,1.002755815965652,37.205322332869265,14.893365035003479,2.352694024446352,1.0690099766543102,0.9877808815916301,15.890149012222224,passed,
2025/03/22 17:15:00,0.6900797646761587,0.6867791074224244,80.41390575096196,100.13427219161647,2.7834616986541763,2.89,2815.9662701107536,2892.999658065395,0.9884404946551812,1.0026539519956212,36.85491765284845,15.522517860280972,2.356163095594894,1.0753539087305617,0.997187696927319,15.890687999999997,passed,
2025/03/22 17:30:00,0.6898947355754732,0.6870270515395875,80.25701650595084,100.11943628081654,2.7883726252286247,2.88,2798.733032554676,2898.204256699316,0.9881405336806616,1.0028001699056337,37.16681854831018,15.447581338034963,2.3628180586556966,1.0780967824839556,0.9995683645549615,15.885183984999996,passed,
2025/03/22 17:45:00,0.6944613247156661,0.6869040600871817,80.57986998658207,100.26715198450817,2.7937179862677928,2.88,2809.300996285289,2876.9136488084728,0.9881104520012878,1.0025363189471628,36.59019731527213,16.162148290407938,2.3608458490987307,1.0820267685461433,1.0079446431659753,15.885680127777777,passed,
2025/03/22 18:00:00,0.6940571439212404,0.6871887545587332,80.48042044847423,100.2301460348288,2.793812530796835,2.88,2808.5656870350304,2875.4677159282805,0.9880240230424955,1.0024853993044447,36.68685491709386,15.98254633554584,2.358159907901239,1.0716735724000455,0.9976360443461472,15.880123746666671,passed,
2025/03/22 18:15:00,0.6898894723289525,0.6868395762714897,80.49073242523679,100.31428385566825,2.7906601386205603,2.88,2807.3584046089827,2883.2582436419602,0.9882772994284073,1.0027370273054907,37.0975596671187,15.995179071409085,2.3707881135115993,1.0788670673387466,1.000476717451656,15.880577044444443,passed,
2025/03/22 18:30:00,0.6883848110443918,0.6875912678646813,80.40769831072191,100.34842638205865,2.791088639251563,2.89,2813.04763475101,2876.8509505760876,0.9882802771626299,1.0026841671227131,37.206751341885976,15.974341614153419,2.3638127039062247,1.0672156797501946,0.9873042037789254,15.8810113,passed,
2025/03/22 18:45:00,0.6917317825505996,0.6868828142751768,80.06905944591286,99.98655408062943,2.780328943917805,2.89,2802.721265003068,2904.8862272060423,0.9881531000632334,1.0025890323105022,36.87909120111111,14.792899851272967,2.348604370352574,1.0606752112884854,0.9859416220349566,15.869026311111108,passed,
2025/03/22 19:00:00,0.6886777020372529,0.686908803699184,80.13336094885237,100.15503580236623,2.7820042850831763,2.89,2800.8946166967926,2903.30534988433,0.988345431702819,1.0028397230686428,37.17944019267849,15.299184816053106,2.359846982692154,1.0766728901190727,0.9977320294112814,15.869108749999997,passed,
2025/03/22 19:15:00,0.6918787447488308,0.6873029864539013,80.18436057164672,100.21294574982889,2.7875329696964,2.88,2799.169181763874,2893.631072981932,0.9881207479637483,1.0027090787973325,36.91635423124074,15.544608533718158,2.3552450007250445,1.0743159110673064,0.9985428682284013,15.868868399999998,passed,
2025/03/22 19:30:00,0.6914548665250251,0.6869414186791245,80.29069278373152,100.2773184177526,2.7892139335123556,2.89,2798.9539734975415,2888.040679358219,0.988171874913931,1.0027408062762055,36.99504429799234,15.828855161975097,2.364731402320191,1.0785275382722428,1.0023785150733753,15.862244725555552,passed,
2025/03/22 19:45:00,0.6916779030362507,0.6871736752486606,80.17614836088364,100.26675783669542,2.7897689715453744,2.9,2791.3390628002353,2894.3146182053847,0.9880571142287797,1.0028121442181852,37.060606713136316,15.703276100860739,2.3633963837325527,1.0813526001206577,1.0052601743363643,15.861660222222218,passed,
2025/03/22 20:00:00,0.6905859892433354,0.6872735085149395,80.08217251080333,100.2691053553671,2.790707026476388,2.9,2782.746388316451,2900.8890910983314,0.9879523576878385,1.0029306395258395,37.3145183558619,15.523499166475924,2.3684130698403503,1.0803541217630213,1.003265335371579,15.861361468333328,passed,
2025/03/22 20:15:00,0.6915357458600504,0.6872036298365924,80.12904637034795,100.27280834864712,2.791123706683898,2.89,2787.7385635154997,2892.6498807633634,0.9879355269738755,1.0027865025972693,37.1943542348982,15.567646016328487,2.366657132297095,1.070857367189343,0.9954769920864956,15.85466685,passed,
2025/03/22 20:30:00,0.6932094816510125,0.6862886651104334,80.42790967515167,100.38522686208343,2.793865315391506,2.9,2787.9484857973043,2886.635993352481,0.9878878509329876,1.002704237448078,37.13807763462895,15.92429583853271,2.3843630025591307,1.0791445797937202,1.0057790062762553,15.854024755555558,passed,
2025/03/22 20:45:00,0.6940252280513495,0.686683589389996,80.53363667005408,100.51367752583177,2.795224005433672,2.89,2798.8362090322184,2872.8622190578485,0.9880698966745592,1.0026441732216573,36.824775027414205,16.463197209830348,2.3756044108480765,1.083128285230672,1.0099532192885154,15.853667597777779,passed,
2025/03/22 21:00:00,0.6963773286817513,0.6866398881099398,80.42481391227973,100.40108185394537,2.7938703860253558,2.89,2794.770706897896,2877.2540637643665,0.9879402987370481,1.0025543362529366,36.61274729581927,16.204764938775888,2.368136730048568,1.0807052934456054,1.0103895152682794,15.846902035555557,passed,
2025/03/22 21:15:00,0.6946696823040769,0.6864340016569052,80.42603530385705,100.48777173681111,2.7979279748679566,2.89,2780.6471069269555,2882.9019523542556,0.9877926072843162,1.0027710998256882,37.06377099657399,16.25365154475329,2.3863779169543045,1.0872546607785207,1.0151505906512919,15.84620235,passed,
2025/03/22 21:30:00,0.6973031063542763,0.6870003368075979,80.41279325382195,100.53893970198834,2.800025027889269,2.9,2783.7137344157136,2875.445248273199,0.9877120303985537,1.002645959882764,36.71620331973887,16.49054659853769,2.373961614697974,1.0885707180083732,1.0187579239185207,15.84578678833333,passed,
2025/03/22 21:45:00,0.6936183393842849,0.6878083481155955,80.62158383589511,100.87970477759379,2.7959570800403792,2.9,2803.5513387877536,2876.671519240436,0.9880010379913764,1.0026411199526775,36.863686690986775,16.56648928374597,2.3737741389330558,1.0854600485103694,1.0110446186891089,15.881659316111113,passed,
2025/03/22 22:00:00,0.6965072914844128,0.6834308091392209,79.01422332524992,99.04734696012606,2.793265333833831,2.91,2731.646234092837,2856.006274585201,0.9876916851449214,1.002796900175704,37.248571842521606,15.673065426150785,2.3757958853700436,1.050938094679143,0.9874671775993101,15.607796050000003,passed,
2025/03/22 22:15:00,0.6947189557585097,0.6874248638956306,80.33025409504562,100.72328905898306,2.7883467950380947,2.88,2793.359042094396,2895.6472516490608,0.9879258804912036,1.0026429597884723,36.82186338459235,15.776897427918678,2.3679735212236155,1.0767230457681103,1.005256899666343,15.862922466111115,passed,
2025/03/22 22:30:00,0.6911931299855901,0.6902106902589978,81.26698652441107,101.94701426297283,2.7918920123912665,2.88,2832.535018900665,2901.438735597449,0.988201126823753,1.00269773152579,36.82112532395275,16.616889327883946,2.3752975165606274,1.100621796247797,1.0205075908411316,16.008635524444443,passed,
2025/03/22 22:45:00,0.6929876618763322,0.6920590966762254,81.77460948803389,102.6755435518272,2.793883397154353,2.89,2850.70072636583,2918.457677459106,0.9879739813751615,1.0025545205959692,36.56131051414594,16.460512440337368,2.3699401877898243,1.0999437043597435,1.020164642288292,16.11835588,passed,
2025/03/22 23:00:00,0.694181334421164,0.6936516106156184,82.38415560259439,103.47157528878031,2.7973382026992573,2.91,2867.0604075329493,2931.9759410263973,0.9879168146954135,1.0025642277095281,36.32888725082508,16.63379164600111,2.372683154169851,1.1113613077479432,1.030710431805163,16.221865916666665,passed,
2025/03/22 23:15:00,0.6964386427990767,0.6954246625795213,82.9585725217579,104.2863755181082,2.8008907790756,2.89,2880.3196190116337,2948.480166862728,0.987890336973193,1.0026471547055156,35.96189466558177,16.543394356988262,2.3705326705749323,1.1107657630473646,1.0311259056473365,16.32583157333333,passed,
2025/03/22 23:30:00,0.6995691642001611,0.6975520182219649,83.76378582822419,105.28063995677729,2.808993536423512,2.89,2891.668723587792,2957.269257920938,0.9880342968781934,1.0029029722109106,35.30328794329103,16.912025329097382,2.3773148574867955,1.124979599380008,1.0456360985982687,16.429628985000004,passed,
2025/03/22 23:45:00,0.7037820840881752,0.6985831703521904,84.3759228998884,106.04581276694937,2.8112758513168616,2.88,2912.804543722774,2970.629200634138,0.9878578068846839,1.0026995588271381,34.69230464123471,16.861013121263905,2.367819635182841,1.1193693328627927,1.0444933116212187,16.53995520833333,passed,
2025/03/23 00:00:00,0.7318705856614977,0.7103665098835302,92.98045132551,114.62260390601097,2.8012747239615803,2.77,3215.2837434942703,3261.9240847515516,0.9884925332475678,1.0021443792399058,28.453342230605514,12.282111031593756,2.2822562172537175,1.0663227397081878,1.0131648719996782,18.144438571111102,passed,
2025/03/23 00:15:00,0.7327064026397563,0.6477946102679552,89.43599207756138,106.24078063170268,2.5985045928562007,2.73,3185.2968014831126,3570.4275799918605,0.9879616006783665,0.997767767862674,29.689110017369174,0.51930588303917,2.369679101828483,1.0184336542948174,1.046663431058139,17.554780833333336,passed,
2025/03/23 00:30:00,0.7320922647647308,0.651200823098724,85.94177043181409,102.98616078710482,2.626180035055255,2.65,3045.2493066847537,3411.9519528028536,0.9876393331541499,0.9985005469012252,30.86805284463249,2.0579968313354065,2.3467619412493828,0.994456894655876,1.0134210339761494,16.957773030000002,passed,
2025/03/23 00:45:00,0.7299136266990687,0.6503327000446741,85.50079053428833,102.3617660742772,2.6263525439978834,2.64,3025.264131720088,3388.5357214669816,0.9878203746584442,0.9986591312666182,31.290237487310655,2.07958414072783,2.359374837901163,0.9884666748127013,1.0054890538693901,16.84489956111111,passed,
2025/03/23 01:00:00,0.7352761081702783,0.6463202859184012,84.73060127874487,101.38501266061289,2.6259823929534414,2.65,2981.242697154657,3390.5736690891795,0.9872723263710128,0.9985620823634992,31.302837522496567,1.1281133628455065,2.359191957493083,0.9684337536653987,0.9953939050173155,16.73227758888889,passed,
2025/03/23 01:15:00,0.7302227515053651,0.6474424382917316,84.38711591221607,100.91780956898482,2.6286916564677663,2.63,2972.6670089343543,3349.677264794068,0.9877189920014448,0.998805477793158,31.823036287877017,1.7564860337401476,2.3710605538053735,0.9680965652249144,0.9874880401427196,16.619493641666665,passed,
2025/03/23 01:30:00,0.7281261743618482,0.6467751383389171,83.88207996593957,100.26379861181886,2.628272452512382,2.63,2950.777438277469,3329.9172640960924,0.9878800969784425,0.9989827713678308,32.21454020247651,1.7252571821328582,2.381302832861624,0.9664885684315894,0.9838729899121702,16.507376868888887,passed,
2025/03/23 01:45:00,0.7301091503652869,0.6439335131820442,83.16743624653522,99.3603583835802,2.624829290523257,2.64,2927.080773653787,3317.461605734944,0.9877548274073735,0.9988609595338158,32.062204328857476,1.379484762083794,2.3736169780248315,0.9556630850361321,0.9780192970598668,16.390857743333335,passed,
2025/03/23 04:00:00,0.666619975565265,0.6426887460302958,65.86350442216143,80.79273786134584,2.73372768585638,2.93,2265.85373022564,2549.6767336241933,0.985582494642116,1.0015721887018665,40.080879771116436,13.782083223420399,2.5463036762920837,1.0551478972702812,1.0480022655658487,13.164348951111107,passed,
2025/03/23 04:15:00,0.628503635098188,0.6310416594185254,59.75568135977985,74.23022752856257,2.71335697053367,2.81,2120.0199312350487,2373.097899946902,0.9849093671253463,1.001070107428835,42.38868776884912,15.205578198466252,2.556325316239616,1.0363350223292778,1.0289006612886495,12.191432586666672,passed,
2025/03/23 04:30:00,0.6228669723686266,0.6296755907998508,59.14251740046474,73.53497065895135,2.7084611464573065,2.82,2101.047287251957,2368.5080003206913,0.9846751404300356,1.0010353693579563,42.91806326666057,14.674910029006764,2.5701883713640874,1.029837293995713,1.0200661936014128,12.105616838333331,passed,
2025/03/23 04:45:00,0.6179683927823202,0.6230346079546594,58.75872541861132,72.77168791179056,2.688784336271856,2.8,2118.692095161147,2351.6474805130247,0.9850249809414152,1.0003034074859496,42.612879744397105,14.826419401526815,2.567629578170728,1.0158778234080075,1.011908550460478,12.01977902888889,passed,
2025/03/23 05:00:00,0.6136126642018399,0.6223329651636768,58.21925933675174,72.1685021635391,2.6792738922976658,2.83,2109.9109934890744,2345.854645472459,0.9853571491494917,1.0003926482582874,42.86743832808365,14.20025426805334,2.5623669153016473,1.0045327010257878,0.9986399590500781,11.938216546666663,passed,
2025/03/23 05:15:00,0.6083239507576091,0.6205959545414839,57.50088636606163,71.4387339078772,2.6714169828289016,2.85,2090.0870500746805,2346.6360365306973,0.9849672317278798,1.0002313915941785,43.0992648651515,14.097525441835646,2.569693321686338,1.0213626818086927,1.014542640767282,11.85233740166667,passed,
2025/03/23 05:30:00,0.606892192393242,0.6156621957041851,57.29431639720086,71.23138250715994,2.65485341089765,2.81,2104.854424700289,2347.984455353656,0.9849114013747118,0.9995249279658909,42.64384478888685,14.071494702394027,2.564385638449536,1.0094886958944513,1.0096208241635494,11.821634488888886,passed,
2025/03/23 05:45:00,0.6071651120368738,0.6166369092027344,57.132681859721444,71.3563736259066,2.660617164254368,2.81,2098.1592764149686,2336.9486690405956,0.984597972659026,0.9994893996419258,42.57206535947306,14.907057495648775,2.561440664309478,1.0219504752305397,1.0217432707222114,11.800124324999999,passed,
2025/03/23 06:00:00,0.6063009251217005,0.616412209362471,57.1657729123454,71.57807057683162,2.648494916196931,2.8,2103.05839958755,2359.435588538461,0.9847691924254814,0.9994923501052142,42.614850788582984,13.995426228495578,2.5644349420629005,1.0121243377301463,1.010856991801411,11.818892641111109,passed,
2025/03/23 06:15:00,0.6099046185465908,0.6210118269622654,57.53989198850377,72.36729341105269,2.660451084259593,2.83,2101.978606423413,2361.1980097639653,0.9848226688600978,0.999955546658274,42.69061432906671,14.320142225104105,2.5616846568082297,1.0146383662683378,1.009107705133359,11.874063067777774,passed,
2025/03/23 06:30:00,0.682414262010022,0.7005204447940218,72.40225483713347,91.9666402365808,2.908688749984804,3.07,2381.644933414557,2505.1333228880576,0.9866233566964953,1.0056262935611093,41.41781243295212,20.88254137521828,2.4972340802478157,1.139068912072373,1.0279156572134012,14.214116937777773,passed,
2025/03/23 07:15:00,0.7160953767395017,0.6450502380736829,65.22549379934017,82.79894546281065,2.7312094075652613,2.8,2259.3412361639594,2653.2839502588427,0.9823263633058096,0.9999923741073266,35.05648943564849,12.168581063625624,2.313672581762124,1.0193698622717,1.0770032277731911,13.417408125000003,passed,
2025/03/23 07:30:00,0.6791612032886916,0.6929069954995019,73.90349403327434,93.7681958513965,2.8393922177085766,2.86,2466.8571092231427,2640.4434330866898,0.9879052045217471,1.0052035275064957,40.8167009565154,18.331686857529554,2.502518892924801,1.130798721563629,1.0258959689519542,14.50162941333333,passed,
2025/03/23 07:45:00,0.7113657541807822,0.6829937443299249,78.0238270027751,98.49484472045486,2.8162209370787408,2.88,2660.569024495262,2816.516079843171,0.9866721318554276,1.002861998318417,36.44088869422005,17.045941527781114,2.3598508384234247,1.0748197479620627,1.0288804788699561,15.424681744999996,passed,
2025/03/23 08:00:00,0.695784862482716,0.6943203846049072,82.06224017142216,103.3666435073919,2.8052057234575694,2.89,2863.1050792884453,2899.519330172294,0.9877497204160678,1.0024289759688347,36.19968942524274,17.402581544491944,2.3567912117816854,1.1037035675177131,1.0250283220853196,16.16534697555556,passed,
2025/03/23 08:15:00,0.6925000057276345,0.6930627953061237,81.76876162631176,102.93780385065087,2.789755035639057,2.89,2859.088495177914,2929.832921186794,0.9879836623649537,1.0025134634423423,36.55888205738377,16.022466313517267,2.3592364934968577,1.0854540772024965,1.0057344494233529,16.149672672222227,passed,
2025/03/23 08:30:00,0.690260641030286,0.6927387498465402,81.64518051260326,102.75171912608421,2.7879766428589408,2.89,2857.8798708114973,2926.786331937601,0.9881591904077613,1.002609652302703,36.78855464531233,15.983247469610847,2.361073530894794,1.0831927777656862,1.0013279951198135,16.127514260000005,passed,
2025/03/23 08:45:00,0.6905065142344604,0.6919553850765344,81.55256078329705,102.50615160102478,2.789101313564225,2.91,2851.3602055541464,2923.0101092404943,0.9880075030484812,1.0025318675298622,36.87784311900343,15.791263814357963,2.366624795573059,1.07273031859605,0.9924388209463217,16.10530383,passed,
2025/03/23 09:00:00,0.6890721758993728,0.6912956107969043,81.43635190438451,102.26469225343179,2.7819327859793797,2.89,2857.2377579709223,2926.3033461691557,0.9882887746893827,1.002526402129187,36.87865154689616,15.519827100863655,2.360848403229331,1.070305083468881,0.9891388038495502,16.089422616666663,passed,
2025/03/23 09:15:00,0.6902729482035354,0.6907967507307625,81.35023086724593,102.02931025515507,2.7812384407233575,2.9,2857.156490010553,2919.800689795318,0.988301936140469,1.0024267891782959,36.66249728011705,15.546587947717903,2.3559620305025524,1.068868298505221,0.9892890659943153,16.067095378888887,passed,
2025/03/23 09:30:00,0.6897959379399027,0.6904427584110546,81.12275930342695,101.74748320400396,2.7806545491967793,2.9,2847.986581965083,2922.1354664454307,0.9882414842818789,1.002478955664426,36.7964105942198,15.252584980639947,2.354590825103779,1.0638774733593372,0.9844001894404496,16.044716123333338,passed,
