datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/23 09:45:00,0.6876865730954762,0.6900535227141753,80.98396753703912,101.59094760494764,2.781534436501412,2.89,2838.009518044096,2924.503356022875,0.9882386391531558,1.0026482688175802,37.15636961547277,15.110038876869906,2.3623915814499448,1.0618191573074496,0.9806005404208359,16.028628000000005,passed,
2025/03/23 10:00:00,0.6861482776416883,0.6896401202052711,80.8697887457315,101.41766233313325,2.781914594707119,2.91,2831.038791735377,2922.60007522337,0.9883211677393292,1.0027876589678697,37.344883413049146,15.310196054976828,2.3678321884826388,1.073601408361897,0.9901094928339795,16.00613193666667,passed,
2025/03/23 10:15:00,0.6913003152584298,0.6892739680215703,80.80934348556964,101.19789806081849,2.7830205720478527,2.89,2822.363303846709,2929.65434389391,0.9879549458378356,1.0025923582675975,36.933428482885354,14.896004113787004,2.3597570387810975,1.0709758423371019,0.9933487423975514,16.00798344444444,passed,
2025/03/23 10:30:00,0.6888787321137378,0.6909975640768542,81.37469910142863,101.83760207524193,2.792723182423364,2.92,2841.6747577772694,2914.0370809396436,0.9881455209106945,1.0027239406762778,37.03481429192088,16.04020718287662,2.3677006212087846,1.090952466687636,1.0068279759964056,16.07410988333333,passed,
2025/03/23 10:45:00,0.6886471367462624,0.6886388954049336,80.69820647287587,100.91344028150388,2.790695402237757,2.89,2816.8888575465326,2897.3439703045224,0.9881402215634113,1.0027340541523877,37.23453327660374,15.831633027758901,2.369663508738619,1.0761470850875716,0.9953767392183426,15.946683279999993,passed,
2025/03/23 11:00:00,0.6893424037181415,0.6886116567384278,80.67348843158581,100.79062120049666,2.7891048652068036,2.87,2820.0576673235187,2899.875417904439,0.9880624051718468,1.0026035992598188,37.15780667646303,15.48172865703795,2.3639963369012262,1.0665099072651447,0.9869103105486291,15.953493196666658,passed,
2025/03/23 11:15:00,0.6904913645869336,0.6888546187642101,80.81820848404067,100.89407697473574,2.7928993267187328,2.91,2819.1180361915413,2901.7658819928915,0.987926947879828,1.0026081239725952,37.097408493056754,15.561529029502633,2.366214271342559,1.0704916710389603,0.9913313130468511,15.97785284333333,passed,
2025/03/23 11:30:00,0.6876764037904106,0.6890303676003399,80.99411745404501,101.0367099791377,2.791682866560469,2.9,2828.918590156937,2903.0795270630833,0.9881310854211003,1.0026813441796147,37.274423031958655,15.758173949982078,2.3718116694798277,1.0791987635171292,0.9958777714220151,16.001920934999998,passed,
2025/03/23 11:45:00,0.6882891970464724,0.6893947024444859,81.15997822272355,101.15333040334258,2.792054679949384,2.9,2836.813407856828,2905.3066335512026,0.9881714697988376,1.0026514193250504,37.11216740841937,15.776983787612398,2.3673120526027622,1.0806648173100721,0.9972162584843838,16.032313134444443,passed,
2025/03/23 12:00:00,0.6908056548404495,0.6898868014088493,81.24253445244355,101.17931433045392,2.7947325033142842,2.89,2840.0899515988776,2905.2659662304404,0.9879464573781469,1.0024823957444482,36.879730129124674,15.669664003959825,2.359310816483374,1.0761587326850275,0.9949062197938304,16.056732926666665,passed,
2025/03/23 12:15:00,0.6885550088085775,0.6899267452118389,81.44820294105394,101.34520412561128,2.796282890633569,2.91,2843.1498363259902,2907.760184449148,0.9880698121977536,1.0026348295929852,37.154279241720644,15.85454706846683,2.370474252951876,1.0844036983148384,0.9998231657105208,16.081171296666657,passed,
2025/03/23 12:30:00,0.6906410185197644,0.6903112982247102,81.64962508007119,101.47131969308299,2.799545274823138,2.89,2848.942972933733,2906.036829759819,0.9879430449922129,1.002517493364357,36.91057371925107,16.008858821339604,2.3671509112845293,1.0880617034180058,1.0047512782592003,16.111326513333328,passed,
2025/03/23 12:45:00,0.6913809022518183,0.6905148358907951,81.89661449323738,101.60777518841553,2.8027634411293896,2.9,2859.7820467334477,2897.3240344737083,0.9879016942323208,1.0023689019424984,36.820738205514594,16.12878864277693,2.36742433575131,1.0774369060484357,0.9951636822579564,16.135806451111105,passed,
2025/03/23 13:00:00,0.6915772648417499,0.6905517118667701,82.03011486814196,101.63298014691317,2.800435405116159,2.89,2868.3432251232794,2902.2969178856083,0.9879273402809092,1.0022692470610866,36.76520617553584,15.953667201712195,2.3653417907158425,1.0775250007699544,0.9950972402146507,16.160304966666665,passed,
2025/03/23 13:15:00,0.6906934127192758,0.6903465794645903,82.1747830390409,101.72988204562719,2.797291142260505,2.91,2870.119705489075,2917.9247334305346,0.9880270720498249,1.0023806472604107,36.8292234564705,15.682442316732235,2.370813846795856,1.0835910532310784,0.9999437591243578,16.19084544,passed,
2025/03/23 13:30:00,0.6906739616564896,0.6910056695152735,82.4031251594414,101.94154493529018,2.8032169899542576,2.9,2879.7146723201763,2904.737075359642,0.9880612768060151,1.0023647448302178,36.80296355442366,16.210299136113587,2.369173831580026,1.0852361968658073,1.0004699101535925,16.215073416666666,passed,
2025/03/23 13:45:00,0.6923035820265327,0.6893352478731835,81.76684425235403,101.01489534158986,2.801015331803442,2.89,2857.514937372006,2892.1551004994703,0.9878150384461435,1.0021608917789866,36.738860036465034,15.736846244479548,2.3673073827553663,1.0690363748551628,0.9883492630526401,16.104913928888884,passed,
2025/03/23 14:00:00,0.6915196287605022,0.6896802913236438,81.91643858469835,101.17148209627233,2.798245719193759,2.88,2870.626122418851,2895.270640207854,0.988125642443941,1.0022385411412595,36.60283934466398,15.893483303794186,2.358416176410988,1.0764717259738639,0.9940021044868471,16.13439593333333,passed,
2025/03/23 14:15:00,0.6888278605533782,0.6898896938413737,82.08119040471318,101.39403582147729,2.8006631676778357,2.89,2869.2077674640477,2902.2481267015237,0.9882573128703288,1.0025250822405078,36.94728827086335,16.098703443098326,2.3691811953402966,1.088702121334263,1.0022332093020614,16.163903946666665,passed,
2025/03/23 14:30:00,0.6903800857677327,0.6902765172495275,82.12206725635315,101.40059442096761,2.7998609093591424,2.89,2872.13836161216,2911.5196460977268,0.9881320916134272,1.0024366988471098,36.791685081974336,15.776888460168818,2.3606639420286877,1.0871590671825584,1.0018425130777326,16.19343796888889,passed,
2025/03/23 14:45:00,0.6894554487871412,0.6911951871627433,82.40826010112207,101.73120249657984,2.8095157952765435,2.89,2874.539319170126,2901.9032069984596,0.9880636025420899,1.0025628114765288,37.0076088527024,16.29635521547984,2.36906235743806,1.0893027173347152,1.0016199578943392,16.229006517777776,passed,
2025/03/23 15:00:00,0.6939062099275578,0.6852921530811318,80.59891105054436,99.07284191312733,2.8018687816500036,2.88,2811.6707337505477,2853.0651575045626,0.9878274937905315,1.0021772817123153,36.8630903188982,15.531279385679602,2.3658565360088635,1.0529355689698485,0.9778828691830465,15.871846650000004,passed,
2025/03/23 15:15:00,0.6981449006544733,0.6774361869695088,79.0715430138885,96.40377926192545,2.8024635061449046,2.92,2722.0328807737574,2820.3580939082926,0.9876294288293544,1.002419528417723,37.31526522823514,14.82878494836633,2.3977096753363876,1.0398221053083512,0.9772100522056989,15.532348443333333,passed,
2025/03/24 00:15:00,0.7564795781267872,0.6398594616629084,67.82223955979957,84.20168571457862,2.7343947070509738,2.54,2358.065602623796,2774.3055508451794,0.9817080817840803,0.9988368946942414,31.55066899429342,6.9712252662447005,2.1626493108680545,0.8858603237968877,0.9755261967436482,14.033928516666668,passed,
2025/03/24 00:30:00,0.6867751730374927,0.6755848623682538,84.67920742081145,102.74091190579479,2.6808566866384202,2.74,3012.547387937629,3213.0265385137154,0.9895575189152355,1.0011593917161448,36.15923476825908,6.018638419955215,2.4037858982326106,1.007309836306095,0.944276258825979,16.68987148888889,passed,
2025/03/24 00:45:00,0.7083603411775091,0.6744691225346232,86.21083049165915,104.57226093211928,2.688148580455822,2.72,3071.1723139561486,3277.7325157990526,0.9881462308178941,0.9999971146592169,33.57853163583988,6.250193334060883,2.334532472267186,1.0117577021785933,0.9741506649800938,17.066799505555554,passed,
2025/03/24 01:00:00,0.708624513925537,0.6761081100778771,87.18976433739809,105.66284434755511,2.6875788865997197,2.72,3104.53229179983,3304.382468822794,0.9882923385086698,1.000004306501669,33.38627611027977,6.396041525139239,2.340291884432133,1.0257856592334857,0.9864217520054374,17.224463996666664,passed,
2025/03/24 01:15:00,0.7026200967713878,0.6746955365122801,86.43862200674788,104.57027318995492,2.682870149480315,2.81,3064.1032415582963,3275.6739518930362,0.9886956430751545,1.0003546929283842,34.11224930754857,6.820137925274832,2.3824112626422695,1.0528892236287801,1.0066841529423647,17.00879898666667,passed,
2025/03/24 01:30:00,0.7207613355792408,0.6838798457329437,89.68297393487553,108.72144119508842,2.7094696846326576,2.73,3158.9061011391677,3344.8150901127246,0.9882504010769225,1.0003335128517,31.068570356433455,7.55187598431421,2.328758309517354,1.0616908374831595,1.025659497324842,17.621635404999996,passed,
2025/03/24 01:45:00,0.7168455823084157,0.6822557268577685,89.24275816814742,108.25386064682274,2.7019945153375287,2.71,3155.235335565241,3342.961198020248,0.9883083878100714,1.0002293431399836,31.788303931208468,7.213907876290775,2.3327669877827053,1.051966826820925,1.014201076586937,17.55809139333333,passed,
2025/03/24 02:00:00,0.7148246492646527,0.681928184449408,88.92000306295768,107.92903802570953,2.700507007767545,2.73,3143.7418987038423,3334.5428177140866,0.9883532071422498,1.000284159372943,32.13836786133911,7.2611041451763825,2.3399438700453308,1.0543029905547296,1.014504062301072,17.494653274999997,passed,
2025/03/24 02:15:00,0.7120208203812755,0.6806687943966574,88.51925054034868,107.49609251447295,2.696068958158037,2.73,3136.8035864826184,3328.6545752066654,0.9883518439724299,1.000204817943426,32.68236831706253,7.1113267189598375,2.344244053094569,1.0485494200685035,1.0074787631404902,17.43132105,passed,
2025/03/24 02:30:00,0.7103860069752914,0.6803690296406648,88.21905069502502,107.19824548452904,2.6935402797765757,2.73,3129.608722328988,3320.3219211589458,0.9884646577620397,1.0002387056215154,32.88191168016862,7.2103488615884785,2.3465163114427514,1.0523560943495023,1.009687962300773,17.37314799,passed,
2025/03/24 02:45:00,0.710008497658672,0.6784783443140667,87.82092887714762,106.73259759678824,2.690836666795565,2.72,3119.0101130561243,3313.9410752994695,0.9882564173646972,1.000041963190412,33.16094162508981,7.149231056210645,2.3487809377633173,1.0472821085838575,1.0068744127237288,17.310020933333334,passed,
2025/03/24 03:00:00,0.7085714325919089,0.6785366605214175,87.51232149971456,106.42386192467112,2.6898428263864247,2.73,3107.710294687763,3302.314694825514,0.9883923752076804,1.0001465348338032,33.29787268714323,7.34657317316564,2.3533525279301157,1.0538689542604036,1.0114374876010412,17.241959735000002,passed,
2025/03/24 03:15:00,0.7098381360517192,0.677191271987107,87.13093476266027,106.01295862519012,2.6886987093341803,2.72,3093.5266643283894,3297.7006012418033,0.9882193001385509,1.0000510564083753,33.22978293602224,7.139018090013552,2.350547789942073,1.0452767041299076,1.0062920473154309,17.1840845,passed,
2025/03/24 03:30:00,0.7096457486544219,0.6771336063903217,86.75507947447551,105.66911896028381,2.688369408690577,2.73,3077.242091860052,3291.4046677653632,0.9881929801890214,1.0001263829653757,33.29196269818293,7.2138004677211764,2.351801411650754,1.0526493034075337,1.0131859376167334,17.121275123333334,passed,
2025/03/24 03:45:00,0.7086809194754896,0.6763389222609001,86.40672046704451,105.30986098742443,2.685529416949087,2.74,3066.59390510909,3285.5860702402415,0.9882464698995684,1.0001463913659008,33.420676088713485,7.073543700714434,2.353502740202174,1.0485598708476118,1.0092592315556033,17.058966185555555,passed,
2025/03/24 04:00:00,0.7087900236534398,0.6749704079282499,86.00903743884211,104.89001704044593,2.682569119200507,2.73,3053.9778316177153,3281.8766837478147,0.9881823956496206,1.0000919382291558,33.462957874113656,6.782363410947213,2.352305727679721,1.0389849274008325,1.0019975863958608,16.996367666666664,passed,
2025/03/24 04:15:00,0.7119508740456841,0.684955500757833,88.85741232769907,108.4397714452217,2.7035480762218262,2.74,3137.6852000486174,3314.8775129560463,0.9886668655534104,1.0006115192646485,32.37599139316462,8.043993068043179,2.3513356978661175,1.06292451878631,1.0171162779159997,17.444813509444444,passed,
2025/03/24 04:30:00,0.709770315737937,0.6809736449697711,87.99518249023771,107.38794303381002,2.69050995353704,2.74,3124.661527487334,3314.400911835451,0.9885654099970481,1.0002739154667375,32.89854594230939,7.522801907633577,2.34766779657879,1.0555256058416673,1.0126150843007053,17.324361584444446,passed,
2025/03/24 04:45:00,0.7091702303386106,0.6782109998318813,87.311569743063,106.56941976650333,2.6832960944851028,2.72,3107.743716285161,3307.6981523688632,0.9884832577663919,1.0000899472007658,33.09472384592395,7.205418959408778,2.346480789982139,1.0481348240157984,1.0083562852311823,17.21453011055555,passed,
2025/03/24 05:00:00,0.7124062832593677,0.6774872681754953,87.41214383159954,106.71695580496097,2.685874596417314,2.69,3116.300523463303,3300.7402188256833,0.9882616149897038,0.9998260496293165,32.699360437655606,7.417707980511684,2.334136618629131,1.0350016748997852,1.0004315216633224,17.23536671388889,passed,
2025/03/24 05:15:00,0.7101607881698755,0.678317916259692,87.6978123473284,107.12432900330717,2.6792559260633952,2.72,3128.260399397396,3327.331051103979,0.988537897141316,0.9999832946374893,32.85152010459174,6.961412313031541,2.3388044993430506,1.043929910344713,1.0060959168463934,17.296181649999998,passed,
2025/03/24 05:30:00,0.7069366513552878,0.678393215598095,87.08724842312151,106.4810808684359,2.6804366018578034,2.73,3099.495144574722,3305.593874335499,0.9886313797338588,1.0002205011046081,33.37040836655771,7.063894273476009,2.353874432841362,1.0454256831491897,1.0035185787794094,17.168435044444447,passed,
2025/03/24 05:45:00,0.7082256030936926,0.6761814720001249,86.1511912998045,105.49593993412859,2.6768225968965913,2.73,3062.3369282367644,3301.658177285011,0.9883512959005388,1.0001864080854128,33.40332011047892,6.546191858870903,2.35020978665289,1.0403037700034765,1.0026855751392239,17.035285905,passed,
2025/03/24 06:00:00,0.7058562843196926,0.6799242732355149,86.5873716696128,106.15732911594824,2.68622715841725,2.72,3079.312905848947,3276.036735067349,0.9886654927911831,1.0004071078254195,33.53991576609109,7.748659607906004,2.353100842862127,1.0523313560458372,1.0069305852647432,17.07191280666667,passed,
2025/03/24 06:15:00,0.7073211365863197,0.6803684678862587,86.68705541886263,106.44233748064127,2.6833466819587897,2.75,3087.8223008123273,3295.2149458559406,0.9886149218812532,1.0003603616502312,33.314155858233605,7.437391410769128,2.339385734390555,1.053443030901458,1.0096412309249128,17.127901816666668,passed,
2025/03/24 06:30:00,0.7076139248433432,0.6810709446448455,86.8869147533948,106.8526020397903,2.6828631922677277,2.71,3095.654289846649,3313.214912363059,0.9885337021805473,1.0003768572002965,33.33902610278408,6.944328408748087,2.3339301399424155,1.0412932559973078,0.9980867188103035,17.194119286666663,passed,
2025/03/24 06:45:00,0.706850905237018,0.6826482230361373,87.11469900769411,107.28656688521843,2.6832364547836054,2.73,3106.282220635043,3322.6246778572945,0.9886274152087678,1.0004730504671862,33.390455009315566,6.9223260605355685,2.32950010058207,1.043515420999578,0.9978654335440178,17.250277354444446,passed,
2025/03/24 07:00:00,0.7056007440071214,0.6849406401105635,87.4314956025681,107.85056754309507,2.687264593014415,2.73,3120.445870055651,3319.749085269584,0.9887683465414668,1.0005975075284816,33.48708019638818,7.222246162865261,2.3262213006754187,1.041432360363054,0.9920958325921732,17.306507875555557,passed,
2025/03/24 07:15:00,0.7030878585070169,0.6855563323432766,87.59150578122987,108.10780031988699,2.6817551009226857,2.72,3124.192588649645,3341.1317790589355,0.9890249649826975,1.0008041587986327,33.70708162844103,6.652221459938321,2.3352040370206035,1.0433341663120574,0.9908285044017977,17.338416602222225,passed,
2025/03/24 07:30:00,0.7053835635422692,0.6865667934284123,87.72853576765482,108.40153980927003,2.6860457225787675,2.71,3129.519351863769,3336.176455426191,0.9889428660247612,1.0007701664574773,33.3562071045611,6.987083609719389,2.3247349171861047,1.0424616189315923,0.9914954659599788,17.367154566666667,passed,
2025/03/24 07:45:00,0.7075830470059667,0.6869237269343648,87.86028451112513,108.6333068936742,2.6871615535836835,2.72,3131.8899360695564,3341.9545699875316,0.9888651167053271,1.0007474492180013,33.01604000804478,7.008237807521999,2.319138631436217,1.043719276853129,0.994902176117037,17.396266060555558,passed,
2025/03/24 08:00:00,0.7062322990272215,0.6873435491143092,87.71420698158671,108.55936160118331,2.6871195468606834,2.72,3127.6788461609194,3337.1831608018574,0.9889222267035273,1.0008187016160466,33.21602013903378,7.055306376612497,2.3206565271318786,1.0438220783436558,0.9931210797304671,17.371857066666664,passed,
2025/03/24 08:15:00,0.7027729553243103,0.6855144406526437,86.75755730565884,107.46739969952148,2.6822941847960142,2.74,3100.7509300273446,3313.2769852744595,0.9889773961393421,1.0008117937552,33.81215478102162,7.018728324249209,2.3247927462209215,1.0400283430560395,0.987672861577526,17.204309778333332,passed,
2025/03/24 08:30:00,0.7032711544797496,0.6870800322871429,87.10606749466639,107.94327837317304,2.685919486301953,2.76,3111.550944088325,3312.567432090398,0.9890534891074048,1.0008796006850869,33.64491933325313,7.408321796282012,2.323735608861375,1.0468355158547997,0.9929192599457595,17.25466472888889,passed,
2025/03/24 08:45:00,0.7063503604961983,0.6892295196365114,87.65722608498758,108.71866704141905,2.69111947551595,2.73,3123.014807322033,3326.522206763537,0.9890326058712382,1.001003661925781,33.08371701511912,7.436535241539284,2.317148247251273,1.0488573602526956,0.9959110785840342,17.356474666666667,passed,
2025/03/24 09:00:00,0.7080378642632235,0.6911332316263649,88.05399742511946,109.30072638552883,2.6947438587283905,2.73,3126.5711937349124,3341.2588761050297,0.9890443487398716,1.0011960802661233,32.748728815813244,7.321794668699212,2.3174367245274183,1.053311361496886,0.9998966319665805,17.42914536,passed,
2025/03/24 09:15:00,0.708504368841068,0.6899166841749802,87.9854457799267,109.20672576822767,2.6916189180124435,2.74,3130.5320676813817,3343.769182784899,0.9889537878687348,1.0010107867415066,32.75047812186708,7.233372881934331,2.313292824635586,1.0489355976889057,0.9979775579740616,17.42635172666666,passed,
2025/03/24 09:30:00,0.7051461504030826,0.6895816548179651,87.64174787526278,108.80661815186461,2.6901001043810386,2.76,3116.845166510026,3334.234826784983,0.9890350561933813,1.0011161504425337,33.30995509945952,7.21597997766707,2.3262884886712936,1.050227285694531,0.9957700318668754,17.354050963333332,passed,
2025/03/24 09:45:00,0.7034921948137586,0.685957094636858,86.89358120944387,107.8643497778486,2.6790856031813495,2.74,3103.51444909919,3334.5137819454044,0.9889147497176645,1.0008266764752245,33.73889766303263,6.726817050022799,2.3243750875605707,1.0443571832842253,0.9929314606543939,17.248028746666662,passed,
2025/03/24 10:00:00,0.7038143129992317,0.6841407904719319,86.32777246412925,107.15501044437013,2.6788180240027137,2.72,3081.4492881251285,3315.30969156682,0.9887846160022502,1.0007497299676222,33.80527547557428,6.720576808506615,2.3279825795068985,1.0351738603866398,0.9864602291071457,17.13575325,passed,
2025/03/24 10:15:00,0.7040397487188166,0.6843638004610059,86.38510636884845,107.26981975583895,2.680428693628987,2.72,3083.5492464789304,3312.46372884773,0.9887428158656697,1.000727974038762,33.803853209272695,6.80729479771747,2.3274256063554053,1.0312011492018842,0.982792775601143,17.144056703888893,passed,
2025/03/24 10:30:00,0.7033323121281178,0.6847560034532642,86.58319103624787,107.50630409449575,2.679942276146414,2.73,3090.663549841557,3315.733424341218,0.9888349515148601,1.0007549862114047,33.846166243895794,6.875652504398552,2.331511873884611,1.033754457156543,0.9841501426437065,17.168774088888885,passed,
2025/03/24 10:45:00,0.7034963743267039,0.6843893004632137,86.58487891388856,107.54494986948559,2.6759468510048494,2.72,3092.1760141986474,3329.220133109698,0.9888603001701789,1.0007483741912682,33.791043808454816,6.523015200743752,2.32947117554919,1.0338783567756782,0.9851719187216794,17.183314799444442,passed,
2025/03/24 11:00:00,0.7068511253844153,0.6882966386261671,88.01686255277578,109.31180434534666,2.68287837447291,2.77,3130.4069302883527,3364.574400715515,0.9889541680102204,1.000934421202732,33.066602101629464,6.7027956575335965,2.329259390049816,1.0474549532104926,0.997656981353403,17.425244955555556,passed,
2025/03/24 11:15:00,0.7032179572773729,0.6808803466162425,85.75887034897833,106.4824503799047,2.6688323874823627,2.75,3061.5066755431694,3320.9030337045574,0.9887606464059275,1.000650969294671,33.93923397611917,5.994655095366103,2.336714662351619,1.0243481542791084,0.979856296428677,17.033581742222225,passed,
2025/03/24 11:30:00,0.7054691045925556,0.6809412872426894,86.14576009432128,106.95306542995422,2.669187041183663,2.69,3074.529570622381,3336.706926094335,0.988600474976111,1.000520256224015,33.67577462636434,5.902474483816376,2.3324611871521483,1.02382895074475,0.9821157488359443,17.112789375000002,passed,
2025/03/24 11:45:00,0.7083721614096954,0.6875773641523086,88.07077847568681,109.39242381130704,2.6841981266863826,2.7,3132.568246749522,3359.8744086839642,0.9887548006671755,1.00074584673399,32.97582871308521,6.970059073712864,2.3293898035188825,1.046161748538012,0.999241171863299,17.427002413333327,passed,
2025/03/24 12:00:00,0.7026501163724623,0.6820440365071767,85.8513133750918,106.72689450108618,2.674816590320637,2.7,3060.7964623933926,3307.385713359827,0.9886627379812324,1.0006799096493397,34.13822885324633,6.443415465140678,2.343046618429912,1.0220027713363435,0.9757999355313268,17.033719333888886,passed,
2025/03/24 12:15:00,0.7021574920859183,0.6846374331744745,86.39336987615066,107.5404842290282,2.6785937197883136,2.73,3073.665127349522,3327.2101279523445,0.9886320451069756,1.0008441612794838,34.2580831487554,6.424311023293476,2.346199031677531,1.030003496367993,0.9802145562555941,17.145344259999998,passed,
2025/03/24 12:30:00,0.7051779074053658,0.6816826263204432,86.14607027335832,107.07559615563675,2.675070250152366,2.73,3070.012944650659,3317.493253291073,0.9884831728190989,1.000512860349601,33.84370175980611,6.4766140470895674,2.340552381419672,1.0225756348663582,0.979876333744412,17.08702780277778,passed,
2025/03/24 12:45:00,0.7072112253747829,0.6826297248051294,87.27210310190743,108.31334948997748,2.674796096010058,2.72,3111.7128915683325,3346.0885017123783,0.9885286658617187,1.00035650154971,33.41974938748433,6.642127184149118,2.3400884189787123,1.0304540780934655,0.989150294122754,17.273301955555556,passed,
2025/03/24 13:00:00,0.7073507954639204,0.6805285437129263,87.2215244110518,108.13201349336096,2.6678046213394664,2.68,3107.203528478037,3364.0037542263763,0.9884886023487873,1.0002736151655705,33.432857191821235,5.9861583173494886,2.3487726481608937,1.0264996085405005,0.9882616869991409,17.263916694444443,passed,
2025/03/24 13:15:00,0.7079907075471896,0.6764120790649145,85.78220329019761,106.37316700681696,2.6641411149971286,2.74,3051.005068072265,3334.736053275748,0.9881842497663599,1.0001788452404226,33.61045584428141,5.649327870600833,2.3530674109598855,1.0166657734852649,0.9837940747650613,17.01251547111111,passed,
2025/03/24 13:30:00,0.7054855022534781,0.6806761019431192,86.14207708075794,107.06314968150345,2.6724839189969236,2.75,3057.082935032589,3332.6865976617933,0.988302777746126,1.0005212868298006,33.960593570984095,6.231821090772226,2.3584757943848125,1.033215481593561,0.9919167127029909,17.076556322222224,passed,
2025/03/24 13:45:00,0.7053397217527071,0.6816199607147778,85.85447659689196,106.81002971303593,2.6818972804212304,2.71,3044.979451905172,3293.6417196695456,0.9881964865169065,1.0005346063584128,34.08928832544749,7.149249097757327,2.3592917212946993,1.031664872164477,0.9887193491367128,16.99953088166667,passed,
2025/03/24 14:00:00,0.7062431807483956,0.6780411289932297,85.39278750065505,106.2153626787444,2.671241782913842,2.7,3028.7954191908866,3317.8467877722455,0.9879946316059838,1.0003782279598414,34.1160667688126,5.860770324429176,2.359564187518111,1.013877935467466,0.9773427848360102,16.95341584444444,passed,
2025/03/24 14:15:00,0.7047444896833522,0.6753167432800904,84.28014947728224,104.86672044291169,2.6667316390969,2.72,2981.891166722124,3297.679558663806,0.9879881009847925,1.0005139728017294,34.554055603659776,5.363167040714573,2.3718281805120607,1.0050942002966359,0.9700392203417968,16.74592993333333,passed,
2025/03/24 14:30:00,0.7050451034239255,0.6764449680769037,84.3986753939979,105.01251267444349,2.6731299882832342,2.73,2981.904826442429,3279.0121310908876,0.9879748602928816,1.0005408560510067,34.54680723878255,6.094943536641306,2.376744278980789,1.012034060186855,0.9754601537379449,16.736244873333337,passed,
2025/03/24 14:45:00,0.7069748334567503,0.6762158140002987,84.5781540789544,105.22949317764053,2.673840838659225,2.7,2989.936330149788,3282.04995297642,0.9878596569886506,1.0003991970341592,34.29196196491027,6.183731619174215,2.3711497528602625,1.0094668420527826,0.9755568982174883,16.770293063333334,passed,
2025/03/24 15:00:00,0.7045504927250487,0.6777362907701932,84.79174865987531,105.53985260839788,2.676306194895946,2.73,2999.3233465113713,3274.561352531421,0.9880148545507091,1.000485777210083,34.462088945601494,6.659730488606655,2.3773924426586905,1.0167961339358609,0.9782485527366379,16.79083648611111,passed,
2025/03/24 15:15:00,0.7089332900211054,0.6742695927707537,83.99910595940337,104.47845507744506,2.674264521149311,2.73,2959.5458684278406,3263.479582764677,0.9877529224998549,1.0004173771291103,34.39906900050343,6.0760140481477425,2.3779909134941075,1.000798234812963,0.9712203087379063,16.642016178333332,passed,
2025/03/24 15:30:00,0.7073119497572041,0.675570039200082,84.21352225239858,104.73809816777968,2.678350139245139,2.75,2959.7305285685597,3257.683714167854,0.987809021463865,1.0005539205740974,34.63127520264298,6.480325397569272,2.392467333193991,1.0105029529003846,0.9772204044586538,16.652412302777783,passed,
2025/03/24 15:45:00,0.7089506388715586,0.6765595375630665,84.49022435769707,105.12802524904082,2.6824108292955944,2.76,2970.857871732407,3255.6121176404495,0.9876939488055599,1.0004551303070213,34.37052037560792,6.9850419234324646,2.385981407484197,1.0173374674599767,0.9845586786025962,16.701950527777775,passed,
2025/03/25 09:30:00,0.7138618793342085,0.6699317581440861,83.14427981871313,98.59910445166501,2.7613277800818943,2.79,2874.6324357777157,3019.8005651645385,0.9870075246560218,1.0005592208904541,34.8126864934424,10.789452674005817,2.397673618900668,1.055067124368378,1.014614536913082,16.276461593333334,passed,
2025/03/25 09:45:00,0.7101410438347839,0.6709721760736095,82.92317712451988,98.58556017612727,2.757403629746566,2.79,2861.4747464366733,3017.524022593719,0.9873361719281298,1.0008870108919963,35.26757498535208,10.833195434770737,2.4162889753695476,1.0662964690010865,1.020497015994339,16.210772544999998,passed,
2025/03/25 10:00:00,0.7145187104814587,0.669664038206831,82.51123355042861,98.3481969764631,2.756528635672259,2.78,2841.5487665886067,3015.4453603969755,0.9870603580104452,1.000777749663571,35.029764374415144,10.56215403274758,2.4097963974835896,1.0527383839680418,1.014668566002294,16.14497203,passed,
2025/03/25 10:15:00,0.7161093518178043,0.6697425281798911,82.24178304766397,98.28348343750504,2.758908804842807,2.79,2827.0828003722268,3000.9677753152378,0.9870087272264924,1.000820820664239,34.99104555533049,10.921184796606036,2.411446133185095,1.0517665113714576,1.0159504996646125,16.079060048333336,passed,
2025/03/25 10:30:00,0.7196867704640214,0.6687569691732023,81.97773010021915,98.13090648019357,2.7587647950250678,2.78,2806.1754043282085,2998.377455298411,0.9868284077193323,1.000815814616978,34.857922493345434,10.903967069450792,2.417645200507987,1.0520662699340788,1.0219206578142375,16.01339608,passed,
2025/03/25 10:45:00,0.7200114746904192,0.6690316235250056,81.69409730359124,98.09641847867299,2.7617415940136185,2.78,2794.979860198371,2981.243179286249,0.9867593612105525,1.0008315355980093,34.90189810263614,11.324066794168859,2.4184156127167884,1.0477910340987433,1.018545020102099,15.952435424444442,passed,
2025/03/25 11:00:00,0.719678640151361,0.668972418192495,81.3449975113909,97.98141231970716,2.760573414473975,2.8,2785.9591641952657,2968.7115623189084,0.9867977311931078,1.0008396342432002,34.949207619728604,11.538417851669806,2.4165403793734,1.0430868377642732,1.0145831806501133,15.886191016666665,passed,
2025/03/25 11:15:00,0.7133358238349142,0.6750793401238483,83.18391541464258,100.84161259732349,2.750149692836066,2.79,2887.2558989128506,3051.680644671399,0.9870157046691113,1.0006561950814896,34.73731713063688,10.914372206105101,2.3869447773496364,1.0439965737077357,1.0043146956615356,16.33296451111111,passed,
2025/03/25 11:30:00,0.7098903232261666,0.6739971745482403,83.63716454105591,101.47115776279571,2.737524639225983,2.77,2920.92112820837,3069.796667637548,0.9873545692903409,1.00045094687746,34.81065857469642,10.356121570640717,2.3920583681201006,1.0206934150709333,0.9810768715814313,16.399737572777774,passed,
2025/03/25 11:45:00,0.709516242983187,0.6749172431366909,83.781972561719,102.00166408395546,2.7302696120936605,2.78,2923.223100867343,3107.3381343721658,0.9872925707549557,1.0005334183565708,34.868597531116095,9.602198804253149,2.3941986162642346,1.0251751601186678,0.9852235199628581,16.465058084444443,passed,
2025/03/25 12:00:00,0.7048859435477408,0.6769181791899882,83.58446606878259,102.08126178450257,2.7318067486713593,2.79,2909.1941439596712,3091.891587702862,0.9875990735255352,1.0009102892168344,35.45981327710146,10.104991274061526,2.415619708555846,1.0376627370579616,0.9902142066963583,16.39380650111111,passed,
2025/03/25 12:15:00,0.7093012820487575,0.6758711508165928,83.01757306232143,101.70884390129144,2.7333075469187054,2.78,2879.82960044839,3084.228915208997,0.9872557078551045,1.0008641788846704,35.32107561260468,9.932868946360411,2.410674296699028,1.026597098653743,0.9862333549661678,16.30160615111111,passed,
2025/03/25 12:30:00,0.7108510729447722,0.6760505724130748,82.46821579661164,101.39841410223382,2.733985562208655,2.78,2846.1063792259083,3082.66108114017,0.9870760557325575,1.0010607448928843,35.50682878782156,9.710552661983904,2.417700601016921,1.028210214594901,0.9897072688304533,16.209164638333334,passed,
2025/03/25 12:45:00,0.7135260983766013,0.6759389098583921,81.98512183366466,101.13897833956257,2.7364180414549364,2.8,2819.480402919373,3070.4000122201924,0.9868997365522127,1.0011365301765773,35.487052968112295,9.827300124194073,2.4185003151946147,1.0252665589858516,0.9904156521779665,16.117175029999995,passed,
2025/03/25 13:00:00,0.7146583923552503,0.6773561017994089,82.01168592692461,101.32658458746235,2.7537565009849505,2.82,2808.3980048093213,3010.906547532361,0.9869276854289158,1.0012397565635982,35.50445083609857,11.956884253014824,2.4345411656527887,1.0397235462100913,1.0039837998632954,16.024947742222228,passed,
2025/03/25 13:15:00,0.7100858336339373,0.6801802230617731,81.73139727720982,101.40641381456135,2.7631166152929763,2.79,2787.2102212805744,2980.7673148310473,0.9870991868307979,1.0016816008003253,36.185466878322934,12.931553076157144,2.4567427744046983,1.054737539725589,1.0103483707664782,15.937594566666663,passed,
2025/03/25 13:30:00,0.7194680017402817,0.6773134715619624,80.89911679259319,100.73881208593274,2.759457057250993,2.8,2751.531103344893,2993.566045791789,0.9863032171894738,1.0013291159373443,35.510837783067856,12.12835083919232,2.4329509574482167,1.04038146739776,1.011576680750351,15.85334887277778,passed,
2025/03/25 13:45:00,0.7165668534505468,0.6774252084597662,80.66360018407224,100.68518536820513,2.7610816202139907,2.79,2744.61146379935,2966.603637597547,0.9865070973933131,1.0014189412293777,35.835898229612184,12.708459524446145,2.4456311551509438,1.033047367003883,1.001862320780744,15.769131045555554,passed,
2025/03/25 14:00:00,0.7173136165180709,0.6756793649721418,80.22229180960896,100.31200436661462,2.754015825455387,2.77,2723.3738287462634,2971.924266502131,0.9864083575951552,1.0013897932790268,35.890819704414994,12.268484788966,2.4566542692116355,1.030511400750325,1.0031372100426834,15.684941085,passed,
2025/03/25 14:15:00,0.7177071626733793,0.6761647450183096,79.84514744144357,100.17159886940738,2.7577838851678647,2.8,2704.2403151994067,2952.7580721711465,0.9863562327700924,1.0014978260187206,35.932141588171966,12.933788720864403,2.461877264039929,1.0420249013746694,1.0149125935970302,15.60077899111111,passed,
2025/03/25 14:30:00,0.7187597453344722,0.6754703114401415,79.3378839247891,99.87560699950521,2.756554561773871,2.79,2683.5641037430646,2945.435582700205,0.9861757809304139,1.00148072294795,35.98279767713547,12.83527163899546,2.462912593799568,1.0334784201361618,1.0095865754345934,15.516644763888882,passed,
2025/03/25 14:45:00,0.7179866370365539,0.6746896764384114,78.84923038173136,99.27915059335348,2.7559142061754245,2.8,2663.695004471734,2936.2138593562095,0.9861234123673887,1.001549317545773,36.20317329790769,12.634756360130869,2.4672779219099144,1.0293188052796372,1.0053953823898398,15.43286839111111,passed,
2025/03/25 15:00:00,0.7160147385540584,0.6745392088626185,78.42233239146323,98.76117655314981,2.757331153187434,2.79,2643.2571824628544,2923.2806408278225,0.986131351558599,1.001710394409725,36.56190387959596,12.650423758159464,2.478364695434179,1.031231642576772,1.0049347247999916,15.348788155555551,passed,
2025/03/25 15:15:00,0.715537373337848,0.6727643381700675,78.09632279814488,98.22555487341486,2.7575198207422673,2.8,2635.708354905442,2899.9674621255726,0.9861883249200737,1.0016138394407939,36.624673178172074,12.842261769581686,2.4808307680290693,1.0183256088969144,0.9936896817927379,15.26473578666667,passed,
2025/03/25 15:30:00,0.7180577296670102,0.6696929726227879,77.62737261100227,97.51515749529321,2.7525319448805705,2.79,2620.1723286064716,2898.9520936385684,0.9859078172250102,1.0013544416336486,36.39900521505772,12.380026573092369,2.4780240110154272,1.008058179412265,0.9900208695104485,15.191566279999993,passed,
2025/03/25 15:45:00,0.7168489911718812,0.6692405352679276,77.154060321062,96.9820384689407,2.7509178780167614,2.81,2601.162764967234,2896.5831380244895,0.9858142258660115,1.0014350789915627,36.59974064533799,12.170551283881036,2.4818165021135554,1.0125778845704194,0.9935634367789743,15.123847493333335,passed,
2025/03/25 16:00:00,0.7116340111279972,0.6707357266140274,76.89143236282426,96.7181547257598,2.754131446369383,2.79,2587.162396023931,2879.705653495433,0.9860720585797681,1.001790461984206,37.19687346936942,12.551530304020073,2.4999771239801096,1.0246482358561277,0.9974137478693549,15.056473208333331,passed,
2025/03/25 16:15:00,0.7176563428998514,0.6707311430052041,77.29983745245205,97.19941926491633,2.7595919989830535,2.8,2602.4193465530257,2886.1157738654965,0.9857382871869692,1.0015129764713522,36.597000891610065,12.732554687605228,2.4785309580781165,1.0187355087877938,0.99843777019597,15.146117604444447,passed,
2025/03/25 16:30:00,0.7164608235960437,0.6731363349917187,78.02849576292152,98.09130345356476,2.763593336972265,2.82,2625.53509475811,2897.292633116519,0.9859354422058413,1.0016570671181422,36.71001495912096,12.91270829053056,2.4828408059570304,1.0222168485586636,0.9975878441731318,15.262849909999998,passed,
2025/03/25 16:45:00,0.7185966811593278,0.6731067468954358,78.48244489341673,98.62987952725958,2.7579992800001287,2.8,2647.135683941382,2929.204185314759,0.9858358150117201,1.0014668953556738,36.3943542897309,12.23258425768615,2.469246772749994,1.0156082627107652,0.9938580052205706,15.379541344444448,passed,
2025/03/25 17:00:00,0.7168625428919985,0.6753538192904129,79.13573550333129,99.42127042708032,2.760136664114384,2.81,2664.328071747151,2947.991806693572,0.9859448964477777,1.0016256053174892,36.525128007321754,12.373024531487351,2.479711449056971,1.0331492123104473,1.0062956164921741,15.490769867222223,passed,
2025/03/25 17:15:00,0.7185242493516953,0.6760443168323709,79.94636023556221,100.26383725278748,2.7641025106965755,2.78,2692.6385409699674,2955.7777314299474,0.9859511638333709,1.0014866318162885,36.196553843534396,12.85527411603841,2.479398323124077,1.0398233187143715,1.0137647689331837,15.6128016,passed,
2025/03/25 17:30:00,0.7184606457787512,0.6781185370793605,80.53682031885573,101.02524583004346,2.7672290274068874,2.79,2711.86982424848,2970.4524269753615,0.9859854878824751,1.0015497397680317,36.11305628808683,13.09982627542509,2.4776840985343003,1.0548215002246077,1.0258141651663548,15.724287076666666,passed,
2025/03/25 17:45:00,0.7188716751726372,0.6804630273707808,81.12645071808967,101.83732837772193,2.772959399941687,2.83,2732.1883594723536,2980.4154782661735,0.9859538734081722,1.0015876769236765,35.999467880479585,13.434089139946138,2.4713075248128056,1.064381542176274,1.0328172479865205,15.840818510000004,passed,
2025/03/25 18:00:00,0.7231487061434528,0.6787731612482181,81.56236307339996,102.25643114879522,2.763329671205223,2.8,2761.1402097028704,3013.5269385937927,0.9858194273025318,1.0011580105794893,35.35569792515406,12.527919376046032,2.44720006990221,1.0414727252605875,1.0178764831664722,15.957309072222222,passed,
2025/03/25 18:15:00,0.7170297490037306,0.6831035958227737,82.44290831368622,103.4358097956755,2.769516168771746,2.82,2793.6165884956667,3016.9152418601543,0.9862689690908922,1.0014942493195116,35.78578113241979,13.296075660238413,2.4591674532634196,1.06316388148522,1.0270889513102663,16.092361853333333,passed,
2025/03/25 18:30:00,0.7177308056113324,0.6838323335968334,83.1274562648518,104.30130867672149,2.766009595629989,2.82,2829.852908350076,3048.037864583772,0.9861565843460564,1.0012420709163754,35.41140207389249,12.973170804294684,2.4427967008409173,1.0595502789080042,1.0242736221337758,16.258302279999995,passed,
2025/03/25 18:45:00,0.7123713848477153,0.6858332432693406,83.97004803551087,105.37666650451759,2.7581928558502273,2.84,2877.7285352898393,3081.2062806410513,0.9864996063793007,1.001209009978347,35.480525971400255,12.727419593346314,2.439875602590996,1.0659884085262121,1.0227857019615547,16.435891437777773,passed,
2025/03/25 19:00:00,0.7112073723742128,0.6871976988540055,84.86455711989795,106.42199529560943,2.7582317361933346,2.84,2914.654409341458,3104.0078871291776,0.9865198930358162,1.0010941808317346,35.33049250642065,12.839633533324678,2.440624743142104,1.0731500673552996,1.0271982329002898,16.600865355555563,passed,
2025/03/25 19:15:00,0.7041249177195356,0.6922747185762396,85.26981120884516,107.40529476578911,2.7578513144026666,2.92,2944.7369751978667,3131.5477163729347,0.9867043412582086,1.0013620031088297,35.71115110530069,12.713122650711378,2.428066706338545,1.0888029475185308,1.0286234661476419,16.757489723333336,passed,
2025/03/25 19:30:00,0.7024303327198435,0.6934108007930456,85.65868855884676,107.99709891534029,2.7491129048277183,2.83,2971.9463790276423,3168.9429938954336,0.9868910157488402,1.001366590184646,35.81087937789438,11.569081259165122,2.4137203838776844,1.0651315063127045,1.0036702998982163,16.881998222222222,passed,
2025/03/25 19:45:00,0.7031162226169585,0.6966516541259319,86.80243969827607,109.30284869716768,2.753866511481151,2.83,2998.4343668469623,3191.388600662872,0.9872371500968542,1.0016826905717775,35.38078640223269,11.67160480246551,2.4246008258962695,1.0792593735836735,1.0138967102989047,17.045946182222213,passed,
2025/03/25 20:00:00,0.7043254461732033,0.6939192984218965,86.42367544290859,108.69493419524572,2.749597325061952,2.84,2991.3661922734336,3185.911396164222,0.9870254208932935,1.0013849912962915,35.359779585773296,11.653377874158956,2.421043226143272,1.0780504674278155,1.0172820620111584,16.985025933333326,passed,
2025/03/25 20:15:00,0.7031504714004632,0.6899632315922157,84.81937820462224,106.7561767390991,2.746950400061538,2.87,2943.2462012332057,3142.0390480474243,0.986747401378578,1.001193317198953,35.81370830983022,11.570158981374835,2.416396174661669,1.054925834615526,0.9982088404211849,16.715976750000003,passed,
2025/03/25 20:30:00,0.7028687671762253,0.6885073634726069,84.14047311938197,105.86119904798728,2.7478502348190084,2.85,2913.9242564152537,3118.938888318974,0.9867422998472858,1.00128189032055,36.10093112993157,11.399367255413287,2.422725797704199,1.039698367281611,0.9845859855523441,16.57740440888889,passed,
2025/03/25 20:45:00,0.7060443605704024,0.6855414042524947,83.45366708219933,104.86802200386269,2.7442264220745876,2.84,2886.807502541905,3105.6831490013665,0.9866555085814577,1.001181061802175,35.99009913104213,10.995944433287903,2.419152486079605,1.0257614993979536,0.9777881206688032,16.444751180000004,passed,
2025/03/25 21:00:00,0.7066055761605831,0.6851796848795184,83.78519294882676,105.11011039748684,2.7448236733502536,2.85,2897.8738892057454,3105.6423107166997,0.9866991056169384,1.0010973864550388,35.85565442373323,11.263979996289402,2.4239714864358315,1.0301976951879876,0.982981696709233,16.478593388888882,passed,
2025/03/25 21:15:00,0.7069452934658392,0.6842008489834448,83.77727367926035,104.96639416863758,2.7395815890440316,2.84,2895.0659619099456,3117.496317789221,0.9867737726744492,1.0011024510369542,35.82923745434085,10.834675198835395,2.4290164081771297,1.0314910202803667,0.9856015193452679,16.47190492444445,passed,
2025/03/25 21:30:00,0.7160740995306536,0.681209372714693,83.67429699415705,104.46640112025604,2.7449762090562118,2.82,2869.7357052641937,3104.533487268606,0.9863863478479323,1.0008989080970718,35.18847405485764,11.232541948984762,2.434096687788527,1.0415058569241087,1.008008501809824,16.3992268,passed,
2025/03/25 21:45:00,0.7135299483315234,0.6834785162177109,83.5676626624505,104.35226687239113,2.7606244979645838,2.82,2848.0824467236203,3064.075592690341,0.986460298720103,1.0012920318719976,35.68399930444931,12.53813224217243,2.4575968953310845,1.0638701050186803,1.023120358277382,16.321248319444447,passed,
2025/03/25 22:00:00,0.7136856620010534,0.68421942442524,83.20016938907139,103.96765429347356,2.7690093039507433,2.84,2823.5300742737527,3042.3775110945253,0.9863537862349807,1.0014958722215273,35.91328874316882,13.036353601944363,2.4646406241716745,1.074818116488611,1.0323551903877846,16.24275268,passed,
2025/03/25 22:15:00,0.7159583749170466,0.6830260017675922,82.63670955680027,103.33525334252393,2.768821088711192,2.82,2806.769215769899,3031.2492949938182,0.9861946524386507,1.0014118242940513,35.79991364113075,12.768847167676556,2.450552246640096,1.057294756241846,1.0192706714335926,16.16442876888889,passed,
2025/03/25 22:30:00,0.715745574999012,0.6819418295897779,82.23874240531701,102.70301017242714,2.767972601296815,2.82,2791.605333295044,3019.7208478710736,0.9862433813455139,1.0014551023329588,35.930638767147144,12.624014695711407,2.4525279070533883,1.052631284918207,1.0150683192018621,16.085591646666664,passed,
2025/03/25 22:45:00,0.7176649937241454,0.6801756084783901,81.90926898234379,102.04684082051975,2.7705098722434287,2.83,2775.6235602162615,3003.9727525938815,0.9861217457709087,1.0013928223216515,35.89732271004001,12.59886059812768,2.4532836579735595,1.0439703255370416,1.0099963583036584,16.012428642222222,passed,
2025/03/25 23:00:00,0.7173909388734008,0.6784709787571177,81.48630891074947,101.3240748020542,2.7696793404087066,2.83,2762.780414150753,2989.9631607241677,0.9861107156140689,1.0013444770742643,35.988545698486234,12.423482317020046,2.4529520905398785,1.0332709312988821,1.0006603420612952,15.933255029999996,passed,
2025/03/25 23:15:00,0.7170993827552851,0.6789407535548748,82.05370815338068,101.79223200652224,2.7735634863377254,2.82,2789.6092874888063,2985.9101470725677,0.9862047677565585,1.0012192365271686,35.82584697343023,12.849979173670402,2.44829833693797,1.0308222914769767,0.9970575595720241,16.018769818333332,passed,
2025/03/25 23:30:00,0.711157821327813,0.6821572744963597,82.58607892048573,102.6297580739609,2.765564819735466,2.85,2827.9186682597156,3033.064652558466,0.9863666379188155,1.0012921806120376,36.01885112542209,11.982331693862667,2.4315768399815796,1.0354816838753695,0.9918353445657394,16.20892928111111,passed,
2025/03/25 23:45:00,0.7106324068911756,0.681895006417742,83.22707115458903,103.26922011039791,2.7552695523144837,2.72,2870.1085318294045,3075.6878281813774,0.9863880080739981,1.0009887736903857,35.66907160508801,11.144963090089783,2.412275691014272,1.029065218630635,0.9859536001450063,16.382271674999995,passed,
2025/03/26 00:00:00,0.7039432662663686,0.6881298559185187,84.54958431031221,105.876738008456,2.7514437919406904,2.84,2926.664050291738,3115.3451205237106,0.9868027893410726,1.001215195501284,35.844899742271615,11.879322796606633,2.4241121512502453,1.0576190131620884,1.0019956348402956,16.624248623888885,passed,
2025/03/26 00:15:00,0.705758102081247,0.687186917853816,84.12269646669041,105.35851075512531,2.7493812312775017,2.79,2906.2055654105634,3119.077279806383,0.9866659489117963,1.0012438042680634,35.83505350885356,11.39090186343721,2.421247908261319,1.053808820406576,1.0012642414910033,16.565799567777777,passed,
2025/03/26 00:30:00,0.7076856981196574,0.685429679747992,83.14177100893787,104.16726929526251,2.7526912445550207,2.85,2861.8772830361504,3088.856630814505,0.9864937991180417,1.001332839910419,36.04665393357893,11.242063429783123,2.4227243891432466,1.0377363614657324,0.9894655903314731,16.38053314333333,passed,
2025/03/26 00:45:00,0.7025515111505894,0.6875490689698781,83.83594037181825,105.01292747213772,2.7524028172142105,2.88,2896.118968016076,3096.419121555403,0.9868275187518172,1.0014015361709139,36.247176738411966,11.672494301082882,2.4298651492708063,1.0492762957248316,0.9925791184323492,16.49387872,passed,
2025/03/26 01:00:00,0.6963263790249936,0.6919523490204017,84.97033930108667,106.55726682421269,2.7518156337332265,2.86,2948.79976406553,3125.141075250295,0.9872719758416609,1.0016009699630986,36.524931931006655,11.76366864214206,2.430733188654827,1.0587886365149664,0.990165458571618,16.71436536,passed,
2025/03/26 01:15:00,0.7004638375814126,0.6891372880337033,84.51673408871652,105.95412851425206,2.744978276738768,2.83,2936.159640077729,3139.5518579353184,0.9869146099624747,1.001305316021068,36.12930639607621,10.935748730490625,2.415170346865604,1.0448482849668699,0.9850532850549004,16.677696077777775,passed,
2025/03/26 01:30:00,0.6988695387654579,0.688499857571883,84.37826712649358,105.70150590825821,2.741376907650415,2.84,2934.3442823924615,3135.985066906228,0.9870952907500091,1.0013358448951646,36.24439796745554,10.855623834186718,2.419366010885303,1.0446900935687649,0.9837174576111074,16.641060699999997,passed,
2025/03/26 01:45:00,0.6992942622445193,0.6883609042595977,84.32177340167523,105.55592880829681,2.7446938367442026,2.85,2927.1214975117327,3124.541100768645,0.9870683113404349,1.0013633259878048,36.24939866410186,11.225423522606604,2.425031902042791,1.052087252904004,0.9909753222365444,16.60996103555556,passed,
2025/03/26 02:00:00,0.7031938626069817,0.6873138446702365,84.08798672062665,105.23828002048381,2.747715501835212,2.83,2914.9339736454112,3116.8896582801294,0.9868064836723188,1.001240034187057,35.97573495264814,11.263414389652276,2.416112812083891,1.0469409320510241,0.9914556997729164,16.57373529777778,passed,
2025/03/26 02:15:00,0.7034381827406506,0.6863919660722427,83.85711057463895,104.92085024994387,2.7455788974283646,2.84,2908.097040741023,3115.1110122089385,0.9867912344886408,1.001207018511773,36.00910959191684,10.967382510122025,2.4142553531024276,1.037323208672765,0.9835855448806828,16.537192925000003,passed,
