datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/26 02:30:00,0.7011511305008813,0.6868831460285428,83.74182301598836,104.74951729267262,2.7471249123177266,2.85,2899.535744092113,3104.9993558728647,0.986946305860565,1.001388695866196,36.30820707343771,11.12260865246085,2.425784282471446,1.04139201014643,0.9839923908009895,16.495207960000002,passed,
2025/03/26 02:45:00,0.7029129718359068,0.6862659331147748,83.54473570227634,104.47598179513848,2.7475786604391086,2.84,2890.889792307005,3100.1448142356803,0.9868765177876796,1.0013582717170548,36.179726937379264,11.143237546691733,2.4213729637362826,1.0421331843737225,0.9871412247528498,16.460838838888893,passed,
2025/03/26 03:00:00,0.70304970100265,0.6858300713702586,83.41370997654246,104.2856229254378,2.7471318722663796,2.83,2887.336309524089,3095.687104555239,0.9868897775009811,1.0013454160208228,36.180982588633476,11.098292361130836,2.419855610752435,1.0383218073561045,0.9840611756061973,16.43615431333333,passed,
2025/03/26 03:15:00,0.7041744709258091,0.6851993876261506,83.24447924286302,104.0476097708722,2.7481019600120566,2.83,2879.1129081323547,3090.9624383584764,0.9867914453175007,1.0013147526925998,36.16011286735533,10.999280971681477,2.4185836481577363,1.0319701517246074,0.9798391041281923,16.40637576111111,passed,
2025/03/26 03:30:00,0.7056432646470002,0.684524330198082,83.06152948339326,103.80553697934505,2.7482359678607473,2.83,2871.4857926198492,3087.472055398057,0.9867059739491961,1.0012716756830686,36.07567837246899,10.91968278721078,2.414949937077901,1.0283600570347495,0.9786759776578444,16.376622288888885,passed,
2025/03/26 03:45:00,0.7052655343692322,0.6847096579677207,82.8911983315122,103.61422342274007,2.7494786139959193,2.84,2862.4341060224087,3083.018174804434,0.9866989957056802,1.0013560636019148,36.19158320023554,10.902902690773113,2.4170260973682383,1.0290152597990634,0.9784569059644682,16.346893896666664,passed,
2025/03/26 04:00:00,0.701166035356335,0.6853513478304808,82.86774582708651,103.55861045754045,2.7490705147232464,2.83,2862.5919827047114,3074.9158942799518,0.9869602730769773,1.0015259933652367,36.59436864669746,11.011622263771685,2.429453894433774,1.0303440906334784,0.9742947935836394,16.322627835555558,passed,
2025/03/26 04:15:00,0.7016113776528885,0.6852294986574984,82.65894109636193,103.31746199949576,2.7487376665857197,2.82,2852.7741424774354,3074.653393221607,0.9869353713151985,1.0015826031508561,36.610759766257566,10.889024998475499,2.4280612623136544,1.032352038747011,0.9766271612223347,16.29294333333333,passed,
2025/03/26 04:30:00,0.7043075455612374,0.6839698505678667,82.49711493844202,103.04009662154725,2.748638109686386,2.81,2845.4354324487977,3071.2895640825104,0.9868101892955421,1.0014755402326743,36.4016548614099,10.78095367193929,2.4228801615558946,1.026385764687047,0.9751693710877083,16.262935810000002,passed,
2025/03/26 04:45:00,0.7025696650045824,0.6843816813705683,82.4979147655816,102.96740458950063,2.7511267483828563,2.83,2840.7151156595023,3059.8860505870616,0.9869539144433339,1.00161493940142,36.617553372203965,11.127888501374843,2.4349984473449915,1.0337746048942176,0.9794411291736768,16.2333017,passed,
2025/03/26 05:00:00,0.7055803760930339,0.682520019831463,82.27393958706718,102.6110425565284,2.7477612649470884,2.83,2834.4854169067216,3062.567167940755,0.9868244798075168,1.001448350171776,36.355224789858475,10.719999020674049,2.4256598741764344,1.0224718795756316,0.9740553244330251,16.20369267,passed,
2025/03/26 05:15:00,0.7048799552622109,0.6824358825599544,82.31015879449563,102.58248075383305,2.74790765426527,2.83,2835.939143782563,3057.4923756810335,0.9869209428472795,1.0014684689602864,36.39919363312816,10.88359319556234,2.4296397984760785,1.0249795694256483,0.9756174549142212,16.19460558222222,passed,
2025/03/26 05:30:00,0.7096061527600641,0.6815527160417777,82.31066253087181,102.50777731000466,2.7502249048430847,2.81,2829.3632933384656,3060.8470064025905,0.9866365482690772,1.0013318295360314,36.008218782403446,10.892682474563983,2.422687398743473,1.0276699736382922,0.9841834060168198,16.199403061111102,passed,
2025/03/26 05:45:00,0.7036754889719091,0.683476600014375,82.63400637207039,102.84477110457134,2.7546348971694328,2.83,2845.7695750126045,3036.6189464754852,0.9871141343102514,1.0015366690436427,36.400737798333864,11.928309733756935,2.4384795411290474,1.0410951295735666,0.9880287780538709,16.203832699999996,passed,
2025/03/26 06:00:00,0.7098206503934272,0.6813258627067456,82.52163601706162,102.62916345330746,2.753618591688532,2.82,2841.1392337197294,3045.1475091264992,0.9867104227976111,1.0012212093363444,35.86688206912346,11.446448197821994,2.4216783454837403,1.0251129422407546,0.9820768450733359,16.208588611111107,passed,
2025/03/26 06:15:00,0.7084711817939056,0.681410501064782,82.46122368082287,102.5808047341809,2.7466978246054796,2.79,2842.117191565788,3062.7030971371532,0.9868616907754649,1.0013018864214016,35.92049342677389,10.96629879362687,2.4203602816074494,1.0317318680585346,0.98692299997776,16.218757041666667,passed,
2025/03/26 06:30:00,0.7070927257823051,0.6834076978806638,82.65077248820171,102.87330405746432,2.7563636524792554,2.83,2843.852137761734,3043.3559296755116,0.9868952649506311,1.001450448606926,36.05978236764305,11.885960478337854,2.4274144022363355,1.0446648955509144,0.995212060838988,16.227286331666665,passed,
2025/03/26 06:45:00,0.7094439780786687,0.6826278430669948,82.5251323935069,102.77660103157812,2.752880097339799,2.82,2845.2015736173084,3052.5451638693553,0.986764914488017,1.0012950844377861,35.773258443611006,11.525949819298216,2.412072632785166,1.0377096527247505,0.9923229233664508,16.235789612777772,passed,
2025/03/26 07:00:00,0.7073692749535584,0.6832414072925156,82.54090332121842,102.84234887034017,2.7516558036501095,2.82,2846.0183329489437,3057.433277333038,0.9868501052836793,1.0013946093375603,35.980717472126464,11.350432339364282,2.4165851064937356,1.0374183038838054,0.9891136885656756,16.244266885,passed,
2025/03/26 07:15:00,0.7078968918383174,0.6824671536145912,82.71063544351094,102.9572021803915,2.7479642182536828,2.82,2858.739088226917,3061.678770660729,0.9869414771754443,1.0012565409906888,35.772458020519466,11.312240465905036,2.412125572970635,1.0347197558952432,0.988207275586938,16.26909643333333,passed,
2025/03/26 07:30:00,0.7120762348139706,0.6816223834957482,82.91938785384667,103.13110064002873,2.748604342644967,2.83,2859.851818676048,3074.191333596072,0.9866696264426607,1.0010928859461845,35.402219763345926,11.172385062284626,2.4089253628974063,1.035790633433477,0.9949330967382412,16.310336777777778,passed,
2025/03/26 07:45:00,0.708412855170334,0.6840537817126704,83.23731646249533,103.62656016090187,2.7522313796270668,2.85,2872.176576737732,3073.0263326821596,0.9868599715023656,1.0012853786824782,35.64163362504979,11.679880294467464,2.415235694950412,1.0511817331164794,1.0028710213646557,16.362574005555558,passed,
2025/03/26 08:00:00,0.7076458681692269,0.6852277473357139,83.52093648498015,104.07594821017247,2.749891840405301,2.84,2890.1152792062167,3089.1322291527317,0.9869157803180959,1.0012610392626342,35.502062589206076,11.647224050379233,2.4055867710396672,1.0598246778645894,1.0092383053913552,16.442283935,passed,
2025/03/26 08:15:00,0.7048737793468265,0.6862988293541152,83.85810654201514,104.55819401347846,2.7477201982130675,2.82,2909.2007314786647,3101.837614730108,0.9870318875287766,1.0012703583697191,35.626566887062054,11.490526451756962,2.405990273252851,1.056641602602111,1.002264983412911,16.516651476111115,passed,
2025/03/26 08:30:00,0.7011715511466883,0.6876772079047134,84.26179284219988,105.11310046384881,2.7452945681895153,2.84,2936.0569729475337,3109.4294362054106,0.9872864002746956,1.0012782748647422,35.72084750615394,11.616237518285807,2.4039901328441013,1.058586525274561,0.9987578952582574,16.596641001111117,passed,
2025/03/26 08:45:00,0.7043194256312267,0.6878301581641751,84.51630397437354,105.48194603383388,2.7461589874558765,2.85,2949.733616370447,3121.0274755713176,0.9870811742949462,1.0010887689314543,35.310373108512614,11.5429305070335,2.387217124081212,1.0541338991207356,0.9982474793662862,16.671275133333328,passed,
2025/03/26 09:00:00,0.6985609602803183,0.6916444583363374,84.7724292968034,106.11054874739118,2.744565274629847,2.84,2963.235211095038,3140.2976174867567,0.9874778555026552,1.0015100539231483,35.960220125549554,11.014013679335582,2.3878183233019623,1.0505850876028742,0.9844400180496738,16.75154425388888,passed,
2025/03/26 09:15:00,0.6980414914106723,0.6863769452766596,83.22118977421398,104.11487306294987,2.7339778803617047,2.84,2912.5922315983307,3115.7132075393824,0.9873461143570885,1.001347361213032,36.178682831651656,10.10565928668919,2.3898853482533053,1.0223365765894294,0.9629256523871713,16.48125372666666,passed,
2025/03/26 09:30:00,0.6963417579509393,0.6878872435533061,83.63707339238458,104.63386005879501,2.7347052130336182,2.83,2925.9864087381106,3125.393030225329,0.9875027545211293,1.0014712228124332,36.320969042326354,10.173910168779694,2.396084381007711,1.0288807402765106,0.9656210565140678,16.54873889777777,passed,
2025/03/26 09:45:00,0.6988675571565724,0.6871793125076922,83.90563755234248,104.93121954818962,2.730897744968149,2.82,2940.607090499925,3143.9533233602897,0.9874128848159988,1.0012757079992842,35.96475399872448,9.831063015896403,2.3849399187394464,1.0240576977543454,0.965049625060618,16.616312313333328,passed,
2025/03/26 10:00:00,0.6985915794574623,0.6888414695757464,84.36173211520314,105.50248359696063,2.7337663769918064,2.83,2954.7053860174856,3150.0685112344017,0.9875159137389069,1.0013665631358288,35.9210996753255,10.13446038196354,2.386839891147243,1.0340210479658523,0.9722915508714594,16.689025619444443,passed,
2025/03/26 10:15:00,0.697976026438851,0.6898924231402268,84.84475873461892,106.0582938567094,2.7344790634580227,2.84,2974.720526963408,3155.2195936248722,0.9876822016016815,1.0013807026340498,35.87999607471872,10.373676230703042,2.387407807785089,1.038358395441154,0.9746545155481843,16.76219292,passed,
2025/03/26 10:30:00,0.6992275845661892,0.690676031045156,85.22586049316388,106.54929847085572,2.741676481282537,2.83,2975.7243413793008,3164.7144183196133,0.9872957429879913,1.0013512561952764,36.00625115715976,10.347895913205983,2.3966306351420474,1.0353485636791566,0.9724471375364591,16.835096532222227,passed,
2025/03/26 10:45:00,0.698908767707791,0.6917487908245559,85.65324338822278,107.03449364376024,2.7382716106173235,2.84,3002.4205396762704,3168.4833696175283,0.9877194761411474,1.0013683230098323,35.68392386659137,10.781770244902017,2.3864684592865912,1.0503753536198817,0.9851227108012315,16.897610986666667,passed,
2025/03/26 11:00:00,0.7007348863070044,0.6928004774024614,86.14947344102093,107.65504469554952,2.741617670149728,2.83,3016.678941190577,3181.6945602647565,0.9875874419943932,1.0013253774955049,35.4826477635458,10.851757795008721,2.3833883332091412,1.053749336840718,0.9893159870908672,16.99357031777778,passed,
2025/03/26 11:15:00,0.7005386577241515,0.6939650696817505,86.54300883679691,108.14727009498115,2.7465698795774554,2.84,3022.2615438993516,3188.9561705483575,0.9874571043921008,1.0013838686697785,35.63447343247815,10.878935742398435,2.3922631789123483,1.0537422785193036,0.987822663671194,17.059543490000003,passed,
2025/03/26 11:30:00,0.7007640257472001,0.6940023758189103,86.77111696977407,108.44493773375086,2.7423635078863953,2.83,3039.211631521754,3201.8728525990505,0.987563963499557,1.0013013558950916,35.49873999793558,10.605650695110878,2.382803468829939,1.047195269296293,0.9822809670110781,17.115322338888884,passed,
2025/03/26 11:45:00,0.7015404539684335,0.6952462122237312,87.09243804861065,108.84379481629513,2.740544772415335,2.82,3051.9759077810154,3211.6105797593204,0.987881225382139,1.0014461060086328,35.07226357819981,10.54402166055661,2.3761049034107313,1.0515259997409003,0.9858205456975884,17.165639204999998,passed,
2025/03/26 12:00:00,0.7045298473797891,0.6963707273423313,87.41038635785766,109.24115079012302,2.7468035537677453,2.81,3050.81028826496,3216.947178104435,0.9877255593942219,1.0015203244650048,34.68088636783696,10.674780866812638,2.376736542940316,1.0572512540799546,0.9930889870319536,17.216298482777773,passed,
2025/03/26 12:15:00,0.703320177123895,0.6887520636110053,87.25471816684633,108.62866602000315,2.71398942707365,2.77,3074.1618963371666,3275.8911200300545,0.9877555273439966,1.0008169244667633,34.87026003405389,8.46205539409177,2.374439321445988,1.0265508017823275,0.9727908304262455,17.233976747777778,passed,
2025/03/26 12:30:00,0.7027630382109049,0.689485132385146,87.2765177225437,108.70583807476649,2.7153242391034578,2.77,3071.803296521502,3277.7710426387357,0.9877569699529665,1.0009074063149335,34.96856232982988,8.48125175253364,2.3769392776776717,1.0306569787614162,0.975193976837773,17.24115311111111,passed,
2025/03/26 12:45:00,0.704142199150787,0.6920803962682325,88.27569341754065,109.89929043490234,2.7199789017942586,2.76,3102.016480709891,3296.0377924595796,0.9878953157976874,1.001011499609256,34.59229891235528,8.717946498689543,2.377140929225588,1.038315506133994,0.981193479535852,17.40257263555556,passed,
2025/03/26 13:00:00,0.7059544198326921,0.6913750361422711,88.19560233612455,109.81323555758664,2.7174991526006296,2.76,3104.1853848542696,3299.7796943829294,0.9878498033747095,1.0008917087192104,34.30631977614319,8.623662847916217,2.3664951103650633,1.0367388895639866,0.9826336614478156,17.40276967611111,passed,
2025/03/26 13:15:00,0.7051792270482524,0.6913484424756948,88.22545632746835,109.79988046543802,2.717696874957179,2.77,3104.9336933975565,3294.6018325333976,0.9879283335375157,1.0009130946697318,34.37325332131476,8.770041868437731,2.3712748922398186,1.038362724985604,0.9832638452396647,17.3919977,passed,
2025/03/26 13:30:00,0.7046588505890756,0.690077314985064,88.15065727095387,109.65457254831604,2.7143276253481887,2.76,3107.293974643332,3298.2259104731743,0.9878441179024462,1.0007592379867565,34.54683519072202,8.574477860458439,2.371895610777587,1.033017653680471,0.9792767179394299,17.386679578888888,passed,
2025/03/26 13:45:00,0.7049578492399124,0.6896618896835388,88.07780138170736,109.57622225904251,2.7130426706407302,2.75,3104.4077540584303,3302.3144505337355,0.9877799564275174,1.0007265873778162,34.55287144472533,8.428704691286478,2.3715545123490096,1.0327775415307123,0.9799333891350469,17.381710719999997,passed,
2025/03/26 14:00:00,0.7045996919050856,0.6892099891492524,88.09276825569818,109.54271364905006,2.7150704538608967,2.75,3097.0476093590482,3302.9159478629763,0.9876085938117332,1.0007217497942138,34.77706478208895,8.288433781897238,2.3832269539396203,1.0276565562002729,0.975154054254514,17.37635196,passed,
2025/03/26 14:15:00,0.7036179412776127,0.6880181369483916,88.10198778629115,108.92398060706697,2.713287772785219,2.75,3106.0353079873826,3294.1423939142214,0.9879139400661144,1.0007034194842903,34.66953215367466,8.299413414293278,2.377102340420168,1.0333819151358852,0.9791316947043952,17.365523902222222,passed,
2025/03/26 14:30:00,0.7048534593525821,0.6858556577220529,88.16394701074978,108.2466752649414,2.7147055449266277,2.75,3110.0057436535512,3286.847559934733,0.9879046031222732,1.0005496618558682,34.45479391481181,8.191623354389497,2.373269467247994,1.03198633868507,0.9796896213834924,17.36557313333333,passed,
2025/03/26 14:45:00,0.7061631764703253,0.6831562156042363,88.1353637558414,107.4701111062216,2.716264969599111,2.75,3110.219846882152,3278.963320614051,0.9877836277349498,1.0003408480814442,34.33083737094768,7.945746073948744,2.3705231373689366,1.024508333240489,0.9752425273712444,17.354714422222223,passed,
2025/03/26 15:00:00,0.7062801210854251,0.68125162047441,88.13211206987658,106.78496333507,2.7172257687097017,2.73,3113.171670266272,3271.7519634910154,0.9878169579591469,1.0002370272844365,34.27804000752114,7.709310357710143,2.3672153658606243,1.0193449821641447,0.970820452967942,17.349279028888887,passed,
2025/03/26 15:15:00,0.7052508224576011,0.6800990168722495,88.26288623006593,106.22338261089271,2.719741402786743,2.74,3118.4539434460316,3258.69432411666,0.9879778348909373,1.0002230517596133,34.31344461229348,7.854276835257449,2.3714654491739537,1.024512045477161,0.973966574581294,17.344194175000002,passed,
2025/03/26 15:30:00,0.7044773184462374,0.678534859674798,88.29166526609164,105.5837147938125,2.7218714464961087,2.75,3120.692432844476,3249.453433191215,0.9880166939325056,1.000160892175089,34.41755368247274,7.7109645809672545,2.37302257285468,1.0218391969722742,0.9705497776563963,17.338718142777775,passed,
2025/03/26 15:45:00,0.7052664619330603,0.6764776875976645,88.31099477746497,104.90793169274171,2.725156240423023,2.75,3120.1114948423788,3238.350854204524,0.9879226389778968,1.0000130032383678,34.36275734190721,7.6860211879264275,2.374115086973988,1.0205337261190164,0.9706713685721473,17.32780335,passed,
2025/03/26 16:00:00,0.7062972083954497,0.6746562624221846,88.40029362002626,104.32564677800468,2.7273377480406986,2.75,3127.0812752114766,3226.259004742764,0.9879588405445149,0.9998565478623845,34.14025806181301,7.7548499119096235,2.3689567778774037,1.0188136662313734,0.9704802817625716,17.32770477166666,passed,
2025/03/26 23:30:00,0.7050919882409236,0.6839122128128579,88.12386924550664,103.70583567132327,2.8107344507320677,2.87,3008.6208979642997,3056.266100601771,0.9881907501955228,1.0020902216485554,34.14025806181301,7.7548499119096235,2.4380803222536334,1.1199663124192822,1.047850493427877,17.046786826666665,passed,
2025/03/26 23:45:00,0.7083587718029893,0.6921860904755117,89.45702771963468,108.07609104281266,2.796961424163852,2.85,3090.1392820931223,3154.6000006445024,0.9875621524800311,1.0015650296384189,34.14025806181301,7.7548499119096235,2.386326441389425,1.1251568281437772,1.056190293449547,17.466294877777777,passed,
2025/03/27 03:15:00,0.716703364670488,0.6541602496181435,89.24459457548492,103.08448609621436,2.6631455785133196,2.65,3177.8317024214844,3397.9825676003093,0.9879114611141565,0.9984173551140054,32.2260765988276,2.6727974362414044,2.3695193801759826,1.0018332466843476,0.9904883426836129,17.512350698333336,passed,
2025/03/27 03:30:00,0.7172520959770373,0.6545343155512583,89.07071240670253,103.50231749716356,2.656646334045531,2.66,3170.1441723686967,3415.9917678513525,0.9878773844761319,0.998456640693097,32.154411102180696,2.465512111263771,2.371154177775357,1.004948447616945,0.9956268945797049,17.49703390111111,passed,
2025/03/27 03:45:00,0.7167300761965694,0.6544284338043402,89.00402195362959,103.95966533859915,2.6481021701186833,2.64,3169.7022961893585,3431.899900717336,0.9879870880888764,0.9984714570285932,32.14339836170779,2.239236562989452,2.377013337188959,1.0034061651783108,0.9957789339891451,17.481717103888887,passed,
2025/03/27 04:00:00,0.7203588125702289,0.6518775169471744,88.83657599034473,104.21225594467937,2.6367468766557978,2.64,3168.0963471566292,3456.127032532895,0.9877903711219308,0.998158050039297,31.63587361145966,1.7612244806606412,2.3719098231680444,0.9948665765435851,0.9965400560083514,17.466400306666664,passed,
2025/03/27 04:15:00,0.7205386065965044,0.6512948514112991,88.85603065059954,104.67924617921618,2.6345823610869843,2.61,3154.6163389507037,3467.4781547923394,0.9875153918585423,0.9981325010662057,31.94716667711794,1.5856581626718456,2.396334438579977,0.988902822546982,0.9934148209841804,17.446453346666665,passed,
2025/03/27 04:30:00,0.7224248389174027,0.6530779823007661,88.59138894592222,105.16122310983309,2.6302084049840224,2.63,3150.7423697614954,3476.542593780861,0.9875751881818713,0.9981960634976983,31.577109758068797,1.7184630435641266,2.3796885941969266,0.9937711163953176,0.9998974899427006,17.431140613333337,passed,
2025/03/27 04:45:00,0.7202536119443378,0.6559573364513835,88.39364866417007,105.77759318695068,2.626428643585968,2.62,3145.514594278125,3487.404057565522,0.9877627449427177,0.9984695002435934,31.747812128475932,1.7811774574184183,2.378375423599574,1.0018413152476544,1.0040761323313279,17.420887537777777,passed,
2025/03/27 05:00:00,0.7192367627710744,0.6584664720699591,88.33500542805622,106.57153818984524,2.6232796266566,2.63,3141.8585491454414,3510.0326422450235,0.9877505135664915,0.9986711367736055,31.897913831599777,1.5944925025874641,2.3772498296971003,1.0051579158882877,1.005502685928775,17.449770641111105,passed,
2025/03/27 05:15:00,0.717224239741966,0.6639766428354869,88.47446140709074,107.61764280494829,2.6325482975864682,2.68,3136.3301856063013,3497.959279983143,0.9877108544842709,0.9990079788810582,32.32986773343412,2.571625287465916,2.3877441586966053,1.0197874077305376,1.0126316404081792,17.46508743833333,passed,
2025/03/27 05:30:00,0.7169109786711092,0.6660358875911081,88.38817574625513,108.36513060620301,2.631113748713963,2.66,3135.6036087052603,3506.52800135608,0.9876677125034652,0.9990931762258776,32.43403760205585,2.531665572940255,2.3829522995992445,1.008545634566359,1.0009085412981598,17.4762038,passed,
2025/03/27 05:45:00,0.7161541253045618,0.6670871875845081,87.77057592470267,108.4176395006115,2.6256485620889833,2.65,3118.853393158586,3498.735772679258,0.9878264661258093,0.9992183483229012,32.4188567407273,2.6986163300747203,2.377881135137228,1.0087387282002123,1.0007037382993307,17.37546347777777,passed,
2025/03/27 06:00:00,0.7148310242164538,0.6672385936223381,87.16466137251076,108.31495848842668,2.622484739708854,2.66,3091.0116427915536,3498.0059033554676,0.987747121665947,0.9993792850873312,32.86358998081258,2.4288954029407597,2.3868534723384327,1.0024900728180408,0.9944505941486812,17.279597964444445,passed,
2025/03/27 06:15:00,0.7166773244378764,0.6656401650904096,86.56679816377508,107.52212537526962,2.620842784456965,2.65,3067.437782543269,3487.1150186862014,0.9877512536866824,0.9994242314020818,32.75919967042353,2.1248310158074415,2.379785881863305,0.9957235108844976,0.9910974713723899,17.178452414444443,passed,
2025/03/27 06:30:00,0.7171530064041678,0.6645944046782977,86.04348628228117,106.83952692700004,2.622463133866149,2.66,3043.4366084642866,3470.3572394570288,0.9876651583720784,0.9994840977903248,32.945154378018835,1.989422649626316,2.3813589228766543,0.9877779031095218,0.984399101023692,17.082184227777777,passed,
2025/03/27 06:45:00,0.7176721931202676,0.6640252462082789,85.55134979792942,106.19827472602162,2.625520586250139,2.67,3021.2720308587222,3448.032437349235,0.9875979819759855,0.9995436019040556,33.09335861739469,2.085505988385863,2.382021806259489,0.982961496321493,0.9801623415144299,16.98529206,passed,
2025/03/27 07:00:00,0.7173113976466955,0.6633872278452475,84.99927444774295,105.5159930731393,2.6273690803102077,2.64,2996.768986658952,3430.711584389257,0.9875608184479189,0.9996662198315464,33.351402413782914,1.9474044160274453,2.3838136902329605,0.9760593325294038,0.9730950950178066,16.887363716666663,passed,
2025/03/27 07:15:00,0.7160259080650326,0.6625353625983188,84.43007451511055,104.7751086665269,2.6278736560969285,2.68,2969.3934051560345,3413.927764444851,0.9876089408726758,0.9998498083990228,33.73793832164934,1.7779574010135057,2.3926684075067195,0.972800417209131,0.9689183662164039,16.77456154,passed,
2025/03/27 07:30:00,0.7176420025428608,0.6633143480772772,83.86824807561564,104.14107789905525,2.6365501526051114,2.69,2950.161725572944,3371.275586564644,0.9874858702513913,0.9998518921595096,33.68158571595282,2.524051453882871,2.3805612419816007,0.9692475686049082,0.9651891747610994,16.66678651,passed,
2025/03/27 07:45:00,0.7146067352873644,0.6643286639378673,83.28245771539582,103.52622829096106,2.643587337682879,2.69,2914.499346325799,3349.1649678053914,0.9873786189812761,1.0001998679112194,34.45362738969921,2.5366212565185604,2.3977877039452933,0.9687820586308811,0.9596422448077918,16.55854366833333,passed,
2025/03/27 08:00:00,0.7011999567287105,0.6773364633696966,80.28598529998068,100.5866687424382,2.719738171167231,2.83,2742.1079439268456,3055.9866880236414,0.9879987418573607,1.0024208005630268,36.96310231301063,10.396876364297555,2.4694849326033688,1.0705309904140934,1.0225706921429192,15.769299290555555,passed,
2025/03/27 08:15:00,0.7011147420369314,0.6672781842744726,74.35821156711252,93.75905270235195,2.736583591942184,2.83,2512.9752806561487,2872.044506648619,0.9867621846488257,1.0027446087153344,38.15719066650011,11.343940822871685,2.4725708670008135,1.036721814286217,1.0009854498659627,14.73655679222222,passed,
2025/03/27 08:30:00,0.702460793149622,0.6675734968680331,74.30500835280016,93.71178644583101,2.743963319381296,2.83,2504.397165382785,2864.072666539566,0.986551656484341,1.0028010585171923,38.10509510537777,11.933443101644258,2.4715623602904015,1.0513300070254454,1.0161196525591933,14.730884300000001,passed,
2025/03/27 08:45:00,0.7052268811841701,0.6675780449540277,74.17211537974659,93.46752311085773,2.743600481473941,2.82,2499.5883406983958,2867.3887991690626,0.9862627949087879,1.002608665305398,37.87046176112046,11.490249320295966,2.463874670424835,1.0468876125901356,1.0144833536016222,14.724841064999994,passed,
2025/03/27 09:00:00,0.706254102770064,0.6660321669998734,73.50240735681275,92.45328380396371,2.7422310547572857,2.83,2483.0466736245667,2839.487864331007,0.986035213018764,1.0022784310400625,37.72782188070294,11.252149408520886,2.4602111303330956,1.0306252141696572,1.0009871930154546,14.595619499999994,passed,
2025/03/27 09:15:00,0.7044437009517077,0.6667256416055529,73.8872278814531,92.95145285287593,2.744145868294387,2.81,2490.1394432607613,2856.073094553503,0.9861753074094007,1.0025471965721913,38.02202771666504,11.294007996100781,2.4673418595834877,1.038180342164521,1.0055963516537176,14.670787046666662,passed,
2025/03/27 09:30:00,0.7021612624115734,0.6672380519749783,74.27734335493115,93.48963865551511,2.7487762869865935,2.82,2491.373523592947,2873.27279631113,0.9862865607364434,1.0029493951591486,38.39458389067079,11.661845364774265,2.4803525090176994,1.05723122264743,1.0211534266270919,14.746212592222223,passed,
2025/03/27 09:45:00,0.7078658861095074,0.6684567840016904,75.00704105608611,93.9848949835148,2.7562029625678113,2.82,2519.9898087240736,2857.527953196555,0.9860828661981568,1.0024106495557166,37.65915426862941,12.328143227570243,2.47547760765435,1.0601688946672672,1.0275625340590444,14.821530386666664,passed,
2025/03/27 10:00:00,0.7126796620145378,0.6696090225863828,75.47116171040327,94.36001032670089,2.755341514503924,2.79,2545.563459694318,2860.9316522853064,0.9861276986597737,1.002091273018533,36.883096010174675,12.289717885532925,2.453866771135565,1.0573917605537237,1.0281352342192036,14.89674043,passed,
2025/03/27 10:15:00,0.703362690766891,0.665053771695943,73.66009535766526,92.14424783200786,2.749161703984069,2.81,2485.2776919383305,2812.1928909447934,0.9862863620142228,1.002358107810005,37.93493377371002,12.238872708837464,2.479477219109483,1.0450073935536832,1.0116272420411236,14.563603254444445,passed,
2025/03/27 10:30:00,0.7069292591807644,0.664231632769557,73.73579388362165,91.9513549780877,2.7492694842977192,2.82,2490.9357737759374,2803.7469211584144,0.9860423783695215,1.0019427698683767,37.47973509389253,12.164117103604207,2.4766133735724645,1.0381032968679114,1.010186939988431,14.556509562222223,passed,
2025/03/27 10:45:00,0.7021605160700535,0.6642695994356393,73.5605784844979,91.87258154568396,2.7493203616695387,2.81,2473.899652569401,2817.971486872862,0.9861220411273919,1.002411563607786,38.2237993884121,11.869863059297598,2.4939081010309643,1.0454887562807176,1.012235621691014,14.549049074999997,passed,
2025/03/27 11:00:00,0.7072864754359862,0.6615172704876798,73.62783967193516,91.53002504493955,2.7435481355211992,2.73,2488.8049880345293,2809.4908339658455,0.9859224970755975,1.0017205976593713,37.455702901603246,11.655262834190385,2.4817164276024353,1.0304867571062835,1.0076700797032843,14.53612962388889,passed,
2025/03/27 11:15:00,0.7095532457610503,0.6584849368934631,73.30641325227921,91.06036252264607,2.739565886075479,2.76,2483.159446665508,2812.4509034450493,0.9855843274617871,1.001399731324412,37.355271533985146,10.592520176738642,2.4703108149252393,0.9893407099272845,0.9758688979345274,14.507673461111105,passed,
2025/03/27 11:30:00,0.7260314190250378,0.658281362057199,83.88092899523225,102.66817885834524,2.6493879862398404,2.69,2932.3017041759385,3349.0129679037605,0.9868086380870752,0.9994425500964323,33.166861262366915,2.5293973421580787,2.37806443797931,0.9682079753124272,0.9746004145229943,16.641639629999997,passed,
2025/03/27 11:45:00,0.7196115776232228,0.6571090523675673,83.8334420281212,102.47853830496643,2.64214511900575,2.68,2932.3189396306425,3358.304090033901,0.9871590334740781,0.9996358269083275,33.89972597046791,1.794487101909035,2.3998111628970618,0.9594294164868463,0.9606889881696433,16.620738933333335,passed,
2025/03/27 12:00:00,0.7199118510125866,0.6555733266780593,83.69181608156329,102.17865730701388,2.638511574308066,2.67,2929.064754182767,3360.3937274810423,0.9872140231403501,0.9995933719200483,33.86428694702223,1.4739844737686296,2.398868519756825,0.9547318905020732,0.9579625016607451,16.594808999999998,passed,
2025/03/27 12:15:00,0.7202477176861226,0.654838842910145,83.64081534722023,101.97870496851895,2.639199412019121,2.67,2922.6039310523433,3357.1467186125283,0.9871910102006016,0.9996108368392117,33.91694020484751,1.3644069361393596,2.4043041618356304,0.9518935831717117,0.9559605453834005,16.573514222222222,passed,
2025/03/27 12:30:00,0.7217287615438797,0.653661572174429,83.54813443719603,101.7420666862835,2.640596252195105,2.69,2913.7140908568,3354.653789910131,0.9870163330162565,0.9995486117712671,33.933216663754216,1.2178072808428966,2.4076123685431807,0.9467264537297494,0.9533848754080574,16.55222873333333,passed,
2025/03/27 12:45:00,0.7196323154529859,0.6532668717779769,83.5238014213326,101.58767343521333,2.6397645914174177,2.68,2910.661341355254,3351.7793299636614,0.9871237873437377,0.9996261288783386,34.21998788472241,1.1171452431605304,2.418842455029282,0.9465792363149037,0.9512874637186153,16.531369139999995,passed,
2025/03/27 13:00:00,0.7186672899863255,0.6552472890001292,84.7139794543143,102.89871738931063,2.6418813715573632,2.67,2958.6826633362543,3383.668879668869,0.9870422872409618,0.9994404386628427,34.01869466968201,1.3251057442683356,2.419350091027075,0.9541797560021094,0.9561628583953025,16.755740393333337,passed,
2025/03/27 13:15:00,0.7019407284346746,0.6717186892869147,79.4753631412831,97.65305118888377,2.7471526220139446,2.84,2677.5410851322986,2972.3471955799264,0.9871013191355451,1.0022164081485732,37.82984452062412,10.639445303192472,2.5223345704688507,1.0524794850721595,1.0059663254529996,15.521105404444445,passed,
2025/03/27 13:30:00,0.6963624501787622,0.6600190385071263,72.9949036127699,90.12727419411478,2.757993719138059,2.81,2434.6202134277664,2781.083746448492,0.9856653099687828,1.002332457405003,39.26149295115677,11.59956873554976,2.553828975671362,1.0370389408328036,1.0058551696107443,14.384878762222222,passed,
2025/03/27 13:45:00,0.6903656124741276,0.6570577801783191,70.97527282341487,87.85957582212606,2.7581882047972974,2.8,2371.813890757979,2726.425287485514,0.9851832811152273,1.0022662082262783,39.85057446642662,11.658643511201026,2.5585877962351744,1.025828415686407,1.00173840224789,14.061903166666669,passed,
2025/03/27 14:00:00,0.7196171893796296,0.6707344141764844,78.29292759281746,96.4464137637536,2.7921935711342605,2.87,2636.1831199901617,2856.9344161874506,0.9853903690791518,1.001346232093334,36.57768973252614,13.208315646624552,2.452675881014041,1.012247626194804,0.9870547424860849,15.337847469999998,passed,
2025/03/27 14:15:00,0.714874950134315,0.6700323709148263,78.52631964090338,96.68633654301318,2.776068563310682,2.83,2649.9402527069237,2901.1890086522776,0.9855808433959375,1.0013648377578752,37.12071715531625,11.299253921583968,2.4651932323160084,0.9837557382659838,0.9555604056248919,15.410315433333327,passed,
2025/03/27 14:30:00,0.7113978312264201,0.671502694627212,78.95868728470269,97.2399335929307,2.767627822260189,2.85,2678.1210920128115,2918.0408982846548,0.9861439735575622,1.0014848107773338,37.10596734426774,11.124028214284833,2.46009105618758,0.9890782296147664,0.9555579442781916,15.488093622222223,passed,
2025/03/27 14:45:00,0.7098771655684475,0.6733295485145447,79.34638626940293,97.77608918128222,2.770912481357396,2.84,2689.5062366845223,2924.9730826338387,0.9861905837194723,1.0015940132525565,37.26227409036898,11.239972640060973,2.464819555749607,0.992475274555776,0.9551673166701666,15.557230822222223,passed,
2025/03/27 15:00:00,0.7123992768885531,0.6724569129566095,79.1059654200291,97.53231861242202,2.768570568728073,2.88,2676.7186526539645,2937.674427625882,0.9859187830429847,1.0015297882526686,37.12885480081969,10.764667151410507,2.459834123666041,0.9932971722999219,0.9597957619614074,15.543843443333332,passed,
2025/03/27 15:15:00,0.709946387591556,0.673393016308754,79.03847860985431,97.50619277182123,2.7713149351102273,2.84,2667.7754066772204,2934.1916327003287,0.9859340897799667,1.001716937990344,37.51369384837784,10.818151021186386,2.4731768091273802,0.9971902065832766,0.9597462959574345,15.524814922222225,passed,
2025/03/27 15:30:00,0.7127452505886182,0.6725875033895873,78.92099742538875,97.38560065399639,2.7731019558678733,2.84,2658.708683741818,2936.696301459035,0.9856190798935052,1.001600866593188,37.37060565868294,10.674810527619197,2.470342840496474,0.993561851869915,0.9602905014090687,15.516628508333334,passed,
2025/03/27 15:45:00,0.7095044689716201,0.6733847824468412,78.86466279608518,97.37275460260821,2.7727042339132137,2.85,2655.813489872966,2935.4069144390123,0.9857629067133694,1.0017699337151749,37.74917349429319,10.596575395974895,2.4799553917856967,0.9940853371683405,0.9564094490520225,15.502800487777773,passed,
2025/03/27 16:00:00,0.7126599723582772,0.6703303344448558,79.06314020489495,97.27086115142448,2.770958538961475,2.84,2664.579340545887,2923.3934357639496,0.9857507928334746,1.0014198358028479,37.30912245015923,11.008722742174646,2.4849910720083277,0.9893790575235336,0.9585756046414833,15.48404088,passed,
2025/03/27 16:15:00,0.7100878898928186,0.6722934606813336,79.0911345439737,97.42511756033555,2.7801435177911555,2.84,2656.753281996104,2909.645992545974,0.9856975511172971,1.0016425139032508,37.75547978443056,11.488123117154501,2.4992144220025483,0.9938221040055214,0.9577310896671686,15.475388860555551,passed,
2025/03/27 16:30:00,0.7116753145390246,0.6714556147972015,78.94197246747828,97.25219599147425,2.776324110385106,2.85,2655.958561088335,2913.205954141342,0.9856870219984103,1.0015466888490818,37.52360321700282,11.32168586905959,2.489073914251358,0.9933436770696281,0.9600618444616984,15.461805718333336,passed,
2025/03/27 16:45:00,0.7115650927485331,0.6710722244415944,78.88822022712529,97.15273089201749,2.7752936646078807,2.84,2653.818241187408,2910.5043213178583,0.9857399094829786,1.0015507523379028,37.510579317013615,11.363689638686468,2.49174934346414,0.9945682534710378,0.961530942193061,15.442629155555553,passed,
2025/03/27 17:00:00,0.7115709396556087,0.6712086616167596,78.87120547127951,97.14563704496673,2.77825234590567,2.85,2649.5922874962107,2905.7698400941144,0.9856526689219969,1.001566938842451,37.59375443037058,11.492077642650589,2.496130773198,0.9941665668063446,0.9609628483037621,15.434197863333333,passed,
2025/03/27 17:15:00,0.7146166854687789,0.6708435493447292,78.68026012096846,96.97750582221316,2.78347586554618,2.86,2628.311148684497,2911.586961078825,0.9851152466923183,1.001528256333446,37.6238076696078,11.352322321343822,2.5018185313578276,0.998906112343069,0.9692719622125029,15.420172686111112,passed,
2025/03/27 17:30:00,0.7102931482412816,0.6718713871479638,78.64876791966843,96.99501164671749,2.7805583490096124,2.85,2631.2393158595687,2909.5395857907115,0.9854735176118817,1.0017429434993503,37.97254421079008,11.257312931404,2.5087208838809527,0.9979847969530128,0.9625416411028376,15.406459034999996,passed,
2025/03/27 17:45:00,0.7125082973137589,0.6712880965298669,78.47135132289347,96.83514856083443,2.7785913226723644,2.85,2632.0141160026296,2907.615988393212,0.985445844454518,1.0016209045527869,37.648853640028946,11.249976114164795,2.4914089253833813,0.9952395777330151,0.963116361946877,15.392368138888889,passed,
2025/03/27 18:00:00,0.7144085088312582,0.6737118572199476,79.5657843101782,98.1539870576431,2.7825294629874415,2.85,2670.437193855247,2931.777925963323,0.98545211734156,1.0015417510855482,37.250448176902104,11.721681789918422,2.484881939551343,1.0114340289541366,0.978181576027749,15.58832862888889,passed,
2025/03/27 18:15:00,0.7212247381419091,0.6689767388215687,79.64486168122544,97.9000123507427,2.76922168688208,2.8,2671.749642905245,2962.5727848326155,0.9851576145980108,1.001053453545007,36.49470639931001,10.838001092211831,2.4819187380030443,1.0095216113900782,0.9894735972195859,15.602687857777772,passed,
2025/03/27 18:30:00,0.7144276537637377,0.6741741005279197,80.18918369723376,98.64086453014552,2.7903892519902316,2.83,2673.5369893737643,2923.189090638628,0.9855052282537017,1.0016453516459005,37.249072219820675,12.929786138457258,2.5187457803737163,1.0486531532410266,1.0130390666998574,15.6170443,passed,
2025/03/27 18:45:00,0.719230933045938,0.6718674209416039,80.48707573206696,98.75271025933607,2.7938112392744174,2.82,2684.034040290186,2910.9745758306353,0.9852946722222782,1.0012631218784571,36.69469481438462,13.563724621744521,2.515974251491649,1.0463807686179545,1.018982774724198,15.631397955555553,passed,
2025/03/27 19:00:00,0.7189140399082344,0.6730772998221854,80.44622788139785,98.86157425229308,2.7952413253964656,2.82,2677.6876899123545,2921.3449151812947,0.985166477011356,1.0013838208194985,36.84870812121978,13.26310467891635,2.5161997867336927,1.0470745654606877,1.0179908529098127,15.650647319999997,passed,
2025/03/27 19:15:00,0.719366070001981,0.673242541827254,80.4567760442382,98.93447092166338,2.7942804263069756,2.83,2683.972539863924,2922.1199775388054,0.9851921278737016,1.0013264595930769,36.73073777975251,13.317941962090687,2.5059651815898345,1.046956500702545,1.0183607799239747,15.664994589444444,passed,
2025/03/27 19:30:00,0.7183817517166641,0.6735134520523857,80.52996224328307,99.03194261946493,2.7919141717124853,2.83,2682.9132633252793,2934.9467544534295,0.9851906109571353,1.0013971864139708,36.88833380800435,12.886836308970498,2.513188568405148,1.0446198132783209,1.0147152840771585,15.684582998333331,passed,
2025/03/27 19:45:00,0.716495376827222,0.6750080904355029,80.62078650504613,99.24978722043438,2.7937012745356737,2.83,2687.6151895679823,2933.6614425503785,0.9853222553160547,1.0015326186042117,37.04205190697606,13.108198080386076,2.5127892828530833,1.0516205271154122,1.017625126341211,15.704167691666665,passed,
2025/03/27 20:00:00,0.7179509956683822,0.6748418048022782,80.75739306599044,99.39872138620397,2.7962827569889495,2.85,2689.1634282097552,2933.926236147311,0.985176705084946,1.001454875437203,36.94170424627758,13.244873946260864,2.513892268787501,1.0519036031182052,1.0198090873031143,15.723748669444443,passed,
2025/03/27 20:15:00,0.7174976941482739,0.6746654543831787,80.87289169656378,99.50819965417799,2.793868200787508,2.84,2698.525323133801,2934.430028481332,0.9853167261556827,1.0014116802394684,36.87449752310375,13.231202713699243,2.511280813011758,1.0472626159245109,1.0151108957384942,15.737734833333336,passed,
2025/03/27 20:30:00,0.7169131355233327,0.6751079433359002,80.99116752715815,99.66640596377368,2.7907121300936018,2.84,2709.5184127599873,2936.821175648757,0.9855577952693321,1.0014351552012553,36.73038726636948,13.322513643339846,2.504469415162544,1.051745337231601,1.018344019152848,15.757308379999998,passed,
2025/03/27 20:45:00,0.7190133563511935,0.674469010328712,81.07967018501408,99.74258592763698,2.789644836920828,2.84,2715.609056225985,2939.9059406312517,0.9854881141638269,1.0012871166204993,36.45008703956675,13.31393524509047,2.4963969540685946,1.0488704371886113,1.0188230265692404,15.776878211111105,passed,
2025/03/27 21:00:00,0.7187688625336723,0.6744062327388409,81.1991030390467,99.86907571042096,2.7892052142476387,2.85,2720.418379739233,2941.123920077836,0.9855144597745142,1.00125929819462,36.459330385350896,13.344080538615145,2.4986317161818237,1.0479972501715482,1.0178610637071994,15.791203303333335,passed,
2025/03/27 21:15:00,0.7189774415494216,0.6740895527156799,81.23011263949414,99.91992778010076,2.7874309693865564,2.83,2725.147282417381,2945.1368546521317,0.9854930145911088,1.001183079489035,36.43022876087511,13.066714555682179,2.4943716733928842,1.0356338893068116,1.0066575767655723,15.805525608888885,passed,
2025/03/27 21:30:00,0.7199836733582017,0.674456516592489,81.27136280955105,100.0301062062865,2.789139876041213,2.84,2725.3096753946247,2948.387331557792,0.9853769244679824,1.0011629487791434,36.36326342538996,13.074034143659018,2.4904288850482623,1.0366470580254463,1.008421727160548,15.824734566666665,passed,
2025/03/27 21:45:00,0.7193285939472627,0.6750469342189204,81.32300234156855,100.12731251081927,2.789951684227183,2.85,2726.9966833091466,2950.1806583832517,0.9853942179313867,1.001213239519983,36.43905740802742,13.045883212380813,2.490448579573324,1.0363938789323985,1.0067384090618052,15.839050486111109,passed,
2025/03/27 22:00:00,0.7184395949275622,0.675348421195636,81.35502533682697,100.16138458761745,2.788804329453456,2.86,2731.0046879709057,2953.6406818947526,0.9854606263663117,1.0012390795390558,36.5023284553157,12.873087434265422,2.48800327547033,1.032625646026973,1.0016752133466127,15.853363618888888,passed,
2025/03/27 22:15:00,0.7178130710942043,0.6751520176754939,81.28983775330961,100.06190479852985,2.7824133764121406,2.85,2740.2013676341303,2958.8787652566525,0.9857063537901979,1.001218252583176,36.354978232372815,12.597715033658835,2.474820140262669,1.0291596638091862,0.9978419296517268,15.857196794999997,passed,
2025/03/27 22:30:00,0.7162664160601802,0.6759044922798145,81.33063750980682,100.10568914549793,2.782232394457357,2.86,2740.521279715622,2962.063268516082,0.9858104786392308,1.001340373234963,36.50135739141023,12.557911700483986,2.478462745967377,1.0346807425156366,1.0003974910829452,15.86591546222222,passed,
2025/03/27 22:45:00,0.7189673326102067,0.6747326000235038,81.24801144119034,99.95279353273487,2.780360233218925,2.85,2741.406214231112,2966.3959656421807,0.9856518385530478,1.0011540450780414,36.20772062899409,12.267914058447097,2.4660644182601987,1.0249754037576926,0.995383725339458,15.869746199999996,passed,
2025/03/27 23:00:00,0.7172973714029001,0.6752199666498916,81.32038938255619,99.99026483935717,2.780254991203602,2.84,2743.5753514358557,2965.8203907212514,0.9857920035919726,1.0012504243972773,36.345161342281045,12.3497684265936,2.471430272904547,1.0304927247341984,0.9980892341689762,15.873576008888891,passed,
2025/03/27 23:15:00,0.7167468718908423,0.6755467589121005,81.33369715153339,99.98842020627673,2.7848994547954984,2.83,2734.4189582712365,2968.710277741451,0.9855313898453972,1.0012996264422103,36.67387136427295,12.208049754695038,2.482683230482472,1.0296951521234465,0.9961084324737153,15.882641500000002,passed,
2025/03/27 23:30:00,0.7148095684560667,0.6764206264526093,81.50304837671604,100.10135294862222,2.7860638311868873,2.86,2741.212799688727,2959.0273248293306,0.9858568213184966,1.0014472815567512,36.68946197683071,12.780934375001767,2.488550488808138,1.0454557835188896,1.0077355004650352,15.881232839999997,passed,
2025/03/27 23:45:00,0.7165535873944734,0.6761256059006086,81.37163448988807,99.98241192928973,2.786549293669201,2.84,2738.7853525700575,2961.7086660356044,0.9856845843031197,1.0013599900557646,36.55377505367435,12.455176632431808,2.4767914203151156,1.0323934079784043,0.9974670703608907,15.884707581111115,passed,
2025/03/28 00:00:00,0.7146218402399364,0.6819931892016757,82.77387931771558,102.68522192299464,2.782491613234542,2.86,2797.8839154334673,3008.8946949613583,0.9859329428484759,1.0014209757339179,36.2586657977966,13.126650659938019,2.470584969580313,1.0620563602682056,1.0207852519878962,16.15731278333333,passed,
2025/03/28 00:15:00,0.7204936105193122,0.6731376420513951,83.77167363711062,103.30760046108253,2.730157542664995,2.76,2867.064164220998,3149.9528597075564,0.9859756735051768,1.0003546240662442,35.05817803398197,8.812524671310731,2.444729349883799,1.0070127616130067,0.9868236715480735,16.427404412222224,passed,
2025/03/28 00:30:00,0.7197386815879042,0.6696594197132115,88.20518116544837,108.04783784757771,2.675989099147765,2.72,3082.650282807604,3402.829848621779,0.9862994152087616,0.9990397383596735,33.33008905335356,5.156964547915699,2.4218179177942285,1.0071500368502078,0.9954031731985407,17.355074134444447,passed,
2025/03/28 00:45:00,0.7165907103563286,0.6755440011758732,89.72071564869114,110.10790874055016,2.6757790781924715,2.73,3144.8020012050765,3446.58788236513,0.9869403215546559,0.9993987043692278,33.218637691314434,5.331085151509606,2.413915502057522,1.0286821972768658,1.0077763455238473,17.637103146666668,passed,
2025/03/28 01:00:00,0.716625305478522,0.6707588929617883,88.45003992078644,108.45630535043973,2.66790998676939,2.71,3108.1476197673546,3411.595730992921,0.9869078956084657,0.9991615239466648,33.24386900776098,5.091637438097764,2.4137636877644892,1.0088270676392679,0.9931379139028236,17.394088396666664,passed,
2025/03/28 01:15:00,0.7356011101413048,0.644743206197934,82.94138134098901,101.06991265441073,2.6339881466212423,2.62,2861.9611229794564,3359.2274718464364,0.9858777265767548,0.9987871905524753,33.19319545128485,0.6227270801514969,2.43121293034243,0.9225774997498996,0.9553047038718769,16.386537016666665,passed,
2025/03/28 01:30:00,0.7351330342124569,0.6585680063930476,83.92280482648002,102.5832022973633,2.6790644998398294,2.74,2870.75235701678,3269.5500606887463,0.985839648447498,0.999358715210789,33.252110140698555,5.21472481273056,2.4461997507909037,0.9956038723729331,1.0104234223276298,16.450266225555552,passed,
2025/03/28 01:45:00,0.7306483073650555,0.6627892116351891,83.94114459579946,102.89851744309674,2.6885715146678564,2.73,2866.0355487751476,3250.5607787022577,0.9860247997647953,0.999771011706804,33.81716009076818,5.935506294416018,2.455452913969929,1.0092831884593603,1.0139985950173236,16.444906652777775,passed,
2025/03/28 02:00:00,0.7279314381203175,0.6640607769267126,83.76305370314743,102.87235308695789,2.6883821687329172,2.74,2859.7709107856135,3250.2847952236066,0.9861489219979327,0.999978176306075,34.154283313920764,5.873201591802554,2.458086575083359,1.0131897395495184,1.0135451110476106,16.426164810000003,passed,
2025/03/28 02:15:00,0.7266565877365408,0.6645990996572396,83.77996246043982,102.95957366031189,2.688833187265482,2.72,2859.6876028056395,3247.3489528411856,0.9862310172354595,1.0000547069984211,34.29233270371706,5.93784430920619,2.4628109271941807,1.0122258593912739,1.0106930530272396,16.420802566666666,passed,
2025/03/28 02:30:00,0.7271226210265267,0.6645532025136089,83.67063982326272,102.92448098046123,2.687631531104018,2.74,2857.7714080885476,3250.1528580324702,0.986198887345261,1.0000407782423177,34.24135808154928,5.83014374326396,2.457367093696815,1.0110187073198507,1.0102727489653365,16.41584984722222,passed,
2025/03/28 02:45:00,0.7276697954224809,0.6639492268834608,83.55949640096092,102.83908137552444,2.6826102441994806,2.74,2861.7920030590617,3253.851351901949,0.9863441360230832,0.99999278748918,34.00058634817774,5.642444333223753,2.4466693046339345,1.007283471752838,1.0081424360905644,16.40588751388889,passed,
2025/03/28 03:00:00,0.7271623939883736,0.66388312626769,83.5136476022381,102.83359073743262,2.680949558372397,2.73,2860.4255186786563,3257.1557000532835,0.9863666303478201,1.0000121751592068,34.06922984534943,5.552872455053363,2.4481868833291975,1.0088778647481322,1.0094588349882472,16.400926666666663,passed,
2025/03/28 03:15:00,0.7265839113200935,0.6639187695511823,83.50928952655983,102.87962296315446,2.6792751172210463,2.73,2861.2674336504333,3260.6087091073173,0.9864221712686634,1.0000378702380281,34.11211606999905,5.4474369727564405,2.4489487941770665,1.0080879300740897,1.008225110663562,16.40219042,passed,
