datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/28 03:30:00,0.7269884878282519,0.6646781394967421,83.67601842183433,103.13989165798262,2.6810585817346384,2.74,2867.067287961229,3260.80583865253,0.9864183778136456,1.0000353627530516,34.029712714130106,5.628732148275779,2.4473832451606756,1.0093628127734176,1.0091913730546989,16.42918683388889,passed,
2025/03/28 03:45:00,0.7270595210191951,0.6653308684737784,83.80608925038044,103.40146168631804,2.680882589916885,2.74,2874.7342184146014,3266.8882670037024,0.9864250090010164,1.0000249456442754,33.97873504175677,5.594302901066886,2.4418030519841087,1.007662081436141,1.0071379211640448,16.464968795,passed,
2025/03/28 04:00:00,0.724883462136048,0.6659339021631089,83.98018212927867,103.680630378854,2.677926119867342,2.71,2884.324508540465,3275.8858745996376,0.9866082472036828,1.0000968516703246,34.12039775924603,5.449008095675643,2.4450190869489945,1.0079038385001482,1.0046806749053416,16.496588288888887,passed,
2025/03/28 04:15:00,0.7285201457568787,0.6656556228710093,84.06265876774533,103.83701104026319,2.6783919572534307,2.72,2888.594120421314,3282.355890260157,0.9864185219167109,0.9999352614828895,33.68054652669858,5.473164480300293,2.431642495196895,1.0067747463173262,1.0080934197412001,16.528222877222223,passed,
2025/03/28 04:30:00,0.7220404787362081,0.6673118481849579,84.30660279240739,104.19015797753725,2.6744043681790886,2.74,2904.888087673372,3285.3685829257342,0.9868819204228377,1.0001370603881459,34.147965422955714,5.638633010074192,2.4446597328291895,1.0178536164010468,1.0103401741762192,16.555249479999993,passed,
2025/03/28 04:45:00,0.7264410958188752,0.6658766987684702,84.36049105605251,104.26158509688376,2.6703819750947804,2.7,2913.2805353175,3298.1554557493873,0.9867610129184521,0.9998891467754375,33.52141120240171,5.337120584589109,2.4252885307324914,1.0090915102132414,1.008614254747799,16.58690671,passed,
2025/03/28 05:00:00,0.7269026248246838,0.6662695442428045,84.53568667663546,104.4363129599529,2.671474078571796,2.73,2916.4711247090463,3295.404812707099,0.9868223016852485,0.9999016421923677,33.42717809508483,5.672606152177362,2.4301210990152162,1.0180738646873326,1.0175509299977024,16.59486554611111,passed,
2025/03/28 05:15:00,0.7224229433945751,0.6687632131258927,84.42811637094076,104.50664743841548,2.6764699944208625,2.73,2911.7759262911263,3276.847007014668,0.987021327140343,1.0001824711645697,33.9233832843928,6.177759707645169,2.439546475766857,1.0237167348539737,1.0150813365438327,16.563663587777782,passed,
2025/03/28 05:30:00,0.7250917483117203,0.6678370768954426,84.22862794141811,104.31259597354783,2.6754181386500315,2.73,2904.096605911817,3278.746243722135,0.9868631229969056,1.0000848899128576,33.71101801270525,6.027969685498483,2.431604790172556,1.0210740918944763,1.0166618915416883,16.54168990833333,passed,
2025/03/28 05:45:00,0.7276451907696808,0.6659319109477482,83.94277942058453,104.00919233510857,2.6726984744698132,2.72,2892.1427195547913,3287.0339149215565,0.9866003119407651,0.9999515112184381,33.63486202172731,5.391909283793171,2.426203018486995,1.0048422367549563,1.0059307623573022,16.51507596444445,passed,
2025/03/28 06:00:00,0.7222043822793547,0.6673567914280362,83.96157818310944,104.07620453787227,2.6703876000491986,2.72,2902.8841364450427,3271.6669300687126,0.9871447381058903,1.0001500478051497,33.93532947726915,5.798818615806393,2.4326118714634526,1.009589345153033,1.0030070925145547,16.488444603888887,passed,
2025/03/28 06:15:00,0.7251701655132801,0.6655830698932137,83.64953870303576,103.73691113458648,2.6659279045100908,2.71,2889.7993049076035,3283.3638119121324,0.9869795441490151,1.0000697441533906,33.726429949919385,5.197091585628923,2.425026863204391,1.002452055791619,1.0015295808539373,16.45720781222222,passed,
2025/03/28 06:30:00,0.7256476739584,0.6650480730989488,83.54889165864503,103.60711651911595,2.66591981754486,2.72,2887.9334248268533,3275.2490604581485,0.9869637083525732,0.9999995984818805,33.6734668553796,5.332832516270901,2.424062154609444,0.9993406668431991,0.9995964842215062,16.43055032666667,passed,
2025/03/28 06:45:00,0.7254301687995542,0.6657873075342798,83.56492296715312,103.64067152243707,2.6707567155618253,2.74,2887.864470318233,3254.1683583790445,0.9870036069179647,1.0000056922801344,33.681706177514556,5.97659064677925,2.4273300246092386,1.000990439755901,0.999915623970197,16.403875424444447,passed,
2025/03/28 07:00:00,0.7267622355801497,0.6665060623721358,83.77445481479046,104.02962457185977,2.669257912883678,2.75,2891.8199294657074,3281.610699123426,0.9868590779241542,1.0000370221321484,33.56273362565523,5.547507002543955,2.4222262326900106,1.0075163259846867,1.0074746547985025,16.478478555000002,passed,
2025/03/28 07:15:00,0.7258244831435764,0.6675688499659063,84.11695923818172,104.6524438945045,2.6655383688026713,2.73,2915.849973029969,3307.9604714814523,0.9868521525127868,0.9999538535260484,33.4152115545019,5.234508496500163,2.4078197164333903,1.0060851166077187,1.0046419612385666,16.58980554,passed,
2025/03/28 07:30:00,0.7220710521173874,0.6695818107790334,84.55449777940211,105.38020687708158,2.6603110934525835,2.73,2944.805681942821,3334.829582019706,0.9871105051859685,1.0000212186687474,33.4424321541983,5.05387382405642,2.4004407665072884,1.0152968735069197,1.008088587677599,16.705783355555553,passed,
2025/03/28 07:45:00,0.7172261385871229,0.6715101804525649,85.13251961952352,106.20302399656299,2.656120754679288,2.71,2976.9662654946283,3356.106490172804,0.9874350896207352,1.000098547554809,33.61238992451578,4.971144513833163,2.4028175369041844,1.019499550035654,1.0053903335037886,16.82140598722222,passed,
2025/03/28 08:00:00,0.717493171096099,0.6734789895328289,85.80006870162104,107.0301677794989,2.6580633805373513,2.73,3004.2562559586877,3366.094089913216,0.9875144348304571,1.0000468557847124,33.290317859669145,5.571416932230563,2.39983140318554,1.0383838877857894,1.0221266110271288,16.932794975555556,passed,
2025/03/28 08:15:00,0.7213318830937978,0.6695127316536432,84.8011572303337,105.83499017491181,2.655810629492118,2.72,2958.0449727555865,3357.8890778112686,0.987083011101327,0.9999538096052542,33.45183534149235,4.588536344555302,2.399186236272087,1.0082511222059045,1.0013647993375467,16.773924786666665,passed,
2025/03/28 08:30:00,0.7176347571865105,0.6712791700276652,85.13549790670716,106.29594904084115,2.655413068598495,2.72,2976.508455502868,3357.4090233946445,0.9873845520804031,1.0000541607871465,33.616756538978244,4.957955003570861,2.4044076269204697,1.0169560862248244,1.0040218928811901,16.81916724888889,passed,
2025/03/28 08:45:00,0.7136924844689725,0.6715518328326481,83.9670084535237,105.23318218480101,2.65292775841619,2.69,2938.9912987846524,3335.085263934724,0.9875836561208328,1.0003995835534116,34.22435556411971,4.538523353552453,2.399064769523735,1.0061287312369038,0.9886241453591597,16.64467187166667,passed,
2025/03/28 09:00:00,0.7191079320891736,0.6696778023810084,83.9288172519827,105.12175880399398,2.6500984325475425,2.72,2931.299663558664,3351.524075681682,0.9873408140832568,1.0002462768519056,33.71033020524565,4.099081811567782,2.3910022423741513,1.0044444779555173,0.9952319746322879,16.650101343333333,passed,
2025/03/28 09:15:00,0.7179929851045044,0.6698492672772584,84.16129524678145,105.37033543944892,2.648963552686425,2.71,2941.7388670218493,3352.7786735297805,0.9874584821958015,1.0002209076588182,33.74408875755392,4.263194872845786,2.3965045847280417,1.0076353646282867,0.9971645975922643,16.673947546666664,passed,
2025/03/28 09:30:00,0.7177561697406866,0.6711918570248717,84.35126004505418,105.65403162207778,2.654240265204,2.71,2943.9961126642797,3345.4053597902816,0.9874016731447753,1.0002666760896577,33.80691808557293,4.707285441780332,2.4018481732060915,1.0123903205971267,0.999928518338973,16.69358263222222,passed,
2025/03/28 09:45:00,0.7172048752954285,0.6719553204566129,84.38368544712102,105.79484531744524,2.6545639144742146,2.72,2939.407860519077,3354.716320819143,0.9873616917469348,1.0003815884980003,33.94243475919747,4.596660228381605,2.407248290768463,1.0193672742768127,1.0054570398568854,16.708154925,passed,
2025/03/28 10:00:00,0.7206446851584577,0.6720243454745775,84.52181857174705,105.91745842014952,2.6594900145978606,2.74,2941.3367128184173,3343.107188679199,0.9871846412711526,1.000230047818997,33.58853875979602,5.20729063407802,2.4028853201389704,1.0251456598831106,1.0146736743967344,16.713415803333334,passed,
2025/03/28 10:15:00,0.7261843505634605,0.6686254461914345,84.27614535123142,105.56069306259774,2.654873594512868,2.71,2928.7671273791025,3359.8057573695787,0.9867902913877676,0.9999563843749255,33.20975913207551,4.323238039229371,2.3935591214548975,1.0044069196705767,1.004677604752164,16.695366098888886,passed,
2025/03/28 10:30:00,0.7197847932892844,0.6709488952572633,84.41148408633815,105.78682608179024,2.6556756043288354,2.7,2934.3035707359736,3347.2964702509557,0.9872443939748254,1.000263278151456,33.78791332187918,4.828994591746149,2.4129583390160962,1.0182147954918042,1.0085049252365126,16.681891985,passed,
2025/03/28 10:45:00,0.7192691629881164,0.671627093366462,84.38768237479933,105.79938207140535,2.661173026430713,2.7,2921.146326067661,3340.6324236069495,0.9870670139115145,1.0003722496107361,34.12615056349971,4.996451814641789,2.4277068366133236,1.0209749750753798,1.0096919735325014,16.66367670611111,passed,
2025/03/28 11:00:00,0.7204920821641477,0.6716669039016627,84.27666383763227,105.71546359173627,2.659238923246585,2.72,2921.3436540056614,3338.107433271071,0.9871645378224493,1.0003538447369662,33.86465876853181,5.1900530804253355,2.418589016634393,1.0291479061926443,1.0190996314283038,16.645375969444444,passed,
2025/03/28 11:15:00,0.7206464135372567,0.6726658236298393,84.27581450765506,105.760092185004,2.6627275538685673,2.72,2919.09387838714,3325.2512296368973,0.9872351774336752,1.0004308701239946,33.8109053335332,5.651373094673251,2.4194816075922745,1.0352415373915786,1.0238701528559895,16.626989775,passed,
2025/03/28 11:30:00,0.7226168747552952,0.6718107263327991,84.21328177924917,105.69162300320149,2.664457054708474,2.72,2915.3343069542625,3319.7823394925886,0.98704789473733,1.0003042715843893,33.713366907628355,5.632212939347266,2.417339683225485,1.0236197252832429,1.0157345645890983,16.613200535555553,passed,
2025/03/28 11:45:00,0.7244759316620776,0.6705850842189379,84.07730499482965,105.50876103118038,2.6628973525686,2.72,2904.654781401367,3327.1471131251574,0.9868782723277264,1.0002566766244543,33.686417656510606,5.268420269682706,2.419549487704598,1.0198734840724226,1.0156728263562325,16.59464876666667,passed,
2025/03/28 12:00:00,0.728659656439247,0.6696205007466663,84.02935813363466,105.40836162027229,2.665979404757685,2.73,2896.064256664411,3321.5424924419713,0.986609573957485,1.0001138841789377,33.39108082669409,5.416385122487135,2.417057942133262,1.017348921555795,1.0188460223023863,16.57601154,passed,
2025/03/28 12:15:00,0.7265303928674819,0.6701046540157897,84.08252111127776,105.46856337411268,2.6678185336621083,2.7,2893.2601987141275,3314.8034617973185,0.9866810890006251,1.000218357437921,33.711493751461774,5.556007607575944,2.430950415579892,1.0175269303930492,1.0160577824571193,16.561987291666664,passed,
2025/03/28 12:30:00,0.7301574780694278,0.6646462440872437,82.47715941273117,103.41375924392646,2.664945219331418,2.71,2829.647465219126,3274.007516673989,0.9862810160595674,1.0000345378367617,33.737016292604366,5.230341336010449,2.4331706582692383,0.9977617150621106,1.0061440247567197,16.26590616444445,passed,
2025/03/28 12:45:00,0.7301729221568737,0.6645809617893197,82.49507108353171,103.38165823833212,2.6692482379800735,2.72,2818.623606995331,3266.672851091005,0.986114264401696,1.0000677535919669,33.943546183853414,5.453684978712472,2.4501441901478236,1.0017790035620475,1.0100992275410847,16.243166848333335,passed,
2025/03/28 13:00:00,0.7241761229847153,0.6669841301853567,82.73310888021999,103.64362514945894,2.6701238313016633,2.7,2831.371600271596,3243.388798422238,0.9867850657332466,1.000358944192521,34.30635632983322,6.380340164534006,2.467021874282436,1.019747240356645,1.0182884872370486,16.220362509999998,passed,
2025/03/28 13:15:00,0.7323171947709776,0.6626120083304152,82.35677856832547,103.11242996788717,2.6649556881897096,2.68,2817.2632799570597,3260.696372890797,0.9861515066853204,0.9998823735415842,33.58075364290106,5.536723156588875,2.447425697185752,0.9999840914963606,1.0130816435573595,16.197493149444448,passed,
2025/03/28 13:30:00,0.7314491124623763,0.6637476932727508,82.53512850343587,103.19606165773341,2.673626743017037,2.71,2817.7491411772316,3233.656501834361,0.9861742999769504,0.9999228004635909,33.722914379305294,6.463851124759947,2.4603455689420666,1.00853634003524,1.0186989122494348,16.179199960000002,passed,
2025/03/28 13:45:00,0.7046281741939359,0.6724581768171534,77.70009661585837,98.7171137770747,2.7402792160367535,2.8,2580.719718412929,2981.1547274160575,0.9863477755453798,1.0027587409303218,38.158138300607824,12.082138670101713,2.5542674270106462,1.0939169283634207,1.0591094672383594,15.24108894611111,passed,
2025/03/28 14:00:00,0.694371189406236,0.6656650782099852,73.27907259633785,93.57295445527606,2.747416130903626,2.78,2423.4736727330123,2846.0682096021933,0.9855682031395522,1.0030450087512646,39.62408883924177,12.920637357736052,2.582460490388031,1.0834657040479256,1.0448118544072293,14.477624370000001,passed,
2025/03/28 14:15:00,0.6961727772730516,0.6633814906274538,71.93754249270968,91.6907773080787,2.743687627370579,2.75,2396.502585061465,2798.317140216821,0.9848845487136951,1.002241215952231,39.12955718446149,12.654813831247417,2.5666758722299887,1.0641337936154214,1.0321166584375612,14.252962606666665,passed,
2025/03/28 14:30:00,0.6936970998810036,0.6593889086356131,70.60121194794648,89.91127377831157,2.7381778501739715,2.77,2369.042649865642,2752.329942129401,0.9845861609194222,1.001766812506368,39.00038132603031,12.86242587639334,2.5593263982669145,1.0515621999296598,1.0294892293561548,14.023228993888889,passed,
2025/03/28 14:45:00,0.6867066215226391,0.6539498687947811,69.20463823441413,88.05847147730385,2.7240839934568513,2.77,2333.2525785203293,2730.1275411078163,0.984400233856146,1.0015124222149527,39.470146802992325,12.171497719011347,2.5752732072422666,1.0340600049682838,1.0186015329227782,13.793072736666668,passed,
2025/03/28 15:00:00,0.6813016232051323,0.6514728193203614,68.1616786770083,86.77380253231505,2.7169201349234187,2.82,2306.8104151395773,2709.0934782451654,0.9843587384596753,1.0014705008659919,39.837064807898614,11.907045503927472,2.5792427121211006,1.0281069017467932,1.0148225486355134,13.627810282777778,passed,
2025/03/28 15:15:00,0.7190596311621688,0.668791630928645,74.05851162096988,94.16614284934758,2.7781632629949375,2.81,2455.181703575698,2822.6475513679716,0.9838827075630205,1.0017048019768195,37.24745578357868,13.655028595228957,2.4963688051819597,1.0624644467469937,1.0468039216353098,14.662671344444446,passed,
2025/03/28 15:30:00,0.7431262103199695,0.6604261706723437,83.50602294929668,103.99645028112678,2.6691720413272426,2.66,2860.514329593985,3336.561620260604,0.985004096320795,0.999171621371748,32.63901802474974,3.9199408524351695,2.4020466199992376,0.9693060692650541,0.9957849384039731,16.541061863333333,passed,
2025/03/28 15:45:00,0.7273204425293984,0.6636636573689354,86.62575313600009,107.47751954188658,2.6452080194429257,2.67,3006.696295169341,3460.7998428481424,0.9862056843202764,0.9991656739460908,33.119385573210266,2.7114871885622653,2.4281572397653113,0.9836870432042027,0.9923889411451341,17.107872649999997,passed,
2025/03/28 16:00:00,0.7263490743857233,0.6608325232036931,86.74258622155867,107.27253178382448,2.6350556067547135,2.68,3020.163564082102,3470.944129997584,0.986527486435435,0.9990262788585926,33.01550659294353,2.1943175412093736,2.4315197085690814,0.9753427198325819,0.9863901928522008,17.104429723333336,passed,
2025/03/28 16:15:00,0.7277226523833162,0.6596853359555302,86.6534834708727,107.06345681661819,2.6351106799416892,2.65,3013.2082896713173,3475.657834683796,0.9863549329245981,0.9989676002867655,33.00249828469117,1.8776947085822435,2.4312802964553013,0.9695094493189913,0.9831495742524288,17.098880424999997,passed,
2025/03/28 16:30:00,0.7257598850998515,0.6591622874443256,86.50852703877808,106.79918686762353,2.634393989191912,2.66,3004.739255497064,3473.1627199403233,0.9864178951301915,0.9990687197950868,33.33288637946489,1.637633561693929,2.4412791117584596,0.9661787583523999,0.9780996355334188,17.065346026666667,passed,
2025/03/28 16:45:00,0.7272384127947311,0.6577557738832709,86.33805374181642,106.44421769088339,2.635702139128751,2.65,2993.1372653830845,3467.2263211005647,0.9862671520794445,0.9990164236440087,33.35525619280369,1.462177868955941,2.4443404624697225,0.9580225401440442,0.972698664887611,17.027594124444445,passed,
2025/03/28 17:00:00,0.726251532576999,0.6576800396038407,86.23263174404606,106.21828076634648,2.6394764013189382,2.66,2979.402562625162,3459.204565775628,0.986164314509352,0.9991199830599601,33.712828228061305,1.4623407814027396,2.458202370373076,0.9575731794072783,0.9708330483151193,16.994551572777777,passed,
2025/03/28 17:15:00,0.7260749747879574,0.6577328922831822,86.07383891925024,105.94111053452319,2.638752281735023,2.65,2976.6897429657793,3449.2471920068715,0.9863170319696527,0.9991552357737634,33.64695022268037,1.7102921231762949,2.455027549522831,0.9661742905191143,0.9787995911889497,16.956455749444444,passed,
2025/03/28 17:30:00,0.7260023864304801,0.65738167033814,85.94681210811748,105.69034114446157,2.6369500344375236,2.67,2977.635024421197,3441.9551211942926,0.986494342693203,0.9991610186608552,33.511435099685215,1.7709645439322126,2.448889627364682,0.9668431335332149,0.9794559149729807,16.928138455555555,passed,
2025/03/28 17:45:00,0.7285558781867552,0.6564262031890097,85.80803964759839,105.37846688374829,2.639281913562814,2.68,2968.26018907234,3433.014528814891,0.9863380775651558,0.9990777529318398,33.35548484462371,1.8581109399027715,2.446968555391012,0.9652416917698883,0.9811464150451022,16.894768586666668,passed,
2025/03/28 18:00:00,0.7307830819050273,0.6551627173065978,85.64854190677701,105.0419955294891,2.64214959484903,2.66,2955.578532966345,3424.5317174892266,0.9861350158064625,0.9990134956843858,33.31735494155908,1.767186532425688,2.449117615787747,0.956636270957702,0.9758010401763605,16.857205713333332,passed,
2025/03/28 18:15:00,0.7297743468451506,0.6552789955971997,85.6138716858038,104.87308307964823,2.645408146679996,2.67,2948.7547876471253,3410.908446802977,0.9861609163802288,0.9990877363758577,33.53999356198099,1.985325782951091,2.460129973159549,0.957322688302963,0.97477917967177,16.823904930555553,passed,
2025/03/28 18:30:00,0.7309202117978845,0.6544567345933195,85.46944733690562,104.55817910133733,2.645957049100239,2.66,2946.2331715489318,3397.944222553101,0.9861616792819033,0.9989948620163611,33.41061700894346,2.1717043777825498,2.455696329860607,0.9556845897917983,0.9748215356880799,16.786420896666662,passed,
2025/03/28 18:45:00,0.7298386988196579,0.6538264497328264,85.31893519047269,104.2810729934275,2.6461228504316257,2.67,2939.6642614353864,3391.556980717932,0.9861807227390581,0.9990303733620213,33.61855514875701,2.048803386814875,2.4609066971229336,0.9508394482098558,0.9692327120762437,16.753189199999998,passed,
2025/03/28 19:00:00,0.7328238227559515,0.6521678147113942,85.13334329294415,103.9273645594399,2.6432065586479423,2.68,2937.9033450926954,3389.651542003601,0.9861651303945623,0.998874698729268,33.19362710730833,1.9375540943203364,2.4476285474926063,0.9475793319821718,0.9707267159958377,16.725034577777773,passed,
2025/03/28 19:15:00,0.7319903332428506,0.651677002583343,84.96631068409903,103.63049776103476,2.645750131603901,2.67,2924.147840369964,3383.197866239515,0.9860341174087444,0.9989306280930803,33.505799155406535,1.873166940778749,2.459385837553152,0.9465797944452465,0.9690428292671686,16.68766073333333,passed,
2025/03/28 19:30:00,0.7327976774451194,0.6510487781747715,84.85548983505338,103.35828935221602,2.6466403993500465,2.67,2920.299513573401,3372.4044306760566,0.9860328313462424,0.9988801972747849,33.38904407947976,2.038618924344578,2.4585702087197543,0.9465495575756524,0.970122967784651,16.654524479999996,passed,
2025/03/28 19:45:00,0.7315309201309721,0.6504979974530058,84.73424049348718,103.0867568041792,2.643819618328689,2.66,2923.8392349221012,3361.472122856805,0.9862760081584669,0.9988639258249322,33.36972039971973,2.179436414245721,2.456181219194219,0.947351595366333,0.9699677391925772,16.617229475000002,passed,
2025/03/28 20:00:00,0.7064705388843688,0.6696364400722863,78.42284752731217,97.1161359544778,2.7483209811205898,2.87,2612.243257318748,2955.6695247467055,0.9862050821752714,1.002054810641028,38.10078264372267,10.5372384048758,2.5597472826218755,1.0440433150116133,1.007937003498394,15.302411519999998,passed,
2025/03/28 20:15:00,0.6923984655021076,0.6605997173565775,73.34323313175983,91.18896368075545,2.762767182898443,2.79,2422.386990073492,2781.938563628953,0.9852720824288543,1.0024049580002983,39.77586377800238,13.090685869688269,2.620796444112386,1.0797150623105651,1.0394069459401547,14.378339848888883,passed,
2025/03/28 20:30:00,0.6941498499135605,0.6612583656383894,73.20174796327488,91.12224602537667,2.778599325784935,2.8,2404.9763403952734,2764.065634796621,0.9847580544609286,1.0024663540024377,39.89334670555002,13.902890316792854,2.622734255805758,1.0893716206961324,1.050633181611681,14.362696547222225,passed,
2025/03/28 20:45:00,0.7064812772508738,0.6584885834080328,72.70926008929692,90.43000303079216,2.772014448102495,2.79,2412.26850140247,2763.297569465673,0.984014295130978,1.001456743422463,38.315609312060445,13.259473392737272,2.555195282237973,1.062224181283008,1.046866159499643,14.346743925555558,passed,
2025/03/28 21:00:00,0.6939429966420606,0.6531519916938214,70.92221497145466,88.12776455076897,2.754995716396111,2.8,2371.8822696809098,2716.7608760978387,0.9843217094722354,1.0013870520522001,39.11190107390297,12.99477142808851,2.5793343185779003,1.0465559687640174,1.0326548853899329,14.019190068888884,passed,
2025/03/28 21:15:00,0.6962268551269556,0.6552830906911717,71.48222231798279,88.83576994051163,2.7612690974650795,2.79,2383.854475565023,2726.2572125144225,0.9843499625238024,1.0015106162637264,39.03872449792425,13.161879051289597,2.57787245356905,1.0511013369137712,1.0339690753958217,14.110393488888885,passed,
2025/03/28 21:30:00,0.6946782033648762,0.6543794507108531,71.124888894291,88.53991627364981,2.75746781704713,2.8,2375.425267919052,2720.8746736877774,0.9843029799353056,1.001450607668435,39.12711345931701,13.131465358830917,2.580303839828133,1.0486908398374806,1.03279538888837,14.052883075,passed,
2025/03/28 21:45:00,0.6940697581093835,0.6527658253330263,70.71222754429557,88.17156863139654,2.7512271090344775,2.8,2365.2060976640537,2723.5484907978594,0.9841111766083368,1.001296616923449,39.13498486849749,12.76502002333522,2.580198100523532,1.0421793023328434,1.0301257587915338,14.000319575,passed,
2025/03/28 22:00:00,0.6922447849900246,0.6515340754573935,70.38870838547297,87.88353724055864,2.7436925814773296,2.8,2359.6949367537695,2723.867950658553,0.9841571318859735,1.0012230853804662,39.15097511678598,12.610802652364162,2.5832947285243404,1.0428157650961167,1.0319444358389949,13.947733781666663,passed,
2025/03/28 22:15:00,0.6895585169792585,0.6535170210365365,69.99931655525032,87.75168306093134,2.7480609204504005,2.8,2340.9047821465856,2715.4335222905006,0.9840904205335261,1.001518630406058,39.63794081254438,12.557021083305024,2.5885845969044117,1.0391481520806243,1.0238593418467845,13.895125694999997,passed,
2025/03/28 22:30:00,0.6960730058618326,0.649690868342111,70.48881816464393,88.14344960469849,2.7378787474062554,2.81,2372.774924135716,2728.9774850198014,0.984026954308656,1.000817921409023,38.527156392100984,12.73881360491901,2.568156371299431,1.0359397901790353,1.0322945114461515,13.967979495555555,passed,
2025/03/28 22:45:00,0.7009694998166601,0.6607478247178182,72.62591502043887,91.10031869512994,2.7640007739581884,2.79,2414.669056642445,2760.761854070523,0.9845339264545707,1.0017400869293878,38.70369672071563,13.588405320749162,2.5711017191978507,1.063149953823514,1.0377478822617883,14.304895042777774,passed,
2025/03/28 23:00:00,0.732485751758574,0.6677706748834535,83.95436190435852,104.30754040108495,2.697498591566948,2.73,2888.143647044266,3253.1336379398213,0.9854921345512294,0.9995923413345976,33.611419351271465,6.242655907968068,2.405843623050872,0.9717748253446785,0.975709737397669,16.566086826666666,passed,
2025/03/28 23:15:00,0.7194768862052193,0.6777263055211273,89.7806868944597,111.36086844965952,2.6790680642546834,2.7,3149.60052243947,3435.979662394736,0.9866238622642168,0.9992065751399609,32.98852181814396,6.158969462736271,2.4076944234049766,1.0123959988333253,0.9958166713270263,17.643217557777778,passed,
2025/03/28 23:30:00,0.716572062691987,0.6797698374884443,89.96563321057776,111.83014876519894,2.681844158380874,2.71,3149.368305985723,3437.438118415733,0.9867354788197759,0.9994520137307472,33.42152853989107,6.228818134621054,2.4213211453655874,1.012929986660735,0.9913980971247511,17.66478833166666,passed,
2025/03/28 23:45:00,0.7145770422808054,0.6809013498410975,90.00499359760619,112.11918655263692,2.680034400091994,2.7,3153.4640572594303,3442.0774425287523,0.9868964227384146,0.9995729376043019,33.635116444140294,6.19215582932208,2.42300696185501,1.0138048973514762,0.9894506128139848,17.67627810666667,passed,
2025/03/29 00:00:00,0.7162962747368833,0.6821539769163207,90.98082354428799,112.70452406538774,2.687774619527661,2.71,3180.8668741087467,3456.3458897524297,0.986871774148637,0.9995841657473533,33.34041167627671,6.322423539878288,2.4224742972568327,1.0243088339311393,0.9990214927346666,17.839332011111107,passed,
2025/03/29 00:15:00,0.715134054784012,0.6808287729933833,90.55796175153574,112.30818981484244,2.6788707503160465,2.68,3179.2036249370726,3457.6006411109784,0.9870816927416927,0.9995276819553529,33.3524534729129,6.004477099710819,2.413955280752491,1.0189852475469712,0.9944664862097813,17.779140823888884,passed,
2025/03/29 00:30:00,0.7169824472538897,0.6743130984740568,88.63716046860996,109.92590687576279,2.6667566963053515,2.71,3105.701264267614,3440.022534801676,0.9867163155162785,0.9993399276797091,33.36394952351579,5.138561013368351,2.419652220308533,1.0130337606534903,0.9970481878172907,17.455852773333334,passed,
2025/03/29 00:45:00,0.7181334779752847,0.674915536708423,87.72765526487159,108.81524328583936,2.6781895454328404,2.75,3045.0594145627256,3380.4228467704456,0.986687485519938,0.9997002079853302,33.667167158317234,6.412877486798978,2.4454891533932366,1.0420110414017423,1.024296353808289,17.208659416666663,passed,
2025/03/29 01:00:00,0.7217229549477668,0.6760632129803377,87.08530033660065,108.2845213900172,2.6898279641071277,2.75,3000.3433886608846,3353.3128491464204,0.9863032371280975,0.9999136627733276,33.753025707562244,6.961848940767334,2.4486901135998598,1.0533774322736176,1.0374700808059945,17.090242222777775,passed,
2025/03/29 01:15:00,0.7249603757620716,0.6747364950475119,86.78987215966912,107.8069759105223,2.696567203944788,2.72,2982.6608126135475,3309.155216860314,0.9862479971645409,0.9998086720494372,33.59368642877559,7.875537888163564,2.454933384196092,1.0483554779726216,1.0372699300022727,16.96630475833333,passed,
2025/03/29 01:30:00,0.7281649306730915,0.6748019206229386,86.67019405373242,107.720585250393,2.7025970788719262,2.72,2961.2807736680247,3302.5171927431174,0.9859735026471325,0.9998704543155682,33.549176225404345,8.06601196734712,2.463276677735591,1.0533569206089928,1.0455998676910105,16.92852208666666,passed,
2025/03/29 01:45:00,0.7269635713849162,0.6765883105334364,87.19743284761927,108.44720574442586,2.7071054687082095,2.73,2982.5347683645273,3297.1509610991407,0.9860527482343036,0.9998529085513637,33.50099902141586,8.850151411872163,2.466384869923705,1.0653643078010704,1.054310473112001,16.999771579999997,passed,
2025/03/29 02:00:00,0.7266920601528117,0.6769069052980725,87.48650131622875,108.9295095012089,2.6987895320635236,2.73,3006.370096367019,3320.93592707293,0.9862720212324664,0.9997715698731878,33.15148734350127,8.594826144040798,2.45286575060259,1.0702820715362058,1.0593607941762881,17.076067262222214,passed,
2025/03/29 02:30:00,0.7331142934962622,0.6679511581689855,81.79528201136775,102.5911420896182,2.7098343106492124,2.75,2773.3978871987997,3163.3208770365704,0.9851832550476275,1.0001246746297083,34.38859160332756,7.862736027841458,2.4497933173276354,0.9923589366332315,0.9972867117908089,16.087524199999997,passed,
2025/03/29 02:45:00,0.7218778573182104,0.6677531990469988,82.0444378287267,102.86558431511317,2.6882496968258502,2.75,2800.9411716312,3191.5004552338833,0.9862808814466582,1.0004366112674685,35.18156651293385,6.737261454827375,2.470911262433973,0.9845356661238811,0.9786565119544061,16.109179386666664,passed,
2025/03/29 03:00:00,0.7273823122575553,0.6660992348811426,82.0693130808512,102.90843480654617,2.685869344834924,2.74,2803.2277894483273,3202.587275366281,0.9859821220804322,1.0001330604192038,34.55399515619239,6.603058241993892,2.455811873848563,0.9815700876020648,0.9839555356412694,16.13083457333333,passed,
2025/03/29 03:15:00,0.7227282846009891,0.6683147451512013,82.00730199643057,103.17145384075106,2.6846344760351104,2.74,2797.4554812485753,3219.188461972823,0.9861074714579076,1.0004925234082696,35.185254069259884,6.038294517802027,2.4645451243536787,0.9805730510096925,0.9760346324009043,16.152489759999998,passed,
2025/03/29 03:30:00,0.7089132672873765,0.6828547900153852,86.69591689039488,109.41754516223844,2.6939343106208056,2.74,3017.364346177681,3301.4656709463607,0.9869522332993209,1.0003202560462314,34.82052958666964,8.354363271915977,2.446448715891746,1.0267892574393205,0.9926773011146354,17.02251298611111,passed,
2025/03/29 03:45:00,0.7133052065467643,0.6794745296889684,87.00946810326658,109.87316278965707,2.675504269021593,2.72,3045.4963612946035,3373.8900972907218,0.9866551965062011,0.9998232958150656,34.14318498993185,6.467547659694572,2.4191677518324393,1.0026427134474507,0.9797592959856672,17.175095874444445,passed,
2025/03/29 04:00:00,0.7111929824062501,0.680868150529612,87.95388042155902,111.02004409748268,2.6713745222425693,2.73,3079.1103841450335,3406.951000758751,0.9869472195809876,0.9999011936954693,34.20593823572858,6.229190949013819,2.4309656208488386,1.0084043831306728,0.9823251127882221,17.326699133333324,passed,
2025/03/29 04:15:00,0.7117041631753137,0.6814374983630161,88.42818614924656,111.63282405978671,2.6701122511963233,2.71,3098.604425813223,3418.5966277642015,0.987033315856566,0.9998402048450696,34.031450775155555,6.344235447885066,2.430229583128793,1.011884404590365,0.9862982390468751,17.401658376666663,passed,
2025/03/29 04:30:00,0.7189588215330595,0.6776772474381105,88.71005313095601,111.79627790431208,2.6584504987781017,2.7,3113.834925999937,3460.0109102324045,0.9867510540118758,0.9993331650273491,32.96056211239958,5.673120860317801,2.413615801145791,1.013887520207037,1.001576090556162,17.476243742222216,passed,
2025/03/29 04:45:00,0.7163696769640459,0.6820851549728302,89.50779837338307,112.87980422497674,2.668929117744112,2.71,3134.474235194142,3443.476473138898,0.9870476001718883,0.9996078626913892,33.15491561899577,7.007670333981465,2.4295292775925144,1.040471113633973,1.019921508688203,17.556084180555555,passed,
2025/03/29 05:00:00,0.7231420347979722,0.685579187819016,89.98355676972334,113.71764258734656,2.6882315326794695,2.76,3124.763219294586,3433.7080979203724,0.986517486240698,0.9997229113019034,32.40033575174414,8.048028306914782,2.4267832271346257,1.0606809357064082,1.0430295188433263,17.63068940111111,passed,
2025/03/29 05:15:00,0.7226278569546427,0.6854755949213871,90.24239580983568,114.04477641930362,2.6813537679739485,2.73,3144.0987568410346,3460.979096982534,0.9866584015071962,0.9996821081646068,32.35676233392383,7.353921840111682,2.4164067511399763,1.0508672697104349,1.03360278639737,17.710550391111106,passed,
2025/03/29 05:30:00,0.7227836767023224,0.6885750371728574,90.9166700402281,114.85825833633761,2.691270001998569,2.72,3156.1274549789778,3452.341949227653,0.9868794169716713,0.999965734257901,32.102669924707264,7.957597958466161,2.4238393703566636,1.0574971052194744,1.036473469490367,17.78517546666666,passed,
2025/03/29 05:45:00,0.7230363975580857,0.6875330590371447,90.85044268162763,114.71263962180794,2.6845348278527372,2.72,3169.7431527800836,3457.8470642011575,0.987046454423767,0.9998147637050299,31.88245559937312,7.75580688732375,2.4078765954610164,1.0528262649667393,1.03355966164436,17.791996762222222,passed,
2025/03/29 06:00:00,0.7224308468974825,0.6878243988091927,90.8302581761931,114.64048643138435,2.6863039568043066,2.72,3163.3804420001075,3454.424808168738,0.9870634031045984,0.999909238347263,31.98285016565087,7.7951435392148545,2.4148474659786747,1.0559345329202363,1.0352604445111433,17.777436428888883,passed,
2025/03/29 06:15:00,0.7224155327507016,0.6863110646468127,90.62374053741605,114.33385858852634,2.682703548348998,2.72,3164.030275983008,3457.228348171444,0.986928602201262,0.9997163720294209,32.123665732205055,7.561389240626923,2.4092885890998925,1.0488531025035044,1.0301287729424509,17.762874005555553,passed,
2025/03/29 06:30:00,0.7202552285214273,0.6863157221117601,90.60627908381974,114.26644595602798,2.681912859645981,2.71,3165.3355476936126,3454.4012950815936,0.9870253661352348,0.9997587458771138,32.44110474915786,7.5134605511931865,2.414968799936856,1.045890363675093,1.0247288487667763,17.75355736611111,passed,
2025/03/29 06:45:00,0.7202085680036642,0.6857873102851768,90.49938896728717,114.08582347162725,2.681070257371207,2.73,3163.005602715511,3453.3786797703237,0.9869865701774996,0.9997132832443901,32.489087492173255,7.468864660850706,2.4142601531689047,1.045920720086518,1.025162811051974,17.73899111111111,passed,
2025/03/29 07:00:00,0.7185480861967112,0.6854430006941732,90.36615577982849,113.90734976206356,2.6782967409419536,2.72,3161.8621793723246,3457.8939759636064,0.9870248753760329,0.9997283234338077,32.766823921938176,7.174014023677178,2.4149927474930304,1.0423842763479703,1.0202016785855346,17.729671336666662,passed,
2025/03/29 07:15:00,0.7183231160315847,0.6845052039579642,90.21996668430656,113.67748033243878,2.6754463727315034,2.71,3162.896032202114,3458.46682917108,0.9870056526849866,0.9996249379907686,32.82853722665159,7.047062573296472,2.4107297382415855,1.0394363776794748,1.0181199998408468,17.71510125,passed,
2025/03/29 07:30:00,0.7184588085548748,0.6848855844188703,90.08292810660286,113.56219419712772,2.6743484756397393,2.71,3158.4437100911255,3462.29780681152,0.9870912454186964,0.99973046518238,32.71762257285968,6.852269973511341,2.404832296803581,1.040165756662459,1.018326223035196,17.70616998333333,passed,
2025/03/29 07:45:00,0.7172039480594101,0.6864291017263691,90.12134890944068,113.61951890135589,2.6785613116116913,2.72,3152.2275398601455,3452.6598076770388,0.9872538276571858,0.9999750889853414,32.79375895346843,7.121462333621327,2.4124986475143744,1.0480925377895818,1.0223938895285312,17.691595716666665,passed,
2025/03/29 08:00:00,0.7163512502326467,0.6873001602599194,90.04031543205367,113.57861867543375,2.68172660306486,2.73,3144.436943572236,3449.176819960365,0.9872213216702442,1.0001056634675547,32.98729676613932,7.137957543376061,2.4158175891433804,1.0492543732669601,1.021261153251954,17.682269439999992,passed,
2025/03/29 08:15:00,0.7162939850033889,0.6865253341256301,89.84697234814249,113.32926107193266,2.6802354121827494,2.73,3144.406398084302,3447.4367144124167,0.9871349141756713,0.9999887249831493,33.08331297270658,7.035358313555158,2.408762931344274,1.0435164961181465,1.016417999783419,17.66769134166666,passed,
2025/03/29 08:30:00,0.7146261910372967,0.6859046721699698,89.67459753347916,113.12134066295454,2.6783424045578363,2.72,3145.603905597993,3445.454475620316,0.9871019827356908,0.9999110081912459,33.42723762570449,6.881544891688335,2.4069043884858665,1.0352895692731268,1.0073105113477423,17.653111153333324,passed,
2025/03/29 08:45:00,0.711570020829898,0.6863217541452165,89.63034467699738,113.06984747526644,2.67652087095777,2.71,3143.8965087035267,3448.1611850914496,0.9872959860795065,1.0000811129646494,33.80537516738941,6.607402453979708,2.4147786373652367,1.0322027476556714,1.0004131871804478,17.643779999999996,passed,
2025/03/29 09:00:00,0.7126825760555722,0.6850301930178275,89.44668042578172,112.78888093600254,2.6706160192855974,2.72,3145.050271292264,3456.2677907914012,0.9873680103827345,0.9999908201641531,33.530196295426975,6.246666922750327,2.403482574462091,1.0293923089387842,1.0003783622857436,17.629585764999995,passed,
2025/03/29 09:15:00,0.713317451954333,0.6843029283536142,89.3478907899605,112.61876610869263,2.6694153284160866,2.72,3143.00256414682,3457.7878999206528,0.9873078229009875,0.9999258715209637,33.47062574042972,6.10441137399303,2.4003585664634364,1.0267672420119087,0.9992556165780003,17.620251244444443,passed,
2025/03/29 09:30:00,0.7142166673940441,0.6840900674063978,89.281124252235,112.49273240148165,2.672021017474521,2.72,3137.9416701273567,3450.952252976793,0.9871846146182353,0.9998861042232474,33.42309791195394,6.227646491753506,2.4002957620021155,1.02542546005874,0.9988822986071709,17.605663044444437,passed,
2025/03/29 09:45:00,0.7143025875789306,0.6841195322651336,89.26652167723304,112.41923596655559,2.6734048330476097,2.71,3140.4354901153743,3441.555075387399,0.987213684959585,0.9998508333265284,33.37880985160846,6.4560615826800865,2.3971596685054477,1.025127050926593,0.9983971523568496,17.596325388888886,passed,
2025/03/29 10:00:00,0.7133922970121024,0.6842632303281067,89.2418401215916,112.34381213694623,2.676122760370666,2.71,3132.676786975596,3437.176292106248,0.9871535701201687,0.9999265283728364,33.6061182117927,6.4552668607012365,2.4069896119051704,1.0235733169850314,0.9954548641598285,17.581733357222223,passed,
2025/03/29 10:15:00,0.7117498909946574,0.6823115874436146,88.45294607547798,111.30628607350569,2.672393776305477,2.73,3107.884473733839,3415.901537112068,0.9872333954779341,0.9999389170860021,33.83227678746685,6.339040532896441,2.410028658233052,1.0187672503916523,0.9904156624576123,17.434125133333335,passed,
2025/03/29 10:30:00,0.7135324211009235,0.6830204465468193,88.97350423996035,111.91671096005244,2.675277290526224,2.73,3123.0115402651304,3433.5216879408317,0.9870332891248735,0.999854530343873,33.69611256284671,6.286780146692933,2.407652189209345,1.0200875867906147,0.9932610886350384,17.540544450000002,passed,
2025/03/29 10:45:00,0.7141402366896072,0.684867876649726,89.66715054976092,112.74429321353782,2.677103329630953,2.72,3148.074990967302,3449.79487251493,0.9871476825546575,0.9998960187992381,33.473174006089906,6.456617088305109,2.4038172297229123,1.0289737480765282,1.0008926339461846,17.663179380000003,passed,
2025/03/29 11:00:00,0.7177238398520954,0.6867184740537384,90.40031505019508,113.60649969133722,2.6796014778418273,2.72,3173.58341973036,3465.9537321798966,0.987305370421466,0.9999436514186646,32.64338243663836,6.563040528938379,2.3892747385653874,1.0335510325576989,1.0074605973998898,17.79131356444444,passed,
2025/03/29 11:15:00,0.7178275452438333,0.6843645032498643,89.92826447760474,112.96679456567134,2.674063316185456,2.7,3165.845262072297,3466.2177320948085,0.9871385954662918,0.9997151036432991,32.79022656020029,6.270094370427326,2.382724676814541,1.028810108653647,1.0055317556230676,17.734556363333333,passed,
2025/03/29 11:30:00,0.7142874123883339,0.6860868325012556,89.45668368154308,112.39207471368472,2.683927355159402,2.74,3136.619077517972,3418.3712808222876,0.9873007649276984,1.0000612906864341,33.296663559601605,7.292110565465663,2.4032922857713443,1.0439324852649092,1.0128893778130337,17.593117935555554,passed,
2025/03/29 11:45:00,0.7171951376792309,0.688113152082832,89.68080788016614,112.63947638246266,2.6956054502163957,2.75,3132.3589684901317,3394.0681582694747,0.9872927676016808,1.0002056397207646,32.756612931103824,8.225442164867529,2.402816703146725,1.056426550887881,1.025132303955236,17.592672533333328,passed,
2025/03/29 12:00:00,0.7179361766802802,0.690204800908239,89.88437234844899,112.90840383437735,2.7047997893794,2.76,3126.9074784117597,3380.889854563593,0.9873207741480294,1.0004328971803915,32.58740547303822,8.747754509286928,2.4083731292254504,1.0657027933852545,1.0319821045703117,17.602288855555553,passed,
2025/03/29 12:15:00,0.7174473810275822,0.6892027709961333,89.71891845932771,112.69043452978613,2.70201047158562,2.76,3123.923228536713,3390.4152224429877,0.9871542794869015,1.0003341244722712,32.84664702210453,8.296453782061237,2.4069550988647066,1.056945857411332,1.0241749755670968,17.60181071,passed,
2025/03/29 12:30:00,0.7190777869706123,0.6902292133998865,89.64125178415885,112.70317789307897,2.704150766027704,2.77,3115.68213854251,3397.183886257961,0.9870956077671961,1.000469121807856,32.59546946113966,8.137614424218407,2.3994377354226644,1.061918438497664,1.0293413185051141,17.61177165,passed,
2025/03/29 12:45:00,0.718262496082756,0.6920182616028104,89.68352340421035,112.81633580585631,2.707275732606669,2.76,3110.8048748141628,3394.2102053122494,0.9872944337793597,1.0007479789385327,32.55151447299038,8.22794866997148,2.401871966229565,1.068916836753289,1.03271078395448,17.610869466666664,passed,
2025/03/29 13:00:00,0.7184870388847037,0.6931698865785311,89.51874242556788,112.85499235833173,2.709541425799272,2.78,3099.8060664892605,3397.308337217276,0.9871975720669172,1.0008854414410926,32.60589735899169,8.123205120063481,2.3996668202045686,1.0707949782359583,1.033500556928892,17.604200624999997,passed,
2025/03/29 13:15:00,0.7027898818405875,0.6835841059812788,85.24846948648228,107.4343643841392,2.696093622495173,2.8,2957.235834470733,3249.777297555605,0.9875673982655284,1.001041555792196,35.664909483156855,8.59719724099972,2.4599805634792022,1.046604546134149,1.0014204355543521,16.73468852,passed,
2025/03/29 13:30:00,0.7174623700920838,0.6775895776029337,84.46109473618642,106.50525895565511,2.6914912311529284,2.76,2923.218399303056,3265.938604884671,0.9865911145607773,1.0004067369528309,34.55745986009375,7.304244541887249,2.4231737850180233,1.0074138372898804,0.9873224420144961,16.658061804999996,passed,
2025/03/29 13:45:00,0.7154673149748154,0.6764236209868543,84.27913168737281,106.23424139780845,2.690643350480473,2.74,2913.6997128330613,3247.0312936403916,0.9867335846669562,1.0004316945556797,34.92918950720481,7.432122953772921,2.4414667112554573,0.9971405339765961,0.9765757977947241,16.57632991666667,passed,
2025/03/29 14:00:00,0.713020809613621,0.679833631719177,85.154683034606,107.54196799651233,2.68794798644382,2.76,2954.9940880468516,3275.6198433143336,0.9870436397750283,1.0005021909422918,34.67293402941973,7.820475485412328,2.4358290706404864,1.0225676542602764,0.9956983053537158,16.74756617111111,passed,
2025/03/29 14:15:00,0.7171177759174818,0.6789728480856716,84.90917693050308,107.43519108008527,2.686525448732169,2.76,2943.738870166632,3286.7074762715947,0.9867323503673232,1.0003830142492112,34.36836950277784,7.432752322302739,2.423212963638658,1.0167148415596912,0.9960213590192851,16.73825266666666,passed,
2025/03/29 14:30:00,0.7176333850382736,0.6796663541953234,85.07099216484654,107.75158480844294,2.6903471335388995,2.76,2945.5222379531638,3281.359434692766,0.9866393713166394,1.000367421349905,34.37119153147469,7.7799186377983816,2.4277699446869394,1.0169110952143237,0.9963103308620632,16.752473258888887,passed,
2025/03/29 14:45:00,0.7192070662560905,0.6794782086251165,85.0814797941237,107.92081694313553,2.6880297727873974,2.75,2947.7430425867938,3291.5894615103734,0.9865486887497746,1.0002877179749288,34.18183608719797,7.6054534629065405,2.4209052052163447,1.0147724661057336,0.9967691744623718,16.77151153333333,passed,
2025/03/29 15:00:00,0.7174557622846583,0.6800570863191067,85.24080545269103,108.24441497757272,2.687242756103655,2.75,2952.049067937796,3296.18179193879,0.9866040961374094,1.0003356757796262,34.388823227091386,7.630718915094701,2.430372325040209,1.0156734224704924,0.9956160711844122,16.790513116666666,passed,
2025/03/29 15:15:00,0.7217453282397787,0.6799510472149307,85.28820241706784,108.4629768146727,2.6860566185262855,2.75,2955.2560449233215,3306.548550826952,0.986458104352386,1.0002035878825744,33.826010348219,7.641505748678368,2.4140518385319276,1.0189083455192212,1.0041552147807677,16.819561678333336,passed,
2025/03/29 15:30:00,0.7186563394397636,0.681920919641318,85.71694831904561,109.11890532624288,2.687144624524957,2.75,2969.8796116629433,3309.304739886259,0.9866682896948687,1.0003322693463519,34.0289600147994,8.133357673389018,2.426351786725978,1.034809781226794,1.0145006282959088,16.873076476666668,passed,
2025/03/29 15:45:00,0.714994761481412,0.6847118948796445,86.06097328698998,109.8229186458366,2.6894624579900968,2.77,2981.6111236223082,3316.079669863933,0.9867989885897356,1.000528761420402,34.32850901996682,8.468863860461811,2.4347543451914273,1.048711327056677,1.021271468862975,16.93740296111111,passed,
2025/03/29 16:00:00,0.7233200674560079,0.6793003905297564,84.01630425424352,107.41986623440478,2.690404294407062,2.75,2888.175545663384,3277.3131456479596,0.9861240665422015,1.0004863612465986,34.410633447405814,7.417325056112336,2.4278123407329533,1.004417287212398,0.9927743408439187,16.58765725222222,passed,
2025/03/29 16:15:00,0.7154957269531175,0.6817979004520058,84.24313922078098,107.87311479989562,2.688575064887522,2.76,2904.1141652868346,3267.661276299179,0.9867213098896553,1.000775252468256,34.97830177366049,7.92273042177405,2.4446968187714244,1.0142641141825193,0.9914207730826206,16.593281558333334,passed,
2025/03/29 16:30:00,0.7138325695352182,0.682951590547248,84.43797284667477,108.25709992435533,2.688627516640227,2.77,2922.0688279258748,3253.600566180273,0.9870227511099977,1.0007599843062993,34.86230000787829,8.637999866060072,2.440350651424312,1.0190683896141464,0.9934179783764886,16.604074666666666,passed,
2025/03/29 16:45:00,0.7136235140661918,0.6834445748952837,85.28770744397544,109.44797318156994,2.6804443029221385,2.72,2962.4336938376323,3303.994213290286,0.9870006442880566,1.0005587979041644,34.5710028379225,7.98326962338677,2.433576475809041,1.0172453848535277,0.9923488386763312,16.79681098333333,passed,
2025/03/29 17:00:00,0.7131183766799292,0.680570375173681,86.8540286492249,111.32511219377793,2.649744047566723,2.68,3049.7500635640363,3432.5959309884092,0.9871432626203362,0.9999753512545025,33.869858607354104,5.527759459426101,2.416155636694335,1.0015534713055432,0.9829405924405094,17.17655771333333,passed,
2025/03/29 17:15:00,0.7322353549507159,0.6531995565030403,83.14475197113552,105.46938252287795,2.598635354621135,2.55,2881.366977449285,3459.6623269112715,0.9865118678113497,0.9992144465118921,33.1434148396225,0.3705921025839336,2.4375240730354126,0.9292541131134016,0.9621480876276202,16.478022935000002,passed,
2025/03/29 17:30:00,0.7321328055094989,0.6544506700820065,83.28337137182247,105.61102247824726,2.6021057074812886,2.65,2882.213944000574,3437.9296409282115,0.9866484931614983,0.9992276384628892,33.061357573553785,1.3098231395379438,2.4491660258640846,0.9444346928688351,0.975893709181501,16.445681694444445,passed,
2025/03/29 17:45:00,0.7342664835313665,0.6574408717955729,83.15277020545449,105.71133752573054,2.6127603077941086,2.65,2870.7909398454285,3409.269541251163,0.9864669781434069,0.9993023546691923,32.88824080033101,2.47221486154832,2.4449839072524595,0.9615155256053196,0.9917222429119767,16.40829275555555,passed,
2025/03/29 18:00:00,0.7375667045689347,0.6569243816990169,82.80723931760457,105.53944518344214,2.6207127211638217,2.66,2835.7624886503577,3412.88512667592,0.9856672273926602,0.9992922179028809,33.184272184912174,2.1421893256079954,2.4573772806521625,0.9518820580951287,0.9863206091339467,16.375910295555556,passed,
