datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/29 18:15:00,0.735832251398767,0.6576361168033286,82.81284277968894,105.61090366473829,2.6196244620074163,2.65,2841.908232616425,3396.965940774055,0.985970796221389,0.999322491791204,33.188381359516114,2.653334173921811,2.459890443266285,0.9564561157800431,0.9884698705530596,16.3435074,passed,
2025/03/29 18:30:00,0.7331527601365463,0.6584977717568289,82.57182368445447,105.50922119937032,2.614850345808979,2.65,2842.698100251882,3389.0108518304255,0.9863990890762143,0.9994826104405934,33.22868895744612,2.8056607968021336,2.4553560381261446,0.9620544136036444,0.9906522216909062,16.294986308333332,passed,
2025/03/29 18:45:00,0.7339020761547088,0.6571523283730261,82.21480132058564,105.20600200386565,2.6103802429393164,2.65,2831.1212435495627,3392.885032313958,0.9863349037933036,0.9994426467328835,33.196537331047395,2.445682464945657,2.452386830316059,0.9564627181282445,0.9878289548560957,16.247023014444448,passed,
2025/03/29 19:00:00,0.7363499755112055,0.6557580403138664,81.80059206728447,104.83083437104081,2.607903244139571,2.67,2815.629376142103,3392.2254920861155,0.9861446939231591,0.9993500411062057,33.004421890297614,2.252198117449793,2.4460102339567027,0.9527647132836873,0.9886411557909545,16.18948485,passed,
2025/03/29 19:15:00,0.7398125293021242,0.6550167775466378,81.49057623065238,104.59054307649548,2.616390057520892,2.68,2781.118544825022,3388.309071137818,0.9853755441234481,0.99930236396094,33.25465102461453,2.191536532793373,2.4630835027076596,0.948170320366514,0.9885894983558208,16.141629074999997,passed,
2025/03/29 19:30:00,0.734055177076225,0.656370764232232,81.37181175388072,104.61196292645258,2.6152028082017678,2.65,2779.2574010421686,3372.9313429975573,0.9858012972727778,0.9995665749110682,33.838233327806996,2.3822868538935746,2.478921533434711,0.9469367413508935,0.9798988242203291,16.089221279999997,passed,
2025/03/29 19:45:00,0.7358091247738634,0.6555476030514237,80.97338695035737,104.30442834783463,2.6109957031923337,2.67,2771.428114412991,3372.229626896899,0.9857689903736967,0.9994872409283219,33.548046956301846,2.293548965216804,2.4646390063297714,0.9467677445100363,0.9831264732024838,16.04106396444444,passed,
2025/03/29 20:00:00,0.733011726168594,0.6562271082895681,80.81506191798876,104.2106170084872,2.6052131084768506,2.66,2778.4918400076594,3358.7285230483003,0.9863176605745614,0.9995835567809285,33.44742502997934,2.708658597971049,2.460270926505889,0.9564910354191756,0.989587336047798,15.98876693944444,passed,
2025/03/29 20:15:00,0.7419084776816747,0.6505222455945908,80.28568753725219,103.48809542180668,2.5969978029186036,2.65,2766.153620403062,3371.9786351390453,0.9855674456396146,0.9988759327132907,32.303503863620044,2.2121019499093495,2.4360343881856776,0.9448766325891625,0.9947863380985147,15.940715981666665,passed,
2025/03/29 20:30:00,0.7387363206017631,0.6507628270671466,80.31065853438487,103.48933973314516,2.5948450103539953,2.64,2772.6957625114464,3352.1860978800037,0.9859533815988681,0.9988937773122472,32.428029639756964,2.8054258892545216,2.447583315393181,0.9509044095469446,0.9974491762611309,15.893119134444449,passed,
2025/03/29 20:45:00,0.734926830508587,0.6473702094090514,79.52105732459883,102.13602592538898,2.5924216516208762,2.64,2739.5543922634824,3305.4861866363253,0.9859619682743261,0.9987573425748123,32.662209802526874,3.666871166995675,2.4850589958153892,0.9690325787215048,1.015607842964592,15.671294081666659,passed,
2025/03/29 21:00:00,0.7298421351767075,0.6478594245238307,78.30127626010916,100.60200222937408,2.601530149018387,2.64,2699.13792937107,3230.622652423736,0.986073905424917,0.9989967206493574,33.31754088179134,4.6897466415889735,2.4909896398157967,0.9672374851396344,1.006087202308519,15.426450929999998,passed,
2025/03/29 21:15:00,0.7269674194763835,0.6366162169611201,76.92626703943395,98.14563712946432,2.57915374089206,2.61,2676.6705825242975,3208.106339724533,0.9857895037033393,0.9980835964549712,32.90963025738453,4.049550598327929,2.499932592815329,0.9509250136424237,0.9996894918949853,15.177744413333333,passed,
2025/03/29 21:30:00,0.7274994986355297,0.6285850952747857,75.349999919495,95.80208680909718,2.5714168500643586,2.6,2639.8207993176284,3165.922124801647,0.9849282638340485,0.9971829634911704,32.23645949078638,4.41862615712725,2.4925491157896604,0.9495089057244093,1.0084950305349785,14.928985182222224,passed,
2025/03/29 21:45:00,0.7112221933680088,0.6269863529562509,74.37712400844933,94.30117331328864,2.5655672144945614,2.51,2606.221012161596,3117.858326286786,0.9856984602037338,0.9976982450772431,33.936604416397856,4.494042720433313,2.5512289576865967,0.9512884251620708,0.9936367444362786,14.685510283888886,passed,
2025/03/29 22:00:00,0.7518163769922401,0.6616132735749245,82.75595971653603,105.80164631734675,2.6501181708302517,2.66,2843.273714715955,3291.603285217916,0.9853704429720216,0.9987538155741569,30.96309411143906,6.805647324281869,2.4066046022287026,0.9900285115218809,1.0341493347133144,16.25814901333333,passed,
2025/03/29 22:15:00,0.7267975727814888,0.6767351225709667,87.68281832541781,112.53952424134992,2.6306643563177645,2.74,3078.631831693002,3501.690749214644,0.9870161571716886,0.9993573818990613,31.94230865283035,5.0562538743301815,2.3963924175970726,1.0218743788111504,1.025547519805341,17.31062006666666,passed,
2025/03/29 22:30:00,0.7257241495149896,0.6898913829096694,91.65549570805993,117.72157348237059,2.648722961182832,2.7,3220.7279661794664,3587.2023890387177,0.9876568785482165,0.9998639889963551,30.7032049833227,5.810981666631377,2.380042102516862,1.0490158673863954,1.037890859766147,18.032321449999994,passed,
2025/03/29 22:45:00,0.7197413699952574,0.6867329130375656,90.59806422350087,116.20028629125142,2.6403945806335067,2.68,3198.1312158061346,3571.28600416793,0.9876639855879357,0.9997644521295665,31.888641240735005,5.3044510991832095,2.385708538061782,1.0389680616871182,1.0241980735472935,17.87393254166666,passed,
2025/03/29 23:00:00,0.7170386341099498,0.68373583827897,89.75333545058054,114.81395372633673,2.6360107070838183,2.7,3174.692014573503,3544.1551938086404,0.9877066258667685,0.9996638385136228,32.36998188789319,5.320840097730908,2.39225046387001,1.0389379775063587,1.0235203231693215,17.710953180555553,passed,
2025/03/29 23:15:00,0.7177837367483293,0.6798325900138807,88.85427978887095,113.35103618127708,2.6333734699121036,2.69,3144.1017219893624,3519.5710546669347,0.987534195538118,0.9994875729008976,32.40135146032576,4.98741169113002,2.3919781208207747,1.0227238725618668,1.0115084809879205,17.547939102222216,passed,
2025/03/29 23:30:00,0.7175453566456939,0.6769948720625021,88.04896808416642,112.03054614889103,2.6318671980622645,2.69,3114.61108877746,3491.23789281264,0.9875222681855615,0.9994414050930007,32.533536004266075,4.891589520572827,2.3960014085576216,1.015320312198099,1.0056898327423525,17.38571725,passed,
2025/03/29 23:45:00,0.7195715175416838,0.6734240940385958,87.21494947618754,110.66048147390694,2.629100194516675,2.67,3079.295003477368,3473.823951795952,0.9874456848085439,0.9994091078530567,32.62007259861946,4.297305553670221,2.3962623727030543,0.9991127508528328,0.9948945300182966,17.228806319999997,passed,
2025/03/30 00:00:00,0.7283916004374331,0.6654135976704633,86.51372458257256,110.80053507820165,2.5920875623614346,2.64,3033.9362708679814,3561.597093145801,0.9874543557846155,0.9992407374706361,32.05085938949531,1.80072382514409,2.415732192034866,0.9858347113876026,1.0064250839075246,17.096199999999996,passed,
2025/03/30 00:15:00,0.7202840157583118,0.6186621229311807,74.58996342933413,94.12636434413879,2.545256714260481,2.42,2633.4902644589315,3180.8006777984288,0.9851145242889352,0.9966890941320994,32.43764884786423,2.6683806745762135,2.51435607252039,0.924368431871463,0.9868583505592636,14.798863059444445,passed,
2025/03/30 00:30:00,0.693807228853039,0.6074997868657102,71.23365209554497,89.75268838148405,2.522667443705507,2.36,2560.299436657829,3070.4555198327566,0.984763318607049,0.9958723484988904,33.786526022607305,3.635139227448683,2.5774789902822226,0.9269377396963143,0.9783178917767409,14.204522212222221,passed,
2025/03/30 01:45:00,0.7444743067324153,0.6659334609323239,82.87551384066111,106.1221579067917,2.645013639030018,2.71,2853.8342303530453,3332.542034484415,0.9859397749045077,0.9994104005443063,31.578697786158397,5.8767434961577525,2.396961445139207,1.01310552999273,1.0442215018360927,16.363049596666663,passed,
2025/03/30 03:00:00,0.7284096975106864,0.6618920815384252,82.3890972427716,105.3310711918437,2.6140793250215415,2.67,2858.0539018256522,3371.5998418300164,0.9871557379322871,0.9998390362345695,33.205827130904524,3.22026574562953,2.428586109395193,0.9743990489341451,0.9930914371556315,16.28480905333333,passed,
2025/03/30 03:15:00,0.7331231673703131,0.6562399773677273,82.09495628206825,104.72226193206748,2.6009907994012242,2.64,2852.235026723869,3405.4794650306944,0.9868702020803007,0.9994561485518785,32.70146270542826,1.8155973258839035,2.415603603893248,0.9548864868243463,0.9854697790886819,16.276257818333328,passed,
2025/03/30 03:30:00,0.7307802386727794,0.6579172123140722,82.32855739292836,104.89405030394215,2.6062029185346542,2.66,2859.621924457038,3385.856409310962,0.9870766645561114,0.9995599678749761,32.89603011295916,2.485341966591288,2.425493176440988,0.9613219048308678,0.9869536924141223,16.276983861111113,passed,
2025/03/30 03:45:00,0.7322716783687562,0.6568228037166813,82.28279785394778,104.70311904442661,2.6054313429478633,2.64,2860.04037723776,3384.0035479565454,0.987015783756169,0.9994379047190969,32.700159019217345,2.4483186436751136,2.420645432347811,0.9584137913260169,0.9866185537896028,16.268427749444445,passed,
2025/03/30 04:00:00,0.7339559108776921,0.6552797224141441,82.17400066777292,104.49080952332066,2.60217911962703,2.65,2858.851804737714,3393.2693653660854,0.986911140203094,0.9993166674390764,32.50882030115919,2.054598024541481,2.412738549765043,0.953109263378996,0.9848325086546357,16.269139162222224,passed,
2025/03/30 04:15:00,0.7332475785047451,0.6558006482313087,82.25640490293897,104.46559547883042,2.6039911506898528,2.66,2862.160300622983,3382.322584651462,0.9870390300373382,0.9993431613863554,32.50606840278641,2.4460657356782685,2.416036878047303,0.9601174220118924,0.9901622442788499,16.26057817388889,passed,
2025/03/30 04:30:00,0.7345064674941678,0.6549813987335427,82.2001655028861,104.3112356534922,2.6043859809131584,2.66,2860.6097223442844,3381.41668628012,0.9869290849583964,0.999257513320949,32.39630826760227,2.3258863764161157,2.4118633689637217,0.954047714234613,0.9860435338665143,16.25664607111111,passed,
2025/03/30 04:45:00,0.7333496982528406,0.6546908434911407,82.03804044358772,104.03629976502846,2.604547324124422,2.66,2854.4783960911427,3372.181294360795,0.9870035889957367,0.9993107538498442,32.547446124563564,2.350212629076587,2.4160316683933445,0.9529296317569769,0.9836814148870908,16.217629834999997,passed,
2025/03/30 05:00:00,0.7323081887749682,0.6529905085600399,81.49812376155079,103.22247210894803,2.603404856286991,2.65,2835.292892583392,3349.0122257300764,0.9870808395019026,0.9993271858676676,32.72517127767114,2.3577419339207184,2.4218100542800416,0.9471874696703192,0.9780796299582182,16.10024997777778,passed,
2025/03/30 05:15:00,0.7340255352630533,0.6484121414288763,80.66781588117445,102.07811724508808,2.5948302502596383,2.61,2804.34178494297,3355.608399150352,0.986867956133352,0.999220720988591,32.730474024376065,1.2307187165458722,2.4191852894500165,0.9313093784822755,0.9689977317085771,15.984025077777781,passed,
2025/03/30 05:30:00,0.7338650633457856,0.6550196247451125,82.63725700939904,104.55476721310657,2.604027905010101,2.63,2879.40542664561,3394.576246861057,0.9870400545201349,0.9992381177176941,32.33852392347533,2.1220197969241887,2.4099195475883324,0.9543170090731162,0.9850892885318828,16.33762335333333,passed,
2025/03/30 05:45:00,0.7339297192662135,0.6552321180846588,82.51751464655021,104.3246805239483,2.605156835314702,2.66,2873.2453926579847,3390.1386287437263,0.9870520684566982,0.9992990861399502,32.327828351684985,2.2447230263892504,2.4093343418534965,0.9627958435926939,0.9930842482051406,16.317097695555553,passed,
2025/03/30 06:00:00,0.730830997321249,0.6556175348337127,82.42500094126756,104.10472742481203,2.606468435275391,2.64,2870.279350562745,3378.512507507773,0.9872321571723313,0.999444261700284,32.699413723487574,2.277105767410255,2.4170243700412755,0.9605410713535514,0.9864904132474113,16.287278736666668,passed,
2025/03/30 06:15:00,0.7321374106024767,0.6553898524159348,82.29495691879411,103.83799296734178,2.6078923277463106,2.67,2866.9621722601014,3371.9382796932846,0.9871772479599076,0.9994028072997829,32.52507107954614,2.4059601591188184,2.4092989392954074,0.9636322986781084,0.9907476386330154,16.270380622222223,passed,
2025/03/30 06:30:00,0.7316285557079238,0.6548018336950227,82.1311373176985,103.52886443934223,2.6078402671809067,2.64,2863.666173742213,3365.9553870589175,0.9871974370713037,0.9994005579574837,32.59636351056545,2.2904942244485174,2.406585717056074,0.9585877518277302,0.9853356042788246,16.245857955555554,passed,
2025/03/30 06:45:00,0.7317506826977399,0.6532141368744382,82.04945534988636,103.22297667123487,2.605918548713695,2.65,2857.912099119268,3370.4299051533567,0.9871511528638164,0.9993725679162789,32.64802932924065,1.9004156375602226,2.4114359364919697,0.9538546303703846,0.9821949451435359,16.230551956666663,passed,
2025/03/30 07:00:00,0.7322049447715681,0.6526199879197416,81.93611613945642,102.91899244963756,2.6067190189514835,2.64,2855.9119113469396,3361.1046672888747,0.9871535660387019,0.9993225817231172,32.5714039750274,2.000905302181135,2.407855041869878,0.9534386748997478,0.9823226815726525,16.206015356666658,passed,
2025/03/30 07:15:00,0.7334552118207999,0.6516616085146747,81.87487467921872,102.64860595594632,2.6079238215385856,2.65,2854.9895073084213,3351.5081762293566,0.9870948249060227,0.9992101214250921,32.41893375514958,2.1131059608721623,2.404658234731871,0.9502671419202364,0.9809303518336073,16.18607315722222,passed,
2025/03/30 07:30:00,0.7322073975430531,0.6528078903483272,82.20606130450197,102.91708522557012,2.6108048585779766,2.64,2867.6590333262347,3349.265178550094,0.987220348744269,0.9992591280006118,32.47490379922463,2.370235824296801,2.4072013727420227,0.9539262616155001,0.9816118238719218,16.231175937777778,passed,
2025/03/30 07:45:00,0.7348569230670912,0.6513902600980922,82.34070047834506,102.93271616150271,2.6070373904510036,2.65,2878.126178402134,3368.2313158605543,0.9871086568498754,0.9990631706061704,32.07780849301512,1.9575561277390032,2.3927702767925823,0.9517597474883802,0.9838776246426543,16.284487541666667,passed,
2025/03/30 08:00:00,0.7336556602096254,0.65319118701543,82.68900611595103,103.26797976671831,2.6110850960792322,2.67,2889.0724421067907,3368.0299420830797,0.9872145390025034,0.9991734599439089,32.143475121905134,2.260049278812069,2.395393973795466,0.9599556711700837,0.9884426528013283,16.33782678,passed,
2025/03/30 08:15:00,0.7306534252768019,0.6540641331582078,82.77478868558924,103.27428455557174,2.6121898638121106,2.67,2893.3024571409383,3362.927435027221,0.9874259639881089,0.9993197975207913,32.445481281305256,2.320836956060038,2.401532916617916,0.9613788509257173,0.9852521181667073,16.342460309999996,passed,
2025/03/30 08:30:00,0.7309051731396009,0.6521830785239088,82.4919479102542,102.80160535393466,2.6078329715385022,2.66,2884.9812680677237,3371.382440062926,0.9873890511248438,0.9992900742053248,32.45520432837352,1.7103367212148421,2.397282031599477,0.9554112055227167,0.9814403463539813,16.315551559999996,passed,
2025/03/30 08:45:00,0.7311095694808618,0.6509103027971317,82.25114203188392,102.39858392927235,2.605458469731485,2.63,2877.945395878363,3373.6281225651774,0.9873651718575712,0.999272197848098,32.456407652703845,1.352220135461261,2.393267491952673,0.951899784714798,0.9792455641616971,16.28821517277778,passed,
2025/03/30 09:00:00,0.730173909776217,0.6514992718330708,82.32673324989229,102.39398576196959,2.607582957584037,2.65,2880.428420708991,3370.3779563589587,0.9874136397957645,0.9993312665627376,32.55784382612373,1.4412238605418588,2.3943668329351055,0.9539076260516721,0.9791716481205128,16.299496180000002,passed,
2025/03/30 09:15:00,0.7126660962257912,0.6723218712836905,79.48913166783821,99.94005563048513,2.6953955765940156,2.86,2703.0858269596083,3078.920430633564,0.9875613089472572,1.0017768010589192,35.76321161191675,9.253435178392678,2.480581295672727,1.0782631966276675,1.0516834780115774,15.584794090555553,passed,
2025/03/30 09:30:00,0.6791321444722449,0.6578073462121613,69.3115600454732,88.30236369968712,2.7041091008936755,2.77,2361.6374101484066,2744.477443761688,0.9866242939811396,1.0025686239947966,39.67156563495129,11.647880153357786,2.5410881633275824,1.042419182763335,1.0109374048504736,13.807491646666666,passed,
2025/03/30 09:45:00,0.6873748941614211,0.6572656225207429,69.00848790496272,87.8772124673854,2.708834165480527,2.78,2358.0530423027644,2735.0960934773843,0.9859142332222313,1.0020137558452826,38.774549217609646,11.640690021450217,2.5025678358591894,1.0359691349593947,1.017517381119158,13.796496388888887,passed,
2025/03/30 10:00:00,0.6877141674321275,0.656535150984932,68.94295474469362,87.66724763532339,2.711536391351473,2.77,2353.0208478450472,2730.8333732735555,0.9857230825238462,1.0019430854120999,38.78667738307352,11.580889772199741,2.505951637677821,1.030558380222077,1.0140482082026478,13.785055728888892,passed,
2025/03/30 10:15:00,0.6808409715600835,0.657720839719615,68.99281197069035,87.71506708091087,2.712983620027604,2.76,2346.584069630615,2730.3046400254552,0.9862996904165198,1.0025845917699192,39.617308366102606,11.94740261904682,2.529647849798631,1.0507879971222227,1.0230059530743811,13.773515909999995,passed,
2025/03/30 10:30:00,0.6895473272348366,0.6580207059188451,69.31151268626351,87.98971859951679,2.716969680804542,2.77,2354.346237539526,2750.11003968896,0.9856369592630484,1.0021685414033916,38.82116719403975,11.447678977409833,2.5049392503168177,1.0465379359716818,1.028006299046606,13.86865294222222,passed,
2025/03/30 10:45:00,0.6862523339680224,0.6511007835976418,68.48322647506774,86.49019835580539,2.70611016761292,2.76,2345.7058007172313,2709.7153098566173,0.9855706068225367,1.0014812850661798,38.567068601316535,11.882066865479906,2.5154373048913166,1.035766565826693,1.0278225471426619,13.68052646888889,passed,
2025/03/30 11:00:00,0.6856090707778424,0.6517251523326442,68.51179552114226,86.4451909933925,2.7103830046170225,2.75,2344.7645537424037,2701.4384558328375,0.985623007422471,1.0015750226002642,38.71556629217403,12.073825377281231,2.5172626211148796,1.0360266024300422,1.0261594337753284,13.677142875000003,passed,
2025/03/30 11:15:00,0.6864062952010747,0.6511623632257499,68.51396380029335,86.32468399594606,2.711626871038267,2.76,2345.135038568934,2699.1968953066016,0.9855560447768523,1.001507385948317,38.633176446140915,12.05247408844853,2.514384068265971,1.0327979968869814,1.0248228122239431,13.67834601833333,passed,
2025/03/30 11:30:00,0.6904986141265369,0.649403324009812,68.20632016960326,85.93336587090296,2.7084524757995316,2.77,2338.973871628056,2709.973670256801,0.9851645494213422,1.0012477652783984,38.24681642759607,11.30384724205926,2.4895520257403843,1.017757436311684,1.0192600783854078,13.674834469999999,passed,
2025/03/30 11:45:00,0.6877842994872422,0.6477561294124642,68.4874795435741,85.90988926724273,2.704314428822566,2.76,2354.1175170552124,2702.958310378121,0.9855649622385821,1.0011616817776894,38.358806954027074,11.410984726753687,2.505000141614612,1.0122980993487856,1.0114113412929475,13.675923127777782,passed,
2025/03/30 12:00:00,0.6883226052887996,0.6479385907527244,68.38042503054704,85.732021018983,2.705510489784307,2.78,2347.9261911546314,2705.4432382464647,0.9854496326182054,1.0011952060406877,38.32957476370174,11.41086611530365,2.501895965999569,1.0224422692142046,1.0225078241346222,13.671944000000003,passed,
2025/03/30 12:15:00,0.6804679017751588,0.6503603030799607,68.37426080460972,85.60746992814734,2.7153342044998103,2.82,2338.453479311834,2672.885687297701,0.985897653308586,1.001700853843938,39.234653459316526,12.331929437872702,2.5392641367457425,1.0350471214898744,1.0213675443304007,13.607460649444445,passed,
2025/03/30 12:30:00,0.6846406789107993,0.6435094911696112,67.6394113078249,84.52734673845927,2.700892035228672,2.76,2335.5403914511585,2676.7972153180144,0.9853027399481664,1.000821322344619,38.39150178679446,11.472193392756711,2.504843718094729,1.00804507058476,1.013857983704572,13.537782720000001,passed,
2025/03/30 12:45:00,0.6822133015542776,0.639900897256622,67.30044653542784,83.86733613367582,2.6925166943625154,2.8,2336.956088252996,2666.7463789870244,0.9853267372283655,1.0004731402278866,38.28081014980189,11.43945949756253,2.5063095249055265,1.0027475014044311,1.012625519801939,13.472552426666661,passed,
2025/03/30 13:00:00,0.6772230215964571,0.6400647347134302,66.94377912145355,83.38220490214934,2.6921590311311054,2.79,2324.0983310638444,2654.4995749330674,0.9854928317280971,1.0006835930073539,38.81878965682341,11.33503350601539,2.5202696995546368,1.0019949642496138,1.0070948674867937,13.403177314999995,passed,
2025/03/30 13:15:00,0.6785949672451163,0.6325829742485491,66.42182032674653,82.4124966321872,2.6767386733787193,2.76,2328.936678507431,2654.0745831233853,0.9850549629489659,0.999756006921861,38.087019077232654,10.875239584334023,2.5039686245929107,0.9811194021793725,1.00164514544945,13.33821895388889,passed,
2025/03/30 13:30:00,0.6729069966438675,0.6365640274948577,66.01756838291587,82.12235615005746,2.6849176066117484,2.75,2302.8501978474073,2639.2555216443357,0.9853073764758917,1.00047242885953,39.05631736846257,10.790896976087415,2.518912791124134,0.9871249720813647,0.9965908843255181,13.269146660000002,passed,
2025/03/30 13:45:00,0.6700442410525544,0.6332624129080419,65.57313468575433,81.51245867519181,2.6743829195092355,2.77,2299.019436116442,2636.660279977148,0.985245288228497,1.0001583140116763,39.00352566868875,10.641208037473032,2.522060523816317,0.9867976938979283,0.9998589917719067,13.19989752888889,passed,
2025/03/30 14:00:00,0.6668053889392487,0.6311986390609257,65.2058171622893,81.03857750333414,2.668061511146528,2.76,2293.5543824493393,2629.7544318797914,0.9852563671679798,1.0000132291494725,39.12791715402549,10.502089198246882,2.528679239770041,0.9807240942098363,0.9946097317230788,13.135690755,passed,
2025/03/30 14:15:00,0.6777882078723825,0.6388325283536443,66.88023062136277,83.14221057126424,2.6920950336130605,2.77,2322.054513723555,2655.20881193878,0.9853386512915269,1.0005641844288902,38.78949823051412,11.054173392188673,2.519120010865425,0.9941472827249056,1.0020884306700806,13.399265879999998,passed,
2025/03/30 14:30:00,0.675910345100572,0.6368761941133588,66.56326809627355,82.73124410750721,2.686660588301053,2.76,2318.826349807129,2649.0163535542592,0.9852975344967182,1.0003697365491566,38.77209578489868,11.073250377315961,2.5203076690734965,0.9927590773015024,1.002856594489003,13.3469072,passed,
2025/03/30 14:45:00,0.6708042004685693,0.6402909145840749,66.2292293752865,82.56970592285673,2.69423919349087,2.76,2296.6497713305866,2634.5125553468565,0.9854485324171988,1.0009415688469228,39.59592124075071,11.16467273528318,2.536896342784553,0.9979470857450349,0.9981309904511705,13.285730809999997,passed,
2025/03/30 15:00:00,0.6705275966489492,0.6362579182081878,65.80193945770897,81.97982834921717,2.6831630466127283,2.76,2295.1980368968652,2636.88492849052,0.9852088787455314,1.0004643070752655,39.25989503722183,10.873504514447358,2.529296060447588,0.9922880103837715,1.000311478092341,13.233582755555558,passed,
2025/03/30 15:15:00,0.668743264598364,0.6315159743621084,65.47552872840073,81.40273435649132,2.6703387636247147,2.77,2299.8123941288823,2634.865587369317,0.9851103397104646,0.9999229433472054,38.95618458704149,10.808111371648252,2.530712340267562,0.9882177784812821,1.0027812705599486,13.177261900000003,passed,
2025/03/30 15:30:00,0.6649105080735986,0.6322794978105337,65.2112106539727,81.17139143035683,2.6718271526482207,2.78,2287.891470889945,2624.5942529262593,0.9851930099281596,1.0001403254694392,39.438409294666066,10.800258713956532,2.543614954754442,0.9865654473624037,0.9964165525291742,13.125312743888884,passed,
2025/03/30 15:45:00,0.6643444363153619,0.6290555269409565,64.7187203881149,80.57772441008971,2.66343837618849,2.78,2280.0556299892487,2626.839606198898,0.9848723674139603,0.9997695262642229,39.259167038854876,10.452405822974818,2.5374372576252058,0.9813142815498781,0.9978275765495502,13.069213079999995,passed,
2025/03/30 16:00:00,0.6615428954225312,0.6273803650098861,64.3715356251498,80.15377494392618,2.657610734371396,2.77,2272.144009172633,2626.1632571058526,0.9848116997149432,0.9996763118588152,39.43863102643141,10.141124993237955,2.5441435745401093,0.9774295511116126,0.9946388255534592,13.017793971111113,passed,
2025/03/30 16:15:00,0.7214404846838041,0.6788074462086144,78.06693788821684,97.65714858741889,2.8139405923521403,2.87,2638.5150474713128,2808.5616453394837,0.9856244858836537,1.0018413701717328,35.983459121575954,15.98322059915465,2.4037000102441657,1.0466107894196075,1.015820365315313,15.32775021555555,passed,
2025/03/30 16:30:00,0.7165867062705066,0.6769681062602696,80.74776697301468,100.425158154567,2.757034174721018,2.81,2781.8365033983127,2979.6215195741065,0.9865476603860532,1.0010902127611312,35.482815009329734,11.500248083027653,2.3915489468566893,0.9887716065775977,0.9582769455026894,15.884536665555553,passed,
2025/03/30 16:45:00,0.7040310317632876,0.6825867623292263,83.56876674695641,103.90214288821628,2.7387562373793526,2.8,2923.23954114168,3079.425835678253,0.9873516874549806,1.0009131105510223,35.480918882597265,11.171790744128963,2.393920338149649,1.0160998167416706,0.9670657325340605,16.439837241666673,passed,
2025/03/30 17:00:00,0.7037356836513196,0.6891320293111471,86.53974551515878,107.56704800683501,2.73898009361962,2.8,3036.713846462468,3169.9857201393856,0.9876018158013593,1.0008723585788968,34.937949114985166,11.224007316019753,2.3869901736667334,1.0448175748905357,0.9881358830407138,17.00002656,passed,
2025/03/30 17:15:00,0.7111062341917547,0.6971964692191857,89.0583391281881,110.72466707683438,2.757468105101835,2.8,3094.476911687722,3219.7160704772577,0.9878527379433039,1.0014085357499865,33.35182188954269,11.636705764943308,2.383478905021105,1.0669422422378707,1.0084058574836758,17.411185757777773,passed,
2025/03/30 17:30:00,0.7150321588382975,0.6992418960358167,89.98348874631064,111.85360367777886,2.764200921765538,2.8,3118.5023468505506,3234.7399175057053,0.987837971148776,1.001451346342515,32.62279241144964,11.818694287963464,2.378184795932496,1.0676332231430596,1.0117538844395055,17.561638123333335,passed,
2025/03/30 17:45:00,0.7195212912655534,0.7025134180317921,90.95474035808604,113.0913773862645,2.7745875389848753,2.81,3135.188909777357,3248.452385458657,0.9878731314859989,1.0016834613973775,31.714682762865273,12.115420443398841,2.3756374310661874,1.077164993207452,1.02244965502158,17.711971591111112,passed,
2025/03/30 18:00:00,0.7229410800076083,0.7041972204406945,91.84722569780207,114.17987420023819,2.7798018532170774,2.81,3162.0032129928204,3263.447562450818,0.987855068740656,1.0016654291657514,31.052747274216337,12.224024451978012,2.3688053134914977,1.0731040525738813,1.0212332073008017,17.86147997333333,passed,
2025/03/30 18:15:00,0.7112414945965209,0.6851878146028391,86.64837650903853,107.66186218611118,2.720760931974654,2.78,3036.2914184997812,3252.362233919548,0.9869535371121928,1.0004057210579158,34.19117472176564,9.162949547800348,2.374504540067845,1.0427284755224349,1.0002502865039264,17.109923172222228,passed,
2025/03/30 18:30:00,0.7017599662438281,0.6916486841581457,86.06923372176222,107.33600317601582,2.7441775483455757,2.81,2988.5373831606275,3180.1173929144743,0.9874046272484167,1.001441564939758,35.46771416751744,11.059582737082096,2.414686451262676,1.0790217034168965,1.014988234387389,16.92788394,passed,
2025/03/30 18:45:00,0.7034450168849293,0.6861364591942453,83.99341426702696,104.7124606188309,2.7423448778301767,2.81,2906.335517005911,3124.1285343672566,0.9870655603590552,1.0013656863517255,35.88879166285245,10.909009627149244,2.4225572316399058,1.0609090762131042,1.0051817711997129,16.53761220222222,passed,
2025/03/30 19:00:00,0.7071519515448954,0.6841093122253756,82.96125272198073,103.32070175265851,2.755122317730477,2.83,2852.4574332998477,3052.038944947004,0.9869960371978831,1.0014870150206219,35.95543426115773,12.18492114308867,2.4329302466850042,1.0626630768060443,1.012101547216559,16.267609746666672,passed,
2025/03/30 19:15:00,0.7293788691532674,0.6652507837712908,80.1739105490402,98.75096980676999,2.739557877361815,2.81,2715.4994724399476,2997.5302667337264,0.9858097056796077,1.000468928428338,34.59255267281991,10.999041040167771,2.4546996096154503,1.028613743815174,1.0244920651689091,15.651175625555554,passed,
2025/03/30 19:30:00,0.7193883313869373,0.6724034496034655,79.0578746959408,98.24695532986064,2.767026565480657,2.81,2678.996169409325,2912.7864782418064,0.9860435821088241,1.001305315819551,35.97876197304133,12.722910530449266,2.4475038341847197,1.0201783914413807,0.9964402067062187,15.472611134444444,passed,
2025/03/30 19:45:00,0.716773790439275,0.6703802584687043,78.48054547028549,97.5033630262396,2.757727564826481,2.81,2663.152881195121,2910.0020110690425,0.9862030734600534,1.0013241056790716,36.31069778380223,11.920745080193443,2.454523782860042,1.0019328962386127,0.9782358555126967,15.369242869444442,passed,
2025/03/30 20:00:00,0.7167233560475287,0.6726261152295737,79.34819687194224,98.60215111435086,2.75697736969956,2.84,2692.9802308164217,2942.717673622012,0.9862713728445228,1.001358483106086,36.17138513700907,11.843050477227104,2.453775747100026,1.015261751132411,0.9888225560288166,15.537491584999996,passed,
2025/03/30 20:15:00,0.7173591794455902,0.6762176009576425,80.45174770616241,100.04716564502027,2.762647895326679,2.83,2729.7337927540443,2968.540639285063,0.9863042922002929,1.001419782309436,35.924298674917026,12.37560571366699,2.449514692438404,1.0388855248025755,1.0084693250828949,15.742325866666668,passed,
2025/03/30 20:30:00,0.7159221583621059,0.6781294200945351,80.83901502734392,100.64994477886408,2.763892225695733,2.82,2746.9288334126304,2978.6622304377015,0.9864031691000744,1.001493483693741,35.999962296330914,12.37295401290242,2.445506202491246,1.037970964331176,1.0039952520586202,15.824916628888895,passed,
2025/03/30 20:45:00,0.7149310786827199,0.6796961476312221,81.29101063873993,101.23796169478928,2.765046330074834,2.81,2761.314593699898,2989.778561325769,0.9865031296500681,1.0015787227262734,36.02867975517792,12.528093711856872,2.449332239495495,1.0485794067941523,1.011371093051386,15.902039022222219,passed,
2025/03/30 21:00:00,0.7168616269847076,0.6804483783890998,81.57934705883304,101.66780129224249,2.765290698023196,2.83,2769.413413849973,3008.8802334529623,0.9863331341924243,1.0015292388434032,35.83574358719441,12.297023554315928,2.442834690094174,1.051430113548234,1.0156588989294344,15.978661673333331,passed,
2025/03/30 21:15:00,0.7163211882852033,0.6820036078590743,82.09299275538925,102.33781726102973,2.768458275422614,2.81,2789.0602173252055,3014.19980684142,0.986378017577752,1.0015260685481169,35.728301788998124,12.735705191379003,2.4423706537659213,1.062629849390791,1.024275449851837,16.06608323833333,passed,
2025/03/30 21:30:00,0.7128037643194141,0.6834238399357759,82.4607644512248,102.82852586447356,2.7645652130593663,2.83,2809.77445067362,3029.387783738831,0.9866236269827098,1.001596546378109,35.84563165780344,12.687549520714088,2.443385292987679,1.0725790498332597,1.028502060734058,16.14274478666666,passed,
2025/03/30 21:45:00,0.712387769875067,0.6843414710498746,82.80538994044062,103.27736250956606,2.764258939630317,2.81,2822.3754681405694,3046.8981567234005,0.9865555939114325,1.0015805240821576,35.8181895893713,12.516688929461004,2.4423639040558505,1.0769531605649458,1.031404269361845,16.224192086666665,passed,
2025/03/30 22:00:00,0.7142522623784773,0.6857797243923482,83.30110506041571,103.87542104866655,2.7737365962209752,2.85,2832.9854887377464,3043.761149708799,0.9863903556556246,1.0015700967040282,35.57875781968482,13.331178511101337,2.442637053297876,1.098052999772611,1.0520316505543985,16.30054721777778,passed,
2025/03/30 22:15:00,0.7125154471781002,0.6856624019601705,83.68456345204437,104.27384393461475,2.7670053666368197,2.82,2856.3348539549934,3064.1578759085382,0.9865164732507968,1.001451892311863,35.549933788707364,12.893321995541129,2.440793244195527,1.0904571057472705,1.043271078696512,16.382035156666667,passed,
2025/03/30 22:30:00,0.7101310590236529,0.6866851482138331,84.18468167078453,104.82222956301493,2.76671203427554,2.84,2878.371112867216,3070.106215496822,0.986716360153571,1.0014703065783397,35.58030214282113,13.213232011083116,2.4458165816745616,1.1031121742864722,1.0514705502798007,16.457723809999997,passed,
2025/03/30 22:45:00,0.7125682976900729,0.6861407296901578,84.45359607425527,105.13085282711431,2.7648097397507634,2.83,2896.244530582559,3083.777266441266,0.9865377477042847,1.0012015931827238,35.18948962890019,12.991458645977232,2.4301440091098963,1.0925101521795306,1.0452384252931846,16.533622508333334,passed,
2025/03/30 23:00:00,0.7009320799451103,0.6851980265552212,84.95298878984296,105.79818609348807,2.7264681114608336,2.78,2964.2032825435062,3173.1347817924225,0.9873204432836662,1.0010067229172108,35.688308399532424,10.00267348065387,2.4170561919404543,1.0453403423512024,0.9902197466495549,16.733256521666668,passed,
2025/03/30 23:15:00,0.710514629114072,0.6781570052541537,85.85407910953509,106.46800919158646,2.697939909128354,2.76,3015.786229550563,3280.4309740001527,0.9868824816758879,1.0000572149900662,34.38949669679503,7.0460004834191015,2.3847941138084976,1.0021447198164695,0.9693836262356249,16.986815669999995,passed,
2025/03/30 23:30:00,0.7088144272857939,0.6822760384678817,87.47081181941905,108.40684814156941,2.7000511861323946,2.75,3074.899916139445,3318.7012845413033,0.9872509163362733,1.000207932806249,34.351333049460436,7.253435766123955,2.3884673878943907,1.0164021821747797,0.9771660084823862,17.263050505555555,passed,
2025/03/30 23:45:00,0.7108056646963965,0.6856909124655679,88.9405492524295,110.20146638730078,2.704225416881445,2.77,3130.0937001330153,3354.6083116297505,0.9873189518666429,1.0001683595007491,33.92387862117477,7.515955995627543,2.3774578986484145,1.0266551275925495,0.9861265175797014,17.53609600111111,passed,
2025/03/31 00:00:00,0.7071877407057943,0.6848767798929332,87.14235035901814,109.43258566352942,2.697824198561816,2.74,3059.0294121521665,3306.82695533577,0.987266562942418,1.000356344006398,34.63015246561052,8.02033365577603,2.4049541538581987,1.0144602738539967,0.974498020370817,17.173961352777777,passed,
2025/03/31 00:15:00,0.7094067587594315,0.6878557495783312,88.64497960497411,111.39110354910419,2.696285638248686,2.76,3113.542928598212,3364.106491945609,0.9873274282370437,1.0003169963418226,34.171580721568354,7.828700422560394,2.3968193741532566,1.0286295646582644,0.9885343732866346,17.465593102222225,passed,
2025/03/31 00:30:00,0.7191197511476874,0.6596671560143248,80.15062177746488,100.47326540979563,2.6593950533744124,2.5,2768.241115927948,3214.414266472666,0.9864957510806593,1.0003130413991217,35.45869738296994,3.2921264659276335,2.4278496835768935,0.917896440482408,0.9191008639359896,15.910244129999997,passed,
2025/03/31 00:45:00,0.7209191320613964,0.6619571318622998,87.44733610623057,108.52942447365561,2.6184178777026346,2.63,3066.0372178494954,3535.1405752029796,0.987038003055343,0.9990988941768949,33.008119805127436,1.2655126375310957,2.4265158120222723,0.9811224492631052,0.987543950600785,17.284641947222223,passed,
2025/03/31 01:00:00,0.725663677171594,0.6625065946594105,87.70476734009729,108.92880936564968,2.6200949752695184,2.67,3076.772598460208,3541.0187730973735,0.9868428641911136,0.9988940414372209,32.348248594067094,1.6993997429330512,2.4108696772922205,0.9918298761789397,1.0030041965889553,17.339241919999996,passed,
2025/03/31 01:15:00,0.7239078979295056,0.6642805727136694,88.09110177256305,109.49101267661237,2.6199270340739544,2.66,3099.2742738422826,3538.161688836015,0.9870996714720832,0.998894285844909,32.238386300337496,2.2392719659790754,2.4096132916309694,1.0006349870760953,1.0081776661306587,17.389597915555555,passed,
2025/03/31 01:30:00,0.7237500131745727,0.6653351084587452,88.5080400537221,110.04002393788775,2.6207317511148287,2.67,3116.2158666141922,3540.1943869645042,0.9871780148226527,0.9988479567971311,32.09824298256443,2.608309014143709,2.4118599021545566,1.0060624991652256,1.0127537140764928,17.444665699999998,passed,
2025/03/31 01:45:00,0.7237022142253505,0.6662223911273799,88.84194241181606,110.53499392436036,2.6210526834186294,2.65,3129.0275999819346,3547.420061098067,0.9871862059390186,0.9988145873116657,32.00847268959283,2.7880534220062674,2.413193989933805,1.0104607522361264,1.0166812667912961,17.49932105777777,passed,
2025/03/31 02:00:00,0.722580315822316,0.6675674406357152,89.2159359958858,111.08024934610452,2.6210486113666067,2.66,3143.9630416824334,3553.5199275320474,0.9873022328987335,0.9988406289910885,31.985656708102628,3.0622954218183525,2.4170767228965975,1.01983305980076,1.0238511732008848,17.55442843611111,passed,
2025/03/31 02:15:00,0.7268660873784344,0.6671205690331339,89.39673805410071,111.38522296549839,2.6209550792568965,2.65,3150.0567936435305,3566.7409138429553,0.9870434869081712,0.9986367925540429,31.47621214104575,3.011984083651195,2.4054259538916747,1.0185002074801575,1.0283529905304247,17.604425067777782,passed,
2025/03/31 02:30:00,0.7222410225299274,0.6712952051414904,89.92684103120705,112.24046544755232,2.627983858913867,2.67,3171.5767832294255,3550.027592550915,0.9873251451426779,0.998842719730118,31.77249671198943,4.136252659261878,2.415959107956805,1.0376550053114375,1.0377269036248071,17.664267805555554,passed,
2025/03/31 02:45:00,0.7246090742714425,0.6709527432618366,90.00574970910564,112.52017528265087,2.629239855026346,2.66,3166.7970594900135,3570.7919650086656,0.9869020506472731,0.9987460003617277,31.749349804871503,3.6842043069566244,2.4149160943035994,1.0297002135849809,1.033593707071314,17.714737590000002,passed,
2025/03/31 03:00:00,0.7224363974965213,0.6729222054624282,90.28694488466421,113.03819427029833,2.6270163539684885,2.67,3179.353972150694,3582.989516604077,0.9872160772002542,0.9989444978271997,31.824578676372198,3.767799422806464,2.4160734314462915,1.0435055217139544,1.043189514153785,17.764786936111108,passed,
2025/03/31 03:15:00,0.7230761795661939,0.6734272684357319,90.47379878915464,113.45435321508752,2.6226815465010715,2.67,3192.7304077252375,3603.630922829737,0.987323145511275,0.9989416519119144,31.58783576325773,3.4986708619198605,2.404797828766239,1.0448002797190645,1.0454908686250788,17.824691445,passed,
2025/03/31 03:30:00,0.728526697561718,0.6631522930813184,89.50887678098789,110.77716392754101,2.616021316080917,2.85,3096.3142327608284,3524.8324189517048,0.9878104120569182,0.9990461352135426,31.803847988377534,3.9138723670142985,2.501021412001172,1.0592264848137616,1.0756456602851245,17.321060777777777,passed,
2025/03/31 03:45:00,0.7325824080826648,0.6644602358720336,85.66114862802537,107.68781788218216,2.6323338952459148,2.64,2974.2017726828794,3436.176471433043,0.9867440297703586,0.999314418666495,32.36190548481257,3.547186740360771,2.4182969134295687,0.993673754710215,1.0108384687657714,16.874255933333334,passed,
2025/03/31 04:00:00,0.7303571489866467,0.6631573443143047,85.38799300034286,107.41181475771984,2.624778235015695,2.67,2962.2667240547903,3448.0228452527867,0.986922579806538,0.9994482277377459,32.70161858603182,2.865943436135416,2.42955952275601,0.9896129552827714,1.0064072580580532,16.82558854166666,passed,
2025/03/31 04:15:00,0.7338284764932138,0.6614226171399711,85.03545033504773,107.0454988676645,2.6230859260386024,2.67,2947.236170528996,3446.797950443412,0.9866968281976131,0.9993112850150905,32.45378424286974,2.656532867306058,2.4232133325278515,0.9825629240865202,1.0053163019089526,16.77210091333333,passed,
2025/03/31 04:30:00,0.7334632390861286,0.6604165836354936,84.75822846768783,106.77364977217307,2.6196758166419047,2.65,2939.2080665737044,3442.5100479843586,0.9867535312664015,0.9992975842334874,32.495899678394665,2.5158586080599568,2.4247849806965425,0.9774360816772033,1.0012067233963233,16.71803261333333,passed,
2025/03/31 04:45:00,0.7332908609738396,0.6596372072856692,84.49997162247274,106.52642632381608,2.618280346620231,2.65,2928.588935935723,3435.9804128226438,0.9867320307944918,0.9992906738120964,32.59009226028199,2.4825646205800616,2.429321701451121,0.9741303965730934,0.9988060624555801,16.664226840555553,passed,
2025/03/31 05:00:00,0.7341956407468772,0.6595674760386613,84.29992728200426,106.35541946328922,2.619485990172314,2.64,2919.3113417720037,3423.3075609439998,0.9866867527079748,0.9992710912045997,32.514167089212,2.794286835366425,2.430672362439623,0.9771668299347862,1.0029660260820474,16.614401356666665,passed,
2025/03/31 05:15:00,0.7297600334586571,0.6656639744434746,85.52629395313504,108.05508380433366,2.628814350041392,2.66,2964.361164037464,3430.328586817869,0.9870215023034744,0.9995303078635388,32.748243808496895,3.781722656191005,2.4377901420187915,0.9969996594743903,1.011300304321218,16.810452181111113,passed,
2025/03/31 05:30:00,0.7317259407915108,0.6644185651865729,85.49526443267442,108.07402371370357,2.6234280991512753,2.66,2980.5714249795083,3445.262615902761,0.9869301196554319,0.9992579284082261,32.300899531149646,3.3404968097286116,2.410946588922548,0.9825184543715059,1.0007744500239035,16.85771358333333,passed,
2025/03/31 05:45:00,0.7296662942504627,0.6639681864372218,85.614448946814,108.20778327520986,2.6165556129093903,2.65,2991.239051427542,3469.5592845967444,0.9871114159510904,0.9993042715036623,32.35100824772184,2.680850871180354,2.409041369483028,0.9797397114119715,0.9967150004098063,16.905038149999996,passed,
2025/03/31 06:00:00,0.7281305589535113,0.6635602442737514,85.80716284700028,108.38650467689406,2.611123856272966,2.63,3004.001748365966,3489.9971221191317,0.9872334640628192,0.9992865404565148,32.372538849648706,2.285695748596307,2.4082938951121364,0.9824071179304308,0.9985906230164243,16.95663537333333,passed,
2025/03/31 06:15:00,0.7284097938413822,0.6644449975577961,86.04160452635863,108.62641656930624,2.615658580857807,2.64,3005.905438261364,3489.938116912346,0.9871177223446821,0.9993135538394378,32.409650560854885,2.4912221398218666,2.4139321948313563,0.98654272777611,1.0017729780115663,16.990908935,passed,
2025/03/31 06:30:00,0.7270801163146249,0.6647327962568019,86.22345207970451,108.79921041892528,2.613696626931743,2.63,3020.85861395785,3492.987212725451,0.9872727481334421,0.9992731241190932,32.35134652180949,2.56421502129251,2.409844637538092,0.9884172066135343,1.0019378630277997,17.025216865555553,passed,
2025/03/31 06:45:00,0.7275406668715361,0.6654982540022374,86.57649920112057,109.09267263058015,2.617765506312493,2.66,3033.936815247834,3482.9032622390505,0.9872895999130707,0.9991929083303067,32.19601181893935,3.1350214486839043,2.411622515666733,0.9934259372966783,1.0062105855942536,17.059559165000003,passed,
2025/03/31 07:00:00,0.7295667199210591,0.6638221045307827,86.67976050624917,109.12550133730358,2.6146421526864687,2.63,3039.8266167382003,3499.7249723295954,0.9871110646366458,0.9990021781163616,31.98601788795496,2.636251571934014,2.4055976549235765,0.98269806692837,0.999849291050386,17.098587244444442,passed,
2025/03/31 07:15:00,0.7250782301035145,0.6662567753593416,86.84573469068073,109.4277314993313,2.615441426570769,2.64,3050.091572958298,3500.783431392739,0.9873800275062874,0.9992236968477098,32.30979565047854,2.89676663039266,2.4098184929056417,0.9968448109621679,1.0063179983875608,17.133429866666667,passed,
2025/03/31 07:30:00,0.7234570964541026,0.6675766839952431,86.9814708895693,109.64440647074123,2.6161974321011088,2.67,3061.0908770469923,3501.0591436972522,0.9874944324707687,0.9992710421498451,32.32061781525533,3.08942337709825,2.40512146271248,1.0021227394393997,1.0082321401555598,17.167880033333333,passed,
2025/03/31 07:45:00,0.7251943691252957,0.6659712886168139,87.00173563867527,109.60932844594561,2.610188893130555,2.65,3073.756898772557,3516.7104096133367,0.9874918066312776,0.9990637557923447,31.92028975951881,2.6161019280052127,2.3880042025730748,0.9916796853479868,1.0018935573200325,17.202364568888886,passed,
2025/03/31 08:00:00,0.7235367491149838,0.6660704671072714,87.13342725300113,109.76275731747403,2.6081487442639224,2.64,3078.9705362719774,3531.6770439011952,0.9875309171627892,0.999122107131763,32.07983191381533,2.2656827759482328,2.391275800688211,0.9913530032765827,0.9998566475006792,17.241552184999996,passed,
2025/03/31 08:15:00,0.7251926357907079,0.6659242973375403,87.26909565254543,109.87452205073744,2.6084999389150285,2.63,3083.7181341354817,3539.287485573377,0.9874275173112917,0.9990446343482084,31.855446649953816,2.2238505307680203,2.3859517670441477,0.9930847995523124,1.0035126153319764,17.276109754444448,passed,
2025/03/31 08:30:00,0.7218934413290715,0.6677151370435823,87.49470895977747,110.16829452792666,2.613845681203071,2.65,3085.086297681314,3534.649032223002,0.9874132781996043,0.999201853728665,32.35809659801905,2.495841243462116,2.4021486118216435,0.9985746975628418,1.0031128781327618,17.302966602777783,passed,
2025/03/31 08:45:00,0.722357926998488,0.6678587735294651,87.5721162711258,110.21103931390512,2.6101614201522687,2.66,3104.440017433436,3531.1444939092676,0.9876918836061908,0.9990903006772383,31.875569818830325,2.7632155803489202,2.3835041588306107,1.002429573243706,1.0072252339379768,17.31994669166667,passed,
2025/03/31 09:00:00,0.7220239401042476,0.669732307527373,87.82204947695604,110.47835223374186,2.6177160705940112,2.67,3113.0726886218545,3510.0114249951453,0.9876984730289987,0.9990963894982765,31.84639005622682,3.5721053035929713,2.384904022320242,1.0082133227712917,1.0098434197967845,17.33735372111111,passed,
2025/03/31 09:15:00,0.7225562733931372,0.6681275001721041,87.70787276474633,110.31682356360812,2.613377778652451,2.66,3105.3445211993644,3535.393800543622,0.9875068169274546,0.9990713672311669,31.95969168891635,2.717339816480065,2.3855603529816003,1.0015379078825295,1.006009753938409,17.35475796388889,passed,
2025/03/31 09:30:00,0.7214413420942095,0.6683277009506953,87.80194836940693,110.37440620306727,2.609203814437012,2.65,3117.8252893980684,3540.205533597793,0.9877947375447432,0.9990943755278996,31.789725055040037,2.7251610677005083,2.3794077814683425,1.0082106404636662,1.0112141005694761,17.372159420000003,passed,
2025/03/31 09:45:00,0.7195624265411853,0.6686939991906834,87.85528658397709,110.44679391341418,2.6072690378419647,2.64,3123.8381816009146,3545.806506788349,0.9879326275695197,0.9991563127048383,31.898303168750427,2.6068788191421626,2.3796322888297063,1.009808555791055,1.0103928437611365,17.389558089444446,passed,
2025/03/31 10:00:00,0.7209382402878027,0.6689082370269795,87.95283577413004,110.51318328385186,2.609397593261894,2.65,3126.6602980766947,3544.210410615328,0.9878549184623813,0.9991047568690449,31.714354180805444,2.76484839429553,2.375656346832108,1.0117817481609208,1.0133761545468396,17.406953972222226,passed,
2025/03/31 10:15:00,0.7216661173957194,0.6693448540733096,88.02507349940336,110.59878296984589,2.6114929595625225,2.65,3129.5245268420585,3544.4431987678518,0.987768645278181,0.9990755885785165,31.61358380679417,2.857284069741065,2.371242293716608,1.0127282468927261,1.014446325366715,17.429019727777778,passed,
