datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/03/31 10:30:00,0.719542072390642,0.6700928573101858,88.18169004907513,110.74074830556148,2.6115178063664746,2.67,3142.0480020107325,3538.515173303351,0.9879552352171921,0.9990881925492678,31.68748975772929,3.1156960255261743,2.371694552604283,1.0151525750665569,1.0135842057637903,17.446409688888885,passed,
2025/03/31 10:45:00,0.7202448802773638,0.670633769252876,88.24051748536378,110.80950435046073,2.6141657363184994,2.66,3143.109283786565,3537.3381800867087,0.9878594109631805,0.9990741658953162,31.615670032358782,3.256649787569122,2.3685970862526116,1.0180412869335056,1.016388419597237,17.46379686333333,passed,
2025/03/31 11:00:00,0.721193358587759,0.6686179391200252,87.1576802845006,109.39658858581436,2.616393352308314,2.68,3096.0984465460524,3492.4760765182373,0.987871248836436,0.9991951432225237,31.88818109632668,3.3666852526777755,2.3723040193567595,1.0065630917416901,1.0071770434610046,17.23830258333333,passed,
2025/03/31 11:15:00,0.7193770042293465,0.6689223110111979,87.48870647342673,109.81068374173202,2.6119889629102913,2.65,3110.6565152516346,3522.1648127386757,0.9879437209517129,0.9992401802079414,31.962187286998002,2.8644853455988017,2.373958580166237,1.0109865877597162,1.0097435460471473,17.324856101666672,passed,
2025/03/31 11:30:00,0.7191925660844084,0.6692615629559621,87.72383664310769,110.09788194003303,2.6109548376135345,2.64,3124.2812026809897,3535.328821785357,0.9879226060647812,0.999179686631644,31.854158882807262,2.7491260278964034,2.3681304782141406,1.0121180849810818,1.0104647026737064,17.38794101,passed,
2025/03/31 11:45:00,0.7177923193764157,0.6699825649224548,87.88148728566082,110.28639130404676,2.611070702992398,2.66,3129.4283281173207,3543.5109658532506,0.9879629006016237,0.9992520919374942,31.975815746473415,2.6893540927529003,2.3713267443086354,1.0175452464026398,1.0134563018734917,17.423516293333336,passed,
2025/03/31 12:00:00,0.7167098836504358,0.6709747815144973,88.06580269411063,110.50936602952358,2.6121669942772185,2.65,3134.469347567994,3549.044575258644,0.9880319948511453,0.9993530489264602,32.10118877883081,2.6912191062768747,2.373999723780098,1.022423113784516,1.01586632022195,17.458454475,passed,
2025/03/31 12:15:00,0.7184864427431706,0.6693718902245737,87.82954137534442,110.15415618344312,2.6116716443579286,2.66,3124.2607873391994,3550.245302315098,0.9877955957579643,0.9992280392138934,32.01924235942441,2.400492484590134,2.370803780402019,1.0137916087615193,1.0110477625705803,17.431618294444444,passed,
2025/03/31 12:30:00,0.7183104032562194,0.6687498077333238,87.73178683906615,109.92311071250684,2.611037207073476,2.65,3120.967085777269,3543.3955401698304,0.9878579519184028,0.9992207514818686,32.053732025729516,2.4289578423515756,2.3729424592386668,1.0130376907361056,1.0105654332684277,17.400898777777773,passed,
2025/03/31 12:45:00,0.7188496142751014,0.6681364386758115,87.62036570006603,109.69023331987685,2.6128334762981065,2.66,3111.011273906713,3535.233023403176,0.9877891008390532,0.9992305180593584,32.14260252538748,2.4289582585949065,2.3788216642436777,1.0090606077617814,1.007592714890894,17.36552959166666,passed,
2025/03/31 13:00:00,0.7202063511201744,0.6671970592367947,87.49085975736305,109.42130243152958,2.612661760976725,2.67,3106.639606325484,3528.2994376731367,0.9877607388146299,0.9991576992531513,32.013094756125604,2.4487227749974743,2.3759013971248844,1.005937979618037,1.00678861885988,17.334851526666665,passed,
2025/03/31 13:15:00,0.7198035273489064,0.6665432110361585,87.40591296571877,109.19430565067607,2.61287244620614,2.64,3102.7819733436095,3519.888500173397,0.9878010968979729,0.9991554970903621,32.106437612247696,2.442880314248129,2.3799592277165478,1.0010142820266885,1.0019004166167587,17.304193200555556,passed,
2025/03/31 13:30:00,0.7202306324682467,0.6656555632977795,87.27096436230794,108.90446316523263,2.6126485076980157,2.66,3096.828111258959,3512.898025182621,0.9878052196506868,0.9991300090383706,32.115107730297716,2.41629603092617,2.3814763871719373,0.9980786019991051,1.0001588201996223,17.268891126666666,passed,
2025/03/31 13:45:00,0.7217991013321949,0.6650284412291964,87.16978770441254,108.64320944630269,2.613994933153743,2.67,3089.257799282261,3505.515362849653,0.9877474788091487,0.9991012018744666,32.00872561523793,2.5171076632906777,2.381683345767672,1.000145568462299,1.0041832993132445,17.23870363111111,passed,
2025/03/31 14:00:00,0.7227637197166076,0.663360195328295,86.82778312271718,108.09687707256977,2.613969196375232,2.64,3072.988582468172,3494.39610546359,0.9876716111843122,0.9990729949981033,32.090899855651585,2.3149301483672713,2.3844816535264153,0.989636940855241,0.9962889232944724,17.166941274999992,passed,
2025/03/31 14:15:00,0.7243725584007252,0.6611579402720301,86.40624607535561,107.4496549674633,2.617686210656969,2.64,3038.351744860948,3488.089962579054,0.987244930270017,0.999088751759371,32.527845836546945,1.8178730290017624,2.4016846199252995,0.975702344336659,0.9861844359732675,17.084176462222217,passed,
2025/03/31 14:30:00,0.7263754948311894,0.6595876694609547,85.9810146434849,106.80339482596285,2.615631824001687,2.66,3026.1599362502793,3471.8988262135185,0.9873330009820125,0.9990325002950522,32.27719833980579,1.8342976951243575,2.3931023019386517,0.9718583225835643,0.9857627955017907,16.996529293333328,passed,
2025/03/31 14:45:00,0.7252165203447289,0.6591077720886048,85.62986404924081,106.30004061769685,2.6176566840133697,2.66,3008.734773960931,3452.6461825963584,0.9873683609580545,0.9991373756690501,32.59358892083845,1.8726963387070414,2.4017377531574806,0.9667663484478713,0.9794138917942958,16.91367704888889,passed,
2025/03/31 15:00:00,0.7266803423536174,0.6571585346191198,85.13086905133082,105.60992635625041,2.6170718466240412,2.65,2984.8374751409538,3444.639720711896,0.9872320121774097,0.9991417210197232,32.69397644012968,1.5340299342198163,2.4031759035136875,0.9589702684473362,0.9750188077917953,16.82640375777778,passed,
2025/03/31 15:15:00,0.7242381935849799,0.6616296629577765,87.25116135603034,108.12027977674565,2.617510181447002,2.66,3077.5076282194213,3505.56442412939,0.9873122742274625,0.9988861813903478,32.18354613354484,2.054816282852071,2.397553987949294,0.9856528829335086,0.995181911653846,17.231258122222226,passed,
2025/03/31 15:30:00,0.7235933637440353,0.6612210998021305,87.112526784678,107.87603088628181,2.614812348693419,2.63,3074.931953791671,3503.8291219680027,0.9874960599720474,0.9989512301929825,32.16291522074605,1.941593542048624,2.3964086345910522,0.9871054817833173,0.9962040004752614,17.202225699999996,passed,
2025/03/31 15:45:00,0.72397163470817,0.6600853507531371,86.91608196534122,107.5601643718613,2.6129480883974416,2.65,3066.647069789528,3505.864965406,0.987458702516515,0.998940950618514,32.208252441421934,1.6462067498496367,2.396493911202433,0.9838667191482235,0.9945697683173602,17.173632758333333,passed,
2025/03/31 16:00:00,0.7288339522042163,0.6581070356584766,86.57857423652415,107.06089618719598,2.616615431630633,2.63,3044.750846737819,3500.326747341897,0.9870045633561794,0.9987889608576378,32.006437680291015,1.3632064232902994,2.390924391912447,0.9699447536830514,0.9876259016292165,17.12595103388888,passed,
2025/03/31 16:15:00,0.7252706788668993,0.6596212174106053,86.33126068420788,106.69239952035566,2.622529224518765,2.66,3030.666544397426,3463.5993517508655,0.9872381515989765,0.9990332441599497,32.51669247323477,2.0909953213419117,2.407200509980773,0.9778722956669683,0.9890814619858848,17.031402104444446,passed,
2025/03/31 16:30:00,0.7269760562397934,0.6583303197761676,85.84874191784445,106.02818501200645,2.6238293440330698,2.65,3007.6326946871945,3447.4548971120685,0.9871528669144926,0.9990584968910985,32.53140039940186,2.0052258622048096,2.4070238256391954,0.9716760695921596,0.9855992736689478,16.937048241666666,passed,
2025/03/31 16:45:00,0.7264275244262877,0.6577085379755825,85.42922957602924,105.44302934240363,2.6256184597731322,2.68,2986.907727712021,3427.919751452972,0.9871801405871097,0.9991688315233487,32.78844441013219,2.075935983005471,2.4143566931082967,0.9698048316584287,0.9832673578632808,16.842889445555553,passed,
2025/03/31 17:00:00,0.751601591617421,0.6549113843254272,84.51463450426714,104.35173553304539,2.6491289825631053,2.75,2914.8116206815344,3406.0326178899227,0.9851063308847564,0.9984710916220927,30.92407172301233,2.850041684302568,2.371289037701913,0.9794796575774094,1.0217641071106691,16.74473166666667,passed,
2025/03/31 17:15:00,0.7172447211512336,0.6700280437648702,81.00165807703911,100.97613033982357,2.701300266995072,2.76,2760.806678330059,3119.172066705123,0.9868926678674961,1.001084133885107,35.45430303082897,8.28157390754709,2.469617401746422,1.03209017724721,1.013424484106042,15.883588153888889,passed,
2025/03/31 17:30:00,0.7226353565403194,0.6630604394658224,78.92886639422954,98.24238665180229,2.700928044491746,2.74,2682.032737836289,3056.0163912176886,0.9863497227146847,1.000792602838158,35.279470776808296,8.306155600505535,2.466605081258638,1.0125043042998505,1.007694960409827,15.498057813333329,passed,
2025/03/31 17:45:00,0.7230278616949753,0.6639328727591429,79.06422739650564,98.3501001566974,2.7080206378288367,2.74,2678.1769251320397,3048.4109897263675,0.9862005976699054,1.0008457092453316,35.344613084743,8.754501862702217,2.4749105011998416,1.0211617777564497,1.0152288504789713,15.507718257777773,passed,
2025/03/31 18:00:00,0.7250976176770794,0.6646560640666996,79.06717086196237,98.38289950613733,2.713609472818051,2.77,2672.6898318208323,3047.3820987918125,0.9859565011701956,1.00084753146436,35.229843209386374,8.976223237614125,2.470293892480211,1.0284286966321274,1.0236175682664286,15.522041376111108,passed,
2025/03/31 18:15:00,0.7255125761969035,0.6638410715216309,78.97859690851857,98.24884275580864,2.7100259418880426,2.74,2669.2719472189888,3062.072176520727,0.9858472272713946,1.0008170819213673,35.27762883451596,8.327433674305045,2.4677962918216774,1.0213257499648747,1.018079800479868,15.532091257222222,passed,
2025/03/31 18:30:00,0.7259530479760928,0.6636887768720608,79.08172777328949,98.25825678680354,2.7126892723132383,2.74,2672.169259263489,3055.3890598799653,0.9858175975173032,1.0007644505618372,35.23067940772304,8.575031529810115,2.469272084705304,1.0217186507103704,1.0188084016291041,15.537086008888888,passed,
2025/03/31 18:45:00,0.7234261251394423,0.6645995528522662,79.3184137748013,98.44606820152214,2.714488023052053,2.76,2682.0199000245116,3047.022858536392,0.9860691589225801,1.0008587887440004,35.42849360178719,8.967157501721777,2.477045679177025,1.0271303615869822,1.0198753924985406,15.551417951666666,passed,
2025/03/31 19:00:00,0.7268077131142789,0.6631354571104329,79.21964292005444,98.25476587905183,2.7103737266973704,2.75,2679.6066786961046,3061.6979781529317,0.9858859652446362,1.00069860571506,35.022589550585295,8.502709814720243,2.464986833821421,1.0259526147013889,1.0242886131806832,15.561081298888888,passed,
2025/03/31 19:15:00,0.7207736177617883,0.6661244169751176,79.64487875278279,98.68075994095867,2.7191008864822526,2.77,2689.8554164937786,3036.7181201522417,0.9863362701806258,1.0010446704598326,35.60751178721545,9.5605104801987,2.4902809549240934,1.0408053547441085,1.0278065776640561,15.57113118,passed,
2025/03/31 19:30:00,0.7268725639836875,0.6639437505787157,79.58884970290218,98.54462120419933,2.716816012346532,2.74,2688.552272452525,3055.007861983544,0.9858572986923358,1.0006965567030277,35.0446661512316,8.957035175254466,2.470823749702791,1.0296703194374859,1.0264899366008182,15.604196141111114,passed,
2025/03/31 19:45:00,0.7253383806438684,0.664793746635399,79.914631366195,98.84080804233807,2.7191428547276537,2.75,2699.7740060942383,3052.764272047181,0.9859886919834281,1.0007421280350208,35.151662969826546,9.268314456751822,2.4775241337826883,1.0351099482269512,1.0288229161522053,15.641973355555558,passed,
2025/03/31 20:00:00,0.72749107798978,0.6645982029883946,80.06575566622577,98.96413806199855,2.719775707333665,2.77,2705.8177775975987,3059.284602372192,0.9858648251171249,1.000628038879699,34.892035607430046,9.255684170481963,2.469566174438757,1.0364650083895353,1.0327192152055462,15.67978540333333,passed,
2025/03/31 20:15:00,0.7266398147012264,0.6651583416110802,80.38111918987545,99.24525874451022,2.7217740391410636,2.77,2715.5046607309896,3061.1360192105676,0.9859016074661301,1.0006338423660863,34.976990679078796,9.456810279132561,2.475680933805213,1.0420609301923338,1.0363727231671864,15.722710636111112,passed,
2025/03/31 20:30:00,0.7268074102799107,0.6652847492612748,80.59060478455717,99.44014160745314,2.718944579368669,2.77,2730.894744287686,3067.4168945838405,0.9860734826080706,1.000580324129952,34.74683769593888,9.38541418132917,2.465353718167943,1.0398351655776927,1.0341431488987713,15.765288,passed,
2025/03/31 20:45:00,0.7277627937181438,0.6654115271719123,80.85357634409685,99.65688414682555,2.721730869050689,2.77,2738.6033289014254,3067.705895019745,0.9860124659132147,1.0005165783514727,34.62890160389086,9.537639827080385,2.4657442667926426,1.0390669891465243,1.034062905975314,15.803211050000002,passed,
2025/03/31 21:00:00,0.7277435436434141,0.6662218428145714,81.05133827144824,100.00307974296098,2.7219755377491333,2.77,2745.2632232982605,3074.4690680627323,0.9860098139387699,1.0005259385464131,34.61421820100437,9.626121560589842,2.465876171919173,1.0439476288330345,1.038245596835588,15.841168933333334,passed,
2025/03/31 21:15:00,0.7262512332656661,0.6677810110072598,81.3066116126137,100.50891058851796,2.7218531285227714,2.77,2749.9300189789096,3085.8935900630004,0.9860785515703935,1.0006656695809177,34.7851465757805,9.675412576808549,2.4748088907197494,1.053846959761984,1.0450279111138545,15.884254747777774,passed,
2025/03/31 21:30:00,0.7296756221751443,0.667355058159061,81.46149697580371,100.85266177845692,2.7235643594778565,2.77,2755.515004880805,3090.605664826715,0.9857876281820586,1.0004465963288554,34.47345315150309,9.653904272491664,2.466355167802588,1.0402727551021773,1.0367538136808394,15.922285897222219,passed,
2025/03/31 21:45:00,0.7295446416308168,0.6681226014055294,81.63421237245157,101.26274041735968,2.7210827946422427,2.77,2766.4707619390933,3098.970712839112,0.9858759100994016,1.0004304148533383,34.38006993759821,9.703126932567308,2.461083871911268,1.042612648775515,1.0387387087717417,15.960351879999996,passed,
2025/03/31 22:00:00,0.7311248685778119,0.6663641365958076,81.38456935447154,101.09384297820553,2.711286409197932,2.73,2761.255579228048,3119.6316197689553,0.9857860590703995,1.0002935653231806,34.22182517951305,8.920914259330203,2.454994173501333,1.0354369367709155,1.0364444978571412,15.94476953666667,passed,
2025/03/31 22:15:00,0.726851042730237,0.6673796329562156,81.1717992614129,100.98570577676081,2.7128020331610805,2.75,2754.568190199855,3092.034304813013,0.9861672040850495,1.0005257450184375,34.61253071352105,9.52017107397819,2.4695091446988937,1.0357720735654912,1.0309477620023797,15.860675135555557,passed,
2025/03/31 22:30:00,0.7289524132421117,0.6690194698015094,81.4036663145405,101.566246063356,2.7152422935650344,2.77,2760.108158145946,3106.088008858659,0.9859845968036011,1.0005292847964953,34.39849516272756,9.625442070731582,2.460964814147759,1.043520870927774,1.0397697837966149,15.928143935000001,passed,
2025/03/31 22:45:00,0.7271562102535023,0.6712742799818244,81.61598296592292,102.16630570751805,2.7135361127666835,2.76,2764.5081211406814,3130.439278251641,0.9860263705803389,1.0007392048414965,34.622206821681495,9.22839017958212,2.4632910092685707,1.0482751879471468,1.0405547402927926,15.99615265111111,passed,
2025/03/31 23:00:00,0.7341419266201377,0.6701807680891664,82.0656904185008,102.69988690816481,2.719006748541082,2.78,2774.4316041325324,3131.8494955762735,0.9855341948605151,1.0003306328664643,33.91947099400079,9.821441495690992,2.4578318783484656,1.0514852605106708,1.0536445728958863,16.059218168888886,passed,
2025/03/31 23:15:00,0.7300279653003288,0.6725278453554996,82.42383875945563,103.39718110196286,2.7149911036753096,2.75,2793.5953910519424,3144.6952641825965,0.985958604074274,1.0005442676994987,34.14871810028377,9.808899228390482,2.4604958844832523,1.056984527688407,1.0525000204124144,16.122406299999998,passed,
2025/03/31 23:30:00,0.7171338793576844,0.6717461590854125,82.64304338975703,103.80104769569421,2.682977934829075,2.64,2828.9919105744393,3205.50709221131,0.9870928150664038,1.0008243329675097,35.146007022897194,7.340229900865865,2.4746847383910193,1.0221273852504829,1.00646988917313,16.190427672222224,passed,
2025/03/31 23:45:00,0.7270079360527764,0.6618265076500086,84.76582021645815,105.88979689386852,2.633703148892135,2.61,2939.1373119917316,3396.4494041738394,0.9869951674728702,0.9995704130742217,33.29638054952235,3.1206840706188945,2.436464019337245,0.9799644619392305,0.9914754529359651,16.686054684444446,passed,
2025/04/07 18:45:00,0.7139016009197318,0.6769488031080196,86.7479665521305,107.33952915521814,2.7297516632878165,2.75,2913.216012101251,3225.197764311337,0.9859804332204172,1.0006047757624037,36.203402875466466,9.543753184809825,2.578553148092671,1.0596090367382407,1.0307640394243125,16.756345216111107,passed,
2025/04/07 19:00:00,0.7392475071765318,0.6714976829180431,90.00993733323362,110.94718509814656,2.709546332963264,2.73,3079.1813001992264,3396.456082703698,0.9844014169533758,0.9983295746227168,32.31982459142923,7.596101425611462,2.4623469951937897,1.0185908208200702,1.0296539546548835,17.546039524444446,passed,
2025/04/07 19:15:00,0.7381973836216983,0.689973471499171,94.45322987377392,117.15747618697209,2.751844214421295,2.75,3227.206661484823,3432.810041963455,0.9850434445339018,0.9992014835296258,30.991257721737625,9.716930922559104,2.4357164220194587,1.0264743767655622,1.0174580944447156,18.327328433333335,passed,
2025/04/07 19:30:00,0.7231516296034788,0.6888328042157454,93.24981194274746,115.75468459188001,2.738924230593311,2.74,3208.4333508850004,3401.0457398935905,0.9856923744375325,0.9994572316353371,33.21311112298796,9.410201247104077,2.463165891862253,1.0153381734272338,0.9912710433646801,18.10286243333333,passed,
2025/04/07 19:45:00,0.7220823756918409,0.6910046384922062,93.48914208758528,116.15973023343402,2.74437614431228,2.74,3208.1484843992766,3400.957852059283,0.9857830666457941,0.9997111512259236,33.32312843229955,9.500089509900995,2.469227983849019,1.0169025160715917,0.989080104126608,18.137873765000002,passed,
2025/04/07 20:00:00,0.7209064806047016,0.6915717174586701,93.68682196561689,116.39923976601102,2.743006831017082,2.74,3210.1924978678862,3415.1106862762763,0.9858553499769223,0.9998318363556532,33.47027013083742,9.154798302452871,2.4771059918915275,1.0169378592864102,0.9873470534977857,18.173251891666663,passed,
2025/04/07 20:15:00,0.7202374814369633,0.6924511021046206,93.9437898535132,116.69674377162484,2.7418252347424135,2.73,3213.623857151673,3429.5449314835832,0.9860039090553571,0.9999974396563794,33.45055227045049,8.864186208759083,2.4829609131304036,1.0202759986441448,0.988925526551736,18.214407823333335,passed,
2025/04/07 20:30:00,0.7253269892721239,0.6935758555084572,94.25869172214857,117.10529573637079,2.750775289405156,2.74,3230.217035247874,3404.067093569789,0.986011298076844,0.9998662416642791,32.4915783165147,9.928789596490386,2.458759447826801,1.0223467179073549,0.9949776286993228,18.249424844444437,passed,
2025/04/07 20:45:00,0.7250887130642852,0.6951163866393091,94.51766038303678,117.46282531609837,2.752437626821662,2.75,3233.1867336435485,3412.045134681882,0.9861574801990256,1.000067646922886,32.39057489655713,9.858233487599048,2.4611804480444897,1.0273138372716082,0.9977539443251208,18.29058623333333,passed,
2025/04/07 21:00:00,0.7272401394681097,0.6958699142507134,94.67208950293035,117.71057170700803,2.7563895902998565,2.76,3233.6297788326783,3414.913423817725,0.9860316370769621,1.0000796410603914,32.105879857561,9.936270775602729,2.4559924840285894,1.0282613716452105,1.0001371002805144,18.325975274444442,passed,
2025/04/07 21:15:00,0.7281089892840301,0.696484371819829,94.8536902588718,117.97858451726816,2.7595800046457164,2.74,3239.146130059391,3416.494825839617,0.9859378995244144,1.0000617927491096,32.03396171909788,9.981166444970054,2.4518572792727955,1.0235980216787506,0.99594093433545,18.366773700000003,passed,
2025/04/07 21:30:00,0.7265264155932646,0.6996612807410987,95.20025050199659,118.51961977962289,2.770517699135306,2.78,3228.6844924113566,3413.4560200796514,0.9859613818360184,1.00047886430443,32.31338613210253,10.2061660760716,2.471816251299685,1.0311432091345059,0.9976197792008878,18.40216784999999,passed,
2025/04/07 21:45:00,0.7276137106855418,0.7005897008010442,95.37224618442113,118.77269827198512,2.7681426915879594,2.77,3242.0231857144363,3418.6033935063992,0.9862447366749552,1.0005509455874615,31.816420307172184,10.225516026595841,2.4568521499410676,1.0348231661359555,1.0013820668644366,18.437564786666666,passed,
2025/04/07 22:00:00,0.7304489350073269,0.7010889309366652,95.51490847891989,119.0048979527227,2.768918762192736,2.78,3246.778423425416,3426.718009380365,0.9862126916945387,1.0005399408508977,31.294783414851434,10.17222842390897,2.4444029303571737,1.0353142037945782,1.0044466503575835,18.478369482222217,passed,
2025/04/07 22:15:00,0.7299299584796799,0.7029545083753231,95.81603609074017,119.42351914252824,2.7750050215065434,2.77,3249.9579066906563,3421.659400050899,0.9863116974140691,1.0007340445793016,31.293520852915805,10.427560348864173,2.449148594347126,1.0366194817698422,1.0029163461923616,18.513771527777777,passed,
2025/04/07 22:30:00,0.7298843301522178,0.7055622286493382,96.14723484044558,119.94799476579051,2.781177163059205,2.78,3250.7532355492194,3422.942394679455,0.9864616576268573,1.0010347824324723,31.14488528258167,10.551623013162326,2.452259586226935,1.0411708044879897,1.0043666356069794,18.560729879999997,passed,
2025/04/07 22:45:00,0.73122855564979,0.7061506643717618,96.2850733185085,120.16005614189993,2.784863752169608,2.77,3248.962160360826,3428.4791281687253,0.9862940941223954,1.001052730623531,31.054665967211083,10.488518871292484,2.4517734067793246,1.0396348226967156,1.0037411147540813,18.595764201666668,passed,
2025/04/07 23:00:00,0.7329142117755235,0.6926988396230805,94.07049036853117,116.94912885114039,2.7508673818314575,2.85,3217.469461796805,3431.4606553490457,0.9854577400977301,0.9996677576220108,31.595700879229753,9.3397256222576,2.4335911482461046,1.0253870595702839,1.0070493840703034,18.29032498333333,passed,
2025/04/07 23:15:00,0.7133541046599222,0.6864858941338489,90.17199747279915,112.36459690349659,2.7391420526476775,2.77,3116.901137193462,3304.0390042235585,0.9857477575303178,0.9997085607922573,34.930357834415204,9.844604503127146,2.4648145145065747,1.0009611508276945,0.9668985164527032,17.587867158888887,passed,
2025/04/07 23:30:00,0.7127680217155703,0.6890073257586812,91.0178541734199,113.41813036410332,2.739405025532793,2.78,3150.302331937978,3321.6597037260767,0.9860778786807403,0.99983591958564,34.732191880871376,10.111755131099681,2.4607324313510905,1.01453044826465,0.9772210444452057,17.729325325555557,passed,
2025/04/07 23:45:00,0.7143892347382577,0.6915979310854375,91.81505314714563,114.44864651440825,2.7439863677778833,2.77,3171.611972234446,3341.109319503855,0.986172905248337,0.999997737963633,34.35463611560767,10.072385661658044,2.4568973240616154,1.0163835615955203,0.9783621244971614,17.870818441666668,passed,
2025/04/08 00:00:00,0.7130640181212563,0.6989543970088079,89.53153363315616,118.20189939407426,2.705061973175688,2.77,3094.752187570193,3400.981332203401,0.9858787316048371,1.0003449128362287,34.86215649741943,10.126103435815677,2.4671095905154132,1.0113595676974685,0.980282785740934,17.57136173222222,passed,
2025/04/08 00:15:00,0.7115119079520204,0.7003360333979278,89.69002686276093,118.7458469806823,2.706416438974874,2.76,3092.8819750004054,3408.7178834942556,0.9858361024123278,1.0004706432113057,35.17383141337241,10.102294853838536,2.4798372246204083,1.0105792915982708,0.9772095231161503,17.596036736666665,passed,
2025/04/08 00:30:00,0.711817657110346,0.7014669112305453,89.85518417613528,119.30211405612704,2.702964071681829,2.77,3103.8058402633774,3419.60631791676,0.9859955635637085,1.0005043725532952,34.97561159775258,10.246191425921129,2.472761844580894,1.0198561626782248,0.9863033384404503,17.632548688333333,passed,
2025/04/08 00:45:00,0.7136425394477455,0.701497029064457,89.96656277634662,119.73438628610344,2.699286869410095,2.76,3113.4677636360625,3430.0742355282746,0.9859974008010479,1.0003965471691023,34.650762785777445,10.243522506603922,2.4629695192099645,1.0185601375338693,0.9881336045581647,17.66289699777778,passed,
2025/04/08 01:00:00,0.7143420963606248,0.7024344183167966,90.06147137630107,120.20351552788968,2.69559522278495,2.77,3122.1219469024063,3439.4885486384646,0.9861535412171722,1.000423104979756,34.38114419886117,10.352443283436942,2.454342830555711,1.0258821465109627,0.995964001705309,17.687445905555556,passed,
2025/04/08 01:15:00,0.7141156807119888,0.7033215834075713,90.21386425575385,120.7344872686154,2.6937979092305477,2.76,3127.5836868684587,3451.905763216922,0.9861577293347815,1.00045150581907,34.41787160988633,10.233037897245467,2.455013606669888,1.0234053799439229,0.993378630929247,17.723814924444444,passed,
2025/04/08 01:30:00,0.7139935912439778,0.7043605404407918,90.32041623812815,121.22388349323583,2.692830658199363,2.77,3128.1949418603444,3462.7430905623423,0.9861455776377519,1.000517362818733,34.45104811191653,10.205474624944324,2.4582524530482472,1.0264662294540128,0.9960251505433861,17.748279999999998,passed,
2025/04/08 01:45:00,0.7142320270026832,0.7041934378256214,90.39693406786766,121.6046704555135,2.6856917200649018,2.72,3130.7934831356915,3491.0367243797973,0.9861120597051861,1.0004884042130926,34.439464530761576,9.610526525719363,2.4599154884089907,1.0240850509191544,0.9953634726325442,17.78419456,passed,
2025/04/08 02:00:00,0.7159006088343298,0.6964778803099683,89.17918875824462,119.7156758042525,2.66716178401725,2.7,3090.935794264141,3482.7213863382717,0.9859875793865392,1.0000335927101898,34.25582863219559,8.7459236643454,2.474927067970588,1.0063739741292619,0.9885919392340367,17.533007213333335,passed,
2025/04/08 02:15:00,0.7325230117310877,0.6755918122012926,85.08356010665608,113.29074556611157,2.6379297422827013,2.64,2913.02982985191,3407.922910077155,0.985614416347563,0.9994370012336539,33.92434753472587,5.99618197749768,2.497164081137535,0.9270618341307535,0.9482777139550685,16.674229232222213,passed,
2025/04/08 02:30:00,0.7464926060148769,0.6536695156729463,80.54943826990463,106.64399976114221,2.6125635783871175,2.64,2752.485777045944,3310.140814844172,0.9840741586194574,0.9979750882999184,32.575965408620995,5.316688737346476,2.501825854763071,0.9028149793877829,0.9609015356628765,15.838997423333334,passed,
2025/04/08 02:45:00,0.7205714009568379,0.6419686706183391,76.9952322113474,100.88649973097922,2.5974183739293224,2.6,2652.7359758477237,3126.2457414073674,0.9845928560445734,0.9975545151515377,33.83965073456428,8.561328965924863,2.609232630476516,0.9650393451074469,1.0099477732140316,15.010433295000004,passed,
2025/04/08 03:30:00,0.6620829131436801,0.5941082164057844,65.33043296730827,85.12694242982006,2.485306128501361,2.63,2490.97687579175,2891.082448339878,0.9809988039233108,0.9918718862475517,32.700920704793134,9.336019103049937,2.5733687873688327,0.9754078233061251,1.040530336997312,13.376065022222226,passed,
2025/04/08 03:45:00,0.7339084489997351,0.6938204020345047,86.33404147750228,115.5448470739459,2.6969530356315574,2.74,2975.45090854399,3371.0004010880493,0.9847846347700635,1.0000026690102188,33.0371172905112,9.65271502790096,2.394651029992063,0.9974603360468983,0.9972095870045883,17.116081125,passed,
2025/04/08 04:00:00,0.7109162984094318,0.6952619857705207,86.81416913391782,115.71026608482292,2.6777622584241993,2.74,3018.0315205260104,3386.9115444194076,0.9863166527119482,1.0005637018474816,34.96979336400878,8.742171362665662,2.4471507627959905,0.9936954771657572,0.9664269937737554,17.15091480666666,passed,
2025/04/08 04:15:00,0.7091096405342714,0.6953267620765646,86.96332705068684,115.56406212553048,2.67854654303844,2.74,3022.877700650704,3390.873319234288,0.9863886808097697,1.0006260674124392,35.11827763279946,8.580257932756828,2.4514815029313133,0.9974389021616927,0.9670883308131749,17.179530622222217,passed,
2025/04/08 04:30:00,0.7085021953689011,0.695343086721189,87.1377206718984,115.45665329019158,2.6794175523800488,2.73,3032.3643098856755,3392.1532493869436,0.9864826741028385,1.0006334760454016,35.11693095519678,8.52961366525667,2.4477129632721257,1.0001205073030104,0.9681048358338934,17.213965113888886,passed,
2025/04/08 04:45:00,0.7095550005526793,0.6954619878169986,87.33092513045631,115.38113518890586,2.6839566586604,2.74,3039.8802962353566,3386.718070896649,0.9864391869382331,1.0005915712442568,34.970702392767514,8.739259339228761,2.4411041239059488,1.0034618557299522,0.9713618141929775,17.248711479999997,passed,
2025/04/08 05:00:00,0.7087200396494933,0.6956202799732779,87.5957388853374,115.34712570207597,2.6898101421478597,2.74,3046.478510015269,3376.7421810197575,0.9864333510566989,1.0006014658169273,35.123362446099605,8.93283890068073,2.446643803945851,1.000551244853042,0.9664125978041803,17.27724416,passed,
2025/04/08 05:15:00,0.7082560653825891,0.6960754636196016,87.8149746631373,115.30423089862639,2.6914554123899714,2.74,3058.064234154267,3374.118592891193,0.9866154339358356,1.000646360358305,35.03951087148622,9.08114476292062,2.441164493614831,1.0074877908303461,0.9711136548961466,17.31193328333333,passed,
2025/04/08 05:30:00,0.7082867643328363,0.6957049887843069,87.91506671738095,115.09960581949514,2.6914320784371175,2.74,3061.406384969193,3381.4132745525817,0.9866276299515983,1.0006564367275728,35.02295663213803,8.77200369268338,2.4388154410271543,1.0076645864857037,0.9708531924370594,17.340411507222214,passed,
2025/04/08 05:45:00,0.7075549405161735,0.6959384401685351,88.111102762264,115.02687630805518,2.693241130382676,2.75,3069.2133662910887,3382.0090708251,0.9867210699870094,1.000701027846664,35.0670936735698,8.731546663016635,2.4377121562927777,1.0099134984885971,0.9710228462752039,17.374697608888887,passed,
2025/04/08 06:00:00,0.709112602124832,0.6960292588621164,88.29514164340972,114.93411065301574,2.699997633279437,2.74,3076.9208325006516,3368.8133937242724,0.9866286574285604,1.0006187811084215,34.87566856531361,9.124959758335205,2.4291666671213337,1.0103527648427304,0.9720028045144309,17.403467155555557,passed,
2025/04/08 06:15:00,0.7076969194107436,0.6967395774945951,88.52332392883642,114.90908525742357,2.703716404174556,2.74,3085.638824598711,3361.7328091588433,0.9867819575979385,1.0007056178520568,34.98635386616138,9.34383808184443,2.4303576033131424,1.015325113751401,0.9735277912881848,17.431864450000006,passed,
2025/04/08 06:30:00,0.7073689026102662,0.6975153721534053,88.7738375318456,114.9205395500609,2.7122917866454013,2.75,3091.8220527578596,3345.240416113975,0.9867528951265775,1.0007337864661792,35.07095523517359,9.850686142786364,2.4317841465716197,1.0183149199558565,0.974173715716661,17.459191664444447,passed,
2025/04/08 06:45:00,0.7075703969638405,0.6980045689401044,89.00454159417902,114.90432234960731,2.7176026331253293,2.76,3102.3336852935986,3333.823769000918,0.9868152699236004,1.0007312464709786,34.978295603209524,10.234844131812938,2.426111130915914,1.0218419451409742,0.9763155834670988,17.490918444999995,passed,
2025/04/08 07:00:00,0.7082666859319408,0.6979034349802695,89.1549282652564,114.77924422153423,2.7197528186628426,2.77,3109.8777326053605,3332.7126919470543,0.9868345895343796,1.0007024537043583,34.83684800901228,10.241989961040204,2.4190795559737532,1.0225247681687026,0.9769860050335,17.52225346666667,passed,
2025/04/08 07:15:00,0.7060675102171865,0.6986298063701839,89.37284688685904,114.74219892517249,2.7223158433639045,2.77,3118.3884138791163,3327.6221107828624,0.987046118584304,1.000827144117571,35.0334955807876,10.346424254162125,2.4226387183140785,1.0261230324733293,0.9763262742614791,17.54807657777778,passed,
2025/04/08 07:30:00,0.7084856935604724,0.6992090014733824,89.61295152893746,114.74019475920154,2.7305241942950502,2.78,3122.2993322084953,3315.778676384555,0.9869976110667193,1.000844761560952,34.64708457371352,10.736377614025661,2.4154559334407892,1.0292269849566833,0.9802181362729635,17.57932776722222,passed,
2025/04/08 07:45:00,0.7094357152901967,0.6991499528226512,89.7476490564394,114.59836353655608,2.7344062499222948,2.77,3124.810835609351,3313.54290569911,0.9869462136423534,1.0008412722868834,34.52431915011976,10.705547662673695,2.411894609597316,1.027517293142104,0.9787504903095835,17.605074709444448,passed,
2025/04/08 08:00:00,0.7084107827999954,0.7001299172258197,90.01370849013783,114.62408870242028,2.7397416654034004,2.78,3126.9202922364757,3310.271319429545,0.987055723260143,1.0010188829940836,34.606552900269996,10.728070811398098,2.4186936576033524,1.0292277964211018,0.9771939791856903,17.636242066666664,passed,
2025/04/08 08:15:00,0.7100904253335438,0.699028211096927,90.01887787487613,114.30002994665095,2.7382262001341595,2.78,3131.145561251061,3318.983664426003,0.9869677779698495,1.0008937007468754,34.386207269397566,10.362882493939452,2.4073805353271505,1.027491928880642,0.9777555003115407,17.661912839999996,passed,
2025/04/08 08:30:00,0.7104720240262042,0.69923985407683,90.27650014792174,114.26273097839594,2.747075539449095,2.79,3122.9683627807153,3317.6977604916697,0.9867091731960785,1.0009685135523927,34.558747541357796,10.34060981523055,2.4226088206339025,1.0279415479258798,0.9773110830603748,17.692996365,passed,
2025/04/08 08:45:00,0.7103512559027095,0.6993484957876973,90.50110970293471,114.18502670656353,2.7494667370011188,2.77,3129.4195277182876,3314.954114266687,0.9868406771399738,1.0010281394129292,34.458008764691286,10.353056313997968,2.423126815918283,1.0288818143626526,0.9770392551271351,17.718590969444445,passed,
2025/04/08 09:00:00,0.7102319802097509,0.6993092784085193,90.6394972566308,114.049783091988,2.747383151225752,2.77,3139.350076658065,3321.194261434418,0.9870563255357365,1.001073263661265,34.277474993888006,10.085072753905008,2.4151927976731606,1.0293881034427068,0.9766565162831183,17.749590662222218,passed,
2025/04/08 09:15:00,0.7131799453679876,0.6988931602992702,90.92957836951167,114.00945886929448,2.75270396805528,2.77,3150.395160413017,3309.0363717621567,0.9870580940325121,1.0009612574784563,33.737227470523216,10.505535714625344,2.405580080551191,1.0305720096177546,0.9805070530281295,17.780902809999997,passed,
2025/04/08 09:30:00,0.7199137154308296,0.6679880312473422,84.62082173395754,104.83720723402054,2.689161298967932,2.65,2934.4863609971485,3268.6374716027713,0.9860854052388218,0.9996440771064298,34.59803693594238,5.504028992909486,2.4262288472845297,0.9484072692014422,0.9394122428671265,16.681200543333336,passed,
2025/04/08 09:45:00,0.7167176065248855,0.6686308262302275,87.20910503283675,106.7826121023697,2.674418023923581,2.73,2994.502675838799,3367.4323009257223,0.986854688367485,0.9999300053381931,34.438879539455165,5.375844568376435,2.498990951951501,1.0439420997704556,1.0287502816389302,17.014473568888885,passed,
2025/04/08 10:00:00,0.728149527749914,0.6503941343351722,79.45013070263825,97.09864713821554,2.69003060230428,2.65,2683.064336831836,3102.615160024014,0.9852227158298528,0.9997143564955221,35.164648474910315,6.083728757839876,2.5106708460516103,0.9772690958268331,0.99140015653796,15.563654901666666,passed,
2025/04/08 10:15:00,0.6898942222615974,0.622921151937388,70.76337643861437,86.18137169076569,2.6357276863391403,2.75,2440.4723477546345,2886.598899440478,0.9845018760802814,0.9986627172314125,37.46909693147811,6.341788762814939,2.6102981869699518,0.9812872448466057,1.0089726379291157,14.040709173333333,passed,
2025/04/08 10:30:00,0.6555635127726782,0.6220724364787166,65.87181026507874,81.02597636162518,2.652736032778761,2.66,2278.0382215415807,2711.4116369386247,0.9835454968758734,0.9992817575548699,40.587304965025545,8.662391329338627,2.6841046377432756,1.009429750303299,1.0195260541772493,13.235693423333332,passed,
2025/04/08 10:45:00,0.6646778073503472,0.6174429036316069,66.89462594494738,81.50668749850503,2.6319573914078465,2.66,2329.614397862986,2771.090544711706,0.984097745238773,0.9987917789008253,39.36395528241309,7.0405474648374184,2.644469392237391,0.9937885676584681,1.017778637253283,13.424838074999997,passed,
2025/04/08 11:00:00,0.6841544770574867,0.6055800825753208,67.48229310172898,81.3211993450239,2.6148965663020194,2.69,2383.779317609284,2815.118694339779,0.9829359535998377,0.9967126719457337,36.48039818657284,6.472012852992118,2.5663813511751647,0.9679920573689994,1.0319206861524057,13.594580559999999,passed,
2025/04/08 11:15:00,0.6766049336567915,0.613500525693466,68.20349182934184,81.89371024691759,2.637291752461227,2.69,2376.6060553151565,2787.8037317578846,0.983901593011552,0.9980626833971625,38.07189694766226,7.196651432285953,2.6195778375603798,0.9889178642645854,1.027867497107967,13.620055337777773,passed,
2025/04/08 11:30:00,0.6836114925768195,0.60807654494674,67.99742912727514,81.23332693158966,2.631778415450838,2.71,2379.848710901664,2804.9524308752466,0.9831913860100567,0.9972929210568267,37.131977705064884,6.4916163313967585,2.585023100666617,0.9752747097199987,1.0323152819880164,13.645247733333333,passed,
2025/04/08 11:45:00,0.655242568700741,0.5934046648560225,64.96968328304972,77.22887462520015,2.5893788819140093,2.71,2336.3413487402854,2742.6882664197024,0.9833375074105346,0.9962933848686797,38.37774935457204,5.88997225311119,2.6261090897205333,0.95766979429124,1.0166051401862966,13.15153202611111,passed,
2025/04/08 12:00:00,0.6992723904681019,0.6894554660090698,82.33443863162064,99.91441458671702,2.899932469566092,3.15,2684.3769399868293,2801.858478240175,0.9856902147738298,1.0036723474032625,38.93790789602155,18.70470927347542,2.5634340501984334,1.1726391113933832,1.0844010705389138,15.909712224999998,passed,
2025/04/10 00:30:00,0.7187197995416351,0.6642277502603615,80.24781170272416,100.30351305983369,2.741769716097887,2.75,2625.3389413315144,3039.9267386419674,0.9841486299917575,1.0007178268765398,37.514875894104385,10.587141876226415,2.6557518886180764,1.0486572039647952,1.040527176031232,15.532853874999997,passed,
2025/04/10 00:45:00,0.7292186712920283,0.6475482362461027,77.94883398286797,96.84891927433443,2.712123650910932,2.72,2582.3754845953354,3016.7512679402944,0.9829890679833717,0.9990187082808069,35.89599439815124,9.347458493852912,2.6157971504584543,0.998705808668608,1.0237317571419815,15.185524090000003,passed,
2025/04/10 01:00:00,0.7294879300077018,0.6453591472159219,77.77091364782687,96.45181083602697,2.707881430242588,2.73,2583.5257314003125,3012.8042406735713,0.9829359450165895,0.9987872452453525,35.71675936669972,9.225346129426626,2.612134066567781,0.9911477958363908,1.0189063290187919,15.15419800888889,passed,
2025/04/10 01:15:00,0.7275217185127164,0.6465700243705758,77.50622352428071,96.21098270975473,2.7113868871921873,2.74,2570.6335702032593,3005.0357606927623,0.9829759254634568,0.999027603718735,36.04501603165635,9.22460889056927,2.61464321411202,0.9937779665929973,1.0175690399910953,15.11779671111111,passed,
2025/04/10 01:30:00,0.7248546752398138,0.64629704085995,77.35410188234106,95.93266481366707,2.7104784253033376,2.75,2564.6741493795093,2999.57256944711,0.9830752872624829,0.9991185624107256,36.29806518284508,9.191301737862426,2.6251152801450566,0.996336814562146,1.0172296242194316,15.08177068444444,passed,
2025/04/10 01:45:00,0.7252116631001648,0.6444944718365588,77.10651170939788,95.53662653004424,2.704988706550201,2.73,2564.137522456056,3001.386504888198,0.9830675783792767,0.9989657988867201,36.18334794603095,8.7615281075558,2.6153625887862186,0.9841703395661887,1.0074504490781275,15.05467964,passed,
2025/04/10 02:00:00,0.7195835973575684,0.6488212809681968,77.00116293161614,95.58200254520942,2.715184033554277,2.75,2547.915251927336,2983.4340541968804,0.9834122516377806,0.9996367159295455,37.02098173671747,9.231658408095711,2.6342107816286173,1.002199660980173,1.0133475641446017,15.01863132,passed,
2025/04/10 02:15:00,0.7219872045387555,0.6442617210019148,76.76384615410917,95.02380010831837,2.7033373715102464,2.72,2554.8988435151314,2991.9392122998947,0.9832577681000418,0.9991174534611121,36.493052746626844,8.599647274696164,2.6192128556193017,0.9831816102335516,1.0026381368500077,14.994974609999998,passed,
2025/04/10 02:30:00,0.7210322696442498,0.6453732306287677,76.8566288250602,95.056704810991,2.7106393402761806,2.75,2551.9955816022766,2976.806478564807,0.983254650462143,0.9992244678985192,36.610429316020884,9.255657920385309,2.629547290887824,0.9958885675682498,1.0125093111251664,14.986588368888892,passed,
2025/04/10 02:45:00,0.7232948616889741,0.6423086904703251,76.66859842534832,94.65212195220286,2.702466084729532,2.73,2560.249795245013,2978.738790906252,0.9832293609808892,0.9988519092469341,36.18659889150742,8.818368838304268,2.6096406725267762,0.9768640788563373,0.9995554482821445,14.968928797777776,passed,
2025/04/10 03:00:00,0.7232779265465347,0.6400280016765731,76.65295319186548,94.37484322194616,2.698584824811919,2.74,2564.0839327038193,2976.3271335700415,0.9831684320891193,0.9985980406038168,35.99117104243426,8.879106552159389,2.6146783194298324,0.9778689726444857,1.0031889351186338,14.951269226666662,passed,
2025/04/10 03:15:00,0.7217147013761943,0.6409479469140158,76.52073223199967,94.252664463196,2.699451615020828,2.72,2557.0194919751507,2976.780191095444,0.9832684689413399,0.9988090651140542,36.26032607919173,8.650366522819215,2.6158827297367817,0.9775775914914642,0.9997613037193258,14.938224491666661,passed,
2025/04/10 03:30:00,0.7213536397299825,0.6411276115616945,76.38231782003308,94.08137305532195,2.7000640680790915,2.72,2551.3358357410993,2976.5125536560063,0.9832522036387108,0.9988805028003124,36.352361233974584,8.502843963101128,2.6139701463698812,0.9770833972473514,0.9984159758235316,14.925544810000002,passed,
2025/04/10 03:45:00,0.7172135297363307,0.6438418961122279,76.46782036993511,94.19004476648179,2.705607551791943,2.73,2550.536006722987,2959.455386733485,0.9836993682152618,0.999300448920462,36.86034996880379,8.98766599743713,2.625574971918251,0.9869722977410041,0.9998235157716069,14.90787432444444,passed,
2025/04/10 04:00:00,0.7222327091018464,0.6386940667773352,76.199143210544,93.60402004038222,2.6973686615213057,2.74,2553.5844042933923,2966.6857950685558,0.9831831012661255,0.9985975890820619,36.091229233537774,8.529005931494277,2.6065425442839394,0.9694804949360278,0.9942349442294761,14.890203838888889,passed,
2025/04/10 04:15:00,0.7219951665328428,0.6380632692266106,76.26758005203013,93.52197096948781,2.6980201244173347,2.73,2558.7631542751706,2957.029506172037,0.9832556384727149,0.9985142334930137,36.03343479851247,8.78767248645105,2.6082641676549865,0.9682464287349769,0.9931308114861623,14.8817196,passed,
2025/04/10 04:30:00,0.719478495980811,0.6390999834412342,76.25588658511319,93.46621844216504,2.7001055414743393,2.74,2556.414997669588,2948.569148944097,0.983477159069884,0.998725988591319,36.325532738496086,8.948053627143487,2.6160002618865184,0.9725072735301373,0.9929997788395193,14.8640382,passed,
2025/04/10 04:45:00,0.7223852043783858,0.6367371959730221,75.99235170724856,93.05947680270171,2.6966513310287343,2.73,2553.940767166228,2951.6775636752977,0.9831808229467227,0.9984033585185152,35.93253339009095,8.629865000613131,2.600229452734708,0.962920050925126,0.9893794384594328,14.846733000000002,passed,
2025/04/10 05:00:00,0.7201934267999683,0.6375423880958839,75.85424028365661,92.92935923532247,2.6958416909456226,2.73,2547.188670826236,2955.2221412027798,0.9833428531310181,0.9986468538273198,36.28655892293796,8.20667463501022,2.602781496526967,0.9596394864290086,0.9824536210493224,14.833628467777778,passed,
2025/04/10 05:15:00,0.7189168145854801,0.6384959058491873,75.67760159996472,92.79622566960755,2.6969198004423776,2.72,2539.0136690211157,2956.3344012774846,0.9834263099080692,0.9988723178953703,36.57813212982963,7.8518212392756785,2.6002579844596543,0.9546015120739241,0.9746016688273571,14.820513021111108,passed,
2025/04/10 05:30:00,0.7191826411642206,0.6367204618122667,75.58594800251922,92.51592224176697,2.6936249265104224,2.74,2539.8159810144844,2955.685846644814,0.9833577705763517,0.9986844985534077,36.41916115674729,7.80243440427564,2.600165294561058,0.9544279437895126,0.976739833567876,14.802820706666667,passed,
2025/04/10 05:45:00,0.7169948994393773,0.6371250127069793,75.58991493575353,92.43683031302065,2.6941894497975403,2.73,2537.851300130251,2951.6249092895173,0.9835094236192324,0.9988232960922865,36.6426632651341,7.87172471607109,2.6097021890971126,0.9590667846124545,0.9782394762626562,14.789688888333332,passed,
2025/04/10 06:00:00,0.712824017499993,0.6427635930887782,75.81821694224274,92.92517511575977,2.705233485328258,2.76,2528.0211882795106,2951.4513330610953,0.9838709690713062,0.9996156421510776,37.47927655673421,7.995954609698283,2.625805971445332,0.9749561591713614,0.9821078624978438,14.823252546666662,passed,
2025/04/10 06:15:00,0.7205015759502011,0.6408209134338565,76.25199089578383,93.24898455442786,2.704449130257275,2.74,2549.922326589515,2964.70485235062,0.9835905068204833,0.9991310886352801,36.61696280453439,7.830100908213894,2.597195440424582,0.9598170328898117,0.977468277141004,14.914028677777779,passed,
2025/04/10 06:30:00,0.7232451847418346,0.6420360389135001,76.90481997105543,93.8789033072441,2.7089983323537585,2.74,2567.6725478699545,2972.7714056391233,0.983647414426876,0.9991328904127484,36.38667414664433,8.067633051527299,2.5951459975444453,0.9644341124768403,0.9831151829302228,15.009053430555555,passed,
2025/04/10 06:45:00,0.7241657646723195,0.6437195373336174,77.60135593355471,94.5620659360271,2.7141083919199933,2.75,2589.285192057724,2974.183676539163,0.9838568740467358,0.9991972925350394,36.2855029116037,8.491234322659201,2.596152123498378,0.9687851855543281,0.9859140095555168,15.099857544444442,passed,
2025/04/10 07:00:00,0.7258683539517784,0.6456030057016618,78.07598091402683,95.13016586943702,2.7183598760665424,2.76,2603.9115473158827,2985.9822131775254,0.9838734249034184,0.9992664799570399,36.146663305179366,8.535484535909257,2.586135589456077,0.9721699818610988,0.9885927616112666,15.19534291,passed,
2025/04/10 07:15:00,0.7261536581539321,0.6457632994754708,78.05737575230071,95.14811601666369,2.715404056276161,2.74,2605.975718718753,3001.3069279065735,0.983892838502318,0.9993169269748258,36.172682927525166,7.871075651282796,2.5750892688842812,0.9630087502383868,0.979457902108208,15.226038043333336,passed,
2025/04/10 07:30:00,0.7231171540674255,0.6472698278322853,78.13048998564439,95.27818949426603,2.7149318704052234,2.76,2606.493561616491,3010.2351633300195,0.9841158313690402,0.9996007824422769,36.58536835889864,7.425756731185208,2.579956985480386,0.9603321718156943,0.9715225704231364,15.249035822777774,passed,
2025/04/10 07:45:00,0.7251937866167788,0.645965238799633,78.15343036775754,95.21787183736186,2.710387350286559,2.74,2611.181563725885,3025.1851458132364,0.9840383739729424,0.9994558099845735,36.32738106810828,6.90655990593936,2.5684761341762283,0.9539998560661501,0.9689298901501614,15.276737031111113,passed,
2025/04/10 08:00:00,0.7063598422312085,0.6685729406959491,78.75320396751535,96.90790724802795,2.7785163361452896,2.85,2575.1687770760077,2921.102245220684,0.9849826808604922,1.0019494814067287,38.95226450651516,11.924729432312215,2.637811450574997,1.069783000616281,1.0319392648440109,15.271478823333329,passed,
2025/04/10 08:15:00,0.714105979366617,0.6662327985996862,77.3750425594633,95.5023777113086,2.791052586420149,2.8,2524.468743522578,2887.7321890603453,0.9838570483839214,1.0015895698889312,38.45439045934024,12.303155209606665,2.604405499809385,1.0619297647876567,1.0363170289386057,15.105737411111111,passed,
