datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/10 08:30:00,0.713798281576422,0.6627822289784154,76.49338031358877,94.3889903117963,2.7871739729671066,2.8,2506.287572063212,2855.4710403638323,0.9837864815858061,1.0013278294843466,38.37056808841629,12.452282835879725,2.5970684567694238,1.0434397919756313,1.0223550972822,14.944154053888887,passed,
2025/04/10 08:45:00,0.7129577297815853,0.6588180375838667,75.41962238974175,93.0721431433031,2.7768723674609137,2.8,2477.1103225429556,2844.447359818907,0.9835915997961099,1.0011155377245522,38.42335897617522,11.733890812555893,2.595304542274611,1.0253302812124723,1.0088533486792515,14.777286479999999,passed,
2025/04/10 09:00:00,0.7080266117480913,0.6576007502810375,74.57370006607135,92.08377286280275,2.7737057680428796,2.82,2451.930947098759,2817.0457753236356,0.9837634755817981,1.0012528757045622,38.892460655489714,11.800651163197,2.6074551571584075,1.0223092860519174,1.0017351745789382,14.614591126666664,passed,
2025/04/10 09:15:00,0.7084907487542794,0.656565392520783,74.24025074567474,91.72777550572827,2.7728664789290853,2.81,2443.5968963922196,2810.7617628359067,0.9836121059113239,1.001147697249228,38.84909040934802,11.659835112091576,2.6015752896147117,1.0127163715313217,0.9957718289935427,14.569634994444446,passed,
2025/04/10 09:30:00,0.7302560081223597,0.6696564317282738,81.03817092454386,99.77993875034305,2.795412244063109,2.84,2678.601958764221,2964.045976914361,0.9838952303372267,1.0006190106579156,36.21822705665192,12.530832858328244,2.5243266533848874,1.0254461319965495,1.0157741548281651,15.773527128333335,passed,
2025/04/10 09:45:00,0.7214766567138253,0.6772452933713867,83.29659482372092,102.85248815481772,2.7857347693098062,2.83,2785.7119241553783,3045.996274453332,0.9847066889643943,1.0008364162433379,36.477371552390295,11.560122130354678,2.5046132326093593,1.0166043376542975,0.9902531096994167,16.24559229333334,passed,
2025/04/10 10:00:00,0.7063880193039458,0.6926328392818036,88.83692097233268,110.01956266552966,2.784166019551237,2.81,3030.6198787939993,3185.733853792479,0.9858882904317933,1.000944350432614,36.014058228800806,12.17839976180015,2.4843135475629374,1.0526211423757486,0.9942112734311748,17.30736082777777,passed,
2025/04/10 10:15:00,0.7093188420372519,0.6842925698382236,87.73971326948941,108.35541252251824,2.756695144415509,2.82,3014.9951264233623,3211.036487430677,0.9855905775597383,1.0001969142355451,35.77316329192576,10.385847588593904,2.4699991217836716,1.022839501590682,0.9790765575210688,17.163271118888886,passed,
2025/04/10 10:30:00,0.7081666850635912,0.6859296687366013,88.19395660161305,108.97949671314596,2.756883023964024,2.83,3031.8834630182096,3225.669828764761,0.9857162672278686,1.000295612907152,35.86032289488438,10.251362528596994,2.469909925137798,1.0223994967555117,0.9758223317391281,17.251342441666665,passed,
2025/04/10 10:45:00,0.7073704945071891,0.6878401092736739,88.67369284150674,109.63716830471654,2.758607681092744,2.82,3048.7423621007797,3236.9050763837818,0.9858338323875212,1.0004003648337871,35.89354111346383,10.350945810228536,2.469345545624207,1.0283099899538573,0.9787504047680952,17.33963530444444,passed,
2025/04/10 11:00:00,0.7061042623483639,0.6895993286450289,89.14894548510364,110.29007812832623,2.759061927346692,2.83,3067.9612195889977,3248.7327025305253,0.9860037609108722,1.0005008616443192,35.961393774397294,10.358667277681372,2.4679406191563436,1.030236187905874,0.9777388748989401,17.42814970722222,passed,
2025/04/10 11:15:00,0.7078688516304316,0.6900781913516081,89.57414971433812,110.83121588260948,2.760154372658122,2.8,3084.3092412777296,3262.0334935783094,0.9859043600583788,1.0004015215610818,35.74565831354635,10.257536418223903,2.460550460061977,1.0246767246108943,0.97439040821893,17.516885650000003,passed,
2025/04/10 11:30:00,0.7082169997844738,0.691671631164677,90.09890263117944,111.4915903982476,2.760235992786408,2.81,3099.803998330276,3278.5792916452297,0.9860944111421374,1.0005451081350072,35.516534778198135,10.087180301548793,2.459911727746919,1.0259392066501358,0.9746075409484435,17.60584313277777,passed,
2025/04/10 11:45:00,0.7113517944100838,0.6927754177255322,90.5721716823766,112.07402965640946,2.761859076075202,2.8,3110.300901142558,3296.6234451573405,0.9860904827827538,1.00059747724889,34.9713422760255,9.93445905592683,2.4530763342389537,1.0288917176655674,0.9798642020273889,17.695022155555552,passed,
2025/04/10 12:00:00,0.7129017666509893,0.6942668852994549,90.95647255286778,112.61261841167452,2.7639806551449344,2.81,3116.071350856763,3313.7537557244027,0.9860903770290903,1.000728960216954,34.696933859297324,9.7027777340982,2.4513263913303955,1.030199042516709,0.9813898873854081,17.771912210555556,passed,
2025/04/10 12:15:00,0.7147116060854246,0.6969327606904195,91.54769265172487,113.36514325257001,2.774466602316772,2.82,3124.093486441905,3306.2721579718427,0.9861923054272617,1.0009530602084036,34.27853074275433,10.316516508481483,2.454178968119722,1.0370610685255004,0.9868847275782489,17.84083472111111,passed,
2025/04/10 12:30:00,0.7158497296079979,0.6993999560897618,92.11664556057916,114.08898656032406,2.7817355388258287,2.83,3136.475626763086,3301.901236059188,0.9864049696255902,1.0011676087420336,33.871665557206875,10.819589748488122,2.454186605699936,1.044203962865349,0.9922443393301815,17.909861731666666,passed,
2025/04/10 12:45:00,0.7164529256518627,0.6986051290823846,92.28727901044873,114.31169274346873,2.77762003898431,2.8,3148.227538615866,3322.5523098663275,0.9862212419792705,1.0009705068513062,33.93606865591011,10.26393135153843,2.4483604307592177,1.0310253264352336,0.9818828877206228,17.973367775,passed,
2025/04/10 13:00:00,0.7173176870020794,0.6995109194596931,92.63549755949172,114.74926978519483,2.775935440677793,2.79,3152.643632462057,3347.0024744353655,0.9862734360388108,1.0011022680648458,33.72856640636704,9.790727031533924,2.451040697800863,1.0342085448163354,0.9851407871595579,18.04259798,passed,
2025/04/10 13:15:00,0.719565657946058,0.7003843592716947,93.01495535106233,115.23408138632685,2.7785561970886663,2.8,3161.6778212588133,3356.7912685430906,0.9862271225545862,1.001111687417644,33.35916927784065,9.790723715622168,2.4463173145091948,1.0346577924877098,0.9872571482555199,18.111932685,passed,
2025/04/10 13:30:00,0.7216554632574119,0.702122865533233,93.56857377435014,115.88235814158514,2.78404597707086,2.8,3171.3873526164975,3359.169987219146,0.9863434575076355,1.0012564728014313,32.85549743534384,10.129157334782267,2.4475790134619837,1.0437705147716423,0.9962380398043721,18.18137189,passed,
2025/04/10 13:45:00,0.7234764881927737,0.7043397812798605,94.10915424612843,116.56966404277144,2.793767163276725,2.82,3173.759020023799,3358.967054970242,0.9863090483782705,1.0014534721618542,32.545518104085986,10.457626125934235,2.4545446101039525,1.0484479607636794,1.0000771580637755,18.250915594999995,passed,
2025/04/10 14:00:00,0.7258767502512425,0.7039945718165963,94.57014893331245,117.05270870326272,2.795379776855025,2.8,3194.9814771974766,3360.9142356985108,0.9862104419371419,1.0012235193458887,32.18654849046019,10.689509528424173,2.4462654428950796,1.0417183768324358,0.9970613088646421,18.326218294999997,passed,
2025/04/10 14:15:00,0.7267873555875733,0.7040451881112639,94.9101149691181,117.37769470147244,2.7956324234133527,2.8,3202.0501157496833,3369.027003026394,0.9862191126452593,1.0012155649185015,32.00255057040561,10.65232769073563,2.451096467729599,1.0430204007269421,0.9993816333958023,18.370316249999995,passed,
2025/04/10 14:30:00,0.7115244285021025,0.6995050735520169,92.2637394761235,113.81204692949375,2.796590231135153,2.88,3096.928725778273,3245.8655274458133,0.9866977423083146,1.0016794033728793,34.380202006589144,12.491727902387241,2.531957806324349,1.085086537990152,1.024722559981119,17.738196446666667,passed,
2025/04/10 14:45:00,0.7117182525409316,0.6850319730242961,88.40658386885556,109.22116356725174,2.766282635330406,2.82,3023.7970754547437,3210.423608276077,0.9852237954831782,1.0000712643898841,35.68429728920571,11.119020873908312,2.4856904791865895,1.03108479661239,0.9893193096120542,17.24561642222222,passed,
2025/04/10 15:00:00,0.7101417614020503,0.6849464241640428,88.33865428484002,109.14808159268028,2.7646002503239,2.82,3019.2860037527967,3214.602691440321,0.9852454064010492,1.000135131968224,35.935240623743695,10.784873518914731,2.4934836884766653,1.0247764640165693,0.9816921892180067,17.234210247222222,passed,
2025/04/10 15:15:00,0.7081464435371836,0.6858888775632208,88.60466444822183,109.48763235622289,2.762995920813862,2.82,3028.3030258858403,3225.307602930505,0.9854010293236036,1.000246153903576,36.139317754722185,10.650840250621197,2.4998893785035925,1.028255640332524,0.9820164390614573,17.278700657777776,passed,
2025/04/10 15:30:00,0.7087240654133345,0.6860829143371425,88.75588785681967,109.6876567937149,2.764536764105174,2.82,3029.4434042291805,3232.6096839722213,0.9852621948833601,1.0002254503109955,36.161780401752,10.538191934283432,2.5024300789493155,1.0264727985836128,0.980911503144472,17.31167598111111,passed,
2025/04/10 15:45:00,0.7047362534806328,0.6880389139627371,89.21301557295699,110.21891474053028,2.769232684930422,2.81,3039.7621690063884,3225.7349103336182,0.9855165896433294,1.0004602050805629,36.61543968939028,11.02176076888389,2.522652070865748,1.0350027258628771,0.9826021429772865,17.35061929944444,passed,
2025/04/10 16:00:00,0.7136309476477146,0.6851069115781431,89.25169788318358,110.12854571376913,2.7701713651223296,2.83,3038.1010204983963,3237.3194939886785,0.9848256962875125,0.9999211404006713,35.706724130596825,11.001634103234712,2.503951687601237,1.0347653365561758,0.9956966524460084,17.38399021333333,passed,
2025/04/10 16:15:00,0.7130666447664187,0.6851727237206747,89.453628685883,110.40712959965927,2.7665610934233666,2.81,3045.07133816425,3252.6293095523934,0.9848697930659233,0.999924114952262,35.76455786634339,10.666850726025682,2.507969538648848,1.0326242937144996,0.9934715876624748,17.42297359,passed,
2025/04/10 16:30:00,0.7143809974025902,0.6862960640680883,89.62039552275711,110.77865653148739,2.770752274350743,2.82,3044.0607097386646,3258.190858658386,0.9846907537939342,0.9999569661710302,35.69689712940544,10.868979237710215,2.508096415281693,1.041038774735797,1.0020826888510805,17.461977866666665,passed,
2025/04/10 16:45:00,0.7147236677655937,0.688822092390476,90.00259058260508,111.3674295502396,2.7786001073146127,2.83,3042.058029580287,3254.2930072642343,0.9848278263065611,1.0002704230483304,35.51726917454059,11.299534079321134,2.5190395297718147,1.0521536647317404,1.0103230018639495,17.495041666666662,passed,
2025/04/10 17:00:00,0.7145812119058667,0.6898590690739199,90.14247401869876,111.70667038391589,2.778843301510881,2.84,3046.226546663554,3261.6084940779,0.9848581206597841,1.000342284807475,35.51498411859153,11.21706241143347,2.517502686047564,1.0510315787869646,1.0083687840767446,17.52848515,passed,
2025/04/10 17:15:00,0.7154040297955522,0.6931365815359808,90.54481506824445,112.37313219729735,2.7884658009521646,2.84,3039.1336189809817,3260.9429107967762,0.9849957272803339,1.0007697005559542,35.250284932772146,11.583560802452107,2.5293523382296113,1.0661484076422967,1.0199571290221905,17.567547946666668,passed,
2025/04/10 17:30:00,0.713740921736979,0.692271103790811,90.28924613256393,112.17230104550472,2.7849592136032966,2.83,3036.5838098502377,3260.0456927014925,0.984910562360252,1.0006579422874216,35.61314330066883,11.455258198285437,2.5309901049047174,1.059348096305549,1.0129759423242781,17.535856347777784,passed,
2025/04/10 17:45:00,0.7144593177072253,0.6884019927022007,89.71352291161486,111.36877326759515,2.778123766380206,2.83,3028.1542380361043,3246.136315876705,0.9846702812258507,1.0002221291534854,35.70147527188126,11.628392065896643,2.529741232528817,1.057033390222858,1.016175859594467,17.430755705000003,passed,
2025/04/10 18:00:00,0.7145623009058464,0.6882335075503954,89.64290276335223,111.39737976626945,2.778340183784804,2.85,3025.1345810051866,3246.6612463614806,0.9845394171398212,1.0001679752909074,35.79852379501221,11.615654644342731,2.5310152093898233,1.0539277027947165,1.0138413918353264,17.42518237166667,passed,
2025/04/10 18:15:00,0.7182946826527247,0.6950378539422606,91.39246429620543,113.69584486033077,2.7975808589646216,2.85,3056.770449307519,3257.9194200773386,0.9849349851460472,1.0007726723202182,34.80002588850304,12.412384240014887,2.5378465034814925,1.0691707740307386,1.02556415717304,17.665855508888885,passed,
2025/04/10 18:30:00,0.7219673833531347,0.6935618422623056,91.28504015079916,113.71719658460894,2.792994646536421,2.84,3063.562413365538,3276.407410685776,0.984521350023775,1.0003901523181884,34.53007513576706,11.950526525544934,2.51578591970878,1.055393723259313,1.0189219556159557,17.707501777777775,passed,
2025/04/10 18:45:00,0.7182487435396954,0.6948984609306451,91.56048372989177,114.17553456272319,2.7882043131421184,2.84,3078.214896687959,3287.463021576237,0.9848935283327552,1.0005664665724403,34.84573981542677,11.705232333135877,2.521978660072594,1.0523972011125309,1.0110434685997904,17.748810627777775,passed,
2025/04/10 19:00:00,0.7186698271730205,0.6936024306141428,91.52137539521691,114.24217417275985,2.7806734206739465,2.83,3088.666905986166,3307.2355491906205,0.9847120721154228,1.0002954599250413,34.936201763224624,11.134362754956165,2.511484258234842,1.0387310945763721,1.000730915932076,17.78491595833333,passed,
2025/04/10 19:15:00,0.7197232243165564,0.6969482495441013,91.93822837699635,114.93465819438974,2.788884730432563,2.84,3083.567957179149,3308.4678059289804,0.9849272429902651,1.0007338047143752,34.55507320732886,11.478871471208985,2.520267165610507,1.0558556461520618,1.0145607648157358,17.826650936111115,passed,
2025/04/10 19:30:00,0.7207158640041061,0.6987119799503034,92.1962282880519,115.43241825061371,2.7941188150740537,2.85,3082.7447149138766,3312.2648569137427,0.9848947579502471,1.000890421917813,34.40885389960144,11.589255282625222,2.522813058952855,1.0584059190294464,1.0163532479693531,17.86841656722222,passed,
2025/04/10 19:45:00,0.7213028217105163,0.6979871027818298,92.2340419342694,115.60070421418615,2.7889188275528554,2.83,3095.7046078173194,3324.2038753960296,0.9848099273192655,1.0006748136428627,34.38272770774756,11.308287614590348,2.5109984275016792,1.0472098380954742,1.0078431506489163,17.90460364,passed,
2025/04/10 20:00:00,0.7260548144762781,0.6994854981001772,92.43374372489815,116.02391814549993,2.793481598723741,2.86,3089.6234947211856,3334.771078535544,0.9847050986910078,1.0008007908606655,33.62685965998963,11.388623520514777,2.5029100874390355,1.060581587812744,1.024403638835206,17.946428023333333,passed,
2025/04/10 20:15:00,0.7162430571223406,0.6976274221564134,91.1751752898058,114.62630298141393,2.7880209597598307,2.81,3062.813210032255,3289.1187290434996,0.9849038317319923,1.0008304244156687,35.18678680649905,11.764690045694742,2.522352215925417,1.0531743303854344,1.008166121836961,17.709319381111108,passed,
2025/04/10 20:30:00,0.7174014246319426,0.6978812178854663,91.37925167417482,114.99580432161179,2.7834045058402537,2.86,3069.6479195758957,3314.108108716283,0.9848801982736507,1.0008154859360552,35.00616833789993,11.240008069812161,2.5181741189440108,1.0509654505507642,1.0077469067560894,17.768575293333335,passed,
2025/04/10 20:45:00,0.7200350555358102,0.6990861609162499,91.79702138505293,115.6416712362208,2.7849614258618423,2.84,3079.2757143961444,3329.461808194699,0.9848545842739753,1.0008496612818192,34.5664938588854,11.166818215818289,2.5123131037833883,1.0525712725561165,1.0113549292303394,17.848086788888885,passed,
2025/04/10 21:00:00,0.721863491226446,0.7011683689702775,92.3256744490856,116.4303864894973,2.7885826139923418,2.83,3090.100985768996,3339.440941147203,0.9849796149989694,1.0010120325278484,34.12529907545445,11.291053032377837,2.510454193779869,1.058117834144912,1.0167227284673488,17.929308833333334,passed,
2025/04/10 21:15:00,0.724318779567253,0.7047764972689688,93.09495899636555,117.5262623757974,2.7995220962702954,2.85,3094.7967583172262,3344.177140959652,0.9851217794736409,1.0013823112601672,33.54697732390805,11.70578425541229,2.5184645809542334,1.0720244236143273,1.028781797476594,18.026049708333325,passed,
2025/04/10 21:30:00,0.7251928278054516,0.6950487862291271,93.27944146078154,117.269551612653,2.7622264492844963,2.8,3163.383472409139,3400.883358319659,0.9848088687268814,0.9999226831261523,33.685080720918464,10.08897665012054,2.4887847341768428,1.0219165888834578,0.9950736627239923,18.131991460000002,passed,
2025/04/10 21:45:00,0.7226300601869713,0.6967389081657617,93.86487567563083,118.11743915266774,2.7554255529051854,2.78,3183.8832041649307,3436.768304915319,0.9851627555867376,1.0001444744452974,33.81530408949726,9.345744693230154,2.494973797179442,1.0190609183359711,0.9884890637456388,18.242712344999997,passed,
2025/04/10 22:00:00,0.7200810124931324,0.6959934997345535,93.35979813311451,117.60109272480105,2.7504795841138296,2.78,3167.2235032349076,3433.2387476113563,0.9852392730392633,1.0002159661881491,34.202989938724,9.187223462681118,2.503586053298308,1.0233245250296277,0.9907545820184088,18.154436666666665,passed,
2025/04/10 22:15:00,0.7217118390888719,0.6707525972568948,91.78365396545078,114.10761712251347,2.661977395257478,2.65,3153.695325512658,3582.814277483656,0.9851185346545276,0.9985561756461071,34.02275135883648,3.5822814692865608,2.5284978817443204,0.9925974871166737,0.994280157755237,17.932436286111116,passed,
2025/04/10 22:30:00,0.7274983045499241,0.6701007701544981,92.53887401777695,114.95480714329932,2.660077594510787,2.7,3181.9369522142633,3613.1141754794608,0.9848688357950782,0.9981997162160648,33.206382342010556,3.5832556672587494,2.5151690792389942,0.9976175601692021,1.0072397438353458,18.075363258333333,passed,
2025/04/10 22:45:00,0.728230210717056,0.6700322713194758,92.41281494333158,114.91950731040453,2.659970573776007,2.69,3177.277388029617,3611.125740359652,0.9848013192800108,0.9981699301258973,33.13663605337313,3.6451544635927418,2.5132224116883433,0.9979018140050039,1.0086036014804536,18.056952564444444,passed,
2025/04/10 23:00:00,0.7270131737383806,0.6708530521635445,92.47187060519141,115.06378211001626,2.6607699061293695,2.68,3178.8452939559083,3602.3227692978217,0.9849472032567195,0.9982462738629746,33.22019139169475,3.9737383388509016,2.519254404211023,1.002945875266565,1.01149300350694,18.043127911111107,passed,
2025/04/10 23:15:00,0.7286806433934999,0.6701776659110331,92.2708914920276,114.93536962277513,2.659643486071742,2.7,3173.316965725915,3601.879027408757,0.9848307360940609,0.9981550173162164,33.063380921447404,3.8887385734492357,2.5126266565418525,0.9974839041851498,1.0088707711513552,18.019605889999998,passed,
2025/04/10 23:30:00,0.7305587291323654,0.6676055380676208,91.08358398412926,113.52511211568522,2.659839934041256,2.7,3120.0415727706786,3564.686681904892,0.9847700239488701,0.9982624817707156,33.330606155601856,3.6907237207400416,2.5192851683869804,0.9805486720091449,0.9958155601698079,17.780307159999992,passed,
2025/04/10 23:45:00,0.7319048425016955,0.6676726545126646,90.84652983993072,113.3572684610668,2.663027544904278,2.71,3111.8326912083085,3545.2674843379023,0.9846992930404606,0.998221841785491,33.25351054679206,4.021066137638698,2.5148147558085627,0.9741130633760047,0.990497183569046,17.72804113666666,passed,
2025/04/11 00:00:00,0.7334941910008681,0.6645832535299743,90.97242842846025,113.15976013516287,2.6538733129113066,2.63,3113.5117452891022,3551.376279384046,0.9849375112832649,0.998081217309915,33.04227512172901,3.760652448005391,2.5287195980611643,0.9749706799343641,0.9969451100095831,17.687768462222223,passed,
2025/04/11 00:15:00,0.7354519155019453,0.6652221683865053,91.86740769117017,114.27162708279945,2.6509497594862728,2.67,3151.8954289732274,3587.2987528952613,0.9848580061598282,0.9978451040290292,32.50604456768753,3.7469274687853336,2.519300003618889,0.9832238386802309,1.0081225064515704,17.865265195555555,passed,
2025/04/11 00:30:00,0.7264878219831038,0.6757061144050547,93.63660869907844,116.82698120217418,2.674060559803994,2.71,3218.1658767383437,3553.4286153701696,0.9853420045525777,0.9982684770459419,32.93436955809046,6.52583267368854,2.5360165737076357,1.0260919964591426,1.0294281008285848,18.107653758333335,passed,
2025/04/11 00:45:00,0.7339123079372951,0.6750696811544087,94.87849424479614,118.38576965120168,2.666585876590904,2.68,3274.9651823568597,3622.0604178926,0.985099216445141,0.9978014359529825,31.769775144585097,5.700109975024034,2.5017357976388928,1.013822017589436,1.028035239691476,18.391511056111113,passed,
2025/04/11 01:00:00,0.7321469973143142,0.6705872617283233,93.14337216058422,116.27127905669867,2.6585184678114873,2.67,3214.601214723216,3586.629512937635,0.9850250556278599,0.9977605269411127,32.2866515357092,5.141813065380718,2.5117301643637426,0.9951821160088024,1.0118498479771154,18.08119749333333,passed,
2025/04/11 01:15:00,0.7335092717470142,0.6693555815554312,92.69027233923181,115.75825685796615,2.656457027136466,2.66,3195.242557614257,3578.071761285176,0.9850201931484556,0.997772393587415,32.28096614979388,4.948694436901063,2.5119762215714343,0.9890336394874504,1.0084163663662462,17.993018419444443,passed,
2025/04/11 01:30:00,0.7341763371748806,0.6685277688234442,92.30171008425113,115.34023204495057,2.6556215722834833,2.67,3174.293486412706,3569.869470359714,0.985019315881704,0.9978504441062523,32.39734795220891,4.841831817986908,2.51828467608582,0.9871020173581911,1.008056247517634,17.909944635,passed,
2025/04/11 01:45:00,0.7389453761473052,0.6639302257618094,92.10472201851664,114.71724157720999,2.6462778565049896,2.62,3157.2173711615296,3579.525108913858,0.9850094733943531,0.9976512888998756,32.05255024505417,4.18482713583379,2.5286530493478585,0.9808358673286444,1.0123219891479156,17.82729245,passed,
2025/04/11 02:00:00,0.7435199817379411,0.6660085347624696,91.79712364862924,114.5028904810313,2.660948710769541,2.67,3123.306769795965,3543.171909357732,0.9846964750740345,0.9978172085229323,31.895241389424683,5.339403370591604,2.5329028962108766,1.0028266784522573,1.036258508360381,17.739157846666664,passed,
2025/04/11 02:15:00,0.739051550778626,0.6684370626257603,91.53384938972087,114.41156311793318,2.6670840874273565,2.68,3112.7959162372667,3507.21555576191,0.9849792143046783,0.9981166833286348,32.40994786527891,6.185213521768393,2.544607709725766,1.0112112923904115,1.0366331151886956,17.656127255555557,passed,
2025/04/11 02:30:00,0.7464746441558107,0.6647005194977811,90.81770042674653,113.56254368919083,2.661855033339885,2.65,3083.261319890985,3516.6562375866038,0.9845481869239366,0.9978566511771453,31.90208689912535,5.3248731619177105,2.5269738537187494,0.9918255039826525,1.0291386781678675,17.56802377,passed,
2025/04/11 02:45:00,0.7462911851968473,0.6644230480654002,90.61324130776886,113.26199569793091,2.6644191315272323,2.66,3067.1809384687567,3493.3244522638706,0.9846473247202188,0.9979552330087704,32.0800845027408,5.699896064139052,2.5417185365429384,0.9931229387594789,1.0301662478269433,17.479936075555553,passed,
2025/04/11 03:00:00,0.7457052757624125,0.6654295422026703,90.19297657988488,112.96317234234256,2.668748962807983,2.65,3044.8383387076256,3474.0768318279306,0.984645706207014,0.9981568935115135,32.33375086624583,6.008173717828984,2.5472185889337955,0.9973703746968348,1.0323127131981351,17.39734809999999,passed,
2025/04/11 03:15:00,0.7465817820743368,0.6644070919250363,89.56383141078517,112.37820495645659,2.665266427237507,2.65,3023.7076835001403,3472.594469239942,0.9845733662007334,0.9981817829303758,32.36234208366637,5.61870178755378,2.5400876475704695,0.9912825003910885,1.0281092157215466,17.314376028888883,passed,
2025/04/11 03:30:00,0.74683240409329,0.6634094759077492,89.4091659362799,112.03944878787354,2.667268808431601,2.66,3011.0099543843007,3447.4065166309947,0.9846006445180371,0.998146326471611,32.37099387877028,6.182400677791914,2.556769020659687,0.9970511957858276,1.0351126982638812,17.22633280499999,passed,
2025/04/11 03:45:00,0.7487618676067759,0.6621353060429004,88.94221684160338,111.57488250835297,2.665118690415956,2.65,2997.3459252399666,3440.005243532564,0.9844788217516762,0.998038664947078,32.19343758022362,6.117712200002554,2.5485379932661396,0.99214877830118,1.0336228030258248,17.156304916666667,passed,
2025/04/11 04:00:00,0.7492510975512526,0.6612940090151908,88.677037961756,111.34278205090456,2.6621151349398566,2.64,2987.6521897225107,3443.7727282385026,0.9844204084171377,0.9980209631581818,32.194302945657206,5.81938013039436,2.5479163762828376,0.9877441702819758,1.0307896610223044,17.121193613333336,passed,
2025/04/11 04:15:00,0.7517522658863846,0.6604062605117728,88.4422960260433,111.10262631373168,2.662287614000819,2.63,2976.4542066919753,3439.276964858495,0.9842423908183751,0.9979232248918566,31.972990625408283,5.883083763825974,2.545294563910397,0.9880545551426225,1.0349663765988368,17.08052163277778,passed,
2025/04/11 04:30:00,0.7526458050607896,0.6600130469129137,88.57583997864013,111.15118088016364,2.665585405778423,2.65,2982.3358678153486,3411.9489197030402,0.9843133360590206,0.9977742847613053,31.765282568843674,6.740623747029768,2.5506949641993906,0.9898373886710163,1.03812844919557,17.044512210000004,passed,
2025/04/11 04:45:00,0.7509209254153836,0.6611145946407216,88.2983411575461,111.05923843903187,2.666538664919773,2.64,2972.050175083959,3406.2787274233756,0.9843746455815093,0.9979472552680477,32.01718958744753,6.780232377803201,2.5511675103659446,0.991353960919451,1.0367077345514852,17.00806063611111,passed,
2025/04/11 05:00:00,0.7464748150241,0.6560749857323465,85.73649730509322,108.0384971365228,2.660188293978676,2.6,2881.896539257437,3337.6715559806325,0.9844340072694873,0.9981599488619322,32.983694575031976,6.226522948199191,2.5671588821265567,0.9590263388336746,1.0035584741287824,16.54522224055556,passed,
2025/04/11 05:15:00,0.746145164793464,0.6554688673009562,85.5007673359879,107.95098024594745,2.6549436855330195,2.64,2878.4776721336716,3351.1024266043455,0.9844193468974791,0.998161113913808,33.04801658282977,5.590221591252519,2.559741393980545,0.9472796089208657,0.9923717313823316,16.539184346666662,passed,
2025/04/11 05:30:00,0.7483565023663087,0.6545517684048116,85.7913086502711,108.31623032181861,2.6486398849400588,2.6,2895.63587197403,3374.4614577638836,0.9844102292223388,0.9979600050910534,32.63889614663226,5.239918173908135,2.548438157772661,0.9456687883558775,0.9947936388102606,16.607229869999998,passed,
2025/04/11 05:45:00,0.7486344236137923,0.6561744820872678,86.15184458952277,108.86885180433728,2.6497495551224115,2.65,2901.400562202175,3390.040527430609,0.9844148886817655,0.9980656291593344,32.57160594652046,5.408916303824743,2.553627085605886,0.963285601281942,1.0118991534197583,16.67074322833333,passed,
2025/04/11 06:00:00,0.7483385728462142,0.6590637648812852,86.41049459105828,109.51926375635236,2.6547970174478963,2.65,2910.476399041498,3394.7340269611973,0.984387575926669,0.9981928670201712,32.59255327543161,5.70609499553018,2.5459845909428966,0.9686484278579159,1.0141610675781016,16.739053833333333,passed,
2025/04/11 06:15:00,0.7475576839658972,0.6609789239364424,86.64048495504717,110.06890142874954,2.656539311680367,2.65,2921.141028026496,3403.7893213152797,0.9844102876137197,0.9982784210949155,32.65057355309336,5.6882665236304515,2.5394079283573916,0.9659581669028868,1.0087981285039251,16.802426116666663,passed,
2025/04/11 06:30:00,0.7456178301441944,0.6617607033616336,86.96350006410866,110.63346425441082,2.6513627689318393,2.67,2943.9177343832685,3422.420302129447,0.984643877558375,0.9982849302992938,32.681481486281086,5.340003511101895,2.531086424526371,0.9584115951446343,0.9988219941282847,16.879471644444443,passed,
2025/04/11 06:45:00,0.7449211473533444,0.6615322239322503,87.21783048922671,111.11948358990118,2.643662142771082,2.65,2960.6030510066917,3456.1127883986837,0.9847306601289851,0.9982592600659941,32.6580819974056,4.504959668453662,2.5230774763959087,0.9472456586647469,0.9878717532086685,16.963628745555553,passed,
2025/04/11 07:00:00,0.7433703902582431,0.6631850814344935,87.62592994117811,111.79020426427715,2.6422865515275,2.65,2972.800678451333,3479.0329019629667,0.9848391552528991,0.9983993622021051,32.77800246030247,4.337455552379722,2.5274346808617003,0.9554899997595283,0.9934938983715447,17.047593102222223,passed,
2025/04/11 07:15:00,0.7430900211597163,0.6651819852092848,88.02753606814284,112.45866150430393,2.6427498728791363,2.65,2986.0451673856282,3494.7036979396544,0.9849207179387502,0.9984935505406362,32.70086981610443,4.506647755378527,2.5259808647667388,0.9698295514139106,1.0061415275986192,17.12699824,passed,
2025/04/11 07:30:00,0.7411851842940337,0.6693348015745447,88.63607218326358,113.47566827755502,2.651312993520113,2.69,3003.994038918871,3489.5759427257935,0.9850690406440497,0.9987101833080082,32.8187194791386,5.386266254686499,2.530116527326573,0.986197679396312,1.0163664651133866,17.216486466666662,passed,
2025/04/11 07:45:00,0.7437104578551601,0.6686561839108051,88.86517860777055,113.87647513190711,2.6459685230720575,2.66,3023.843540125357,3512.9863355320995,0.9849687294198777,0.9984617085797656,32.34068112121146,5.048517612926462,2.5101113222955256,0.9797042204137933,1.0142311998524118,17.29624609166666,passed,
2025/04/11 08:00:00,0.7425848068380805,0.6682082327960082,89.27115500053246,114.33779138957888,2.6389940448518403,2.65,3049.906580215428,3538.4148205622473,0.98510755848658,0.9983324598165918,32.17943972059671,4.645307967525067,2.5039894347365688,0.9767351788555928,1.011415541689949,17.38654094222222,passed,
2025/04/11 08:15:00,0.7426009399216875,0.6623672906345215,86.87644965429782,111.3316688155039,2.6334184788757424,2.64,2955.5479522799615,3483.6894025210718,0.9849607833325945,0.9984781340809357,32.81982363954747,3.7811826336417695,2.5149843420449445,0.9474432554823513,0.9864445362676333,16.957206639999995,passed,
2025/04/11 08:30:00,0.7418172102088542,0.6656720655689888,87.49287590189931,112.18189588642713,2.6403398487761445,2.68,2976.609478845736,3481.185135953595,0.9850714769519505,0.9985785706099524,32.77781920762583,4.538870090093398,2.514746335855299,0.9622188736193543,0.996935739946829,17.050772456666667,passed,
2025/04/11 08:45:00,0.741295610259063,0.6672981157507676,87.98208435708978,112.86301453542373,2.6418108505757796,2.68,2996.4996879915084,3493.2018701638353,0.9851487052300665,0.9986112009685041,32.72480114577497,4.637402845111772,2.5108382531897004,0.9647681293026733,0.997418564898503,17.14456399333333,passed,
2025/04/11 09:00:00,0.7388603768324619,0.6688713598168022,88.39965692854514,113.52271905532945,2.641443362389606,2.68,3020.8274812179375,3505.3700876767284,0.9852562448804366,0.9986137429318245,32.77519502548202,4.6567736936170565,2.505405592890881,0.9628843873086407,0.9916515532657384,17.23858125,passed,
2025/04/11 09:15:00,0.7388029296195715,0.668261844295263,88.80367370003607,113.9807490106435,2.635512510420337,2.65,3042.144220836437,3534.349567931676,0.985280088716718,0.9984814004438969,32.589978549946565,4.169672802402823,2.5006369998768787,0.9602415119743966,0.9904697821555286,17.332431655,passed,
2025/04/11 09:30:00,0.7392076697307325,0.6686936319189316,89.28908521582922,114.54716007733653,2.633119253601883,2.66,3064.1711700958267,3554.1768713616493,0.9853200377272466,0.9983848835976804,32.31751597830245,4.181741149682374,2.495954794229839,0.9687939954391899,0.9998252030322121,17.426899654999993,passed,
2025/04/11 09:45:00,0.7403008846511748,0.6683281399223051,89.76759327604617,115.06888508897916,2.631524060700438,2.64,3083.6095510737946,3572.7724273113663,0.9852332167597166,0.9982160996852295,32.08573205393784,4.020867749844758,2.4940967054527428,0.9655737576356971,0.9987403712972606,17.516429333333335,passed,
2025/04/11 10:00:00,0.742289141240111,0.6648267316432692,89.32256382824087,114.31993933258501,2.6218280765206003,2.61,3062.2557760684617,3590.2314151638952,0.9852331914037498,0.9981800932866032,32.051134484852625,3.0639467059098373,2.4985465295959925,0.9615492653451051,1.0007084333263065,17.441677696666662,passed,
2025/04/11 10:15:00,0.7371359781571163,0.6718067689381877,90.0729583435748,115.73578741195986,2.6370705073146063,2.63,3099.26040348442,3573.076409731032,0.9852722773014545,0.9983671668997939,32.27532796232378,4.526730804724328,2.490356204969699,0.9767257362588839,1.0029722669875885,17.595422624999994,passed,
2025/04/11 10:30:00,0.7366996020641623,0.6713308430530097,90.04909164596613,115.66185609735103,2.6343089292104915,2.67,3097.492691905357,3578.273377137492,0.9853521097693498,0.9983937056341854,32.322330341644914,4.369374720591795,2.494341691398853,0.9795838382976814,1.0060597918237713,17.586030165,passed,
2025/04/11 10:45:00,0.736576974815446,0.6708899235818452,89.97371309427932,115.56120884985643,2.633163407592447,2.65,3092.533070744054,3582.5162385088556,0.985332085879614,0.9984182740343818,32.40339441923451,4.132336706851421,2.497128078897304,0.9765707267348075,1.0033983543275204,17.576495585,passed,
2025/04/11 11:00:00,0.7352367157773243,0.6710126042252285,90.10977398952743,115.68320858301259,2.632354514575121,2.64,3099.60035497825,3581.836632055189,0.9854446248154767,0.9984222200817209,32.4808882787424,4.2033775389665955,2.5012571035147957,0.9770477095338267,1.0023986930163213,17.587910816666668,passed,
2025/04/11 11:15:00,0.7377018807605469,0.6705055248737141,90.2726155367537,115.83947198750333,2.6333009741003646,2.64,3103.8893211233462,3588.5063861393664,0.9852482231519485,0.9982778477160548,32.23997689401258,4.167896153832243,2.4968995758819976,0.9745450753885181,1.0032061955602483,17.623092134999997,passed,
2025/04/11 11:30:00,0.7377726362562685,0.6703684987799676,90.42902523026527,116.00265578466183,2.63235003422105,2.64,3111.659842203237,3592.764079603352,0.9852549460783913,0.9982129047097907,32.17560892334602,4.181283109385804,2.4965611861051555,0.9748286889451758,1.0039374701777233,17.64839054,passed,
2025/04/11 11:45:00,0.7380196675078454,0.6709091204171531,90.6009963951,116.22197998920626,2.6338417114812427,2.65,3114.0794316807664,3598.103347076808,0.9852018132623247,0.9982324565332303,32.16049914201243,4.2440191416876045,2.4992367088189273,0.9798661653100147,1.0087921748262256,17.67882697777777,passed,
2025/04/11 12:00:00,0.7377790926420912,0.6714335165456953,90.83932059166291,116.47532310742484,2.634940876432861,2.67,3122.0364067414635,3598.745096070586,0.98522994299041,0.9982187375424946,32.128960298562475,4.473879541897983,2.5022735493387924,0.9862479699848451,1.0145052983716318,17.70886190333334,passed,
2025/04/11 12:15:00,0.737998359909228,0.6712567021272424,91.03115220512372,116.68553643759698,2.635924504256343,2.64,3127.7748434861705,3602.0441741425043,0.9851373421824474,0.9981464876881246,32.13960005212626,4.422425805436655,2.5051620122380713,0.9795924488887922,1.0083446348794354,17.739294857777775,passed,
2025/04/11 12:30:00,0.7381762958779358,0.6713350540184689,91.23235948340478,116.89159190161124,2.6359796214681626,2.64,3137.3571855859586,3603.865801939143,0.9851382044559521,0.998072716113936,32.046820353663385,4.548093706692315,2.5042264857927004,0.9810368660141613,1.0100581079815063,17.769726418888894,passed,
2025/04/11 12:45:00,0.7363367679209365,0.6730661371634997,91.52218571754656,117.26487263004189,2.64014793035306,2.66,3141.4094088192383,3600.5440147517907,0.9852063144065408,0.9982117053535555,32.247971752196165,4.959179837500435,2.515972523151941,0.9937642389955195,1.0189598131717297,17.79975437777778,passed,
2025/04/11 13:00:00,0.7391271834795524,0.672261648088941,91.47863012338318,117.17387153558364,2.640980934912032,2.67,3139.3215564363063,3598.4074262117583,0.9850340136509051,0.9980677641893322,31.993848383480405,5.0070979202714785,2.509489795463681,0.9905937340679677,1.019653645729035,17.79421378777778,passed,
2025/04/11 13:15:00,0.7399831279076142,0.6713590632752261,91.31869061362227,116.9172030683758,2.6414725513214927,2.66,3131.801760316074,3590.904417764781,0.9849529833335401,0.9980109466747599,32.0179872952635,4.961985377925879,2.510907947395434,0.983287365491847,1.0139793536106978,17.757843839999996,passed,
2025/04/11 13:30:00,0.7409123166455104,0.671213747162822,91.14144746686753,116.69091981614731,2.645835948189936,2.65,3113.373618550639,3582.40698337881,0.9847708183310819,0.9980817352546064,32.19382842978174,4.963617136156004,2.520140955622986,0.9799252335310713,1.0113292228801896,17.715937017777783,passed,
2025/04/11 13:45:00,0.7363906076618398,0.6724709906079884,91.11592878780517,116.67557046667513,2.6464422304072674,2.66,3111.6020767818923,3568.9031867995645,0.985087032139768,0.998309317000406,32.65881577996851,5.3094204731344785,2.5354982570815987,0.9900364318706671,1.0151378621895715,17.67957125,passed,
2025/04/11 14:00:00,0.7405879636770811,0.6708762421102713,90.68535469589503,116.1737397786702,2.6469972165081646,2.66,3089.2879962896077,3572.196721827126,0.9847145619859223,0.9982129009669035,32.48716255444451,4.887391311667188,2.527486729849969,0.9809697028303105,1.0120565456666497,17.632931506666672,passed,
2025/04/11 14:15:00,0.7415385079411737,0.6695931845438639,90.46069787253786,115.88081999232612,2.6454374370042495,2.65,3077.436734114719,3577.9641580232774,0.9845600358076569,0.9981814052393749,32.570790235467065,4.430973149771955,2.52906558686966,0.9715139369781551,1.0048883827189943,17.606446678333338,passed,
2025/04/11 14:30:00,0.7391736007525942,0.6705599200334382,90.43251714289919,115.86320155931305,2.649308220270567,2.66,3068.6680128577464,3565.223777364874,0.984623304235507,0.9983529700899467,32.96495016875623,4.696105244187877,2.5447522313002007,0.97523470404613,1.004784936647092,17.575224052222218,passed,
2025/04/11 14:45:00,0.7395279446981667,0.6703581291572229,90.28350342964258,115.67292287361086,2.6505205130948233,2.66,3060.020046957412,3559.058255877363,0.9845769443723111,0.998376818227305,33.02696083185807,4.723203057362596,2.5471256778674256,0.9743625855694366,1.004301440021431,17.54400281944444,passed,
2025/04/11 15:00:00,0.7443772958082409,0.6691858094241655,89.94216322116885,115.28541338236785,2.6518316477773625,2.68,3041.084034606395,3562.799425303385,0.9842013052679683,0.9982695563457645,32.73687691097704,4.495310910879924,2.5365743230883964,0.9730490308590848,1.0092899874251369,17.51238715722222,passed,
2025/04/11 15:15:00,0.7442847874427905,0.6691043999888895,89.86391276998066,115.15626744468688,2.6552166865077482,2.66,3036.679202253866,3545.0933923531684,0.9841666325836238,0.9982450338161637,32.8416231288116,4.79393940660347,2.5410518497163874,0.9676634199414436,1.0034759382848115,17.476032419999996,passed,
2025/04/11 15:30:00,0.7420629182168498,0.6694729932984731,89.77817651196692,115.04385015945097,2.655904330350613,2.66,3028.0896899267113,3540.2252831118903,0.9842669850387663,0.9984034281957143,33.17959403259888,4.790848060889911,2.5539798058608385,0.9702688570099501,1.0031885228405166,17.444816179999993,passed,
2025/04/11 15:45:00,0.7428089980754776,0.6667303811579449,88.68382830594872,113.66617939515153,2.6567151724088105,2.66,2975.73244625209,3509.624559457166,0.9840654911142979,0.9984880419077514,33.61323584438647,4.444447267058809,2.5698045723496628,0.9528701545577836,0.9881436833114347,17.22974635555555,passed,
2025/04/11 16:00:00,0.7419546284412704,0.6670684312674752,88.53141279362924,113.53120473157527,2.6580437571051667,2.68,2967.7971644968657,3495.3076412965374,0.9841297512135265,0.9985466313747126,33.727460907322104,4.836857065285702,2.5774118830812167,0.9603405943945402,0.9944256198447592,17.179215380555554,passed,
2025/04/11 16:15:00,0.7432473134416672,0.6663085723273264,88.18933469451039,113.20426361917552,2.6582771755379557,2.68,2954.795218786425,3486.852945010244,0.9839769507637901,0.9984832198037885,33.690570737905865,4.859867263430082,2.575292452814895,0.9565887234523801,0.9928729743832548,17.12368628666667,passed,
2025/04/11 16:30:00,0.7437623869353753,0.6656959081373004,87.95688212636607,112.98123220551541,2.659186786855888,2.68,2942.9944190742663,3477.5035458393218,0.9838599163598785,0.9984504874449768,33.75481008229394,4.924771417158929,2.5804424407522863,0.9525698618847954,0.9900989809801752,17.073303353333333,passed,
2025/04/11 16:45:00,0.7450772313719488,0.6632470724475736,87.5582896121072,112.51869311610614,2.653625284341478,2.67,2928.477707738658,3486.5167454907905,0.9836655467214979,0.9983246915360892,33.763707638234955,4.229581134616409,2.580483252975955,0.9387023594436554,0.9803936888218816,17.022991479999998,passed,
2025/04/11 17:00:00,0.7420100980036487,0.6639675625391097,87.62506776257229,112.5660051352258,2.655619293549838,2.66,2929.696013084274,3463.4651308313755,0.9839378454137486,0.9984212718077524,34.04083010348036,4.843127529630072,2.597436836072941,0.9431523903609887,0.980829461421111,16.977802080555552,passed,
2025/04/11 17:15:00,0.7450138910620555,0.6634890891169394,87.42932009798746,112.34358342878181,2.660359929926116,2.68,2915.7853040223636,3445.226498543504,0.9836811247020978,0.9983060577803672,33.833489115282745,5.379061824393706,2.5998094183826614,0.9475108221232842,0.9888995977020923,16.922580913333327,passed,
2025/04/11 17:30:00,0.7477976158101035,0.6613461902050608,87.1098904050228,111.93776071114509,2.6573642456917748,2.67,2905.099236910279,3444.2306479010867,0.9834650607023101,0.9981034944779347,33.613250916584526,5.146527413571529,2.5954837683878145,0.9395139023353234,0.9862158842431111,16.87248222,passed,
2025/04/11 17:45:00,0.7459509520136582,0.6610545273004479,86.9160395060872,111.74336199002825,2.6555567300751295,2.67,2895.8669532090394,3438.945779709205,0.9835688584502524,0.9981921208053851,33.85862824753949,5.11736818494215,2.6065923432502744,0.9402381585353695,0.9855291922967709,16.822454586666666,passed,
2025/04/11 18:00:00,0.7478266665455646,0.6597889513404765,86.60892992854068,111.41800365519583,2.654660327741929,2.67,2879.5769178530154,3438.5564561444494,0.9833540622452502,0.9981251717268059,33.79866656273943,4.9584302339228685,2.609552185928344,0.938127370032472,0.9869663110563714,16.77249801333333,passed,
2025/04/11 18:15:00,0.7571194464212377,0.6551776021969818,86.62943505832408,110.94528700413858,2.6540773152140185,2.66,2873.27988776751,3425.553457671928,0.9828157039662822,0.9974529787919969,32.70128592176274,5.62977833691248,2.6119968021884383,0.9492941426378476,1.0135985203671665,16.71759069444444,passed,
2025/04/11 18:30:00,0.7540205784670319,0.6680386016051689,89.46780704751895,115.03490161043644,2.6815575060752037,2.68,2957.6979290425847,3450.6741324929826,0.9831342009237103,0.9980073970649985,32.78879202344869,7.821305251950052,2.6173980279089246,1.000882425397156,1.0503185127431414,17.184418203333326,passed,
2025/04/11 18:45:00,0.7538009337747252,0.6659611913484901,88.50333560373858,114.12959195367604,2.6740674262975745,2.67,2937.2644324998587,3448.1632101620144,0.9830253726739506,0.997928235285672,32.95544577089952,6.925711276160945,2.5991747755647285,0.9679941266221677,1.0183686655156772,17.075064062222225,passed,
2025/04/11 19:00:00,0.7575749710518123,0.6301525820493882,83.10917278472137,105.39988269163727,2.6008152953349164,2.53,2801.5120474704063,3378.8114888318696,0.9819292910525904,0.9953568355791815,31.465892349978482,3.9917381841134176,2.6310114256365926,0.9067693398680482,0.9996640815962606,16.073879983333338,passed,
2025/04/11 19:15:00,0.7302768179358796,0.6390108506085658,80.91528626441365,103.3099638896987,2.6317074780200254,2.59,2692.541290549645,3217.122539198758,0.982499491261101,0.9969118176864239,34.48807967251768,8.118797167027974,2.7463339211524658,0.9980115314555511,1.0541742104814245,15.552506493333336,passed,
2025/04/11 19:30:00,0.7416809951675118,0.6368094377876666,80.66590511786288,103.1298295016349,2.6372418829837514,2.62,2696.8053638620745,3205.6662892329987,0.9815167044353453,0.9960788416821121,33.03813526066561,8.833269793704694,2.6960878639622328,0.9913463067242541,1.0635413312655804,15.566245456666667,passed,
2025/04/11 19:45:00,0.732182990260914,0.6441030562767837,80.97805573747405,103.99645358772655,2.647470618505344,2.62,2679.255003331386,3207.54103552276,0.9822894078734329,0.9973113159001658,34.637046393350374,8.94203290477327,2.739626614693537,1.0170675689253903,1.0700735029851942,15.585119549999995,passed,
2025/04/11 20:00:00,0.7374091983851628,0.6426407762767803,81.13361674413164,104.12541360672726,2.649893514955204,2.62,2692.797609769171,3195.7419152855873,0.9819547535481903,0.9968201246593345,33.86274105018847,9.610768091750154,2.7216225920955757,1.0139264764128006,1.0749799996399172,15.604002699999999,passed,
2025/04/11 20:15:00,0.7364595412467144,0.6419829104374423,81.14894625809295,104.20247280389859,2.6428113595999148,2.61,2694.4657120654124,3215.0558522600554,0.9820395326376373,0.9968306337546377,33.96767225647264,8.984886401306952,2.7255767107195963,1.0081729239624744,1.0692874323304793,15.617750720000004,passed,
2025/04/11 20:30:00,0.7423186297409745,0.6401583033050181,81.0459683198577,104.13032212316837,2.6405281011708523,2.63,2700.5215834486726,3221.26635286091,0.9816004574423856,0.9963611252405294,33.167670989455615,8.955529191908033,2.698173357053814,1.000366769168243,1.070686676828819,15.636647455000002,passed,
2025/04/11 20:45:00,0.7434567539021,0.6389754058677323,81.23137989372393,104.28691434066096,2.6367123885810444,2.61,2715.9801224629423,3219.5933102373338,0.9817102503655206,0.9961341942733652,32.9013635034426,8.956872243433061,2.691305172827633,0.9865846873807812,1.059122486945778,15.650400003333333,passed,
2025/04/11 21:00:00,0.7410320657176154,0.6412967438751518,81.51032754649111,104.77066643316266,2.6422375664968882,2.65,2719.4762603382433,3207.237670269923,0.9820083340228664,0.9964186301798669,33.29031213308183,9.455650968089037,2.7044920588556383,0.9903958329632008,1.0575372065369057,15.65978619333333,passed,
2025/04/11 21:15:00,0.7403157357330513,0.64308670642585,81.01458376921002,104.65154294496405,2.6410728244716792,2.66,2697.5415353021567,3226.255957785271,0.9819400453188163,0.996785302152866,33.70366782181603,8.584141176560262,2.694006702437024,0.9830903923642442,1.0473158492090222,15.645180576666665,passed,
2025/04/11 21:30:00,0.7423256080755484,0.6402209573436001,80.76660779177107,104.33524964675446,2.6317163552347647,2.66,2701.642053214456,3237.661369232532,0.981794150992434,0.9964309175316961,33.33122673107627,7.928228403456291,2.678323921696187,0.9628591355397677,1.0324221020329685,15.630561955555551,passed,
2025/04/11 21:45:00,0.7448633106753731,0.6396350299924922,80.61620349992484,104.35011004503424,2.6278388447725827,2.64,2701.157553567436,3253.0664435110803,0.9816398103391162,0.9963285213573667,33.12223075810093,7.343595284262228,2.6603624184012764,0.9496054361216342,1.0225026432525413,15.646741109999997,passed,
2025/04/11 22:00:00,0.7385727569499027,0.6467987431359841,81.49912003121982,105.74266261772016,2.6405213775358107,2.67,2707.2588536755043,3249.709163422521,0.9824352701782618,0.9972906770051463,34.23474815186414,8.046513828775403,2.696577449307213,0.9730847533189824,1.0311891311034351,15.729501394444446,passed,
2025/04/11 22:15:00,0.7448416587654949,0.6465954948649122,81.86001106982845,106.2739924127239,2.6421919394302753,2.67,2722.3747083552557,3262.051083742755,0.9821501855657824,0.9970032814642146,33.5912242749814,7.9656807008696005,2.6733107203740447,0.9601718748211002,1.0251733792911557,15.812001590000003,passed,
2025/04/11 22:30:00,0.7490804546043663,0.6467268782021967,82.22390991779535,106.81483577651711,2.6420570647422332,2.67,2732.223082258745,3283.6355109459223,0.9819139930715978,0.9968472611842218,33.18163014077206,7.785631712403619,2.663470650854253,0.9609923349362948,1.0310939905124865,15.894241696666663,passed,
2025/04/11 22:45:00,0.7500624848848108,0.6479760713228947,82.8127260155708,107.58703495756205,2.642431018671588,2.65,2749.682155669947,3296.349548300918,0.9821259213991422,0.9969212852506771,33.13481310527039,7.7499477453011405,2.664306122065685,0.9588241051340001,1.0286771042699592,15.97622171444445,passed,
