datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/11 23:00:00,0.752519684241523,0.649440522591243,83.3576348329539,108.3541154073392,2.64581025611664,2.67,2762.517122864915,3308.6076772175306,0.9821038476212749,0.9969403743346226,32.92198734972635,7.972795584115806,2.6626795581989375,0.9663393124697014,1.037950418140891,16.063044262222217,passed,
2025/04/11 23:15:00,0.7485400210124885,0.6542462329192322,83.7007289149164,109.26827320008249,2.649811495773146,2.67,2765.9936878394806,3326.7029533189357,0.9824410616568822,0.9975236736073662,33.58689409949251,7.772790217972919,2.6680605298962767,0.9731431148214943,1.0354753620655295,16.144497600000005,passed,
2025/04/11 23:30:00,0.7492162230689787,0.6549084045296869,84.25579624612894,109.7335023240806,2.651220607248267,2.65,2781.9441888933097,3340.6522199120045,0.982521225224897,0.9975469132374172,33.50310046710542,7.735311205955126,2.669396990311438,0.9799245744535323,1.0421551431129188,16.232353768888885,passed,
2025/04/11 23:45:00,0.7465699528476853,0.6556598917113875,83.91874524677011,108.66024116745335,2.6650576433748396,2.69,2773.306955561557,3291.9783456005393,0.9826763813069153,0.9977858263740355,33.96745659581457,8.13811980957086,2.6601843958208455,0.9658928653567235,1.0201600555406345,16.16433495111111,passed,
2025/04/12 00:00:00,0.7595073422144446,0.6594780916775045,87.40161022255059,113.03302086505501,2.6593244339657924,2.65,2889.8579674033695,3431.301907624836,0.9826950814007722,0.9974243850006446,32.3868679953516,7.07499849006483,2.623878571429786,0.9735107658439277,1.0403057792163635,16.810014906666662,passed,
2025/04/12 00:15:00,0.7604239776371545,0.6617182933348847,87.79833234446176,113.19538879862236,2.673710621987208,2.66,2888.3459043962794,3415.7550431580207,0.9825592439054878,0.9975969386182705,32.407459000136136,7.927934053869196,2.631972903670156,0.9985959063339324,1.0634445449429955,16.855341665555557,passed,
2025/04/12 00:30:00,0.7540815571745951,0.6664492367183805,88.22501333201923,113.79666385829285,2.682922823935171,2.69,2907.6328934167605,3414.919715502371,0.9829004410234182,0.9980703128847452,33.136275687816116,7.956301428128755,2.6260021190132385,0.9927912484474216,1.0435761206398035,16.962920699999998,passed,
2025/04/12 00:45:00,0.7586904804027615,0.6569502776751994,87.41722006821152,111.71391271909103,2.6651979881201764,2.65,2886.1450103152083,3416.636173250114,0.9826812328254447,0.9974268579940496,32.57152944528641,6.6964499526145245,2.6292348498209552,0.9710458763414712,1.0357217150257307,16.798159730000002,passed,
2025/04/12 01:00:00,0.7544270565280359,0.6560928505851891,86.63722758212569,110.33165798157528,2.6713915430717052,2.65,2854.8165323904077,3367.7978087303336,0.9827350910165119,0.9975857812624535,33.05761228862338,7.379886887807934,2.648668502864307,0.9840783796199842,1.0438366569136708,16.62303932666666,passed,
2025/04/12 01:15:00,0.7549747339854648,0.6535157510345365,85.49078760629068,108.62914625695736,2.6757464148556194,2.66,2818.7404721840317,3328.4015748235915,0.9823667258834015,0.9974588886060458,33.115480339236,7.447258465701822,2.639378198953733,0.9726065266090533,1.033745450458186,16.44819329388888,passed,
2025/04/12 01:30:00,0.7539016744357986,0.6464332849434236,84.48543962592159,106.67595753152906,2.662884022494275,2.64,2796.557952704213,3312.5091276254266,0.9822618140803683,0.9970422683824349,33.06238359691938,6.621233810625377,2.6440132136008185,0.9520481286730149,1.0182661850146035,16.267737120555548,passed,
2025/04/12 01:45:00,0.7438411798704893,0.6481751135651617,83.77989562668135,105.55026164615057,2.6704216242748413,2.67,2765.5955800144434,3258.7505475300086,0.9828116503058412,0.9976634018354831,34.211537309639844,7.431156095365538,2.677313723926253,0.9710345622688827,1.0232396978615999,16.087544171111105,passed,
2025/04/12 02:00:00,0.7483216520406881,0.6455423899540551,83.87161680673965,105.15863906399811,2.671093251851865,2.67,2772.9456038603207,3259.2155179934057,0.9825105653048746,0.9972885736030268,33.691460035046795,7.236511192515634,2.6624795705526343,0.9602922930683726,1.018946119611934,16.112464866666663,passed,
2025/04/12 02:15:00,0.7540397013991892,0.6415618831416446,83.95928340506758,104.70889284720124,2.6656528401086232,2.62,2780.958828873493,3280.580846507746,0.9821194740761251,0.9968043265525391,32.99345996611097,6.492754263792004,2.6450614727659425,0.9504416085445825,1.0187617064587293,16.157960451111105,passed,
2025/04/12 02:30:00,0.7480205278169796,0.6466641503311074,84.75254583396206,105.3310560100001,2.6820258902748115,2.67,2792.7772038773755,3250.7836352535096,0.9826946286892614,0.9974116342527479,33.689404062364865,7.909979211696422,2.6760653143769795,0.9845803139729087,1.0400328990049235,16.20898664,passed,
2025/04/12 02:45:00,0.7511651537664624,0.6453459939518306,84.93155362359866,105.14747090169746,2.683053765426497,2.66,2803.370457041765,3254.8492263604844,0.9825526785186512,0.9971963788525685,33.339284977563196,7.684456016444939,2.660234720738515,0.9760770022485759,1.035122137261299,16.254529133333328,passed,
2025/04/12 03:00:00,0.7527151325377629,0.6446135517679117,85.25793047768754,105.08391812981507,2.6855238200713414,2.64,2811.7424620319907,3259.9248178898138,0.982476802224082,0.9971124053778823,33.17941320606005,7.569651048447212,2.6596069405623077,0.9768938237233389,1.0373989614279824,16.305607107777774,passed,
2025/04/12 03:15:00,0.7548665606209886,0.6446641098247102,85.57667437749141,105.07987988535723,2.6920962457844486,2.65,2821.256455908021,3252.5221229984068,0.9823884305315591,0.9970269091198245,32.950642274402504,7.855254890587809,2.6531135814602522,0.9776538243245674,1.039164948663282,16.351196509999998,passed,
2025/04/12 03:30:00,0.7508480286727769,0.6482028948514852,85.98651393458927,105.42460657527946,2.7017021820610574,2.67,2834.963377663569,3236.007897004232,0.982861834776703,0.997460591826038,33.50388831747407,8.255506415022593,2.6531192557256427,0.9775457018610041,1.0289185816109783,16.401956339999998,passed,
2025/04/12 03:45:00,0.7615049199966528,0.6399826721220301,86.07765384117236,104.64848323957183,2.6867158186976727,2.66,2852.965770336823,3268.992669273622,0.9822122880378518,0.9963945978847162,31.986941284492012,7.158687293512742,2.6243812338426684,0.9591866308049312,1.0305743202184867,16.447962581111106,passed,
2025/04/12 04:00:00,0.7506064143095003,0.646161384786508,86.91191506646516,105.40730084761647,2.700105334700332,2.64,2863.1383016893824,3249.1874094227974,0.9831166377424452,0.9973573998479303,33.34025218339419,8.03044709638829,2.6694617642823686,0.9872207707043308,1.0390186860889201,16.503923259999993,passed,
2025/04/12 04:15:00,0.7582962473876221,0.6440926107024983,86.9794148074374,105.09937637651245,2.705042808018711,2.64,2866.3525729999783,3251.7047440175243,0.982521402558572,0.99689744868943,32.524691496726675,8.036910289401032,2.644187559566733,0.9825398808602434,1.0439391664554392,16.54960694444445,passed,
2025/04/12 10:15:00,0.8014198536785458,0.6323458492723454,80.75052043077683,104.60753669297357,2.6059544593347512,2.59,2728.0087917993646,3539.9895796656524,0.9787405631615984,0.9950620888019083,27.112897974672222,0.05532119372231691,2.3702354451561423,0.8937562985692817,1.0304044724694106,16.33411830722222,passed,
2025/04/12 10:30:00,0.7587971592755425,0.6609756684439096,87.83972623494431,112.63294486803551,2.658164234634189,2.64,2906.582295603128,3483.7769657529198,0.9829887144895563,0.9978517776941794,32.24826002751095,5.704209008554455,2.5955862880534295,0.9985857487788176,1.0606521558762523,16.986624435000003,passed,
2025/04/12 10:45:00,0.7473241920822898,0.6606054539793781,85.53700770880992,109.77171472157274,2.6715888761407984,2.7,2821.6599739606663,3342.5716766691994,0.9833377303463909,0.9983517750902807,33.70478376545105,7.744861677263649,2.640930159034552,1.0072388814761792,1.054931906912727,16.46829270777778,passed,
2025/04/12 11:00:00,0.7527812873977975,0.6551356354834917,84.76335081992981,108.53191922894148,2.6650417952253913,2.68,2800.6257433966953,3337.7201351963513,0.9827045731947613,0.9977517337734979,33.00793521315608,7.456795261701438,2.6298546885812697,0.9999724145208401,1.06008267859917,16.358948319999993,passed,
2025/04/12 11:15:00,0.748085135118625,0.6531519954388492,84.21384639629152,107.7288032212209,2.664224373266171,2.64,2772.081496727507,3326.7177551255654,0.9825441964460249,0.9978371085406877,33.851156454952516,7.013194651968633,2.6625559984671554,0.9872313791255046,1.0436908777341236,16.248569614444445,passed,
2025/04/12 11:30:00,0.7492681502962755,0.6524216549323082,83.40642585400066,106.85511754988192,2.6635810287732378,2.65,2755.7360729937077,3302.707960354653,0.9825028891525983,0.9977747737778128,33.56950416615804,7.252822449067282,2.638664468749127,0.985375119019389,1.0435843235538518,16.13715659111111,passed,
2025/04/12 11:45:00,0.744768915775237,0.652783511193254,82.81658094064025,106.19973479779304,2.6663707636623086,2.68,2727.208396086483,3284.6742946364457,0.9825064938334165,0.9980627832147418,34.24759805893965,7.257659170742557,2.6589589893403542,0.9880044898587059,1.040487740640096,16.02990824111111,passed,
2025/04/12 12:00:00,0.7389974946754234,0.6460631348575869,81.52091429448083,104.1271306120214,2.6540697980651897,2.71,2693.5209580559354,3242.824860035348,0.9824458001273126,0.9976721071495035,34.508792565604395,7.375726940106001,2.6903515321051974,0.9865152738414814,1.0404169729754535,15.755476146666666,passed,
2025/04/12 12:15:00,0.7506284926090264,0.6538683663232985,83.65422762477976,107.21510059758586,2.672234491060396,2.66,2764.6667554501014,3294.0331065510045,0.9823695014571199,0.9977719821966644,33.66998095878096,7.378917957551467,2.6271805378212036,0.9656731672021336,1.022243221225561,16.190266742222217,passed,
2025/04/12 12:30:00,0.7566264668965776,0.6588243051638057,86.1818315471969,110.33983879694793,2.676359352507923,2.69,2837.194296213557,3386.0475370350027,0.9824199675658918,0.9978684989880208,33.206782956465055,6.6422982592986335,2.6171279795141666,0.9722912112998854,1.0307006473702671,16.655631483333334,passed,
2025/04/12 12:45:00,0.7498763039799623,0.6642878292926102,88.04872591057423,112.59072226288119,2.6826301754656434,2.68,2905.0296224414064,3401.530532486917,0.9831417410856325,0.9981563279666836,33.615451568852855,7.442080371382418,2.6345762117671874,0.9846670119912034,1.0301162989345756,16.918168575000003,passed,
2025/04/12 13:00:00,0.7520051571956141,0.6637798594336882,88.44903460414666,113.04542953219098,2.6790796732141406,2.67,2919.551310970329,3435.081404963543,0.9829560877295467,0.998012377366346,33.39100373475932,6.764870134404245,2.626769891179672,0.9777976446793739,1.0263361741438914,17.024567340000004,passed,
2025/04/12 13:15:00,0.7521811409103392,0.6646949196747062,89.11691540213468,113.79933208071465,2.6807371080952684,2.68,2941.4050811606016,3452.5677549817665,0.9829167222768809,0.9979553326583401,33.34379905462403,6.775586153131224,2.628845362903436,0.9803373687161882,1.0285542542613113,17.140560249999997,passed,
2025/04/12 13:30:00,0.7557725806450949,0.6701558057073759,91.14748008091703,116.56470040830428,2.688053181852022,2.67,3020.777358091289,3509.828882500131,0.9828388202139152,0.9978328139908195,32.552720658334216,7.114782334859275,2.5951642027056425,0.9927169872268782,1.040713759849123,17.55461688444444,passed,
2025/04/12 13:45:00,0.7542970664058775,0.6687014853499113,91.31926794938052,116.51657098157709,2.681612368914091,2.68,3031.801424241792,3515.9517373297776,0.9830685494982248,0.9977544697825218,32.58130488093203,6.824267522141908,2.602426273878802,0.9875168248671228,1.0355033153237387,17.558535866666666,passed,
2025/04/12 14:00:00,0.7528811776505019,0.6688736977649764,91.10568052122427,116.36000117417488,2.68212865148223,2.69,3013.4035391978528,3530.7801226485003,0.9828674742597289,0.9979222164821441,33.04685611968861,6.1846209198919135,2.613885812726117,0.9832000941013387,1.0292749696527659,17.5523425,passed,
2025/04/12 14:15:00,0.7527689465126066,0.6704550933365828,91.04276158389933,116.39427068372493,2.689388351010729,2.68,3001.1249672304925,3524.0102955326174,0.9827006233268153,0.9980795167462452,33.23816565853878,6.464297171702926,2.6189678103437957,0.9920285495346235,1.0360593517186738,17.548622764444442,passed,
2025/04/12 14:30:00,0.7506668188937259,0.6689795355177625,91.00510504428229,116.1368763401374,2.6883832521308815,2.68,2995.7396041462084,3519.2700311907165,0.9826746112461434,0.9980414374599624,33.64994864939949,6.246303887808647,2.637928452128105,0.9815008015348903,1.0244799439996197,17.51484279111111,passed,
2025/04/12 14:45:00,0.7530672568639503,0.6677821328852046,90.95694049849487,115.87546296388777,2.6867139630672336,2.67,3002.614032784316,3504.025638194755,0.9827933212605803,0.9978548300808323,33.13855039611268,6.646513266020571,2.6260982542833817,0.9833917900113935,1.0300880890419168,17.48147965666666,passed,
2025/04/12 15:00:00,0.753051909511034,0.6679019540856184,90.83831925335502,115.68181072362776,2.689994103988471,2.7,2996.2131572573194,3489.943834981741,0.9827582301201065,0.9978692519973261,33.192620233814644,6.973987213064952,2.6288745260862174,0.9873862683527399,1.0336805272877587,17.447724066666666,passed,
2025/04/12 15:15:00,0.7536230147265203,0.6667345155807054,90.59355081011091,115.31870765819168,2.689541206270848,2.68,2983.5373612201834,3491.315629178107,0.9825793545411553,0.9978308257042261,33.30042495686126,6.646024375148723,2.6327634879777904,0.980129090808354,1.027950462077526,17.414383922222225,passed,
2025/04/12 15:30:00,0.7521386801927887,0.6664351493785329,90.43170272005297,115.06593060692046,2.6900853570266765,2.69,2976.375345880669,3483.3615289481345,0.982598876552388,0.9978796182123734,33.55006524219009,6.622337291347033,2.64008107987268,0.9768722851305336,1.023047266236845,17.377243577222227,passed,
2025/04/12 15:45:00,0.7537590056761352,0.6652407833820477,90.20622359303754,114.72735087486677,2.689925312274543,2.69,2963.5036802238706,3486.991656637881,0.9823657875636614,0.9978140958007613,33.53297714165613,6.319277797145486,2.6412857265176877,0.9725818057266993,1.0214603556044541,17.35135068333333,passed,
2025/04/12 16:00:00,0.7537097203019844,0.6653353987438865,90.06619860185563,114.52102072100021,2.6933776887870446,2.71,2953.6884017174043,3475.051416473894,0.9822874378164544,0.9978468547927666,33.64155263154911,6.5879453345571495,2.647304125629398,0.9773936972680211,1.0258892753343976,17.315024393333324,passed,
2025/04/12 16:15:00,0.7518262733653589,0.6658014855055862,90.03555271808395,114.43941462753308,2.6971694427063944,2.69,2948.088958152115,3461.8669001094736,0.9823162473006156,0.9979457294454187,33.94181782864178,6.80218379659586,2.6588236679251813,0.9761471620432228,1.0216570318401497,17.288737069999996,passed,
2025/04/12 16:30:00,0.7514197543529393,0.6647789377258784,89.78954099921,114.07291391470336,2.694625845659458,2.68,2936.9504172914058,3465.578477195788,0.9822752218562788,0.9979693936776161,34.076521350282185,6.418329344501714,2.6638157614048725,0.9724443836623721,1.018339279214717,17.252419836666665,passed,
2025/04/12 16:45:00,0.7534967230478818,0.6646988359716848,89.56805843769668,113.7996689473988,2.6994333945673437,2.7,2922.8771463682483,3456.655633729657,0.9819947394799303,0.9979284580749098,34.0238539533361,6.690190185484506,2.662896831495726,0.9801667291739703,1.0282066635868055,17.221123828333333,passed,
2025/04/12 17:00:00,0.7525070881812423,0.6631164900891472,89.44762226029015,113.49492559172015,2.6936077831586838,2.7,2927.156744866233,3454.5563269018444,0.9821817933473225,0.9978475782578604,34.01618966199389,6.390161985211168,2.6613231698872646,0.9682243459464741,1.0164679885585892,17.189832000000003,passed,
2025/04/12 17:15:00,0.7482179581595775,0.6649279471539623,89.61102018483032,113.61274030829914,2.701853805420707,2.7,2922.2785418752133,3428.3775584813693,0.9823735494474083,0.9981098321534014,34.562754876011844,7.122541040151635,2.688582675480778,0.9773603193398066,1.0186831340996643,17.15854435166666,passed,
2025/04/12 17:30:00,0.7525534815596763,0.6624360707610806,89.28674468121655,113.10081035098285,2.698299129823994,2.7,2914.460588604198,3432.9679429576513,0.9820867542137288,0.9978331847852621,34.1437032940269,6.759408959593047,2.6738945528055105,0.9690140166456295,1.0173582867640434,17.127260883333328,passed,
2025/04/12 17:45:00,0.7598134095518796,0.6598982166899461,89.20090960966766,112.71133679013532,2.7028821165411876,2.71,2902.709097454466,3420.5288030836787,0.9815677476793968,0.9974441067329881,33.49137539445398,7.175563963967023,2.67076921983932,0.9717748508077928,1.030449886560929,17.090966639999998,passed,
2025/04/12 18:00:00,0.7561159383564214,0.660338995347913,89.12538323364454,112.71122202280849,2.7025102309657383,2.67,2901.4413215311038,3411.240382509513,0.9817591087927029,0.9975737641146252,33.92770677919099,7.168362793173792,2.68208562426254,0.9633173230235764,1.0172776637822756,17.060086889999997,passed,
2025/04/12 18:15:00,0.7541525776770974,0.6609830279386653,88.9100695503284,112.73004882356197,2.700613894256277,2.7,2888.683998476228,3416.851068772956,0.9817827762472641,0.9977417298669073,34.254830844550675,7.017536761090799,2.6930526806303576,0.9690828541595048,1.0210476558616368,17.028815613333336,passed,
2025/04/12 18:30:00,0.7546968105867999,0.6612479364073306,88.48682426949938,112.50766844629493,2.7016980827189316,2.71,2869.1739952303615,3408.271077240034,0.9816645539282474,0.9978097827439316,34.31916847843985,7.200993724708417,2.6956563446567117,0.9747752662590274,1.0276403881872838,16.959761316666672,passed,
2025/04/12 18:45:00,0.7576784219470213,0.6589115284206376,88.06851757499992,112.08604275025341,2.696810563860597,2.7,2858.142198041572,3403.230857330685,0.9815139708414368,0.9975785800211876,34.01849143313679,7.028919301030451,2.6896340135762142,0.9628818609577285,1.021755213785383,16.885737000000002,passed,
2025/04/12 19:00:00,0.7497986711580524,0.6615635311182332,87.62697281657668,112.01998225280941,2.6933631743133475,2.7,2844.5169773770567,3397.444335899133,0.9820476723337418,0.9981174952328279,34.819375514710735,6.904638139189033,2.703312189891756,0.9683805125159164,1.0165037639009913,16.811868736666668,passed,
2025/04/12 19:15:00,0.7566525573317762,0.6587331524058276,87.02406072693695,111.41393550428434,2.693589814336031,2.72,2820.822163783648,3391.2600029008995,0.9813486987028192,0.9976872559467814,34.1727525934656,7.04038948365713,2.691951028823905,0.9674577185307105,1.026884658352247,16.732801249999998,passed,
2025/04/12 19:30:00,0.7549750001288597,0.6578525234778486,86.72369896721773,111.1791205380224,2.6891415212289647,2.72,2817.6479822352544,3379.203097727352,0.9814874494857154,0.9976292183262957,34.23873919781691,7.150061988516388,2.6948363351214355,0.9621119376285296,1.0210822635019963,16.664209539999995,passed,
2025/04/12 19:45:00,0.7537762252534178,0.6566536733767274,86.33430085739427,110.84273188218734,2.6868685550168605,2.69,2803.353316591475,3369.5844556167917,0.9813714316917634,0.9975550264396055,34.39777290522414,7.184534800225736,2.7067831243854066,0.9583655490856093,1.0178813869774657,16.585872392222225,passed,
2025/04/12 20:00:00,0.7497059438987353,0.6576125732510492,86.2007281701411,110.84288192228799,2.688478553531853,2.71,2797.7813991152398,3344.076307387806,0.9816487052272591,0.9977136676682454,34.74587879669351,7.90575026042436,2.725898952792056,0.9672471601460573,1.022012478614192,16.512252722777774,passed,
2025/04/12 20:15:00,0.7563485707287179,0.6571796810877156,86.55670992626155,111.54315573057603,2.6874020573448982,2.69,2805.417790521685,3382.8873386282644,0.9810791995312214,0.9974195557004095,34.21001268376928,7.342398449207947,2.7093733004091294,0.9607488643962565,1.0241374239645,16.63046393555556,passed,
2025/04/12 20:30:00,0.7513990759463807,0.6594560175329733,86.54504809297366,111.85044264603387,2.685329622238338,2.69,2810.3711976462623,3371.3417203988706,0.9816676717749037,0.9977531163143325,34.559759858291216,7.679456030508384,2.7153629227812415,0.965486173157785,1.0216327155681761,16.599936814999992,passed,
2025/04/12 20:45:00,0.754955787187212,0.6567565166716955,85.67048846122496,111.05969492148918,2.675579598752648,2.7,2787.112715267339,3387.2688936668164,0.9812483663840132,0.9975018018058357,34.13137081630061,6.939414646285377,2.6954829197545456,0.9610304883454776,1.0249943917279132,16.520049467777774,passed,
2025/04/12 21:00:00,0.7479706547760134,0.6593049915184895,85.4819340906411,111.14266037012908,2.6791460340668323,2.69,2776.424467470837,3359.7587756072435,0.9816810563078496,0.9979212860240438,34.91082552490051,7.575222725001785,2.721285060556431,0.9686061976867093,1.0226306190701373,16.439730999999995,passed,
2025/04/12 21:15:00,0.752127053572277,0.6555197221844108,84.69993876102937,110.32965295696098,2.6688993962499383,2.71,2755.2256966359305,3374.4055399903573,0.9811639333492989,0.997526815376025,34.41865240349281,6.887421593778501,2.7076172516096384,0.9624734735940017,1.026245050863319,16.359369106666662,passed,
2025/04/12 21:30:00,0.7531939417978714,0.6524254474434598,84.53959118190967,109.93608317066516,2.6673463364783263,2.68,2757.2144064613153,3340.715504377594,0.981084629045087,0.9970779047387154,34.05336776877154,7.714930054756969,2.7166659717773194,0.9573142513626173,1.0259413997948619,16.265291007777773,passed,
2025/04/12 21:45:00,0.7512989625794605,0.6521233457048546,83.87294518611664,109.43107810635823,2.6646339014170586,2.68,2732.6575203257185,3334.509037927981,0.9809936819956779,0.997177993935609,34.308046836358535,7.56982406619164,2.7235190781956815,0.957852571629332,1.0254568955343841,16.166777696666664,passed,
2025/04/12 22:00:00,0.7481680322192134,0.6523123262478165,83.32401597006958,109.01174040350003,2.6627820787769285,2.7,2710.7286144520112,3323.7158041892185,0.981031699365757,0.9973423140264809,34.655475723778444,7.706519137282636,2.737646484022054,0.9681368600539701,1.0331961011071298,16.06841045333333,passed,
2025/04/12 22:15:00,0.7464412584570224,0.6509129479500262,82.71652342544539,108.48716379068925,2.6585430181868173,2.68,2697.8037759144845,3311.323346908383,0.9808990532087365,0.9972030057025767,34.732214625037045,7.720003496078844,2.7382215283509366,0.9609133305546603,1.0261086960374088,15.975522957777772,passed,
2025/04/12 22:30:00,0.7421254286575515,0.6490677764568256,82.3585450511598,108.03797902836548,2.6526925084387187,2.67,2692.2509183212333,3293.1550529667466,0.9809690696042856,0.9970360955825212,34.84907010784247,8.196914389870187,2.7592856554072864,0.9709889567381506,1.0349062786186505,15.877441579999996,passed,
2025/04/12 22:45:00,0.7418019814558854,0.6463467291711115,81.42654678744061,107.1505142795756,2.6409883144153303,2.67,2672.523235550893,3302.3257192402293,0.9806700805482387,0.9968006043915743,34.642201404781275,7.570595328164848,2.746953172648094,0.9675864584446228,1.0353679711554098,15.779506270000004,passed,
2025/04/12 23:00:00,0.7402927802344029,0.6442293076722347,80.96905910219165,106.62647119284284,2.636438344421542,2.66,2668.221856524447,3279.847083133798,0.9805803123432453,0.9964846522745833,34.4159367618369,8.160026017522709,2.750929256483854,0.9728474035969416,1.0425727005455934,15.681717027777779,passed,
2025/04/12 23:15:00,0.7463827167013438,0.6516959699011184,82.50287695916059,109.05692601981919,2.658511937046234,2.8,2684.97380898871,3307.441667547124,0.9804059451173976,0.9969743685877603,34.322348839046555,9.081849220466871,2.758613646392708,1.0074456174500974,1.0775497430867254,15.930908076111113,passed,
2025/04/12 23:30:00,0.7281597233916134,0.6351340757654979,79.37008481497728,104.38755413566017,2.6059865312010912,2.61,2645.497245476983,3252.6608055992733,0.9805968673273654,0.9957329343989366,34.51430917382001,8.216197951629546,2.7953460309124174,0.9872165341558413,1.0578184550306686,15.37052044,passed,
2025/04/12 23:45:00,0.7034649079189867,0.6303985972909727,75.86311227236759,100.50644595264372,2.588624993460311,2.6,2567.9125084525626,3154.225618793843,0.9806336132786848,0.9957171496280364,35.989303724566746,9.0843128268076,2.8293648346486826,1.0011943387500786,1.051362703567135,14.812469772222224,passed,
2025/04/13 00:00:00,0.6840656172846195,0.6200771350504187,72.60020853374388,96.15624505336653,2.5557155326738457,2.59,2506.737922441247,3111.2447585100963,0.980293252084839,0.9951049926025164,36.7408460432085,8.067626582934786,2.8406820480396724,0.9975417634905366,1.0382843563940993,14.357965600000004,passed,
2025/04/13 00:15:00,0.6900182713491856,0.6190028458630162,72.50384609476193,96.21733418454811,2.5576145956236744,2.61,2516.586577429406,3099.9152010557677,0.97981048797209,0.994554510407869,35.86606159645924,8.645719238692545,2.8062053156507494,0.9888499790337933,1.0386238486270294,14.364846925000005,passed,
2025/04/13 00:30:00,0.6815427903717481,0.6199881695683007,73.01567623086908,96.7839680415945,2.55277819368726,2.58,2524.9283421802797,3104.903058320161,0.9805580191442604,0.9949714934015839,36.796773115971156,8.627613462349652,2.8631519160837198,0.9969407987891727,1.035888352117544,14.371710833333333,passed,
2025/04/13 00:45:00,0.6819053406594147,0.6176063357351976,73.05124827696882,96.79154192747245,2.549836891002861,2.51,2539.396260612175,3097.507975909522,0.9801450891011986,0.9943464097569433,36.243109495896924,9.187557879063153,2.8638536094791665,0.9962930297685159,1.0396780843494837,14.373186373333336,passed,
2025/04/13 01:00:00,0.6860173595876167,0.6151772848427699,72.6388940291557,96.50450695612471,2.5445161668810203,2.5,2538.7377496963177,3112.6384097266773,0.9792876600347795,0.9936833286229798,35.43009824632855,8.943334869346792,2.8356146568429548,0.9929910738991572,1.0457648621915527,14.380018002777783,passed,
2025/04/13 01:15:00,0.686227291672677,0.6164424670200368,72.67281809839884,96.80613683757821,2.5432668383065415,2.51,2538.371799758303,3118.459799215861,0.9794848881053715,0.9938654700899173,35.50512244612275,8.909389092663234,2.832321322864924,0.9962098117452368,1.0483448729790283,14.386832215555561,passed,
2025/04/13 01:30:00,0.6862026390385921,0.6163781905582368,72.51828263452536,96.85923917445703,2.542040590316743,2.49,2533.5932464830553,3126.6617817580513,0.9791493398177746,0.9937399743395368,35.3812835051399,8.858658798552906,2.8326426698662575,0.9996005007195037,1.052852941543063,14.38859803333334,passed,
2025/04/13 01:45:00,0.6842298174510697,0.6186873370222388,72.74178850594919,97.33099893318986,2.544062449399572,2.51,2532.9644150308904,3123.3511103196024,0.9796526043455821,0.9941792957991925,35.856469628417116,9.018624887830805,2.8464122154134155,1.0028038112885498,1.0509123517829284,14.390019930000001,passed,
2025/04/13 02:00:00,0.6858574836608639,0.6202771603511892,72.81365486221787,97.3615657273716,2.5499157790477325,2.56,2529.5227250066478,3116.462710393297,0.9798024662611592,0.9944226216664589,35.86908112227731,9.264885475377065,2.8379383202466317,1.0116204048012924,1.0590438018281698,14.396787350000002,passed,
2025/04/13 02:15:00,0.6859596089025349,0.6192710580936379,72.96271384101868,97.23724622076296,2.545703418636543,2.57,2543.9736674892174,3112.032878299281,0.9801933258512224,0.9943426009745817,35.660825612121165,9.332409889746692,2.8296350420245666,1.0118446605064406,1.060102536695566,14.398515199444445,passed,
2025/04/13 02:30:00,0.6872749717075818,0.6172527027056681,72.75254204104021,96.81006815330574,2.54550101047357,2.54,2536.5932365890944,3122.247263510041,0.9795658107122076,0.9940223663300523,35.464629705120174,8.899825930849712,2.8277577367229623,1.0059055840278595,1.0580019678010597,14.404584211111112,passed,
2025/04/13 02:45:00,0.6871759821438852,0.6195616365298938,72.98864489803695,97.01668457739554,2.554188500532196,2.55,2531.931782962797,3110.030198220326,0.9798957970651757,0.9944608070590607,35.8385451517241,9.166738553276899,2.8356150185684803,1.0080448415881205,1.0558672432128788,14.41063441277778,passed,
2025/04/13 03:00:00,0.6890252174455852,0.6176732181245695,72.71494623426949,96.54685618975647,2.551304093036603,2.58,2524.0239056986516,3124.7159269579,0.9794520325642877,0.9942339970637086,35.70913436389675,8.541686969488516,2.825359620347816,1.0039198012727206,1.0561892344990185,14.411653055555554,passed,
2025/04/13 03:15:00,0.6934711838821476,0.6136592863004549,72.38564299581341,95.86837574205212,2.541729054579516,2.54,2538.509353340405,3133.876830484121,0.9789518619086107,0.993428377871409,34.45273192191645,8.304326220265963,2.782385191328512,1.0005021051451808,1.0635083405619425,14.417668772222223,passed,
2025/04/13 03:30:00,0.6875074388241695,0.6212311666268523,73.23933448260615,96.90856006799393,2.563395653193569,2.54,2525.1271440732958,3101.653747483331,0.9802510582549827,0.9949504029614495,36.26419353073174,9.066191810702225,2.8420807091468103,1.0080655576564357,1.0517515766045733,14.42366567888889,passed,
2025/04/13 03:45:00,0.6886624804413627,0.6179047412639539,72.88540856418521,96.21398414667475,2.5566097518567834,2.57,2530.6137833873804,3101.567480877415,0.9798967797949719,0.9943986977158445,35.68121262154665,8.963673595733708,2.821848974518957,1.0067421236620968,1.056131878157283,14.399289544444445,passed,
2025/04/13 04:00:00,0.6888927400899394,0.6157545199570097,72.7755678206402,95.78480162308684,2.5515061013497924,2.6,2538.8513537742647,3099.099860238745,0.9798947953454177,0.9940993735034788,35.376267468078915,8.93671435530476,2.81122327091258,1.0071510286109875,1.0593166500046691,14.385266921666663,passed,
2025/04/13 04:15:00,0.6876227474866698,0.6145646045153519,72.71263424682394,95.4780549027656,2.550745228452884,2.59,2538.9230379818923,3093.2559232328044,0.9799101240927324,0.9940288173960566,35.48390535250711,8.794507925733669,2.81621573391912,0.9981239168528695,1.0493955893425553,14.36625361111111,passed,
2025/04/13 04:30:00,0.6868044417643209,0.6146816879593197,72.57611800072004,95.19414854618215,2.5534355895937093,2.62,2532.178405415388,3084.6693726246485,0.9799238286859987,0.9941267048950241,35.65472999373066,8.834750692051397,2.817398907419348,0.9985652789775069,1.0480154531638282,14.342259017777776,passed,
2025/04/13 04:45:00,0.6872347883233043,0.6147932243392046,72.46075788546081,94.98900399140231,2.5550554148512727,2.61,2522.7352998669426,3089.5119118486095,0.9798486239969906,0.9942593116274722,35.82331754465462,8.44598170506461,2.8157632327384823,0.9947884528746208,1.0439379586566233,14.339602627777777,passed,
2025/04/13 05:00:00,0.6877077757507853,0.615340051583917,72.46873604790437,94.90519231104696,2.5578562095083024,2.61,2517.3100799910126,3089.959606551763,0.9798887346135093,0.9944230889808621,35.97329408538198,8.313878767241473,2.815464136047998,0.9959467473293255,1.0443303779722337,14.342589586111112,passed,
2025/04/13 05:15:00,0.6904730433560173,0.61257754770242,72.57463773250859,94.64701392210522,2.5558270634134668,2.62,2536.063653016514,3078.6414218126565,0.9797378599375506,0.9938629166233766,35.29039261717875,8.626784532824033,2.7985992463584624,0.9869043015690251,1.0413395689974234,14.350215183333328,passed,
2025/04/13 05:30:00,0.68600362431814,0.6154432392368302,72.81306213706671,94.8920417960884,2.5594913460645805,2.61,2521.471588265098,3090.254227611059,0.980252025002245,0.9946601309102809,36.297535117711845,8.145884778135121,2.8331909080942017,0.9976505947116971,1.0424620675413716,14.363163662222222,passed,
2025/04/13 05:45:00,0.6894231811577215,0.6153591935519929,72.87596095041584,94.8008963975949,2.569006597221077,2.64,2522.71989183661,3069.088454101589,0.9799164555737868,0.994444745781844,35.98214554091502,8.833607034777806,2.82269824234111,0.9959142679241367,1.0440068303377228,14.365392531111109,passed,
2025/04/13 06:00:00,0.6808107450755939,0.608105130807875,71.77472891809808,93.0615784327205,2.54490691084734,2.66,2524.7266671527796,3063.9121887695333,0.97977964282402,0.9936361703557569,35.80868635036876,8.181493693679034,2.8206140040553334,0.986796244665895,1.0346924970384375,14.222565646666666,passed,
2025/04/13 06:15:00,0.7119366413554358,0.6203116788544109,74.95333074860532,97.18162441145182,2.586899885654863,2.6,2569.5018448982587,3126.660141003175,0.9799445759636112,0.9946435997205629,34.530094264202475,8.171024027622904,2.7533390491941288,0.9750679600481049,1.0403449386688877,14.735400789999996,passed,
2025/04/13 06:30:00,0.7412519839144815,0.6303213924235851,78.04729778818918,101.14156398185908,2.624070774182224,2.67,2627.2208926376757,3184.3016259182386,0.9799705582376178,0.9952339130914861,33.19459695543123,7.892386491053205,2.6807084800208862,0.938621859511016,1.019553834104473,15.249846394444445,passed,
2025/04/13 06:45:00,0.7419486705627325,0.6405204850807802,81.53114586131443,105.16301482760296,2.644191775544592,2.66,2702.9847811961167,3237.033990319552,0.981297125681737,0.9963634522522623,34.102493927497,8.03056240243759,2.7241079487341864,0.9445348758365412,1.0122247019972552,15.706548782222223,passed,
2025/04/13 07:00:00,0.7427369945374089,0.6431030354617748,82.44609266701379,106.07437091432644,2.64903636686556,2.67,2720.1263260704545,3258.147271318506,0.9815492305396332,0.9966462724710559,34.14871102237509,8.172375874464727,2.735134939968224,0.9665608945500371,1.0326709216103254,15.836664170555553,passed,
2025/04/13 07:15:00,0.7409753250410389,0.6473165072628168,82.93849074916693,106.66726989823765,2.6643512781961785,2.66,2718.7595494463008,3241.2450894797507,0.9817537685883749,0.9971355802069489,34.62478018975913,9.02890531564375,2.7526453308238557,0.9856271847458937,1.0445438628267993,15.879545977777777,passed,
2025/04/13 07:30:00,0.7458139111997981,0.6457557623638365,82.95269221348603,106.48757231471012,2.6650275631784948,2.67,2718.842767563442,3253.6502510723635,0.9812818702282763,0.9968279134801763,34.11152871357666,8.78485274726609,2.7382872969967944,0.9847910475136735,1.0506634325512476,15.916858515555553,passed,
2025/04/13 07:45:00,0.7324785766467931,0.6354808143767522,79.31953527457317,101.89455402823943,2.6392794556022494,2.64,2631.988154477264,3195.1543557927694,0.9808684136692034,0.9963994319037733,34.896846293317964,7.66363723314757,2.7456382704334166,0.958886867364634,1.0214318849900312,15.379457512222217,passed,
2025/04/13 08:00:00,0.7202940255848373,0.6423975994768295,77.35326727731359,100.1457327387398,2.675252741817275,2.66,2544.6223893087517,3071.2004011660965,0.9807021256676758,0.9974711102007139,36.600588591997635,10.453076445377697,2.7759514325584713,0.9987734547927968,1.039069199009261,15.023745317777779,passed,
2025/04/13 08:15:00,0.7018412836752709,0.646566961099445,75.20781637093069,97.94952432333373,2.6994023513608227,2.69,2463.532443073879,2950.989001879221,0.9809272894119199,0.9984994794722827,38.5308715966141,12.971400998720481,2.8236486338242943,1.0454010121948585,1.0582988213574887,14.61597192,passed,
2025/04/13 08:30:00,0.6901693622774003,0.6383775384114796,72.574631401758,94.56820005348322,2.6794454216271415,2.69,2423.2409670363227,2885.731156101921,0.9806024940658976,0.9977833903588372,38.65607459029501,13.17400510326628,2.8076695318417713,1.0321688041209627,1.0420652437236437,14.225101048888892,passed,
2025/04/13 08:45:00,0.700065038129622,0.6322537924717588,72.55182123640115,94.14683450339776,2.672029470142818,2.71,2438.30247631256,2906.322363935437,0.979593414781278,0.9966642453279825,37.41901611463044,12.330418561489505,2.7689118784242543,0.9939932434096538,1.0232222587135948,14.28099508,passed,
2025/04/13 09:00:00,0.7109676003117492,0.6379833715721901,74.38760634035653,96.24837547495348,2.6871276523119785,2.73,2477.9185538514835,2934.4458737426107,0.9802583684866362,0.9972042575886312,36.97465274409915,12.397848451995525,2.74851598567769,0.9921027770131039,1.0249022740453857,14.543714117777782,passed,
2025/04/13 09:15:00,0.7188633649062536,0.6439502116572489,76.30027266475437,98.45556515246528,2.7052394759340235,2.74,2518.2693814974796,2956.6123838826825,0.98081331329841,0.997734775373181,36.85094231005865,12.63349517814646,2.742919943546949,0.9872646588620089,1.0200646451694841,14.810866277777771,passed,
2025/04/13 09:30:00,0.7207796913806338,0.64030344430641,76.30713254819027,98.06033100371423,2.7016046783379246,2.75,2523.9596064988077,2957.259190718313,0.9804865955085936,0.9972584586680008,36.62994047269687,12.231043169335761,2.7436302164393105,0.9658883919734258,1.0042877057382809,14.808086345555548,passed,
2025/04/13 09:45:00,0.7186677393550702,0.639772673369004,76.45285205940698,98.08258423527089,2.697385384219856,2.72,2532.1093564516304,2956.9957249015056,0.9807954413574433,0.9972856024482266,36.734781855538635,12.154877581520092,2.752521218341283,0.9637055846850309,1.000151405689942,14.806231818888893,passed,
2025/04/13 10:00:00,0.7177021764341106,0.6427655583080906,76.0012390270688,97.96454738518929,2.700939383278235,2.74,2500.839414164132,2978.297218799262,0.9804766656466266,0.9977453751313105,37.143700978935414,11.652768991106703,2.754715879548364,0.9854927830579234,1.0180902969446533,14.798815918333332,passed,
2025/04/13 10:15:00,0.7187241850044443,0.6435737930957665,76.05165909476766,98.1140658763404,2.703245230732541,2.74,2510.7760555542086,2963.0011364335,0.9807436821624735,0.9977744277083015,37.029201841273284,11.952599802061922,2.736224117146819,0.9724553392275946,1.0048170738371633,14.796962088333332,passed,
2025/04/13 10:30:00,0.7184956711881185,0.6425001464710051,75.96303181249917,97.97643432726971,2.6961578512314297,2.73,2514.490834507049,2970.9254852469558,0.9808605949224739,0.9976934481560183,36.94249842652417,11.49405210820974,2.7307830523756764,0.9635055306145739,0.9968751123701376,14.789548277777774,passed,
2025/04/13 10:45:00,0.7166195820609177,0.6442440633396793,75.99996965070596,98.15766492823516,2.700092952636718,2.73,2510.6066731221085,2966.014520399613,0.9810042522286215,0.9979503662777816,37.27735057321709,11.627652393711996,2.738193550481545,0.9649118531267833,0.9940934962521498,14.787386288888893,passed,
2025/04/13 11:00:00,0.7201882644154566,0.6399261522745693,75.88262120756762,97.76272888744381,2.6911584318110093,2.73,2519.844313852036,2970.1394933781166,0.9806723644441049,0.9973067706515891,36.57503278173435,11.45312871473231,2.7258242140850464,0.9558621775775527,0.9943655116982155,14.774416213333332,passed,
2025/04/13 11:15:00,0.7137740820466362,0.6429548079153948,76.18946932705205,98.18605247112363,2.6972339680256563,2.71,2517.68435638372,2959.246695373234,0.9811759588941681,0.997858676355064,37.42158743080211,11.9055702077974,2.761349090421856,0.9680558960426513,0.9957300934821395,14.77256447333334,passed,
2025/04/13 11:30:00,0.7175775584157909,0.6425886839803516,75.84415425963367,97.94971487911538,2.698655635094015,2.74,2506.9839683564696,2964.3164315706867,0.9807100154385895,0.9976952202714331,37.09212568398993,11.686086861763819,2.7399788229199524,0.963653549141889,0.9962584381705748,14.76515565555556,passed,
2025/04/13 11:45:00,0.7168254432899273,0.641281366650214,76.02149514760828,97.9857081894515,2.6959984100616565,2.74,2519.7738757070215,2954.1715747183766,0.9809166555987329,0.9975276634512035,36.99597950018906,11.983150412902216,2.7449057064514095,0.9593617200089612,0.9925720443924222,14.75774823111111,passed,
2025/04/13 12:00:00,0.7129949101883865,0.6427335582930868,76.06260218463383,98.11725215179814,2.6974196003923248,2.75,2510.093925554574,2960.281496310927,0.9810001771827899,0.9978391853952832,37.583941162337226,11.87942309745383,2.770079934152092,0.9700742782712185,0.9975364041087845,14.755897884444435,passed,
2025/04/13 12:15:00,0.7171633304884796,0.6413443479955304,75.75644113258554,97.84116624965526,2.69502168070397,2.73,2506.9864755572653,2965.5084789722,0.9806436506463417,0.9975543782478131,37.09768603263295,11.485753539001047,2.7436187581548634,0.9551616098145805,0.9889486998723546,14.748492549999996,passed,
2025/04/13 12:30:00,0.7178236867936855,0.6399934070965044,75.73096227679838,97.74350763141538,2.689938880106734,2.72,2512.277618340242,2969.870325264658,0.9806498348143831,0.9973793858527665,36.93150517656185,11.269645602432524,2.7384997373849918,0.949675939600427,0.9858474823821094,14.746642899999998,passed,
2025/04/13 12:45:00,0.7133795849827681,0.6430967805185285,75.73458266645773,97.9516567652389,2.6944192650960517,2.72,2500.874341928255,2969.295682313033,0.9809248601547997,0.9979104540875176,37.59948331536102,11.352894720709097,2.757877155867941,0.9625481366545281,0.9902673141204374,14.73893149666666,passed,
2025/04/13 13:00:00,0.7141821744789532,0.6435401501972711,75.68279786722155,97.97238688743728,2.6953913867269628,2.74,2499.279455404182,2968.231725311099,0.9808829573919373,0.9979157714013923,37.4548932920953,11.610347380614796,2.752504390037184,0.9729721801309794,1.0014364846486015,14.737082543333337,passed,
2025/04/13 13:15:00,0.7159222025052353,0.6421594073344348,75.64274603452418,97.86157903730374,2.6940056471870246,2.74,2503.100667591115,2964.475660758514,0.9807496863118161,0.9976720395770136,37.13780484238504,11.728988804619743,2.7454541196006432,0.9688149013604321,1.0009786738293556,14.729681504999999,passed,
2025/04/13 13:30:00,0.7169012439465501,0.6410751816149955,75.57358805801547,97.75248232977543,2.69195005640261,2.72,2501.8372343310384,2969.227584759583,0.9805596785899664,0.9975103560989305,37.01207711046222,11.565199270904085,2.7444012575466474,0.9660993944487642,1.000817293299407,14.727833248333333,passed,
2025/04/13 13:45:00,0.7147020906650665,0.6424912079120448,75.691848902344,97.93837374677153,2.6971457673780503,2.75,2500.6518155845965,2957.1304363216573,0.9807173176323375,0.9977085978198239,37.30679525112674,12.111443208855206,2.7577807947107607,0.9767369897514849,1.007396026325361,14.720434299999996,passed,
2025/04/13 14:00:00,0.7172577359124501,0.6414396789565515,75.24673419265577,97.56833068971976,2.6926120604439414,2.74,2481.269875590214,2985.0158015129687,0.9800905396772182,0.9975657722888233,37.14768586875551,11.198148819025809,2.7491307681377655,0.9775104810783373,1.0129913635198597,14.718586740000006,passed,
2025/04/13 14:15:00,0.7067777630942418,0.6467892392924702,75.79583770027587,98.3152605348682,2.7024951156566344,2.72,2486.105666498637,2957.4526942321063,0.981195661858296,0.9984995355719045,38.45247223420065,12.093057486486009,2.796972273800787,0.9916959369799544,1.008152620029847,14.711189881666668,passed,
2025/04/13 14:30:00,0.7127198579566053,0.6432391611752241,75.6173219240164,97.98044054192599,2.7007407472257365,2.72,2486.9999022435304,2959.4106921251105,0.9804990643920173,0.9978474668812136,37.68685848045779,12.093896673540666,2.778510940277258,0.982286966989451,1.0101814054298985,14.70934301833333,passed,
2025/04/13 14:45:00,0.7145183178251782,0.6418669254438416,75.82601534244361,98.10168235455096,2.6992820362471313,2.71,2499.109235352487,2957.6675305458157,0.9804584248749066,0.9975831799372744,37.41888567881927,12.235012460111932,2.77496999682077,0.9759202866253729,1.0074801097913644,14.729379500000006,passed,
2025/04/13 15:00:00,0.7151005244344062,0.6432906104231636,76.19976903548736,98.6249453037949,2.7038605250562315,2.71,2501.896079247622,2967.5235625576397,0.980395553064824,0.9977098982697034,37.55965574345048,12.160217021034164,2.7842550626206655,0.9749237289861835,1.0053908076134135,14.78854786444444,passed,
2025/04/13 15:15:00,0.7212620332478918,0.643373486285785,76.29543567905151,98.8679389297068,2.7028464278603317,2.71,2511.173962724525,2982.1832436544496,0.9801919128605596,0.9975032155042041,36.89027643807606,11.966730396484815,2.749298979420865,0.9717099935224908,1.0092241204363053,14.84770090222222,passed,
2025/04/13 15:30:00,0.7121452941981885,0.6501611195592334,77.03959901232706,99.99359869863666,2.7129876792233922,2.71,2512.915827573562,2981.705002256559,0.9811550415635327,0.9986033810520107,38.26441783409545,12.276558990357387,2.7963184201980016,0.9904787296872543,1.0091881688190145,14.90683861333333,passed,
2025/04/13 15:45:00,0.7170192181781037,0.6515949127475734,77.03602057947128,100.24716259621027,2.7191083865367167,2.75,2504.3435419838747,2997.6129337601433,0.9806457475367742,0.9985964634643114,37.99648970402762,12.169551221662637,2.7790745022413965,0.9993669770663349,1.0223119182360083,14.960415995555557,passed,
2025/04/13 16:00:00,0.7174201633138568,0.6522912811397924,77.38674709057065,100.67877733670164,2.7236124626328255,2.73,2501.3284077405588,3013.2313749243835,0.9803533774675095,0.9986457812963413,38.19828645873761,11.988894905292407,2.799206183476674,1.0035299103295765,1.0262001073728833,15.019523750000003,passed,
2025/04/13 16:15:00,0.7200917164885695,0.653502262298423,77.75968362993521,101.21315777120427,2.7283986428912486,2.72,2512.026232034268,3014.518144853109,0.9803635235425898,0.9986506771575329,38.0346297798053,12.210811796865082,2.7899086776035857,0.9999967762161498,1.0242330049194825,15.07861617777778,passed,
2025/04/13 16:30:00,0.7210259521727966,0.65316555113805,77.89934651664673,101.33443765674379,2.7280463246680404,2.72,2521.03819019676,3009.5889595180943,0.9804524335783714,0.9985476971023999,37.822873187638386,12.513220005522161,2.7849659911821285,1.0020791097111263,1.0278887956632154,15.087807068888885,passed,
2025/04/13 16:45:00,0.7165086283953384,0.6526571756210815,77.29422930312532,100.66925300180066,2.726516006511922,2.75,2501.60127093776,2994.730627347851,0.9804599814513585,0.9986667468037363,38.27419952877165,12.48097158861944,2.7981182691126714,1.000928844324415,1.0222597738182493,14.985836897777773,passed,
2025/04/13 17:00:00,0.71672011885597,0.6475451466763485,76.53332070857572,99.55857839329488,2.711924163177396,2.76,2490.6975435862323,2999.7765139344187,0.9800619479534882,0.9981162005846487,37.92537391656432,11.849465212816575,2.7921607584739556,0.9922896653851182,1.0205546131380436,14.889749263888891,passed,
2025/04/13 17:15:00,0.7135119167061549,0.6452815880942133,76.11177205127561,98.92500222196442,2.7098949914213333,2.71,2484.6950053710416,2972.167661358499,0.9800920673375415,0.9979355596004903,38.06545982957526,12.188275230001935,2.803103891574562,0.9807870796415664,1.008002543446337,14.787524809444442,passed,
2025/04/13 17:30:00,0.7094154272054649,0.6406995775367862,75.21653477909541,97.47897636320322,2.697755573811159,2.73,2475.520057286546,2950.5603934788073,0.9800957177323534,0.9975474500160222,37.94061358220078,12.23657281041408,2.800955464603587,0.9837646408725155,1.0117667352791548,14.63823878,passed,
2025/04/13 17:45:00,0.70359758925734,0.6368995817165136,74.52543500695985,95.99445386587013,2.694028445241218,2.73,2469.5831904654087,2910.8829446532213,0.9802905773251596,0.9973336990854379,38.16974896630507,12.42825630522565,2.805629704767916,0.9721712622309562,0.9963644774839584,14.495128816666668,passed,
2025/04/14 04:45:00,0.7585614552347415,0.652529596860328,90.97454248458745,111.33041582525362,2.7081866644651194,2.66,2992.2329167599505,3383.5718335415945,0.9821608921605192,0.9967102346210412,32.97709833618289,7.102111917026749,2.6652444205456876,0.9403659604045096,0.9974851969024988,17.266869400000004,passed,
2025/04/14 05:00:00,0.7587068502614238,0.6536744314373012,90.91370142170327,111.8266705431996,2.705719917931833,2.65,2986.977333099677,3393.9010068617094,0.9821435266314551,0.9967878562922987,32.98428460758279,7.114528253845536,2.668044566207741,0.9431157325110086,1.0007721694145113,17.264869618333332,passed,
2025/04/14 05:15:00,0.7596444286164077,0.6546175859827802,90.83437782259688,112.32561817680897,2.7033664138681877,2.64,2986.0692287510437,3400.022607747016,0.9820941463825537,0.9967671925599458,32.874753464637834,7.234185851532552,2.663197603803194,0.9425335006263595,1.0016802225161183,17.26394618666667,passed,
2025/04/14 05:30:00,0.7600131183690507,0.6561880672598136,90.85439534817168,112.93797176553075,2.7029515902177037,2.66,2982.6407840751385,3407.0788371038866,0.9820564535211239,0.9968438472066062,32.8586308817536,7.44319018520449,2.6661470144954373,0.9475566304867721,1.007122870271757,17.27110281111111,passed,
2025/04/14 05:45:00,0.7610531748945241,0.6568952558857408,90.7593819222105,113.41489706344815,2.6994606780910586,2.66,2982.541481714799,3415.897445637831,0.9820032902150136,0.9968004698175459,32.732417889082214,7.456424747984146,2.659636670465953,0.9454310458072646,1.0068492087321406,17.272334285555555,passed,
