datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/14 06:00:00,0.7608245015207097,0.6571421576442605,90.68893745047914,113.87122378618372,2.692324579827716,2.65,2982.822532201934,3433.0320429691965,0.9820554368266983,0.9968006972200674,32.727085365689675,7.156946327743786,2.659656418484286,0.9416831426770157,1.004225656356755,17.27356297333334,passed,
2025/04/14 06:15:00,0.7577179879036501,0.6593830050216828,90.76930591720402,114.58076958060697,2.691479209111004,2.64,2981.042275847217,3437.4170625754177,0.9822139071982885,0.9970227208316939,33.10783246928568,7.384300233799201,2.6745878666553264,0.9476088841339686,1.0063542550386457,17.27514986388889,passed,
2025/04/14 06:30:00,0.7599662244391145,0.6598249096650665,90.64663352804808,115.05352096225764,2.685529598729311,2.65,2980.2758434458433,3454.9271818756733,0.9821661823892462,0.9969681952666345,32.77515959040618,7.215187924649159,2.663091225401563,0.9471052758024393,1.009510329053639,17.281928198333336,passed,
2025/04/14 06:45:00,0.7608225499533074,0.6617310960916805,90.67063682926265,115.71343398351519,2.687087011994726,2.67,2976.8573629364123,3455.069542199033,0.9821258951377003,0.9970400207876071,32.67885984811359,7.763986497575592,2.6643075248630224,0.9586498434169352,1.021895604745419,17.28314724888889,passed,
2025/04/14 07:00:00,0.7576468541179313,0.6632541617491596,90.69308756834663,116.37749222446612,2.682036879481113,2.66,2984.6933557374696,3459.9327785648684,0.9824088139835945,0.9971602646377307,32.92546117937652,7.774591087457998,2.6669744235502333,0.9521505636050226,1.011686997967968,17.284724966666673,passed,
2025/04/14 07:15:00,0.7589335823035744,0.6639731265160047,90.58508801206534,116.87555197542628,2.6787540321288454,2.66,2978.39122251068,3474.5859275648018,0.9822906827741755,0.9971647081710275,32.83755729396307,7.6810942248247,2.6657966642272153,0.9530226385015091,1.0148554694362033,17.28593856,passed,
2025/04/14 07:30:00,0.7600654770214432,0.66454447536965,90.4868848483068,117.39466181003554,2.673501815572707,2.66,2978.553817932503,3489.6291893152256,0.9822540409806393,0.9971266537118119,32.6790149683658,7.568053821138708,2.6584041372113556,0.95157193742076,1.0156998018678975,17.292699013333337,passed,
2025/04/14 07:45:00,0.7590224317297087,0.6654812273473167,90.41864517465662,117.9577114636083,2.6694817795743404,2.66,2973.9499221742694,3504.5612595319317,0.9822367676106615,0.9972019857373495,32.88527578752893,7.333279221475474,2.664933699032885,0.946995416601346,1.0104946254853395,17.294267558333335,passed,
2025/04/14 08:00:00,0.7591518571018652,0.6670767844936569,90.84443157848179,118.56579129437401,2.6708875662965905,2.66,2989.1213537765243,3511.3526634999475,0.9823590533621566,0.9972512520692365,32.705619894072235,7.767797188003055,2.662147110071101,0.9642819791674885,1.0274177476959188,17.362035227777774,passed,
2025/04/14 08:15:00,0.7596533531231873,0.6670719691351065,90.937252362832,118.57021221916784,2.674056735475364,2.67,2988.382577885323,3508.978009974144,0.9822548385114862,0.9972383072895555,32.7223511275344,7.803988810892789,2.664904124789758,0.9617269682184515,1.024925716562349,17.374310842777778,passed,
2025/04/14 08:30:00,0.7597580691282084,0.666176314110735,90.75515367787567,118.20948866392173,2.670765627517378,2.66,2986.4891038548585,3509.0760272043462,0.9823342862070042,0.9972133694670979,32.63334933511867,7.578268574708589,2.6597300889579185,0.9592942006394994,1.0231541671898459,17.348132083333336,passed,
2025/04/14 08:45:00,0.7615161056609073,0.665333256845936,90.59727697149596,117.90341587102915,2.6711849180103617,2.66,2981.444220507748,3505.243949165218,0.9822163474174622,0.9971263133253997,32.46004422909419,7.547982667593928,2.653880054307191,0.9572274674183386,1.0234457405653379,17.327143606666667,passed,
2025/04/14 09:00:00,0.7587717439982413,0.665883718332851,90.65624829154697,117.81072888654415,2.6737475270981688,2.66,2979.2730363550277,3491.278799886428,0.9824066795203332,0.9972697450139749,32.760192768427714,7.897714718562513,2.668961162305198,0.965761594698351,1.0283604884507345,17.30062197111111,passed,
2025/04/14 09:15:00,0.7403471684900562,0.6967521233741051,97.61118678455789,129.00870816601025,2.7058885236879275,2.73,3257.4820093347626,3683.7718647084043,0.9834973893935999,0.9986710955930345,32.15567282563291,9.184340332582673,2.602055376284467,1.026196376142524,1.0423201487072804,18.78225919777777,passed,
2025/04/14 09:30:00,0.7369260802770752,0.6946542077845522,96.96180126443281,128.06470759600958,2.698762160899708,2.72,3239.8435941398916,3691.965086287408,0.9833047735880533,0.9985770900895935,32.979513069857845,8.412337002293343,2.611213705159634,1.0169450062197951,1.031119398592258,18.707302973333334,passed,
2025/04/14 09:45:00,0.735625488653876,0.6909282905986845,96.60287006000709,127.17744286505071,2.6903900001142715,2.7,3237.832844675346,3685.6329392147054,0.9832621852100569,0.9982535258319194,33.257666019281416,8.266840626440723,2.618980793922148,1.015517969524048,1.0323022838399343,18.62682311111111,passed,
2025/04/14 10:00:00,0.7315493065621071,0.6897810018290637,96.14105383427734,126.43827693922431,2.684821080119423,2.73,3231.1865859865006,3674.7542125207,0.983479729935792,0.9982813350807689,33.788292532829345,8.098206068534225,2.625100674359078,1.0129588962995753,1.0259717674581263,18.541215433888894,passed,
2025/04/14 10:15:00,0.7387942281394827,0.6846669725516688,95.91190319064599,125.54668404831685,2.6818712031827694,2.7,3224.814197586054,3660.874536076219,0.9831344063837509,0.9977259766810039,33.09740635813972,8.155967781760959,2.6164646709909687,1.0021813658257885,1.028238788165409,18.466530328888883,passed,
2025/04/14 10:30:00,0.7400642938983002,0.681401463253991,95.751773180397,124.80298693408768,2.6747525154446334,2.68,3208.23747980882,3665.7941201864824,0.9832367256155321,0.9976669653560648,33.154141450918075,7.511275780186357,2.636053983906632,0.9982249964587881,1.028611472180672,18.38633331333333,passed,
2025/04/14 10:45:00,0.7480790661306211,0.6773886120390166,95.37404500534056,123.88613638555414,2.6722841673733457,2.66,3181.1849681630233,3671.4567207631667,0.9828279210779003,0.9973874336614128,32.634692273582026,6.90394678626092,2.632605854720185,0.990232027215515,1.032646800740739,18.31220589,passed,
2025/04/14 11:00:00,0.7433872482029528,0.6805760463452201,94.68169729261732,123.45915223748027,2.683438778154807,2.71,3162.925258575246,3629.3303325798734,0.9828243589278949,0.9977028723751821,33.251190277414494,7.587087586568304,2.6244624218636514,0.9858125504748587,1.0183063085427235,18.226602044444448,passed,
2025/04/14 11:15:00,0.7442244363843564,0.6769177558058634,94.67208864334819,122.75982195849559,2.676966768630617,2.67,3152.674417436735,3622.1167065526784,0.9830355034951543,0.9975902747342086,33.30397666160242,7.240474672875584,2.65042306379862,0.9809516366036504,1.0176668641150393,18.135890703333327,passed,
2025/04/14 11:30:00,0.7484861754276242,0.6741135664797158,94.3341103968935,121.97249637855651,2.6769087359257684,2.65,3131.3778033486014,3611.6591699731935,0.9828319596030678,0.9974346194961926,33.1149218919861,7.022273028469541,2.65377415614232,0.9728341067795319,1.0162523116394,18.050494580555565,passed,
2025/04/14 11:45:00,0.7549787848803096,0.6709891874023114,93.96006152622158,121.14694054278938,2.678957554258711,2.66,3107.109889031163,3598.6629284995643,0.9824660144205329,0.9971978288776483,32.7487914553938,6.879308295064601,2.6517837785212484,0.962443769934272,1.0150530903642774,17.964480746666663,passed,
2025/04/14 12:00:00,0.7583615988458319,0.6703720884281654,93.99564114973546,120.96784272430159,2.684393080683736,2.68,3098.7352769698177,3587.3662362695763,0.9822476478008499,0.9971062285594171,32.543175672284626,7.227243474864292,2.6540787698512434,0.9676808298693956,1.0242151726760536,17.94812463888889,passed,
2025/04/14 12:15:00,0.7560085293512391,0.6713964441013553,93.94939349380721,120.92244490748259,2.6878693852198063,2.67,3097.183392020138,3576.0754570266413,0.9823088321085682,0.9972235047698577,32.8114366119852,7.484390716293072,2.6582850672707132,0.9706367505289841,1.0232408675599811,17.93684816,passed,
2025/04/14 12:30:00,0.7672478180908464,0.6912014783924921,98.28099805281467,127.48760673482936,2.770977393277266,2.87,3192.8100733595243,3530.0336069471236,0.981982419733896,0.9981418557678368,30.127693414708073,13.20574046567737,2.6235754896868317,1.0574927641650984,1.1053380270048545,18.62884785666666,passed,
2025/04/14 12:45:00,0.7435199056479662,0.6880083859890919,90.85031370773073,118.87978247911867,2.7935472985574914,2.79,2924.403495053872,3266.8688467213897,0.9818576007767191,0.9993758677741702,35.60913570361982,14.954809880150863,2.696565545947926,1.0416057294097523,1.0574552537509103,17.295612124999995,passed,
2025/04/14 13:00:00,0.7428696810544384,0.6875748202357765,90.707722194585,118.55067930979779,2.802467313596733,2.8,2910.5090754075754,3237.7655791612756,0.9817770984853604,0.9994325674690341,35.823487499126784,15.642312467748532,2.7113251057764622,1.0479867527825104,1.0630711473881191,17.23033875444445,passed,
2025/04/14 13:15:00,0.7468520624805873,0.6849694811952589,90.3131065372087,117.81232308128693,2.803803975001741,2.79,2896.308089692717,3223.2230626195073,0.9814771789814503,0.9991796664582324,35.50934674749528,15.717203683136127,2.7048408854044714,1.0403294762826893,1.0623708952106188,17.15796577,passed,
2025/04/14 13:30:00,0.7472152219458135,0.6834268331429887,89.95332505522428,117.16955597280301,2.802429818580922,2.79,2883.7446065322433,3214.9467899728797,0.981391955084693,0.9991032299561763,35.564918601911906,15.535666067477104,2.707564581697179,1.0326751449867122,1.0562034638024578,17.091154623888883,passed,
2025/04/14 13:45:00,0.7406387241537068,0.6846519651302696,89.77030233802591,116.8278805969183,2.807582367984457,2.79,2860.6611788688183,3197.5200772263292,0.9816230042985322,0.9995353409482137,36.446569823908476,15.761182093459597,2.748310691373925,1.0477660707029472,1.0616352289230768,17.008842876666666,passed,
2025/04/14 14:00:00,0.7479040000134872,0.6816054999582759,88.643918940034,115.34957859144798,2.809591732653409,2.77,2814.6499999928174,3187.455654168689,0.9808799288801264,0.999276081096795,36.060832105790794,15.377087074259615,2.7325866601676654,1.041023013150369,1.0657943879810725,16.863466424444443,passed,
2025/04/14 14:15:00,0.750487246005127,0.6763118906425202,88.50593116066153,114.50185236780918,2.8153496463594405,2.78,2811.7249012574853,3128.8244090659837,0.9808602538861576,0.9988372516079314,35.754556040980056,16.603770445873685,2.7470435128253885,1.028592660461038,1.061653107554891,16.7247234,passed,
2025/04/14 14:30:00,0.7444537231246656,0.676722984180161,87.7196840349232,113.54216794598831,2.815042613512591,2.79,2782.754197512717,3106.9893144693733,0.9810806901080408,0.9991707359250289,36.54997396642795,16.419147209367377,2.7656367948355953,1.023737803711636,1.0484752633833876,16.57987896888889,passed,
2025/04/14 14:45:00,0.7421960754924511,0.6753485811343428,86.86737571100704,112.36559098238017,2.8093447527291904,2.77,2751.001213692043,3101.379085674114,0.9810832662402655,0.9992919392495871,36.962283279203156,15.727303207727635,2.7770633184125257,1.014634835930953,1.0374279925637264,16.441353885,passed,
2025/04/14 15:00:00,0.7476769544989341,0.6711727649861684,86.14705490509446,111.23768947284728,2.8122329995510302,2.8,2733.9107433605964,3070.166913807316,0.9805520095971182,0.9987898692732446,36.377476153613856,16.17765396557738,2.7592059162836153,1.0034664729878089,1.0367234653686062,16.322418719444435,passed,
2025/04/14 15:15:00,0.754290222913043,0.6692454074075064,85.93420386063502,110.89083136491712,2.8061517754629772,2.81,2730.4052631039863,3098.1486165518227,0.9800065161990312,0.9984058460170807,35.74039284572434,15.29360093839263,2.732716355993324,0.9937574387833764,1.0362418651769871,16.355806817777772,passed,
2025/04/14 15:30:00,0.7452605623397985,0.673789713639843,86.44729331569606,111.61630544146921,2.8149951501761405,2.79,2735.1133537991186,3088.306328775876,0.9806529324432836,0.9991162562136686,36.85882081515912,15.64987183380515,2.7671025784244043,1.0021625412393063,1.02897628687211,16.39289816388889,passed,
2025/04/14 15:45:00,0.7387250720778832,0.6752657861811238,87.04973678824207,112.19566782057716,2.8170671431622485,2.76,2752.1525845473566,3080.130800198185,0.9811763646155783,0.9993907212385147,37.40837965748393,16.1617466729743,2.79707440759404,1.0145208400219552,1.0323299322171668,16.429933892777772,passed,
2025/04/14 16:00:00,0.7460921759250512,0.6758293321553893,86.89308346355895,112.25172024940694,2.8247871590155804,2.79,2724.912865309135,3106.597063454875,0.980278126644915,0.9993090054293527,37.049451659598,15.839056206418192,2.790784600331091,1.0327903045532671,1.0588225541678618,16.472774364444437,passed,
2025/04/14 16:15:00,0.7557574452173761,0.6701195601850584,87.1119476341179,112.13614346601811,2.818588140316546,2.77,2757.5718417259895,3096.6124177546735,0.9799097772503769,0.9983232214244394,35.77529021427366,16.0099694010604,2.750463084295334,0.9930632996382138,1.036226045644135,16.500534324999997,passed,
2025/04/14 16:30:00,0.7518676956556885,0.6708031236996792,87.46897464303007,112.48297109764802,2.8169544908900224,2.77,2764.2608418224377,3100.5747196897746,0.9802000423272281,0.9984897904122279,36.17203941606629,16.003025763245127,2.77481265022414,0.9981487580427741,1.0363741230338859,16.520974873333333,passed,
2025/04/14 16:45:00,0.7590424116764802,0.6676773303344861,87.40488048774402,112.299571592086,2.815661222522443,2.75,2768.794711176772,3103.604803116628,0.9796560738292299,0.9979284793211265,35.402921392182634,15.927628100915372,2.7519899432349337,0.9824719378750875,1.032134244619117,16.534687595555557,passed,
2025/04/14 17:00:00,0.7366117676996894,0.6794320574626382,87.6190848988085,113.38784162743593,2.82918046296829,2.78,2745.00973929725,3104.087243985783,0.9807994358038997,0.9997388738580323,38.0136389235716,16.209217468106758,2.8259277329276378,1.0328346634210193,1.0443889382712046,16.54815091111112,passed,
2025/04/14 17:15:00,0.7543297630350777,0.6705231210471188,87.82121886275013,113.00801281522254,2.8237842181919697,2.77,2775.1256455043986,3090.2172726847907,0.9800285382654224,0.9983210879422558,35.98444147527401,16.577979747139892,2.7717786925888057,0.9907838603647189,1.0325124214447887,16.562462766666666,passed,
2025/04/14 17:30:00,0.7449860417109015,0.6747453005463799,87.91304497240387,113.36692482039706,2.825232178571545,2.79,2762.975114723585,3099.0042035119777,0.9805008855184186,0.9990318268275614,37.02903533554438,16.500975713856587,2.81042688036161,1.0191424481626181,1.0460768161192802,16.5614526,passed,
2025/04/14 17:45:00,0.7506928575493462,0.6724821858556423,87.84612046425262,113.23148724574673,2.8221906870347158,2.81,2772.2547467731624,3097.9535273633564,0.9802828788258157,0.9986224192992806,36.336211147865534,16.52959937436995,2.7827749093299485,1.0061173576098068,1.0422043634582705,16.566847122222217,passed,
2025/04/14 18:00:00,0.7562505184918571,0.6710693706218869,88.18679514751281,113.55835565051903,2.819972498434916,2.83,2783.7715618284174,3117.6383596483906,0.9799480180828062,0.9982770948377316,35.75535409120016,16.262123374994193,2.770456548864299,1.0000892670335388,1.044236638597441,16.641813680555554,passed,
2025/04/14 18:15:00,0.7565433687499419,0.6733558579575862,88.94423409381541,114.84727009131923,2.8140100806384964,2.78,2834.1584560037845,3154.6240664330476,0.9800327523577882,0.9981014945617999,35.47767456555603,15.523786373283404,2.7293722273616114,0.9689336133160539,1.0106661499575333,16.85249438888889,passed,
2025/04/14 18:30:00,0.7471131435301869,0.6812311227767783,89.99899330229401,116.8502325696289,2.8188065177490227,2.84,2875.233768878625,3188.0023482294623,0.9805451750639562,0.9987397255176627,36.32296963227086,15.355477609123074,2.7280116550297775,0.9722903829359973,0.9962837304142055,17.091089485555557,passed,
2025/04/14 18:45:00,0.741313241303359,0.6843220439934212,90.81217112173637,118.1179861436019,2.8073323163467028,2.82,2916.988554090573,3238.8774325674126,0.9809465717527518,0.9988916173718398,36.65546264313,14.309052939393984,2.7241849258745585,0.9627978842668079,0.978084293462065,17.281561519444445,passed,
2025/04/14 19:00:00,0.7377590211345045,0.6860856594294995,91.90326471918043,119.52848127975942,2.8016594175569494,2.84,2966.587299244752,3273.2441565952463,0.9811953507858618,0.9988223626622201,36.5578600580059,14.334792249685082,2.7239441060700935,0.9751643635535795,0.9860864508849753,17.481882562222225,passed,
2025/04/14 19:15:00,0.7346038655999749,0.6882459487719025,92.99858666948161,121.01391994032667,2.803393519239863,2.86,3012.34075336562,3290.932357856863,0.9813734066970404,0.9988074563088234,36.4716962634734,14.885248231335447,2.724710466177352,0.9886696541993361,0.99510303689245,17.67055499,passed,
2025/04/14 19:30:00,0.7330375228191759,0.6895509447678898,94.08227430103035,122.65124533328385,2.7959502101102114,2.81,3080.4473598261693,3337.353655888637,0.9813248102360389,0.998448784169601,36.05681718526611,14.48297340023471,2.693240563461488,0.9734748856493828,0.978754347116429,17.94385209833334,passed,
2025/04/14 19:45:00,0.725865729695388,0.6945651062435096,95.10302625317654,124.42275034244287,2.7892191245589837,2.8,3129.1117106210318,3398.037680495428,0.9816030909371846,0.99870667295227,36.42001672634791,13.78997662511529,2.688599379815229,0.9834660929537682,0.9769888665815725,18.205649910555557,passed,
2025/04/14 20:00:00,0.724669705876021,0.6987239700069369,96.05695318523973,125.96654663614409,2.7900065793448725,2.81,3158.522527804551,3440.579936753844,0.9817513040517457,0.9989678842058141,36.49216808944355,13.436852529213928,2.6843861963567113,0.992247092694945,0.981273815138936,18.411539293888886,passed,
2025/04/14 20:15:00,0.7234227675651604,0.6996358506877268,95.97200304239901,126.04232614805318,2.796323952101036,2.82,3155.189501332673,3421.674035710348,0.9817359182221282,0.9990543450905764,36.708727219354245,13.830400660763308,2.6852138699162045,0.9855822677722937,0.9723774398056856,18.391041038333338,passed,
2025/04/14 20:30:00,0.7245609210180899,0.6993763842617091,95.61980825560691,125.73501978621489,2.7897513354083943,2.77,3145.4002707667323,3442.282902148937,0.981620839409213,0.9990306512870638,36.618695544831716,13.11576172528987,2.6754232922257146,0.9834549161964387,0.9716049328762477,18.377997928888895,passed,
2025/04/14 20:45:00,0.7255473771034973,0.7023507760242459,96.75953087818313,127.22998830673389,2.7955996011786506,2.79,3173.8735610937956,3459.787958429444,0.981872615359928,0.9992433634367047,36.24589768931587,13.36582256009048,2.6797470670281474,0.990420265303045,0.9773695350463308,18.545061498333332,passed,
2025/04/14 21:00:00,0.7311119226495685,0.7051510467247097,97.84369930807614,128.71413554761878,2.8049331471772883,2.79,3194.8010363678077,3478.88672650736,0.9819000680625345,0.9993997294296327,35.29098901745573,13.619184982575026,2.6707684287666758,0.9964865406531446,0.9870289402566875,18.71924802,passed,
2025/04/14 21:15:00,0.7349435733401635,0.7088374471069178,99.07975945447416,130.4173362030645,2.8140875936905765,2.81,3220.3186473039723,3498.1819175567816,0.9821080200903616,0.9996706088665519,34.447971554998155,13.877652636650879,2.6671342544221246,1.0036150970858897,0.9949970392637332,18.90644908777778,passed,
2025/04/14 21:30:00,0.7407661805053574,0.7111393048313805,100.14310084371101,131.87890379242194,2.8220114210959886,2.8,3245.4214597901823,3517.9814219618534,0.9820902014468821,0.9997301769407088,33.43583911768322,14.107452723823261,2.6531371905887733,1.0072768845548576,1.0032987936641877,19.08640017777777,passed,
2025/04/14 21:45:00,0.7395470445508883,0.7061770810465199,99.28267489482089,130.53325471638598,2.80289426728503,2.79,3234.7491162403753,3534.039270462705,0.9818859951637469,0.9992717769665745,33.84268115778703,13.220671041286158,2.653758837194919,1.0006716517456964,1.0008658271371809,18.97219816555555,passed,
2025/04/14 22:00:00,0.7327882437859883,0.7058182275181376,98.21534811469232,129.31035249836225,2.801015996215751,2.8,3203.063120852441,3500.1725355546323,0.9820318899607524,0.9994487161240471,34.88876463200921,13.396968625717404,2.6712072621897476,1.0028899374155358,0.9951993037991697,18.7758703,passed,
2025/04/14 22:15:00,0.7363496039123475,0.691896210717944,97.0802550761502,126.84160546440988,2.766661273296661,2.76,3208.488578588235,3507.2625902783625,0.9814557264454206,0.9979542898109953,34.788615024260885,12.67477758189282,2.6636632116166727,0.9875102030407973,0.9998749546675789,18.58020868,passed,
2025/04/14 22:30:00,0.7369970217543174,0.6915715194292394,96.78121751818142,126.11987385405455,2.775996866693194,2.81,3167.8653893822925,3454.8287492021423,0.9817910745145011,0.9982992906234145,34.732623612007245,13.885062909918057,2.70204780312167,1.020964374682651,1.0331755584549078,18.384578177777772,passed,
2025/04/14 22:45:00,0.7322381308882467,0.6956503284633674,96.93779249640278,126.65602455854317,2.797466528283697,2.81,3160.355272784049,3392.8454803442773,0.9822082399806413,0.9988800177963374,35.094239549792796,15.61405301509008,2.7192673403785417,1.0319689872968785,1.0339349903552753,18.332359760000006,passed,
2025/04/14 23:00:00,0.7446595078981968,0.6955382970723405,97.57838258202862,127.2886413025888,2.800605045968764,2.82,3153.0208227583485,3430.219181589493,0.9818579180503583,0.9988100292372344,33.757148714039765,15.128817672930733,2.708842404177339,1.0444297728344742,1.0607040524067322,18.437055174999994,passed,
2025/04/14 23:15:00,0.7405349215828776,0.6835776212270881,94.25001236983405,122.27809128238329,2.7638183138756385,2.78,3061.8175412588557,3387.0488920881135,0.9818889859146472,0.9982338282409672,35.35664564587633,13.162266808451658,2.7366366750073663,0.9959743886631592,1.0172518680292089,17.823495152222222,passed,
2025/04/14 23:30:00,0.7550546717774022,0.6772710278221126,94.0225907031327,121.74364155606828,2.745956778080697,2.74,3066.739209391519,3444.9516055301606,0.9810973653555459,0.9973329202961094,33.94255606019976,11.181815547397381,2.686668481643016,0.9537795504265436,0.9973180417209937,17.880821530000002,passed,
2025/04/14 23:45:00,0.7393103041019796,0.6824990151624798,94.97479992402526,123.31782453388037,2.7399971540477988,2.75,3115.1356548492713,3464.4864573814816,0.9820290448452061,0.9978588363226151,35.0049465724956,11.42052501905625,2.7166399235481467,0.9723176963016097,0.9952632141249665,18.02814586222223,passed,
2025/04/15 00:00:00,0.7535929101051422,0.6853829034202644,100.78220745688373,129.97598323318002,2.7398976222638627,2.71,3327.203637826735,3628.459253502599,0.9818950321240707,0.99698247156731,31.426910080407122,11.833132072527079,2.6672914393374674,1.0063810461654357,1.0497061684564895,19.057804217222223,passed,
2025/04/15 00:15:00,0.766862594697705,0.6597691649079017,92.65446952546361,118.36513234829954,2.689547303867434,2.55,3015.4420976528545,3531.5043270038614,0.9809168126417827,0.9962995860866226,32.79398108060334,6.942298640690797,2.7087154180005397,0.9294702947085299,1.0034303937871958,17.608322105000003,passed,
2025/04/15 00:30:00,0.763514899137167,0.6713593939738585,95.72086554003407,122.62829636294317,2.7119231162831317,2.69,3102.1022768260245,3581.636705731334,0.9812519920563582,0.9968900290802033,32.772324333900926,8.752226305056661,2.7180089706653483,0.9936173829089936,1.0561589417222577,18.12578625,passed,
2025/04/15 00:45:00,0.7666234337116903,0.6711012578155848,95.52629434236482,122.4771661743064,2.7136575606475826,2.69,3097.879794678218,3580.5822113334207,0.9810302209452572,0.9967788157426218,32.45479965976676,8.838225584787315,2.7016183664041025,0.9941028775761375,1.060252511691498,18.123058916111106,passed,
2025/04/15 01:00:00,0.7664047098118643,0.6707183802663129,95.55174189523763,122.46192058263264,2.7135386504043404,2.7,3104.420306033963,3571.273962968978,0.9811055193324598,0.9967101728412557,32.407724291659385,8.969446245680118,2.698486643793226,0.9853935270217503,1.0512395188595813,18.11475441722223,passed,
2025/04/15 01:15:00,0.7629979449475025,0.670226861627391,95.46991048840997,122.34345967085595,2.7049967797245773,2.67,3109.320046208484,3586.4437180072205,0.981351590113079,0.9967705407089263,32.6979538897607,8.244936468583472,2.702180720134146,0.9746922975143503,1.0370488517376262,18.112019419999996,passed,
2025/04/15 01:30:00,0.7649457474514888,0.6695963253478175,95.62138735430803,122.35887735270506,2.7065074443324773,2.68,3112.4824014337446,3578.531640227351,0.9813361700734825,0.9966667153641403,32.43259741732103,8.62425533028005,2.703015470580637,0.9813423666817963,1.0467852483899098,18.109279313888887,passed,
2025/04/15 01:45:00,0.763964336792696,0.6700566493975232,95.8267810606986,122.51633133175544,2.7088683613880744,2.68,3116.712342004569,3567.4567217186905,0.9814816166302407,0.9967211196393043,32.463432887136555,9.101130225135272,2.712178371166792,0.9913663488498548,1.0558027023152057,18.106534098888886,passed,
2025/04/15 02:00:00,0.7667741383583243,0.6695894510979631,95.60784981153604,122.35059018647115,2.7093309524001037,2.69,3113.5699858517455,3568.3031966386156,0.9812739923473279,0.996595340871508,32.17701794421999,9.017844845626378,2.695041916146655,0.9846756692625467,1.0522013582791399,18.103405833333326,passed,
2025/04/15 02:15:00,0.7649895883559145,0.6697692403032025,95.54729025088815,122.29990424368177,2.7054061208308835,2.66,3111.830311316173,3580.7728113016806,0.9813842399528719,0.9966999001595296,32.37365243813895,8.555098062989009,2.698524381836383,0.9831004429157422,1.0484206288694877,18.106209452222224,passed,
2025/04/15 02:30:00,0.7655339832166254,0.6697847341996304,95.53851818491223,122.29092912986627,2.7058619470351193,2.67,3112.558807369546,3577.8956926600663,0.9813898095908091,0.9966837867535453,32.27321819446082,8.676889743692897,2.695390945971673,0.985025516437344,1.050998104914125,18.103446240000004,passed,
2025/04/15 02:45:00,0.7626637456877599,0.6714624557333468,95.64325498897733,122.48109247668226,2.7089691408444945,2.69,3110.3830722004773,3571.3755517630934,0.9815777382472441,0.9969214997972944,32.582508844997335,9.000505372950103,2.7079145351798166,0.9984797516792012,1.0599625765741314,18.100677918888884,passed,
2025/04/15 03:00:00,0.7666602478219736,0.670323817648279,95.34783739152388,122.21706974905186,2.707147285055175,2.67,3110.1702440564877,3575.060585015314,0.9813361839242828,0.9966922150390102,32.11674570640805,8.783607464011874,2.681328923042176,0.9864503121027569,1.053062094729498,18.097904488888883,passed,
2025/04/15 03:15:00,0.7637292762358218,0.6705968671469924,95.53198043613443,122.32369790842458,2.7058204200728797,2.69,3116.281996442872,3571.2002236494036,0.9815985711525423,0.9967912042765057,32.36283068422101,8.867507357344158,2.694499274868604,0.9891334187162212,1.052317544318537,18.095125949999996,passed,
2025/04/15 03:30:00,0.7609983388138543,0.6708522895568682,95.38350068449468,122.23585406571087,2.700559402586361,2.67,3118.1950560825767,3581.2844239447686,0.9817721336625834,0.9968841411626125,32.56548272338604,8.413037453159296,2.6926834028463658,0.9842916798379168,1.0441027028766205,18.092342302222228,passed,
2025/04/15 03:45:00,0.7635059528234409,0.6713696958192408,95.3527660246168,122.25555840555843,2.7068293593429296,2.67,3106.3567637029305,3576.4341601368574,0.9815333672016667,0.9969142353573934,32.46942378723674,8.651009908585731,2.6933012785611274,0.9893329636991771,1.051280076993853,18.089174674999995,passed,
2025/04/15 04:00:00,0.7624512726723788,0.6708649542213231,95.38211906669864,122.2267125024127,2.7035225659124813,2.68,3120.081512747322,3569.849957171404,0.98172850567291,0.9968198013688644,32.36653519922647,8.785666812493742,2.685612708365093,0.98502173273052,1.0462924788606192,18.086380693333332,passed,
2025/04/15 04:15:00,0.7650072751979742,0.6686726542395854,95.21177777209749,121.88091941768303,2.6959793070078812,2.65,3114.3347868184746,3591.222240149396,0.9815957713131473,0.9966588327274392,32.14981176116248,7.945853052699854,2.6814657819254566,0.9746919462614567,1.040828106672234,18.078042986666667,passed,
2025/04/15 04:30:00,0.7624352637500954,0.6705485055810673,95.34731153158612,122.11708607146117,2.700210419296406,2.67,3116.9147034558723,3577.0974418555797,0.9818253329629866,0.9968651467849701,32.348989503100555,8.568937991221135,2.688874673968881,0.9903159755111414,1.0521723206163383,18.07524134166667,passed,
2025/04/15 04:45:00,0.7637085030148739,0.6704433684219437,95.26952427458149,122.05481337264862,2.700510122220231,2.66,3114.166106173587,3580.1128547721896,0.9817270088484354,0.9968354740088808,32.233107589070954,8.482095741981501,2.682871025064013,0.9891956163767747,1.0524636930340994,18.077968095,passed,
2025/04/15 05:00:00,0.7605379990992329,0.6717418931605125,95.2780704598846,122.18461116880995,2.7025087894987934,2.67,3118.9816430828237,3569.3050881251775,0.9818994160945894,0.9969634735162539,32.482037430823176,8.77419369139043,2.6848884821571364,0.9898037412080735,1.048112834546593,18.075153677777777,passed,
2025/04/15 05:15:00,0.7621409047751079,0.6706844978607779,95.01916632858332,121.89210459590215,2.697091334032322,2.63,3109.402075120778,3589.866226049738,0.9817686545430295,0.9969258797990355,32.4084042943646,7.962378773261138,2.6787536800823775,0.9809549943875139,1.0418577132609494,18.068538479444438,passed,
2025/04/15 05:30:00,0.7604019327106586,0.6720864661430546,94.98485551941484,121.88326904188432,2.6998917497968415,2.66,3099.8252606212823,3583.713107669896,0.981908644470197,0.9971654942046542,32.62896450524139,8.258630588449563,2.690041502700397,0.9996256006129751,1.05759682951847,18.0448301,passed,
2025/04/15 05:45:00,0.7609078171411208,0.6722524248161938,94.83494224141461,121.75283468751637,2.7022217813543197,2.69,3095.606078086432,3573.2484786880473,0.981868327607448,0.9971636938035225,32.592902730264974,8.491180009339807,2.6856193691498444,0.9998440291655356,1.0580220819171768,18.020724040000005,passed,
2025/04/15 06:00:00,0.7620785245740609,0.672490524422922,94.77757441602682,121.74642337231795,2.7057102801652975,2.68,3096.9316261921977,3560.306013788818,0.9818132672498898,0.9971132197408943,32.43186158658376,8.85179314543568,2.6763590786824185,0.9968776730528053,1.0558131863333373,18.012556319999998,passed,
2025/04/15 06:15:00,0.759008228581562,0.6712614389646903,94.47876222016421,121.22874611640395,2.698822985775775,2.68,3093.1395262101214,3554.1192792835222,0.9821042330928539,0.9971471373555014,32.70210518869775,8.514029498406336,2.68422888301589,0.9886789039648826,1.0450612443752643,17.939774856666666,passed,
2025/04/15 06:30:00,0.7594894328882611,0.6718830417018913,94.50524947732964,121.37582763254885,2.700124966264319,2.68,3096.2508351885635,3556.5905390253133,0.9820601700728528,0.9971552175846222,32.62549649323796,8.540071490869794,2.6762574851449137,0.9875087290704828,1.043734091096634,17.963503091111107,passed,
2025/04/15 06:45:00,0.757145503788003,0.6725175047673002,94.44474519488051,121.46062597948291,2.6962147340169933,2.69,3104.5700868627814,3566.7243932410624,0.9821817876119425,0.9972014337337006,32.72707484420673,8.272284582468137,2.6678715695377915,0.9851352307257906,1.038288814673083,17.98724247222222,passed,
2025/04/15 07:00:00,0.7578079231535774,0.6716929998389942,94.21113399336528,121.29679534461347,2.689102853865167,2.67,3106.242547455395,3591.52766766003,0.9820811983213477,0.9971119228796711,32.6128883932537,7.401959247453129,2.6508203391526024,0.9720628849300944,1.0266482603795655,18.010993000000003,passed,
2025/04/15 07:15:00,0.7516832307920663,0.6736857748459714,94.48457465711954,121.70056444389022,2.68800792306993,2.68,3116.7731615946877,3594.6126025831945,0.9824715536410681,0.9973917468386336,33.10298373279973,7.52209174459074,2.6673680787887992,0.9832751726988513,1.0296348852546275,18.040258108888885,passed,
2025/04/15 07:30:00,0.7564876659991149,0.6732363772513577,94.39534945398428,121.63272982618744,2.690816463742228,2.7,3114.735732770316,3598.481889739302,0.9821238769058078,0.9972112611944414,32.62818465684247,7.520672765896667,2.6466883187470227,0.9802715808464163,1.0321042749663039,18.064036503333337,passed,
2025/04/15 07:45:00,0.7509069427225897,0.673284213498443,93.9192388930661,121.02704364002294,2.688030687830577,2.69,3103.9878256869297,3582.252920179106,0.9824524220691219,0.9974327993221375,33.24681003188097,7.285211733096804,2.656237292996814,0.9704041517089691,1.0152295347150422,17.97282031111111,passed,
2025/04/15 08:00:00,0.7482826630225187,0.6750671704002537,94.32143151208997,121.66602045644608,2.6876456908829245,2.69,3128.470058520399,3601.3070340067925,0.9824888008498834,0.9974530467056736,33.28608862876876,7.193366825313891,2.646847885622418,0.9727388845317468,1.0132498524521019,18.087256403333324,passed,
2025/04/15 08:15:00,0.743122367839581,0.6769596012761914,93.30290579682676,120.7742278152108,2.692214638930024,2.72,3095.3817271582507,3569.972580227793,0.9826066554952925,0.9978585209797808,34.02938985512943,7.231211445578748,2.645245894706883,0.9660462306253006,0.9977803118052725,17.944564439999997,passed,
2025/04/15 08:30:00,0.7390148870963992,0.6831876835295083,93.6629062944079,121.67803655632295,2.7130992916765995,2.84,3105.1270297130723,3534.33117782945,0.9825918051961786,0.9982261368310382,34.33856032765909,9.012337920777314,2.6432435640990564,0.993762973446311,1.0141510212064924,18.01350936,passed,
2025/04/15 08:45:00,0.7281304625552434,0.6938470865607709,93.03429671717579,122.03329720460098,2.7568670159183175,2.83,3080.9967953732275,3414.160927726224,0.9826903139489065,0.9991608574773343,35.5292960577891,12.583973548100571,2.639882755094558,1.0291997761050005,1.0241278786985952,17.90628609,passed,
2025/04/15 09:00:00,0.7199180713690211,0.7079813227657615,97.98156528280794,128.758204549918,2.7825157575352555,2.86,3253.11018429426,3473.7900251774404,0.9838036473269558,0.9998928868856645,35.5292960577891,12.583973548100571,2.6432624744445037,1.0736254111463335,1.0468215742483282,18.71770583222222,passed,
2025/04/15 09:15:00,0.7270532067562792,0.6986737169346952,95.20014424606796,124.932403214174,2.7631872246220417,2.81,3175.1316300132653,3457.4769058520765,0.9829244295805888,0.9991200474708064,35.08246151142945,12.644591735663015,2.612738478886713,1.006504020851157,0.9968029615316062,18.327139172222218,passed,
2025/04/15 09:30:00,0.7250703522269654,0.6985344429394506,95.74239543934458,125.38842126604511,2.751646606764076,2.76,3195.117733989549,3506.3971261201937,0.9831030441595384,0.999128424984874,35.2646840549892,11.394268742833171,2.6218057239628028,0.9988945201620257,0.9879439708177576,18.440200625000003,passed,
2025/04/15 09:45:00,0.7355068829928206,0.6972158891517702,97.59694139967692,127.09631266945024,2.7481364010354103,2.75,3249.6153488907134,3563.6655031606797,0.9830866531408978,0.9987558567687593,33.44538945843292,11.052676278362515,2.6106756638977826,1.0048371806210339,1.008417723759977,18.72382511999999,passed,
2025/04/15 10:00:00,0.7413669266477019,0.7195380940388499,100.54209420631433,132.34969162058042,2.8287722862117226,2.81,3271.377767979109,3501.800151349441,0.9836120113589358,1.0007673395528154,31.848075193652264,14.349723163386807,2.596074274643219,1.0243830650462453,1.0090073458833095,19.15977798777778,passed,
2025/04/15 10:15:00,0.72907952663731,0.7059467368532489,96.72607974232716,127.01451330258499,2.787267295240469,2.77,3204.9213319472656,3468.5741190696726,0.982998277930664,0.9996750270222299,34.66596327918409,12.951517867712214,2.60426583780322,0.9984035743939067,0.983249553156592,18.600815615555554,passed,
2025/04/15 10:30:00,0.7258035524443687,0.703596189602281,96.39486060436994,126.2851903607475,2.7788774821045656,2.77,3201.770236116671,3465.788545316546,0.9831071537975814,0.9995460475195967,35.13527349612151,12.683437429881467,2.6160510895645466,0.9969528041289171,0.9804561672452287,18.528328958333326,passed,
2025/04/15 10:45:00,0.7237823372289167,0.7022053648458454,96.18798586778344,125.80986910617884,2.7848611428213825,2.79,3196.7278137897,3427.8195815284093,0.9830486554941525,0.9994340604179417,35.53208210136656,13.48821498359972,2.6274433220113385,0.9952648825983128,0.9775745744228774,18.448444630000004,passed,
2025/04/15 11:00:00,0.720582548864646,0.6977225808589128,94.76305850470757,123.78308223532456,2.767842531726779,2.76,3165.975205797475,3420.0002012181535,0.9830490100274424,0.9991966721044891,36.07124440962685,12.630748190154183,2.627424638342405,0.9857107085079039,0.968295614335215,18.228942844444443,passed,
2025/04/15 11:15:00,0.7204527880376668,0.6915836980853899,93.10486285494636,121.25482330985947,2.7497157687257596,2.75,3109.4916655913494,3418.207965619005,0.9828886725299983,0.9989777328985263,36.229723726081914,11.142953294935827,2.639599583176973,0.9694762648229159,0.957549160291983,17.949318609444436,passed,
2025/04/15 11:30:00,0.7224403412803987,0.689837290618761,93.31367670239959,121.1985843342269,2.7490073316714776,2.75,3116.4839572024493,3417.923825499119,0.9827933538156959,0.9987597147874631,35.97933437268135,11.216779662112527,2.6418585187588093,0.9683389888554095,0.960288187863993,17.963134902777774,passed,
2025/04/15 11:45:00,0.724704705491236,0.6892663017733086,93.47722995002675,121.25542867526008,2.7509876480691897,2.76,3121.546707292395,3417.972492037063,0.9826606421362397,0.9986294975140056,35.73343313399763,11.350814068423702,2.636811423217338,0.9691165148655485,0.9639287021540833,17.990136541666658,passed,
2025/04/15 12:00:00,0.7293317295878061,0.6878201920787558,93.58066089414186,121.19257068586053,2.7545470398310856,2.76,3117.1003889141175,3421.378474341101,0.9822566853513932,0.9984012149852712,35.44780719797672,11.32985765427906,2.634071067425896,0.9664852728826477,0.9675985882222919,18.010547597777784,passed,
2025/04/15 12:15:00,0.7242925224123432,0.6881262529331599,93.84962964444153,121.32110326302202,2.748577518723086,2.75,3134.3313392322425,3423.376148245888,0.9827599189282851,0.9985292326435169,35.70872798807969,11.29014011747533,2.6464203514969524,0.9707833250845699,0.966136245241901,18.024367374444445,passed,
2025/04/15 12:30:00,0.7259465734410572,0.6867300047272633,94.19950195843886,121.39006666777922,2.7475273893173693,2.73,3145.240400031065,3422.2876468402287,0.9828221545029832,0.9983769610173784,35.45986927164306,11.49181648450153,2.65149838304233,0.9750028085832156,0.9734516214380539,18.044463188888884,passed,
2025/04/15 12:45:00,0.7346119768779783,0.6847805246469119,94.39363309992163,121.3145087320875,2.752789296431346,2.79,3137.440733929469,3424.9495906272805,0.9823527407880736,0.9980911183172858,34.72865527028983,11.764138478603975,2.643836769373453,0.9849469296256682,0.9944282841281913,18.064877844444446,passed,
2025/04/15 13:00:00,0.7302399429307871,0.6865195242039137,94.73484581499494,121.67505346820322,2.7581783503467276,2.78,3144.1299033340515,3412.840530089822,0.9825863850823172,0.99831959074792,35.130911362747376,12.422734590864174,2.6631113020734167,1.002579301170936,1.0051930939994942,18.085293893333326,passed,
2025/04/15 13:15:00,0.7425760511196378,0.6841925997038525,94.78431082531561,121.53471053125875,2.7693609797087433,2.78,3128.631098762617,3409.235025667194,0.9817633538007268,0.9979151069556197,34.145573654065494,12.805386966099793,2.6425962165730663,1.003128559488252,1.0215038992807735,18.105711335555547,passed,
2025/04/15 13:30:00,0.7338889779733643,0.686434139486961,95.2637154633152,122.0004636036236,2.7728418010036924,2.78,3145.160738917458,3389.4841321943977,0.9823521254086361,0.9982693744320272,34.84854172237462,13.646577040927152,2.67281566048645,1.0247830755707934,1.0309556280403058,18.119536453333335,passed,
2025/04/15 13:45:00,0.7375207589196009,0.685864843527956,95.23834568377403,121.9241769235808,2.7747758660891195,2.79,3144.343170158558,3393.1060961734192,0.982112669978185,0.9981303313669049,34.48441523072522,13.606149084004722,2.6584713476796074,1.0224166928093013,1.0331143146521036,18.139956449999993,passed,
2025/04/15 14:00:00,0.7333720016947812,0.6863411246540647,95.40412893134362,122.05124837532233,2.7715502608879414,2.78,3158.2848620245304,3394.141083944726,0.9823846286143685,0.9981961803600373,34.75875246644546,13.54647815124,2.664522782435527,1.0205211264457135,1.0261043037999602,18.160377840000006,passed,
2025/04/15 14:15:00,0.7334728968156926,0.6860928285861333,95.45521567461232,122.0089788052302,2.768892272772103,2.78,3161.711758227802,3404.2643484549017,0.9823869919979783,0.9981649436032103,34.71252461615654,13.238192377592249,2.662526361013963,1.0186780906063033,1.0245290567834686,18.18048050499999,passed,
2025/04/15 14:30:00,0.7342170183212151,0.6852786162798812,95.25585926004165,121.60466871754295,2.7724274107878952,2.79,3152.0694771287267,3384.357733247413,0.9823599728734117,0.998144337477616,34.733349026237136,13.509814994699175,2.664903498605475,1.0148830039066896,1.02181788514387,18.121769966666665,passed,
2025/04/15 14:45:00,0.7346404762330702,0.684974891717487,94.90090725355289,121.10976056595567,2.7753466743425217,2.8,3136.5170517698853,3369.5027736031443,0.9823067624844446,0.9981912421537766,34.82242200970228,13.597516365741953,2.6649379314484696,1.0130364185845995,1.0201291994566941,18.05646048555555,passed,
2025/04/15 15:00:00,0.7368898722643069,0.6842761633362076,94.45932661273467,120.57460626363086,2.7765929336350124,2.8,3121.334244406098,3362.9926916382824,0.9821110682476547,0.9981327927509835,34.72422596813555,13.398699260572156,2.6538908460645416,1.003449240570866,1.0132777062659906,18.00433635,passed,
2025/04/15 15:15:00,0.7340780629270869,0.6845997246960572,94.19076519352406,120.3307368226345,2.7744335011479686,2.79,3120.1577005100216,3362.3132715130323,0.982156971427419,0.9981754570231419,35.02301843228957,12.99361962125936,2.650515371600825,0.987900109021217,0.9941006860769399,17.985184635,passed,
2025/04/15 15:30:00,0.7346806607022706,0.6842262635698205,93.87882114474894,120.00269955961679,2.7715010647540996,2.8,3111.3995273302608,3371.01960472253,0.982030770523384,0.9981441605768865,35.051770120600835,12.403887804033426,2.64326341261923,0.9766021767534515,0.9836745635453285,17.966031526666654,passed,
2025/04/15 15:45:00,0.7329288499863985,0.6846110040829091,93.52593063694859,119.75446674511409,2.7695414846926134,2.79,3106.44049180588,3373.535051387155,0.9819929603974131,0.9981820080204922,35.266692004330665,11.988703583942085,2.6350547978062044,0.965383156492702,0.9701570089219564,17.946561086666662,passed,
2025/04/15 16:00:00,0.7355375275054828,0.682004194960165,93.51621082109573,119.43275673356315,2.7616037144603296,2.75,3100.174716013532,3393.878450945807,0.9819030598204387,0.9980171374652942,35.13692045949205,11.10873590209514,2.6426097435595715,0.954217175322806,0.9644630316068159,17.934001347777777,passed,
2025/04/15 16:15:00,0.7286327379891551,0.6828118010693129,93.93167523583239,119.66139915152942,2.7630500874803174,2.78,3111.315980062176,3370.0173410905045,0.9824753641379184,0.9982627084571157,35.73147987039938,11.920522523913021,2.6784163609124136,0.9695197721786063,0.9714079968050984,17.908248600000007,passed,
2025/04/15 16:30:00,0.7320580249560383,0.6823368665217626,93.63795718613116,119.38104769760294,2.763393991983707,2.77,3103.420360089493,3370.1734591635313,0.982287266224119,0.9981664819626875,35.40364792497074,11.854899118206971,2.6603688070301383,0.9686430705634441,0.9745496007858636,17.889090266666667,passed,
2025/04/15 16:45:00,0.737217421765838,0.6816583797089951,93.72148099066332,119.3095455398917,2.7700092240803436,2.77,3090.4041138302528,3360.8128657568473,0.9820681941552314,0.9981152684090359,35.02327079616977,12.360809456935998,2.6636485946380914,0.9819321345830357,0.9937143267746837,17.869930540000002,passed,
2025/04/15 17:00:00,0.7362851776410062,0.6823692421445208,93.98433036890104,119.58180981307304,2.7749665047899543,2.78,3096.7018654348585,3347.971636916842,0.9821591342399354,0.998173099687735,35.06182766990086,12.999188041217668,2.670956731591276,0.9925874544208976,1.0025931589818498,17.88375310333333,passed,
2025/04/15 17:15:00,0.7303848305400957,0.6854629331168257,94.53206711297598,120.41051353548622,2.7766679970593,2.8,3117.106241834263,3359.482680628495,0.9824328306313426,0.9984478364700784,35.45507546064133,13.288351398182751,2.6825761083677104,1.0124944154382332,1.012932896591453,17.983337191111115,passed,
2025/04/15 17:30:00,0.7253107040699269,0.6873691479918316,94.9477065592732,121.09004482735396,2.775083034963186,2.81,3141.1229134135397,3374.9379601451055,0.9825827850310712,0.9985379694997415,35.782141250049165,13.141931310122976,2.6848771845309534,1.0100024657850604,1.003315626385927,18.082609984999994,passed,
2025/04/15 17:45:00,0.737080605576464,0.6837071121790662,95.07187150456681,121.18229010612522,2.7736601115775628,2.77,3157.7378533484566,3397.5737324330576,0.9817650905598017,0.9977660130316267,34.56126585670889,12.725971684012569,2.6369315553102597,0.984259133372547,0.9953250872174173,18.182206264444446,passed,
2025/04/15 18:00:00,0.7270253874694247,0.6893471513152242,95.70605542932417,122.30976321632349,2.7766304569407687,2.8,3180.249418441227,3406.761270821035,0.9824145498695356,0.9984033928512395,35.534819150509385,12.747003781677638,2.655454221184222,0.9905331235484269,0.9850242292713458,18.2896945,passed,
2025/04/15 18:15:00,0.7289457301291672,0.6865510543786048,96.69046543065525,122.99039273977245,2.7563556588781872,2.67,3222.332042263003,3474.3397845751792,0.9825825080344192,0.9980359098603476,35.06038518150861,11.301230126145311,2.6586457087796096,0.9836990421939453,0.9850245984828027,18.458409285555554,passed,
2025/04/15 18:30:00,0.7295011449368944,0.6948941213904858,97.62535890591441,124.7608050310156,2.785536968967333,2.78,3226.1885048795857,3454.2406587611845,0.982709719875344,0.9988092085518305,34.85164834002018,12.629837184372745,2.6565421667991975,1.0001458856807512,0.9928683383189393,18.60858240388889,passed,
2025/04/15 18:45:00,0.732203619069674,0.6994584408576673,98.31055804693534,125.9730304643644,2.7987333078958003,2.79,3233.9044180441347,3466.397042694142,0.9826694043904108,0.9991650624311539,34.41815416477668,12.74536978755059,2.645638606223539,1.0004950447037073,0.9915051884212625,18.752356871111104,passed,
2025/04/15 19:00:00,0.7342438406278332,0.7040792803731268,99.23852007294344,127.36965438398143,2.8119391339026487,2.79,3249.5197810140817,3475.411655606098,0.9827850957775478,0.9995412730677647,33.952862932420125,13.01344017128522,2.6404375717476753,1.0024597416442316,0.9909267719673386,18.910097879444443,passed,
2025/04/15 19:15:00,0.7243782409848571,0.6966370303473385,96.59856640304928,123.94292473356789,2.783735941960373,2.77,3195.1376103716902,3458.4775915871182,0.9825854988375248,0.9990919003543963,35.83298370900441,11.819170516566466,2.651956041723822,0.991669634694584,0.9759586829304733,18.521907781666663,passed,
2025/04/15 19:30:00,0.7308333060228083,0.6932193339923398,96.85680054629753,123.9612368864836,2.7759584329694755,2.77,3210.3873913089947,3485.3186479783826,0.9822493010015567,0.9985790088126928,35.03154525672219,11.417964462553455,2.635389376769851,0.9894622421218491,0.9850897937652239,18.587001644444438,passed,
2025/04/15 19:45:00,0.7333108334557278,0.6896300509927121,97.40194513484974,124.06236743322829,2.7694177667760114,2.76,3228.1271734280517,3497.3089080397367,0.9821729438248142,0.9981736359072589,34.67294342234587,11.372777690033402,2.6496657790105984,0.9907896736195044,0.993738769621764,18.625542173333333,passed,
2025/04/15 20:00:00,0.7354324852612958,0.6898479115496049,97.88657997579523,124.42536015598601,2.773888471926352,2.77,3238.9518302173833,3482.5726043355885,0.9824073054216327,0.9982126231198809,34.090186692144904,12.104724886351784,2.6530417829209596,1.0031620105163102,1.0082205146887893,18.64475914277778,passed,
2025/04/15 20:15:00,0.7364141410389874,0.6949933373820132,98.2537695224416,125.11142708934685,2.7917268786473612,2.81,3220.4154183435726,3462.5764170562916,0.9826979994184512,0.9989094176605147,33.64700114683962,12.933159335759537,2.664641355874522,1.0284725119105913,1.0279437122285127,18.657087936666663,passed,
