datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/15 20:30:00,0.742944106762321,0.6920398231326019,98.12292107053162,124.81797105740675,2.791424481295647,2.79,3220.4653612215648,3465.4394608703547,0.9821784031950664,0.9984339540554925,32.95900192189284,13.013075251648198,2.644721904040583,1.0241358584107314,1.0342892691022365,18.663198400000002,passed,
2025/04/15 20:45:00,0.7440870539890865,0.6939323544648124,99.5632686866634,126.339369624907,2.7986065369511692,2.78,3264.1795745838526,3462.6757555366326,0.9826251222834748,0.9985421527249604,32.31635810809524,13.78417300100563,2.6507823463704714,1.0277973287047544,1.0383795116457442,18.825821300000005,passed,
2025/04/15 21:00:00,0.7414439463598768,0.6976166737279548,99.6085964755845,126.84114571629908,2.801507560870326,2.78,3267.177728899346,3476.745794237814,0.9827306715368778,0.998875199504911,32.70298157200525,13.331166431484178,2.640532377883834,1.0177789323346331,1.0212703171790218,18.89315274,passed,
2025/04/15 21:15:00,0.743251029157613,0.6935930457289657,99.74546025774112,126.58461155018571,2.7902859251659,2.78,3284.8166811902083,3490.7034293074094,0.982620397093431,0.9983835553854266,32.47627534377985,13.030666347754446,2.6389414335614507,1.0118420222675564,1.0224802157062656,18.905638400000004,passed,
2025/04/15 21:30:00,0.7455505753735795,0.6962802602308754,99.85442554601835,126.87692384436573,2.800143754352379,2.81,3265.58651773694,3490.53402212039,0.9825855922839157,0.9987451967114204,32.08181925763367,13.2031628647557,2.643572970401314,1.0275674362012122,1.037120203858176,18.918108733333327,passed,
2025/04/15 21:45:00,0.7443015045282785,0.6969281516940279,99.76317714691973,126.90512515830648,2.801860151532421,2.78,3267.1413575240745,3489.1667239647486,0.982510882497448,0.9987563022526573,32.388358909697324,13.140029508740879,2.6382411690637175,1.0189980106807526,1.0263973916504339,18.930230384999994,passed,
2025/04/15 22:00:00,0.740822884344417,0.700936918487418,100.02638326200974,127.47327371860985,2.814631971894541,2.83,3266.935370914056,3460.792750748144,0.9828937855200185,0.9992521733476284,32.659469730775335,13.929540732006583,2.646766075701006,1.02463919108731,1.0232723716065573,18.936078669444434,passed,
2025/04/15 22:15:00,0.7419023969378012,0.6968991753620136,99.65855943427337,126.84391191612275,2.794942026106291,2.77,3273.3239967588693,3508.4838164094003,0.9825323906929894,0.9987289837317124,32.81005573410785,12.438668355176825,2.634319542949126,1.0074614397209767,1.0124445957842902,18.954759669999998,passed,
2025/04/15 22:30:00,0.7420842454297373,0.6964743679117337,99.80002806017967,126.88856853729636,2.791713107418345,2.76,3282.454477459477,3509.2828709787727,0.9827235113768754,0.9987021365846387,32.59181175290819,12.48532175719508,2.632560249988435,1.0104553022245224,1.0162056822844823,18.960582177777777,passed,
2025/04/15 22:45:00,0.7412935817073045,0.6968025357702251,99.9100752102388,126.99519772959225,2.792447237116644,2.76,3286.521804474909,3507.7491314814774,0.9827896751983497,0.998737876116539,32.67356355330617,12.521684662805441,2.634626508016952,1.0086943661404564,1.013201154402857,18.97264310333333,passed,
2025/04/15 23:00:00,0.7423520683007937,0.6995436276441255,100.0197979625821,127.34015968770389,2.8034821240312207,2.8,3275.70135151942,3498.5895992017736,0.9827619115548044,0.9990377737681639,32.504880724335834,12.871506767813823,2.634239247457567,1.0150963261222101,1.017187313261699,18.99160358333333,passed,
2025/04/15 23:15:00,0.7417146153109586,0.6954651058398899,100.18354942356682,124.2616988499364,2.8253103554584214,2.79,3282.2995843651042,3441.5819802324127,0.9826958234406225,0.9989167458389997,32.68685041670509,12.79403650138198,2.6247640255293594,1.0052027152554965,1.0020652507341257,18.997052213333337,passed,
2025/04/16 00:45:00,0.7974232639328659,0.6589368507362862,76.3267981112252,107.74608954596434,2.6780072359773857,2.67,2513.8389419253394,3325.6167261718115,0.9748744122365622,0.9961344063183004,29.769188784258937,7.479418745305876,2.422320905879632,0.8983119564097268,1.020870960255809,15.63810453333333,passed,
2025/04/16 01:00:00,0.7359162476181987,0.6843556983575964,87.88454306694322,121.04826681398443,2.6752772194786067,2.71,2865.6148474104293,3497.544839763112,0.9823224301262364,0.9991969950969414,36.608284580188034,7.682471539602901,2.7102350992567885,0.9242382650199832,0.9523984174496419,17.023216154999993,passed,
2025/04/16 01:15:00,0.7561952276691767,0.6795462984936895,90.23277998714231,122.99861693461594,2.671855717262124,2.7,2943.5317161331086,3590.5871438564363,0.9813429215789529,0.9979679214969477,34.14928617359916,7.242160610465287,2.6706433401340464,0.9357405947256753,0.9916586654307881,17.458222833333338,passed,
2025/04/16 01:30:00,0.762332367036834,0.6799737226575119,92.68994768484981,125.47844630094819,2.6689584212908657,2.69,3035.459364037608,3666.241131050038,0.9814025579194806,0.9975090988476691,32.87849041244591,7.223617762254576,2.6506351145255653,0.9558643771324189,1.0200713064408822,17.886559973333338,passed,
2025/04/16 01:45:00,0.7582602721332783,0.683439575102563,94.52950651396459,127.53729742692715,2.673571999117886,2.69,3109.5434029450134,3698.1940839180384,0.9816804843082095,0.9974807073727857,32.728198616987356,7.827694135881492,2.6507281498900674,0.97596246457839,1.033338420510468,18.20097632222222,passed,
2025/04/16 02:00:00,0.753982102238154,0.6827494125316855,93.91323927742911,126.33467806941272,2.6751238014320977,2.7,3089.525737005785,3660.8600693547396,0.9819735907176266,0.9976757943527812,33.29000695906184,7.910549906994226,2.6621566681350903,0.9702603246493297,1.021794153230897,18.05811773944444,passed,
2025/04/16 02:15:00,0.7562347285920148,0.6805666215217514,93.25725979869091,125.01565823401161,2.676580659785886,2.69,3058.957019603149,3641.870170940969,0.9818500707184648,0.9976856244118786,33.33323811679038,7.590889574487532,2.6631463492169782,0.963509720817076,1.0177246815366043,17.93530446277778,passed,
2025/04/16 02:30:00,0.7504886029898837,0.6812149626670567,93.19529846070266,124.57599289959266,2.6801045013766776,2.71,3060.3405193569856,3613.737032772771,0.9821893110778576,0.9978780135715929,33.874024872319644,7.9283973007316195,2.6768441576835533,0.9632221994286917,1.0091702197696224,17.88722529,passed,
2025/04/16 02:45:00,0.75944439118626,0.6763342091667048,92.8082557828315,123.39596343759413,2.678967810200149,2.69,3039.647401519829,3617.1072878920577,0.9815854156144266,0.9974255956089771,33.19309230508791,7.325877944284799,2.6642056828053344,0.9521243328540717,1.0112351624877314,17.833231533333333,passed,
2025/04/16 03:00:00,0.7591236259792603,0.6737040014210226,92.70630933353966,122.6239650670244,2.673389533952346,2.67,3039.5615635917966,3613.1481838041605,0.981767465415172,0.9973149751164968,33.10370707350426,6.997338739026914,2.669437444303113,0.950474651518408,1.0109792586022375,17.78528461111111,passed,
2025/04/16 03:15:00,0.7597301503885998,0.6713641409109679,92.4863486676194,121.80719245292238,2.6723294151408923,2.66,3032.0791031748863,3603.1197379075406,0.9817365847403244,0.9972029717605544,33.0650607036371,6.782441191031616,2.672029023281934,0.9450010000055129,1.0072531158821145,17.731437038333326,passed,
2025/04/16 03:30:00,0.757925917573931,0.671405003167452,92.47059226240836,121.3413895490113,2.6793202478563884,2.68,3030.467932455337,3567.3495972080345,0.9818860996841919,0.9972551571060396,33.238635228971646,7.483918467983533,2.6809022685277704,0.9489463066205126,1.0079503367469036,17.67766609888889,passed,
2025/04/16 03:45:00,0.7617180682954323,0.6689774608339089,92.35651417374282,120.72669355811307,2.6785596536263667,2.66,3025.1528423174177,3573.3867614680826,0.9816047480951899,0.9970346380672019,32.88817421364577,7.072443359149569,2.672534704310062,0.9442084421430058,1.0087199461668588,17.67458195555555,passed,
2025/04/16 04:00:00,0.7577639300152502,0.6700910504289765,92.67042368897663,120.74753427765711,2.683191553859397,2.7,3038.3499462166337,3553.732873589122,0.9819362726282161,0.9971820308971368,33.20401485935768,7.56993887081786,2.6819671221290236,0.9495714080841152,1.0078642921687386,17.68782094444444,passed,
2025/04/16 04:15:00,0.7566316695598971,0.6692940670339529,92.69891070778971,120.37971906852037,2.6822334327066892,2.66,3038.441774742143,3556.7498980977807,0.9820093084449254,0.9972184582994077,33.32489545774045,7.246390972504172,2.6865081512868394,0.9487077609667501,1.0057249086823061,17.689843600000003,passed,
2025/04/16 04:30:00,0.7589921688441091,0.6686211909930239,92.84032714304433,120.12579738741559,2.687454009509822,2.68,3045.174154392516,3540.147089198916,0.9819159334096664,0.9970599893232089,33.00526869449683,7.722586795865243,2.6783610284884447,0.952308645009538,1.0116456516174337,17.69774798,passed,
2025/04/16 04:45:00,0.759733782477151,0.6673544059123132,92.63321939664009,119.55451160694689,2.684395339131906,2.66,3031.026497735589,3562.511450305595,0.9817493753660922,0.9971093521615142,33.063739410791534,6.866134838949829,2.679789105975681,0.9544305997811632,1.0152680611376217,17.699662536111106,passed,
2025/04/16 05:00:00,0.7583429968395714,0.6686749283544271,93.1145627110606,119.70941111776844,2.697363156456906,2.68,3049.155084284482,3515.4325459440192,0.981940551342484,0.9971017812552545,33.081603372487606,8.285205383259045,2.6854995375479382,0.9609779297459736,1.0177744161008784,17.707076811111108,passed,
2025/04/16 05:15:00,0.7582537958583352,0.6673921969308079,92.9529827808153,119.21096127964248,2.693521158980171,2.67,3045.773545075071,3531.0443651682003,0.9818826635442194,0.9970873773200648,33.145699637711196,7.480973004556542,2.680147077022366,0.9526560405733402,1.0096483303073913,17.7147982,passed,
2025/04/16 05:30:00,0.7598808432682329,0.6666074791139479,92.91810099373346,118.83435665071201,2.696293481054279,2.67,3040.305549792174,3532.452741491388,0.9816839128370484,0.9970352032326684,33.06829660021414,7.309267964906733,2.6776693174280815,0.9531419036831533,1.0117849662038683,17.722085333333332,passed,
2025/04/16 05:45:00,0.7595743277898945,0.6664820079364283,92.95315327018012,118.55675262750702,2.6985724352895475,2.67,3045.181762261893,3522.7904841819036,0.9817668237276338,0.997039228212655,33.02103278496749,7.4158783327123805,2.672283212420453,0.9527258001862273,1.0101433229189276,17.724148859999996,passed,
2025/04/16 06:00:00,0.756882739631438,0.6670245459337785,93.08868777557791,118.40833267836476,2.701330137734816,2.69,3051.718341058486,3512.2017774377523,0.9819650642760187,0.9971518190710413,33.260930720375065,7.5818481181828234,2.6766640720619908,0.9553278533022882,1.008424603346304,17.731315237777775,passed,
2025/04/16 06:15:00,0.7443170130548148,0.6799468438441323,90.59823353243502,116.4481582703632,2.7708702246543573,2.77,2908.3478424799514,3312.145142589412,0.9818043523303132,0.9990109271762028,35.63858187274818,12.346061988484756,2.7250427857632773,1.0315959404934172,1.05330718373321,17.236178795,passed,
2025/04/16 06:30:00,0.7415324975758935,0.6711143979061064,85.53377655079598,109.94691078213965,2.772797995062764,2.78,2724.872307411277,3173.0770837042082,0.9812495061194024,0.9992756392518093,36.840178994357345,12.14927156203438,2.7467541058375646,1.0017485421839938,1.0258785242019401,16.353822246666667,passed,
2025/04/16 06:45:00,0.7409560016842934,0.6683367834063924,84.19378287895073,108.09580776699657,2.7781649888683764,2.77,2687.954421419178,3119.8372292987683,0.9809566277714935,0.9991438629597124,36.969502732433185,12.537463373246837,2.7360251881134974,0.9865682645729341,1.0116432869164653,16.13500342666667,passed,
2025/04/16 07:00:00,0.749339381978858,0.6616391938407573,84.79599283179367,107.92864613570777,2.764445613730878,2.77,2733.7197222819395,3133.5753275598395,0.9808203052689274,0.9981388389216026,35.73139504697182,11.876967475262306,2.7044859038174343,0.9487440535048981,0.9890303122546082,16.219818065,passed,
2025/04/16 07:15:00,0.7437426935822309,0.6658112455047971,85.38530434059199,108.52930614513775,2.7727773596434573,2.78,2739.471725142187,3138.707971143848,0.9812632054140702,0.9987517123295703,36.46867399767243,12.061252182215174,2.7269082970517715,0.968295291552369,0.9972889574211518,16.298883577777776,passed,
2025/04/16 07:30:00,0.7434639705303809,0.6682976707733491,85.7305867111994,108.87637961306801,2.7817365596388712,2.8,2744.7069397652363,3143.1319403213324,0.9812356563855195,0.9989735020196872,36.617348203147834,12.136386006976338,2.7226997334042498,0.97374729773005,0.9987948609255777,16.378416669999996,passed,
2025/04/16 07:45:00,0.744440057867219,0.6675293981969329,85.75526734663987,108.75206190128692,2.772957297579285,2.8,2757.479183789601,3177.7289277536265,0.9811543394640923,0.9988400117189188,36.477507363766215,10.810811785878657,2.6977343702164176,0.9540911854530771,0.9802731958146964,16.45807864555556,passed,
2025/04/16 08:00:00,0.7424274068802375,0.6650919113558392,84.81589022824919,107.18130346085844,2.774279320717558,2.8,2725.464975918061,3132.0052670074383,0.981327557080929,0.9989249662087445,36.71100947644728,11.226007690808427,2.708214520791947,0.9571053834982504,0.9823871567564076,16.250258566666663,passed,
2025/04/16 08:15:00,0.743565748557357,0.6644497978733727,84.99903675271943,107.08305549709686,2.7767420286537994,2.81,2735.3251362321216,3128.5838504624576,0.9812874487630058,0.9988028004476794,36.562926197682316,11.198071420312623,2.699980170698025,0.9494419605061071,0.975649423862882,16.282562535555552,passed,
2025/04/16 08:30:00,0.7430779422969769,0.6636183251028952,85.12528638576565,106.90381179393876,2.7733897258573,2.78,2742.4796718222547,3140.17663104117,0.9813385303417537,0.99876050716659,36.576229894168215,10.69229369126974,2.6981621411988352,0.9456107008853597,0.9714181757705316,16.31489855111111,passed,
2025/04/16 08:45:00,0.7412747722523676,0.666156735319351,85.38904564292041,107.42891120263194,2.781119649391022,2.84,2748.8066579889837,3129.1377220425875,0.9814466063951981,0.9989474064837142,36.73299115938997,11.421889010262747,2.701766365569168,0.9559583358934581,0.9773595552820191,16.347266613333332,passed,
2025/04/16 09:00:00,0.7412529362763071,0.6654299873403472,85.34517224263985,107.49610930747457,2.7708522608958828,2.79,2752.9302861077126,3160.620644140066,0.9814153896914518,0.9988821535746076,36.74435766828787,10.281305320136013,2.6940095442772427,0.9408350379954974,0.9634070374277368,16.385575965000005,passed,
2025/04/16 09:15:00,0.7409347903419343,0.6672597595908415,85.56797511762882,107.91597816824326,2.775604748492632,2.8,2755.3672256337636,3159.7450823835243,0.9814350790574494,0.9990116507766482,36.76484201002253,10.812588674816196,2.6976652358126287,0.9575217028263149,0.9781592780062499,16.418013809999994,passed,
2025/04/16 09:30:00,0.7405748732046418,0.6671032090240755,85.76778532118308,108.21160844039902,2.773205135626939,2.78,2772.5464021808566,3159.3925987714474,0.9815577948340184,0.9988881216870432,36.67927464087633,10.763598411441967,2.689156162283431,0.9431391396455999,0.9637819476161215,16.450483701666663,passed,
2025/04/16 09:45:00,0.7414889257248246,0.6679789632221088,85.69710027139702,108.34460750113038,2.7712463569779455,2.8,2760.1342232653947,3187.725878921533,0.981328602629602,0.9990180544556273,36.74370197893617,10.17291025737935,2.6911501204264554,0.952747682928988,0.9739120850336708,16.482985639999995,passed,
2025/04/16 10:00:00,0.7431590218144554,0.6682285603095809,86.21699686882661,108.84640027770672,2.777181560577784,2.8,2767.9724727099992,3180.9034912713305,0.9812794999517458,0.9989520199667462,36.54301646063119,10.983068383104975,2.706085297027507,0.9693140736487937,0.9922800918410063,16.521108633333338,passed,
2025/04/16 10:15:00,0.7434785132816817,0.6691797688354174,86.6243156408364,109.35388209506154,2.7815979445908203,2.79,2776.558997979437,3178.60383826458,0.9812889140929127,0.9989636760650765,36.47774181911862,11.568946739256495,2.7141035900141475,0.9836208580409644,1.0062802304907674,16.564868705,passed,
2025/04/16 10:30:00,0.7446004463881655,0.669399297519497,86.95271163156823,109.75425724732956,2.781020545867087,2.8,2784.272534434127,3189.8947197503257,0.9812591032531397,0.9989187817942071,36.32441745815738,11.672444784427336,2.7176222454653436,0.9948025536672221,1.0189596532054248,16.614281878333323,passed,
2025/04/16 10:45:00,0.7463848418842256,0.6698775123006734,87.3444283319618,110.24811477815344,2.788044513546142,2.77,2793.148203531993,3181.7040746139032,0.9811199418157728,0.9988209350214268,36.157407078421905,12.20702092224033,2.720443954802126,0.9928002670419936,1.0185181502090743,16.65815411333333,passed,
2025/04/16 11:00:00,0.7420548737045081,0.6727903046805199,87.59585754367079,110.8831894085567,2.7910311276453066,2.77,2810.614838480421,3175.592182549081,0.9814427172807431,0.9990402705350357,36.48005943449075,12.575967718332814,2.7152386775924686,0.9905347780145627,1.0086182905911862,16.707690132222222,passed,
2025/04/16 11:15:00,0.7360308655803668,0.6994639721553532,96.21431945118924,123.06890711296226,2.8029236600261833,2.83,3134.9575323307376,3446.605992959019,0.9824570119430752,0.9997123025663068,33.93878056034936,12.21614361488789,2.636452807742176,1.0465359127454643,1.0354635170917106,18.447620124999997,passed,
2025/04/16 11:30:00,0.7317772603044245,0.6962290892003598,96.40290387708136,123.27230464514217,2.774678476871314,2.72,3181.1973977690805,3510.152544129458,0.9825824855926687,0.9992079252165058,34.571124801419174,10.385714124713529,2.620570695438934,1.0117689189198484,1.0022803548093475,18.566344664999992,passed,
2025/04/16 11:45:00,0.7440308881781025,0.6771677441720281,92.53326078000093,116.941416383943,2.758292252428005,2.78,3012.7769701960756,3398.980953565545,0.9817611994629838,0.9983100509791167,35.02590867416549,10.204346806163224,2.681033257395775,1.0010504692380688,1.022463770825169,17.68550220555555,passed,
2025/04/16 12:00:00,0.7473443832242457,0.6770020809525148,90.73999097831036,114.90202226164587,2.786325304697895,2.8,2910.4009525410465,3293.2628608176597,0.9812896512558837,0.9987423937295192,35.57572406296341,12.073644104580183,2.711218464231585,1.018957097408379,1.0420480168113468,17.285425465,passed,
2025/04/16 12:15:00,0.7432920884542518,0.6779207813689746,90.48631085138608,114.68261592534856,2.7912784445648384,2.78,2896.048216336111,3265.3050876148486,0.9814982899832716,0.9989968023816763,36.06452584438546,12.730819654145924,2.731237877939058,1.030121210075208,1.0475009466738499,17.198052666666666,passed,
2025/04/16 12:30:00,0.7475359247492587,0.6763863086846156,89.85107505565445,114.02665390955164,2.7946112470807885,2.82,2869.281716401641,3253.4292627635245,0.9810353423802216,0.9988363533319227,35.86350895529607,12.683657671824283,2.723150734004189,1.0196941766546583,1.0431452544111688,17.110596964999996,passed,
2025/04/16 12:45:00,0.7470576426080442,0.6757901139371079,89.30040529119124,113.4752040162724,2.795109710857458,2.8,2849.685914474766,3238.4887555800688,0.9809592361885457,0.998869918487478,36.0452373705135,12.704499023302194,2.7253974442970126,1.014291264689683,1.0375561963537872,17.017116141666666,passed,
2025/04/16 13:00:00,0.7471901977948533,0.6741606617508679,88.88533042835958,112.93382124600133,2.7912960684953565,2.81,2835.1563736973653,3231.9482026509017,0.9809224477803774,0.9988068879781745,36.105284469809,12.532628996722373,2.7312161899007603,1.0096173988038382,1.0347264781182275,16.935085151111103,passed,
2025/04/16 13:15:00,0.7432047411221548,0.674243869973194,88.46133758235476,112.48238031273092,2.7918313550530196,2.79,2810.203629559024,3222.1950150583866,0.9809537925510515,0.9990432149255645,36.749517175140035,12.398988567275111,2.758205392771325,1.0108651405227216,1.0313527527820077,16.841439682222227,passed,
2025/04/16 13:30:00,0.7541418131928699,0.6695417014891786,87.71885325633195,111.53220796697885,2.7880619862478033,2.78,2793.5801025099295,3217.494867167908,0.9802442957289548,0.9983784893029684,35.72435210802797,12.047187678973646,2.719709774170163,0.9850764793403909,1.0227912288026826,16.759249619444446,passed,
2025/04/16 13:45:00,0.7459485049195563,0.6707841448872714,87.69194470712496,111.44178568838956,2.7909301397800115,2.79,2784.679675864003,3186.6054048559386,0.9808219279324714,0.9988056719631208,36.53700296757927,12.808911920983507,2.7616257001760354,1.001561569607365,1.0289754917148393,16.665439505000005,passed,
2025/04/16 14:00:00,0.7487809354561302,0.6680526757625305,87.36129365884283,110.86033112431235,2.7904028315315648,2.76,2767.1104373982926,3173.784432453817,0.9805820784461456,0.9985935155717328,36.37939955084626,12.864429095381094,2.771983160265454,0.9962519247861632,1.0298044570671343,16.57748986666667,passed,
2025/04/16 14:15:00,0.7491772149127168,0.6674322058894941,86.85909884670123,110.36980332481077,2.793827704241701,2.77,2747.083269299845,3157.0246474565115,0.9803410439067094,0.9985610252978289,36.39297909265375,13.240418393114894,2.7747179811709644,1.0036223265890498,1.0386857234517357,16.495060266666663,passed,
2025/04/16 14:30:00,0.7432278023378202,0.6683647992079025,86.47938845171358,110.02880779938359,2.7956710351163157,2.79,2727.9893601029908,3138.5814677506933,0.9805615952217999,0.998891144283507,37.062330917492325,13.508204888564624,2.801196655960834,1.0130544334432579,1.0405250121091982,16.401002138888888,passed,
2025/04/16 14:45:00,0.7417711519564195,0.6684026775354053,85.80367971171981,109.45560733342796,2.794324657523588,2.76,2704.6687963126465,3135.1728350919607,0.9804288954021411,0.9990041383150597,37.32550464483406,13.218827297688865,2.800823490590577,1.0105778428585157,1.0365059862948678,16.31841346666667,passed,
2025/04/16 15:00:00,0.7401619503111537,0.6672472087035807,85.51940968617785,109.04480757608682,2.798623636582612,2.8,2691.7500117300706,3105.453471173626,0.9803813148874142,0.9989631581558986,37.4383800478665,14.001786310985212,2.8190745028259863,1.019947973304329,1.0456301879489767,16.224190693333327,passed,
2025/04/16 15:15:00,0.7507204810547409,0.6588373430000799,84.6873572537119,107.6680226083501,2.7812555258459777,2.76,2678.781756164558,3122.853633378824,0.9794028064939726,0.9978517673166099,36.165809580864455,13.052336236924075,2.7911124789286017,0.9980949741347831,1.0458333861862348,16.13583048611111,passed,
2025/04/16 15:30:00,0.7393876110252191,0.6642293100871209,84.26332429369593,107.676087090718,2.792475879321385,2.77,2646.69288979044,3099.246196394791,0.979859973574627,0.9988199563559618,37.65757539600761,13.472659712974869,2.8307711613059965,1.0163764092591399,1.0451881083078918,16.04539630222222,passed,
2025/04/16 15:45:00,0.7419546854649761,0.6615857909509528,83.46938009798468,106.79844046546889,2.7875487927200813,2.76,2627.379573794849,3094.595496198134,0.9794484163539762,0.9985191719899761,37.43293571672586,13.085447871212809,2.815791365040171,1.0009710545899544,1.035816909903415,15.950284698333338,passed,
2025/04/16 16:00:00,0.7390731454942701,0.6602943130079899,82.97549326413836,106.20354435307699,2.7808197304280147,2.75,2617.134854483113,3084.482180658638,0.9796348705824556,0.9985382186668371,37.606422903155554,12.9369011788119,2.8219129221273036,0.9964000624303215,1.0295645092674224,15.855169146666661,passed,
2025/04/16 16:15:00,0.7341597752763074,0.6621739553435881,82.39895418446503,105.79491383938625,2.785898297453363,2.76,2586.962678667157,3070.1173596202248,0.9796475278516545,0.9989628498384291,38.27016350255781,13.13603374656371,2.842765348529998,1.0116694801359125,1.0373323147047477,15.760049647222221,passed,
2025/04/16 16:30:00,0.7331037682306317,0.6598684994231715,82.01439311963533,105.15584912052029,2.784431587484107,2.8,2586.5980451729297,3037.399123724789,0.9797896808180167,0.9987608545813166,38.22478835881706,13.589472985687467,2.8396424635696644,0.9961263898270782,1.02286085023708,15.659635364999998,passed,
2025/04/16 16:45:00,0.7362082644760769,0.6544996572250888,81.5032156446033,104.19395589783235,2.7704110321041373,2.76,2583.0026974368534,3047.2792736899296,0.9793911572474405,0.9981350595696096,37.704338302685244,12.760785348532652,2.8287909842234003,0.9763397265722515,1.012549394447192,15.598195286666668,passed,
2025/04/16 17:00:00,0.7362388301529356,0.6556208325734225,81.30746157852009,104.06479159330992,2.7750358229763163,2.79,2573.7624543862053,3041.1822835000294,0.9793373999346184,0.998283559589174,37.82031940298423,12.839544596855433,2.8230134192909815,0.9777696221492563,1.012515450692708,15.581672791666664,passed,
2025/04/16 17:15:00,0.7344815330951973,0.6548520306906087,81.79342532978872,104.32311057319292,2.7694523774209823,2.76,2592.91574605612,3045.6306782524684,0.9797435956684134,0.9982557598817516,37.76131911680166,12.914859388140203,2.8363543137192693,0.9842997062371631,1.0178718359488526,15.615685800000001,passed,
2025/04/16 17:30:00,0.740162750877253,0.6558129387340441,81.65887888812055,104.38200666285218,2.7752929939541957,2.76,2586.2149927476353,3054.7445330448672,0.9793066233436254,0.9981947237171553,37.4126330591661,12.694590301684888,2.806206744930487,0.9780096226993649,1.0165152190758862,15.655315451111113,passed,
2025/04/16 17:45:00,0.7407067393449419,0.6536323336218781,82.26872975077848,104.66367481756542,2.7710896074972653,2.74,2615.2588667703653,3048.558963340446,0.9796073058040693,0.9978904675237492,37.083172294527024,13.011292434798765,2.811747286609472,0.970810171833125,1.0120615444495236,15.69494672777778,passed,
2025/04/16 18:00:00,0.7319237088573904,0.6612285811882171,82.3101911304375,105.27374085850595,2.781706696091253,2.76,2598.1378225898493,3056.2915859581726,0.9801059424983483,0.9989806302519383,38.31646260946621,12.994808750909241,2.8316148293096495,0.9980793524129931,1.0208148602042622,15.728964148333334,passed,
2025/04/16 18:15:00,0.7473215999132163,0.6539832817405499,82.33801279786049,104.81001159449407,2.7757667211216024,2.76,2613.017759068608,3067.790516357505,0.9790566525826945,0.9977165706862507,36.52978958202474,12.80580260466038,2.7862148361866654,0.9760611414696777,1.0242542826442522,15.768598560000006,passed,
2025/04/16 18:30:00,0.7415408663527716,0.6563378065900684,82.89344860476282,105.41631895322435,2.780626962219058,2.76,2627.513736183658,3057.736987769653,0.9795860913101351,0.9980782483816126,37.187722982749825,13.161605815501096,2.8100134048600647,0.9751296398739614,1.0137436057214912,15.808561449999994,passed,
2025/04/16 18:45:00,0.7386131425414971,0.6580310060755343,83.25207666397154,105.80020073467318,2.782814748459815,2.75,2637.120739030146,3055.8863101141533,0.9799426802530478,0.9983264304250568,37.45485596422297,13.41600635045228,2.8202471638604174,0.9839233487570763,1.0172620895933846,15.842583979444449,passed,
2025/04/16 19:00:00,0.7408759131588567,0.6579565716492136,83.42186066133097,105.95769663389603,2.781595289675384,2.77,2647.349998294321,3062.4036899562493,0.9799581089648702,0.9982296809162413,37.1349066688706,13.365787799088883,2.8057300530966156,0.982973248274141,1.0188167643261081,15.882223964444437,passed,
2025/04/16 19:15:00,0.7402532342058763,0.658918580300524,83.71675431021445,106.25926450433654,2.7833955077596366,2.77,2655.378536335696,3064.9244283750413,0.9801035808134979,0.9983316162688086,37.18482243730348,13.481639153836149,2.8082993220892982,0.9880556573430268,1.0219919181232011,15.921865574999995,passed,
2025/04/16 19:30:00,0.7418274699653705,0.6590793116136943,83.71394126833937,106.27421521691078,2.78169952242308,2.78,2656.5857345308013,3078.0142566182353,0.9800149131923477,0.9983069201115967,37.05999378017716,13.092500526878105,2.796723962269737,0.9851612664286346,1.020477120664274,15.951934056666673,passed,
2025/04/16 19:45:00,0.7378346968979713,0.6625905701347167,84.11579895678065,106.88606343385113,2.7933682558545425,2.82,2665.03734682209,3057.547210706738,0.9803964561103669,0.9987219677547021,37.56604703750061,13.828553346506727,2.806525596921812,0.9871199382173236,1.0135407251876907,15.985286044444438,passed,
2025/04/16 20:00:00,0.7500985712898317,0.6546179695281199,83.93409809556317,106.12572984514492,2.7707640429941742,2.75,2677.7600206764155,3103.6562316197837,0.9796228446990277,0.9975718624807753,36.01936488594915,12.272331784230909,2.766317680349118,0.9620833305323564,1.010921197802922,16.018940269444442,passed,
2025/04/16 20:15:00,0.7429237546327677,0.6604880414512582,84.25032552656278,106.81291645292637,2.7876973739150452,2.77,2667.2957619838194,3089.0528814596028,0.9799473815981334,0.998378043978428,37.092940959413596,13.037245315079955,2.7975802965928076,0.9849256874364822,1.0192871541092055,16.046957996666663,passed,
2025/04/16 20:30:00,0.7456539983543735,0.6598943830328239,84.33524006683092,106.8462739153621,2.7821114579650668,2.77,2682.477190178448,3097.3868314311076,0.9800774778684181,0.998217831338278,36.607858160883104,12.851757125175665,2.771959378451483,0.981232511525662,1.0191499500402936,16.080225919999997,passed,
2025/04/16 20:45:00,0.7416619736059997,0.6626187538500856,84.6678697994797,107.30866503266911,2.7878781168337734,2.79,2686.6204305435567,3093.330387779309,0.980399742357401,0.9985996947238033,37.10244004712279,13.123676247937635,2.786925877766528,0.9888340464383825,1.019033849798858,16.11379840277778,passed,
2025/04/16 21:00:00,0.7472997644142658,0.6607109294078681,84.58826243217452,107.13456441388895,2.784587662022329,2.78,2692.9122133718615,3103.78297765747,0.9800625297813851,0.9982119949680864,36.50248861626505,12.673678219355626,2.758349924516192,0.9712029321696187,1.0093503256823089,16.141405909444444,passed,
2025/04/16 21:15:00,0.7467686292630367,0.6607419279092189,84.72692095221345,107.2432622642931,2.781832055292054,2.79,2695.153539934889,3119.332727729568,0.9800706618022164,0.9982511153373619,36.62532287908603,12.140848621871296,2.7627066278404757,0.9650695646061324,1.0023253237381777,16.17492428444444,passed,
2025/04/16 21:30:00,0.7435320279513833,0.6633591591025301,85.14714658029757,107.76038220483326,2.7905109670395816,2.82,2704.3871676513368,3104.0168187323125,0.980397922249701,0.9985576661329278,37.001651155733065,12.849678857823926,2.7744616090290815,0.9745920851780392,1.0051774746632145,16.208415024999997,passed,
2025/04/16 21:45:00,0.7455830770453743,0.663399621762848,84.88901848342863,107.59393127799575,2.7824179594587433,2.79,2705.344625265729,3129.847909272948,0.9803749394428316,0.998540137740744,36.799937446166524,11.791467803366023,2.744978952551498,0.9599256591661391,0.9923724609371429,16.235944505,passed,
2025/04/16 22:00:00,0.7447958446372008,0.664033300185486,85.18833872493586,107.86518839448999,2.784057797849502,2.8,2712.5997279499056,3131.165854195975,0.9804957507492745,0.9986125940243068,36.8658071053086,11.93040701730153,2.751746692409258,0.9643944623277774,0.995189598200004,16.269381137777774,passed,
2025/04/16 22:15:00,0.7440793275432099,0.6648112264315448,85.51882518462473,108.16357299168581,2.7871715636312344,2.8,2721.3836110438065,3127.8401500049067,0.9806357401467239,0.9986855776446175,36.91360494807112,12.23125022681053,2.757472889731943,0.969612470971015,0.9986021314986172,16.302790136111113,passed,
2025/04/16 22:30:00,0.745820478924046,0.6644750515291262,85.69376710783311,108.27947771049321,2.787253057576009,2.81,2731.197299369909,3127.7043690872647,0.9806431053320473,0.9985678980275221,36.663580592543966,12.355810283151541,2.748435224479813,0.9689763023007474,1.0001075555168366,16.33024158944444,passed,
2025/04/16 22:45:00,0.7464224724600448,0.6645042678129303,85.86677172738368,108.42441125696395,2.7876293865430815,2.8,2737.769960069584,3132.3060833934146,0.980635273305796,0.998535462836778,36.64176017097657,12.152443878257353,2.7450354602579816,0.9597761074865042,0.9911322763570276,16.363596479999998,passed,
2025/04/16 23:00:00,0.7469711505116392,0.6646413648572526,86.1169102217953,108.63352576655284,2.7893571105243704,2.8,2745.321373621609,3133.0667589860022,0.9806418564924669,0.9985026169289011,36.5931753842244,12.279501095259121,2.7456311087118017,0.9610553878370865,0.9927269545460213,16.396923736111116,passed,
2025/04/16 23:15:00,0.7481693703061335,0.6651416973869917,85.95828252799994,108.5429669200299,2.7842825687732216,2.8,2739.300411291381,3159.63288915106,0.9805711788914077,0.9985933060144772,36.48944030074148,11.532928770648477,2.7332616474232716,0.9654835780343477,0.997967314922756,16.424297162777776,passed,
2025/04/16 23:30:00,0.7411887598603262,0.6686883753339308,86.23053895007892,109.01427211189261,2.790790930117156,2.82,2742.7815074497385,3154.317459551787,0.9809004485955973,0.9990552316971247,37.2381977611506,11.888319875715027,2.7534610020048476,0.9778231307796861,0.9987318599389476,16.45757031111111,passed,
2025/04/16 23:45:00,0.7480563932967497,0.6653911534033606,86.44699922629141,108.92839801884918,2.7849153659498658,2.78,2756.724364793125,3164.6307034037764,0.9806897782538601,0.9985545819475006,36.37678539675271,11.678977870246499,2.735357013897502,0.9693147116750888,1.0012097597275613,16.49047271666667,passed,
2025/04/17 00:00:00,0.7491898640796558,0.6786025482429143,91.49346291210769,115.56765643391127,2.7971506095464473,2.8,2925.8880141428863,3300.0996965523987,0.9810786869768318,0.9987449285873836,35.423372420379465,12.587693134192852,2.712244743037577,1.0399304673352532,1.0630812263070768,17.41502532000001,passed,
2025/04/17 00:15:00,0.7450317756245037,0.6743416855218075,89.73359285984442,113.19718746178441,2.7912744369354314,2.74,2869.661941403806,3243.865969708046,0.9812507763294575,0.9988111783212215,36.07889448640831,12.359524899099123,2.731397531757276,1.0123758527648143,1.0334968600971948,17.064534177777777,passed,
2025/04/17 00:30:00,0.7548914638010624,0.6516915579342788,85.97897413509416,107.32735360110364,2.7387431049891,2.7,2767.78157799437,3220.2143514411896,0.9804292213443104,0.9972126406533022,34.96438066100108,9.424772193146282,2.7343561930556692,0.9482713164627029,1.003643364679575,16.399582564444437,passed,
2025/04/17 00:45:00,0.7555573191013247,0.6507583355552022,86.46339316693776,107.78907930250737,2.7297541670011425,2.73,2788.042798016884,3253.238121431561,0.9805500528501452,0.9971018722181133,34.85029084231771,8.571706379937007,2.732510301064968,0.9381373341035991,0.9952307306728264,16.491211763888884,passed,
2025/04/17 01:00:00,0.7593888565068498,0.6461138465572198,86.70001291568704,107.95943387149273,2.700011803642662,2.71,2809.664062736432,3351.4495034262686,0.980539007545014,0.996771981899371,34.30499489418481,5.685173792816211,2.7074538615711736,0.9169722576399251,0.9838241484884073,16.635079352222224,passed,
2025/04/17 01:15:00,0.7555209831684364,0.6544285050187797,88.7795413149719,110.57990380396163,2.7156236362007444,2.7,2875.372302015432,3353.8703695172608,0.9813238848889825,0.9972715338122932,34.52322735536028,7.194663180608284,2.716948988398415,0.9394033268321873,0.9936627036655961,16.91627863444445,passed,
2025/04/17 01:30:00,0.7552221274177906,0.6575888210122631,90.15290333929156,112.31662104725075,2.71629148470601,2.7,2923.733319179033,3395.9621111481956,0.981469378335243,0.9972983656876586,34.3145807317669,7.234615933938601,2.712842477339886,0.9517768247819851,1.0040952781162833,17.166134883333335,passed,
2025/04/17 01:45:00,0.7565596676623062,0.6599054743756669,91.25345227338481,113.74987116292391,2.7162741348214636,2.72,2964.3476379260705,3437.2229701682827,0.9814699239940148,0.9972457607577028,33.982406673462584,7.067691957467653,2.700505052956562,0.9576042789903998,1.0101776105223639,17.388420664999998,passed,
2025/04/17 02:00:00,0.7581118810688641,0.6597868014933689,91.14280617499034,113.63180750190658,2.7171882117801736,2.72,2963.827213736318,3428.48767070835,0.9814407102956051,0.9971698882636597,33.7559713969947,7.3582705934562265,2.6916999335406904,0.9610173620631146,1.0153733601764097,17.369122649999994,passed,
2025/04/17 02:15:00,0.7546034652899413,0.6595155038013812,91.01399468934756,113.49993176243558,2.7122381924637224,2.68,2966.46086232046,3426.778271880423,0.9817304579305387,0.9972658667120854,34.05802765893563,7.048122438364729,2.6958747801266667,0.9505502532987038,1.0012011253018345,17.339987353333335,passed,
2025/04/17 02:30:00,0.755931362833255,0.6585889820510752,90.90737070409565,113.27663218697306,2.711155407850519,2.7,2958.1021829533393,3426.8079073628214,0.9816590593594932,0.9972207806498151,33.94244914606447,7.0585515727418615,2.700675499750536,0.9566686649193491,1.0099242549835212,17.310483520000002,passed,
2025/04/17 02:45:00,0.7562161720931331,0.6588946896221795,90.80482611261107,113.16633636348847,2.7143733005541764,2.7,2949.3026290452367,3417.322527046999,0.9816044274019435,0.997270024626773,33.97004612461272,7.340641617084676,2.7055223716836347,0.9625894341213759,1.0158043753092054,17.28139733833333,passed,
2025/04/17 03:00:00,0.7572030600438288,0.6584494749937622,90.63524372391063,112.97360612979698,2.7158971549370214,2.68,2942.802465457411,3409.4054174168277,0.9814989973394178,0.9972180644094326,33.92184051022237,7.399349950005625,2.703659734232602,0.9576079588754265,1.0119742075058402,17.251943316666665,passed,
2025/04/17 03:15:00,0.7538745255120685,0.6602078061995852,90.55871597501529,113.01495226771736,2.7197447096728085,2.69,2938.4325807329747,3394.112598506276,0.981690061479848,0.9974526767734355,34.28988836497882,7.834093601464634,2.7122509163543675,0.9653026542367152,1.0142649037490536,17.22290625,passed,
2025/04/17 03:30:00,0.755676584509942,0.6589944793084342,90.30249955374325,112.70398813815409,2.7140144145902894,2.7,2934.57632323714,3402.5280390871403,0.9816928168862077,0.9973699430162669,34.00414859226636,7.486659967807105,2.700741214949256,0.9646949210949268,1.0169834004839169,17.198992586111103,passed,
2025/04/17 03:45:00,0.7581456424529105,0.6571116138356344,89.99114587632894,112.32531400660082,2.7094458810500885,2.68,2926.6860210020445,3412.1391562574095,0.9814927794402699,0.9972025105748721,33.80233658524624,6.927262627194926,2.690776594961584,0.9534966238531799,1.0101226578838096,17.174703767222226,passed,
2025/04/17 04:00:00,0.7580237857654659,0.6569070989218483,89.90953331787047,112.19052618882765,2.709056673773275,2.69,2925.929716836986,3403.1117672711707,0.9815806138138986,0.9971920181643077,33.75061157757735,7.151631023435635,2.6907529664445224,0.9566921202551496,1.0134436985539068,17.145732071111112,passed,
2025/04/17 04:15:00,0.7580032347882755,0.6580192308186654,89.82396556068531,112.171062974939,2.7156674665822025,2.72,2916.230219320075,3386.60113064128,0.9815150796511557,0.9972950148448507,33.8346006701831,7.6762594636664625,2.696175612533537,0.9636984276676415,1.0191463411463415,17.116394044444437,passed,
2025/04/17 04:30:00,0.7581838858913732,0.656576624992158,89.67104261094626,111.88619019200058,2.7102347340267334,2.7,2910.3175087258974,3394.4764077573495,0.9815363589980579,0.9972540613682297,33.814673056127425,7.31010486900568,2.7006929575258267,0.9640652875191706,1.0214564590292656,17.087471463333337,passed,
2025/04/17 04:45:00,0.7594279834208363,0.6554732443740693,89.59256369199309,111.70552545595825,2.7083059433351226,2.67,2911.91411186201,3388.4308111298055,0.981554160715271,0.9971248451486969,33.60189055864037,7.3530122398413775,2.6959529712698704,0.9592160548097838,1.0189031450849722,17.0632616,passed,
2025/04/17 05:00:00,0.7610419541762942,0.654745985803788,89.51425918894816,111.54094615710429,2.708437338467092,2.67,2909.8005836964176,3379.5766258354197,0.9815203447505628,0.997020413220225,33.38489167037882,7.629094345777087,2.6940040529378395,0.9630911680731146,1.025420373183397,17.034384069999998,passed,
2025/04/17 05:15:00,0.7579819360647834,0.657226833175905,89.45675160501702,111.64263644037209,2.7176745965290166,2.69,2898.9203643256774,3358.462673751287,0.9815796651358677,0.9973189498819194,33.84639051526284,8.274483653902319,2.707810143800899,0.9727468904078662,1.02900016552744,17.00553092333333,passed,
2025/04/17 05:30:00,0.7581173813180824,0.6565012060453779,89.03887813302462,111.27988052425195,2.712690698517271,2.69,2890.196262994496,3367.9123672838273,0.9815336847871685,0.9973184497739958,33.86884300941184,7.638723190178045,2.6961147724727605,0.9614291964538078,1.0181746750635794,16.976313071666667,passed,
2025/04/17 05:45:00,0.7568544649665152,0.6558122190039519,88.7747265386229,111.00933213769022,2.706090621159409,2.67,2889.390191589466,3373.3376370665223,0.981714331776825,0.9973462210485603,33.90582377705588,7.181643093307927,2.689200555242336,0.9541624213461133,1.0101069365797122,16.94750904,passed,
2025/04/17 06:00:00,0.7573070223268019,0.655284156600805,88.75242291038839,110.91692169490413,2.70542073946554,2.69,2893.5755714826964,3361.7911273558866,0.9818081573200624,0.9972555666111116,33.74706074000153,7.485196401482069,2.6860327412907585,0.9542543563587116,1.011229112234467,16.923398799999994,passed,
2025/04/17 06:15:00,0.7598416232725937,0.6538462341351975,88.40859929494502,110.64242859716927,2.6998588052603583,2.68,2885.7390303129887,3384.3702280408543,0.9815375187064698,0.99712975456374,33.57754515024314,6.528573791822019,2.668642021341712,0.9383463451965219,0.9992782411127128,16.928409691111117,passed,
2025/04/17 06:30:00,0.7550295377737583,0.6579541690767186,89.12458796886085,111.6608107372877,2.7063649551395024,2.71,2909.0129236121875,3382.443859651665,0.9819131673070939,0.9974526625728621,33.950272762499885,7.223062233987376,2.6794487970090257,0.9526978633298588,1.0047830471856738,17.026978154999995,passed,
2025/04/17 06:45:00,0.7537071552357681,0.6586655575143855,89.60451062817074,112.366681471281,2.7001184387880164,2.69,2930.874713839708,3423.016713534833,0.9819739617310179,0.9974728968678792,34.03790348167241,6.397595389380217,2.673372358029701,0.9473471427222029,0.9980631569202612,17.156259401111107,passed,
2025/04/17 07:00:00,0.7540847306098439,0.6610977282531634,90.15813022283774,113.24627486315364,2.7013000731659633,2.7,2955.8913100285035,3441.317946727637,0.9820793575593773,0.9975256441023016,33.79121365162257,6.5008046646550115,2.657446733310621,0.9527394868823832,1.001987439295668,17.28078183333334,passed,
2025/04/17 07:15:00,0.7487365939322209,0.6648627903962371,90.90346416165097,114.35275491789888,2.7029074299277975,2.7,2984.382891090685,3457.0934813101862,0.9824860664643262,0.9978424996892458,34.19955965098494,6.6170735520905275,2.6637862859830177,0.9600494009452587,1.0004154620081778,17.410714346666673,passed,
2025/04/17 07:30:00,0.7510037823136357,0.6656899852961445,91.526088970313,115.15095305960487,2.702947853340592,2.71,3009.05532158031,3480.3993812378408,0.9823967531392257,0.9977101738954633,33.84119710284285,6.537643106215716,2.651738739595424,0.9607652261502074,1.0033109811612217,17.54065765833333,passed,
2025/04/17 07:45:00,0.7482577569762905,0.6677916451891893,92.4140217062254,116.29587528951933,2.700318578200859,2.71,3047.183811412429,3508.9920870443516,0.9826240660911186,0.9977346590940824,33.806759508266346,6.563446039484918,2.65177031668184,0.9717600893767674,1.010231553713565,17.703763580555552,passed,
2025/04/17 08:00:00,0.7497171365896966,0.6689021144181106,93.17981830397989,117.27604094909492,2.7002634128738756,2.71,3079.780512438687,3535.140926277375,0.9825291944782258,0.9975643326556345,33.372151085073966,6.731868008679634,2.6400569974510963,0.9821926904946292,1.0220884749101384,17.86203034,passed,
2025/04/17 08:15:00,0.7426525971602379,0.6728483160606085,93.63027358936198,118.30390848194124,2.6968741431845538,2.78,3111.933773279674,3572.296652444209,0.9827703911053945,0.997821052089523,33.71726917786053,6.365743505479746,2.6291586326020475,0.9903072511425718,1.01927643314339,18.02652820222222,passed,
2025/04/17 08:30:00,0.7397628124122119,0.6726571266507508,91.93659487130579,116.67064922733469,2.697896594359953,2.73,3060.193461631685,3534.7684569221597,0.982722731368176,0.9980942361651828,34.38307127611459,5.889370363084029,2.6141154084513767,0.9639319823634661,0.9884999310358104,17.792525299999998,passed,
2025/04/17 08:45:00,0.7323543627452885,0.6756984629453487,92.56321051362764,117.59536884280746,2.696107200698087,2.73,3093.749994028743,3550.9197272004835,0.9831220180388063,0.9983036011996429,34.789289069045324,6.020758612210848,2.6208077985065388,0.974173187390107,0.9882277561813287,17.914741881666668,passed,
2025/04/17 09:00:00,0.733749763130956,0.6755260242755303,93.32958336085542,118.33604570743825,2.694240130379179,2.73,3125.535302857236,3567.3049219902123,0.9831696108810055,0.9980908074124258,34.37154230622704,6.22161061680655,2.6183062049431474,0.9805906171735487,0.9969275087308266,18.032118720000003,passed,
2025/04/17 09:15:00,0.7351626160657038,0.6750643596604967,93.90932923084286,118.91701732547664,2.689785015716289,2.71,3143.9060841706023,3603.8953603292543,0.9830865450528001,0.9979751503964244,34.115587979631776,5.761166522139057,2.618979294460773,0.9872234169925473,1.0063132852704257,18.150135214444443,passed,
2025/04/17 09:30:00,0.7331915841709652,0.6757866203218204,94.56542419810837,119.5754517439797,2.6893237039499116,2.72,3177.1562950575326,3602.3713209992147,0.9833291611519384,0.9978668235269675,34.004094117855885,6.3080952318751216,2.6210019023168947,0.9942567350821022,1.0108341356095845,18.232344319444447,passed,
2025/04/17 09:45:00,0.736540373501227,0.6759945896939732,94.73379552095577,119.86638752896559,2.689391458532846,2.72,3189.3142048755576,3616.8747952962326,0.9831460738458768,0.9977075692472457,33.488632081204194,6.252931605968283,2.5992915029682084,0.9946993754117434,1.0149353720722227,18.304506562222222,passed,
2025/04/17 10:00:00,0.7323466749891315,0.6780305513341804,95.11349103761654,120.42280851240774,2.689282256644554,2.73,3206.5250757679746,3626.9731713056162,0.9833657700564846,0.997872860293589,33.75183318279646,6.350396656048121,2.605259450715536,1.0045864668800306,1.0183508830881272,18.37720558666667,passed,
2025/04/17 10:15:00,0.7342426994290973,0.6780368491063836,95.39410750978216,120.75921425332443,2.6885774420755113,2.72,3217.53896980322,3642.780215359621,0.9832714268413143,0.9977793988668553,33.49936046636403,6.1947439943974905,2.597332587697033,1.0046186387309428,1.0209118383772622,18.444499406666665,passed,
2025/04/17 10:30:00,0.7338459997567153,0.679049368036181,95.79430310737952,121.22920037136909,2.68784981261612,2.72,3231.6674228660386,3655.584881848408,0.9834393144276395,0.9978629943452834,33.412504923401094,6.149192619233276,2.596826502232202,1.0106656817530202,1.0258650949027763,18.511899816666666,passed,
2025/04/17 10:45:00,0.7353431146542104,0.6802089469191165,96.2044742762485,121.73624419355751,2.693884016603858,2.71,3237.7484341242025,3657.236059749489,0.9833311566152847,0.9978950546995667,33.24339094862395,6.345307334877331,2.5988015934464523,1.0099437409589138,1.0256367832631554,18.574288522777778,passed,
2025/04/17 11:00:00,0.7378680169572868,0.6814600991694342,96.64014215370361,122.25253773620815,2.695308866787526,2.71,3249.7344054544924,3666.8452982856097,0.9835031061052117,0.9979967482135382,32.61360513926861,6.404985245851811,2.5898379075176057,1.0159868487785049,1.0332805869178772,18.642318603333337,passed,
2025/04/17 11:15:00,0.7366012250042663,0.6846425135297814,97.18130734523044,123.01679404338346,2.7021766295075755,2.77,3256.067847642528,3669.891009240379,0.983740444219224,0.9983655565034564,32.61716331414027,6.531555177557135,2.5985509359295205,1.019514594199031,1.0318982010097915,18.715164159999997,passed,
2025/04/17 11:30:00,0.7356586372743401,0.684230590787119,96.22157554168912,122.12991694432107,2.702912152691109,2.71,3234.8888174977455,3649.6090129567788,0.9834904088666772,0.9982914997720517,33.03348348321643,6.60287433305683,2.5813572685776696,1.0122058626184647,1.0230216741001485,18.60819285111111,passed,
2025/04/17 11:45:00,0.7353756291942427,0.6768437273203607,95.62007458440549,120.71335037280384,2.685131074084344,2.72,3230.5590965322262,3646.835870186937,0.9833935108230688,0.9976455013685672,33.178022903029174,6.181071463809669,2.593714749245725,1.0075801115926417,1.026455193550139,18.46670693388889,passed,
2025/04/17 12:00:00,0.7372751843077299,0.6741972695847915,94.91723511197446,119.69106760969599,2.6819551057188145,2.71,3195.4875501302176,3639.380783762716,0.9832914210904349,0.9976597827580047,33.294414683078244,5.659423415534477,2.6017953923757524,0.9995643851638907,1.0225306729597605,18.330810025,passed,
