datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/17 12:15:00,0.7316766703807209,0.6810172694821784,94.52621053886907,120.11842920741051,2.698038733211094,2.79,3186.5936663754896,3618.0154171332647,0.9831829286400741,0.9981736594340892,34.04112832409383,6.277340926048828,2.5827221279174544,1.0004592744600447,1.0090969603687245,18.359098871666664,passed,
2025/04/17 12:30:00,0.7334688362509231,0.6847018206488303,96.18263585314517,122.01692690277491,2.701116902926387,2.71,3235.7246685741966,3649.45211097955,0.983728647505684,0.9984385301889311,33.20586008377068,6.463441889169143,2.5836002990162763,1.0139476137457983,1.0215100589398056,18.59766737888889,passed,
2025/04/17 12:45:00,0.7319714154989386,0.6802032088505955,95.65056970584182,121.03806414907376,2.688928814942108,2.7,3228.5469601394516,3652.4136676951744,0.9836391527300433,0.9980848990363588,33.56278487312266,6.007619134875323,2.5919113959095266,1.0102111020150863,1.0212323009420683,18.50241330666666,passed,
2025/04/17 13:00:00,0.7321504043526214,0.6767730822374157,95.25693051057678,120.22844041115304,2.6844472362932623,2.7,3213.3937688738647,3643.7368479867273,0.9834656358568661,0.9978432415458107,33.69361931306149,5.8399477847291985,2.60555301940354,1.0057877272026825,1.0204895128045135,18.407605333333333,passed,
2025/04/17 13:15:00,0.7331720199418068,0.67901505513573,94.92381180942532,120.18644250605185,2.6914805907424255,2.69,3204.1320548543817,3630.3406971582617,0.9833444073077147,0.9979757964269514,33.62363471886526,6.1596475823819405,2.585289695814618,1.0054566278386914,1.01812652687568,18.39485076,passed,
2025/04/17 13:30:00,0.7314195055256236,0.6798090289738281,95.19389119010464,120.44820656606329,2.6929713818651626,2.73,3218.4872630006225,3618.887815445448,0.9835812076344534,0.9980133941281958,33.716668292184174,6.514177782613297,2.5876046245978763,1.0035658499507158,1.0134020809463387,18.41285541333334,passed,
2025/04/17 13:45:00,0.734088481771344,0.6757067794751965,95.47724150314554,120.27847968243844,2.6813888243114157,2.7,3229.1448750899813,3644.321886117522,0.9835721067685652,0.9976597156214544,33.24227262575711,5.950327502754729,2.596320648336406,1.0053361786411426,1.0235263686426126,18.43043695777778,passed,
2025/04/17 14:00:00,0.7332314845742164,0.6802446718317098,95.26445263791884,120.59957727558043,2.6940057320682254,2.71,3223.1987584716544,3626.6584427310477,0.9834716924073558,0.9979673726789305,33.493095970145966,6.473170919986115,2.575031653999955,1.0046080890212588,1.0159657920424845,18.45355456388889,passed,
2025/04/17 14:15:00,0.7338579919227028,0.67742327085889,95.54595070507096,120.51940287780762,2.68395350419015,2.71,3231.370015540612,3650.8435948194774,0.9835846010110416,0.9978001416519428,33.272354076474514,5.951867637324802,2.588342863478104,1.0108745305088656,1.0268009033503886,18.471541336111105,passed,
2025/04/17 14:30:00,0.7346035113976713,0.6777080212446817,95.66896324372345,120.66632530708694,2.686364377665866,2.7,3239.7333356244912,3642.8413603908166,0.9835680550612315,0.9977245740601041,33.152151304962395,6.214348406699957,2.581891135482455,1.0062891725544783,1.022676960263716,18.489103489999998,passed,
2025/04/17 14:45:00,0.7366202086095488,0.6771640755478993,95.75130305083091,120.67775802121055,2.6851215717256514,2.71,3240.279371012725,3652.1752746132984,0.9835041744603876,0.9976638322107907,32.84344073649077,6.105394486770809,2.5788177308301603,1.0115468594115407,1.0308700533450534,18.507078651111115,passed,
2025/04/17 15:00:00,0.7342812594989218,0.6808930213913607,95.76927512368229,121.08383199191472,2.6953011458645024,2.69,3238.5381426917934,3636.4524046284955,0.983563631366224,0.9979891768535819,33.21521146362069,6.472218454673213,2.5739127295569073,1.005785106791199,1.017838798320707,18.530169899999997,passed,
2025/04/17 15:15:00,0.7348028510101344,0.6788765473503026,96.07159941357756,121.08768084486816,2.688096231855419,2.7,3246.3523710300587,3653.747780881245,0.9836976571358725,0.9978835445739082,32.99117414719952,6.132676451431368,2.5861237079110113,1.011838390885542,1.0272744761634018,18.54813321777778,passed,
2025/04/17 15:30:00,0.7357192484910919,0.677764443401176,96.3382735396381,121.17234333275937,2.6867073138412394,2.73,3258.553005677527,3651.641434813879,0.9837250587578518,0.9977081676748459,32.795715883516614,6.30291793997304,2.588357597186684,1.0112436906051971,1.0291944643219602,18.565669943333333,passed,
2025/04/17 15:45:00,0.7358295610812837,0.6815852550408146,96.2522305559257,121.50074744403635,2.6981987154794354,2.7,3248.0794611910674,3639.338260634483,0.9836734857580223,0.9980528228269593,32.82536263045941,6.648831271793708,2.577334848618282,1.0113649507534324,1.0244125511801307,18.583621649999998,passed,
2025/04/17 16:00:00,0.7360732840089534,0.6796140867628068,96.49846975563912,121.5225361104042,2.690076415585998,2.72,3259.12047281366,3657.6668845497334,0.9837907755081949,0.9979067928563354,32.66612130740074,6.255644644289297,2.5840293650394157,1.0130901316143515,1.0292963291113169,18.606686541666665,passed,
2025/04/17 16:15:00,0.7351488079944218,0.6795452570634903,96.5342234956184,121.59225074730729,2.6865944421913857,2.69,3259.4241746604507,3671.100228623092,0.983880321011063,0.9979791489259316,32.75038645327982,5.897064352539479,2.5876062198599725,1.0134545047902892,1.0290522488557792,18.619508343333333,passed,
2025/04/17 16:30:00,0.7343303083529178,0.6822091040925564,96.87484780874817,122.12772952855238,2.696186298714003,2.71,3269.46841179813,3644.7933033934105,0.9840410090652509,0.9981320821735622,32.74567637483911,6.761194634525132,2.5884063175483334,1.0137280029898532,1.0252562809317196,18.642137702222215,passed,
2025/04/17 16:45:00,0.7379723618160476,0.6794949918867811,96.75042177996659,121.87468238457377,2.6873148982646518,2.69,3264.837544829064,3678.921062133701,0.9837687478608308,0.9978866794492541,32.33321194992323,5.930410371427938,2.581519265404979,1.0148026471368876,1.033946237098502,18.66006595444444,passed,
2025/04/17 17:00:00,0.7435019730783103,0.6774717579468166,96.9095413422226,121.89179783431037,2.687775249659763,2.7,3272.521579965659,3678.6193278367787,0.9834290444502249,0.9974824200700331,31.625351866085065,6.222314603515595,2.5699562253315817,1.0144955102842061,1.0423298964112868,18.683104488888887,passed,
2025/04/17 17:15:00,0.7389026398772267,0.680592017929097,97.08846726714056,122.31444795665828,2.690545963093806,2.7,3272.3026294068964,3676.437884726834,0.9838486918685582,0.9979459065813981,32.07848874199591,6.230097227584535,2.5828505858431248,1.0185142865218788,1.0377296397445537,18.695905738888886,passed,
2025/04/17 17:30:00,0.7398672896040454,0.6822081057657989,97.16437381646139,122.61021186971239,2.6978518858638885,2.68,3278.4107944980133,3659.889586166787,0.983778827714142,0.9979531128026045,31.965568162137703,6.789756114288116,2.5700604413305936,1.0137204189540383,1.031986343615467,18.718506766666664,passed,
2025/04/17 17:45:00,0.7385281469732545,0.6830143964221602,97.22920320649054,122.76972170295389,2.696314598671575,2.69,3272.4628456769738,3676.4338348793403,0.983863729074027,0.9981592486995942,32.134297473459334,6.332273452151987,2.5793322866818253,1.0162847817491967,1.0323655207024287,18.73641156444444,passed,
2025/04/17 18:00:00,0.7424000787744399,0.6816665168753372,97.22273912263039,122.7330372728764,2.693972192687717,2.69,3271.0908229253964,3692.390014993276,0.9836053302624843,0.9979638058080974,31.65764116675112,6.065123966232952,2.569933807826488,1.0170586498520495,1.0392188704558896,18.759423741666666,passed,
2025/04/17 18:15:00,0.7379316342680355,0.6856359005004282,97.4362286458747,123.26882003030313,2.70167012356477,2.74,3272.0441631005165,3676.326134317828,0.9839854620495228,0.9984383352141945,32.12566487887147,6.470492917052501,2.5803233972630832,1.0190110321133339,1.0315486364873703,18.772204439999996,passed,
2025/04/17 18:30:00,0.739088675637741,0.6840056999586258,97.33094627736672,123.06469604837733,2.6989709541139053,2.67,3281.8949615748325,3666.6368710536008,0.9839170952607914,0.9981421863515894,31.97475388990599,6.746698436109458,2.5692828227033324,1.0144708557035464,1.0302987419663439,18.753885590000003,passed,
2025/04/17 18:45:00,0.7379602543059071,0.6814322078362323,97.30702862088116,122.76597795369914,2.687616752793672,2.68,3279.4994959564474,3691.731525179533,0.9840156546406112,0.9980607069066626,32.09009717008747,5.98080899079647,2.5851506876283135,1.018154616970049,1.036221139643525,18.735997279999996,passed,
2025/04/17 19:00:00,0.7446319591131415,0.6783358519627494,97.0320312626633,122.3476168808562,2.6860674417100516,2.7,3279.490713306893,3691.0056000991817,0.983469421533831,0.9975058861169719,31.367061508344822,6.138642132719293,2.5606013690404295,1.0138567237295018,1.0428127234169053,18.7232232,passed,
2025/04/17 19:15:00,0.7396787385776058,0.6797216065674536,97.08941740626966,122.44797248002695,2.6851184343149646,2.69,3277.0200261882446,3687.6944140909654,0.9838475725638175,0.9978232057303082,31.932407736645004,6.061076332978461,2.580169765231978,1.017131611731052,1.0390871687438306,18.701083133333338,passed,
2025/04/17 19:30:00,0.7383629358007792,0.6795719586410442,97.11322117322908,122.4534801861639,2.682782339095347,2.7,3280.017717527117,3688.21316386342,0.9839777533046682,0.9978456522084039,32.05169733460796,6.017695693806717,2.584375879763161,1.017330908223201,1.0381964397215389,18.694246743333338,passed,
2025/04/17 19:45:00,0.7407714557530196,0.6787559980449656,96.97073495527678,122.3080763451521,2.6818639883875304,2.7,3278.529586996231,3689.533111528533,0.983815778712934,0.9976904040862571,31.756162741966758,6.042075786315918,2.5736112135674802,1.0179492570917217,1.042435360424271,18.687396420000002,passed,
2025/04/17 20:00:00,0.741155631200887,0.6784080141357205,96.97552108147175,122.2940754835832,2.6826360165167866,2.69,3278.003786696439,3685.6528443123043,0.9837429012471673,0.9976253381322077,31.75641094416223,6.161457796181092,2.575561758104783,1.0169423681928695,1.042290771163605,18.680956085000002,passed,
2025/04/17 20:15:00,0.7405068448351463,0.678294299447507,96.83794373105313,122.2040481585583,2.6794842874812215,2.71,3275.8714064059086,3693.409075630706,0.9837867477328056,0.997656846465533,31.835963239490443,5.887491559951319,2.573291936268038,1.016524330776862,1.0413942473077413,18.674077546666663,passed,
2025/04/17 20:30:00,0.7405042728297508,0.6783193736873613,96.63627399091506,122.02087905623954,2.679992847878493,2.7,3266.880238929219,3690.8621440960887,0.9837295635092714,0.9976905226446544,31.893993231227103,5.869986359574923,2.5735191143527065,1.0181311516980796,1.0427527375269412,18.646699823888888,passed,
2025/04/17 20:45:00,0.73929129501695,0.6791120694425471,96.52700032812591,121.97198260730404,2.6820106654046807,2.73,3258.4156142987754,3684.02938711523,0.983786547931862,0.9978352824801181,32.06700391533756,5.975043247141627,2.5796834287258954,1.0213528251465251,1.043523184967608,18.619711537777775,passed,
2025/04/17 21:00:00,0.7349153797768676,0.6829950521843386,96.00231247319503,121.96860822395539,2.690291437981448,2.73,3245.222620174939,3663.7470342847964,0.9838175413017457,0.9982107558550604,32.85457569822895,6.169189186268065,2.568059751295986,1.0106680574056421,1.0227753131941666,18.58714190666667,passed,
2025/04/17 21:15:00,0.735770591324264,0.6794633650280159,95.91482934168728,121.53774865776388,2.6781877709271185,2.7,3244.8340427646745,3685.09959259454,0.9838497619869477,0.99798109447672,32.66476957808659,5.581114775979549,2.575496548861968,1.01615138403227,1.0337750835473731,18.559663515555556,passed,
2025/04/17 21:30:00,0.7363605874529199,0.6774549958611695,95.86819550332658,121.29439368311955,2.674848230408542,2.71,3252.0334562612243,3676.4239403051984,0.9837923994370558,0.9976903042849431,32.611120595689215,5.791792669851567,2.5748212787038027,1.0131890401376056,1.0339233215015697,18.53257200666667,passed,
2025/04/17 21:45:00,0.7373951405241183,0.6759945643800352,95.49022614081994,120.89645956663468,2.6702976001624688,2.7,3241.212615494602,3688.7369824189987,0.9835960341208477,0.99758175110629,32.61069992917782,5.316601359384871,2.5685952888554433,1.0103090249625744,1.03384168632228,18.505027780555555,passed,
2025/04/17 22:00:00,0.7344220056667591,0.6780181092963917,95.51962536800255,121.02355334109554,2.6734888736551494,2.72,3236.2731194053135,3675.089491979439,0.9839151673699541,0.997902885251986,32.851076348344705,5.639786241841176,2.5803161774162118,1.0188648828442024,1.036577199654092,18.477451043333335,passed,
2025/04/17 22:15:00,0.7341543937782843,0.6774865655331622,95.26038548859181,120.78613050841909,2.6723807287584123,2.71,3233.2345454262004,3670.662641248918,0.9838266662441887,0.9978147233666117,32.9860501998537,5.622201326212139,2.574869684311792,1.0137887654513684,1.0316989903016542,18.449841795000005,passed,
2025/04/17 22:30:00,0.7302351346019945,0.6821910573433005,94.76407061885558,120.81575442614019,2.6846639971633786,2.72,3214.4126243259443,3640.3153306640957,0.983872829997691,0.998286006955127,33.65609018160231,6.136203909106111,2.5670224970838187,1.009903888994672,1.0172683017243858,18.40264135111111,passed,
2025/04/17 22:45:00,0.7318277794195689,0.6781639150347448,94.76220550189112,120.34239096027576,2.675952764988643,2.71,3218.7706503522177,3637.7007260607556,0.9839392734923089,0.9979388477227301,33.30425030820979,6.035839559077989,2.576331158106175,1.006169208385567,1.0200567456037575,18.347593537777783,passed,
2025/04/17 23:00:00,0.7359601123706381,0.6753633650585635,95.31906186220839,120.6258237576104,2.668064534808138,2.68,3235.442806620632,3667.839472115984,0.9838785810672017,0.9976252983182348,32.71595973389513,5.655493998936153,2.580387457441048,1.0124944348613039,1.035111837173688,18.41840262166667,passed,
2025/04/17 23:15:00,0.7368445060043083,0.6764209670989124,95.3827678409151,120.78733437184758,2.673592605689589,2.72,3235.988049502295,3655.672206610007,0.9837850387798392,0.9976239212073562,32.624181708911124,6.133111128424906,2.5770253413258914,1.0160076632269504,1.038237545845216,18.425491901666668,passed,
2025/04/17 23:30:00,0.736017618224898,0.6763266544586969,95.32672668363341,120.80228616420621,2.671317667511635,2.7,3237.9732859793976,3662.3576134541686,0.9837988437961184,0.9976220613422209,32.693002958533896,5.883873562393245,2.5744876791602347,1.0102269952139515,1.0318255249853743,18.432975843333338,passed,
2025/04/17 23:45:00,0.7356622438767229,0.6751747320792024,94.55666209520591,119.85506085707308,2.6718415089047682,2.74,3203.7157596249936,3631.437906955025,0.9838876271334002,0.9977588723521531,33.012641932416834,5.932913082002806,2.5844842594965343,1.0026781071219042,1.024223790269115,18.262447286111115,passed,
2025/04/18 00:00:00,0.737896368166935,0.6740351727339483,94.72613993325645,119.90661030142473,2.6692908652478704,2.7,3210.0050855164595,3643.9753941646504,0.9838074380472395,0.9976138116797332,32.72958905251288,5.707267621555179,2.5804254139800746,1.001754551808261,1.0271787653778675,18.295267485000004,passed,
2025/04/18 00:15:00,0.7400966346955772,0.6718271841686514,94.31398551776665,119.28748111378846,2.6658376762848714,2.69,3193.079645111999,3640.6671329361557,0.9837361626218996,0.9975278401075434,32.65162965448001,5.314595318768159,2.579558487528159,0.9911125907609475,1.0210767301300336,18.21765963111112,passed,
2025/04/18 00:30:00,0.7420807378341846,0.6707440866824623,92.68532052765889,117.28582319545247,2.6743646219268222,2.71,3111.1170383262984,3573.569504115914,0.9836698730885806,0.997888754312018,33.12931073249153,5.749386508745387,2.5948924775785693,0.9923363329377055,1.023527130181105,17.87728919777778,passed,
2025/04/18 00:45:00,0.7421281641611706,0.6708338132179436,92.3192985723639,116.98113052104355,2.6748794440821744,2.69,3096.901113111565,3572.459761999317,0.9835733796108544,0.9979649240646046,33.250512079449656,5.507470891831363,2.590757000099007,0.9873978548321712,1.0182609467904504,17.83973631,passed,
2025/04/18 01:00:00,0.7422788379993794,0.670189398809381,92.14599355444356,116.72171918652826,2.6742697931461903,2.7,3086.680252770243,3568.1128845105764,0.9835897455047626,0.9980027596983708,33.33364684280638,5.4227062715491465,2.596318038215442,0.9860454933079144,1.017632842458375,17.796712266666667,passed,
2025/04/18 01:15:00,0.7497405360694926,0.6675090824161444,92.19872364792622,116.4211501160482,2.676377022045862,2.68,3080.3008075907687,3555.076144305045,0.9833201370589167,0.9976637552430611,32.65772049996623,5.7438877552426915,2.5929584534068217,0.9840423043641139,1.0262929073424183,17.75877040666667,passed,
2025/04/18 01:30:00,0.7460847616772075,0.669535620067214,91.94627874774541,116.31472003629241,2.680887658127466,2.69,3064.4937270524597,3543.6787214618616,0.983420267143914,0.9979954051462476,33.17862604008466,5.9308103220173045,2.60424807765743,0.9915960953901736,1.0274021239502988,17.715767960000004,passed,
2025/04/18 01:45:00,0.7477615237085302,0.6693402234462342,91.97013648795505,116.20708846013835,2.684132694055159,2.7,3059.7240301013635,3526.331250431669,0.9834448972847744,0.9979728275063411,33.030068192729686,6.455439801757987,2.609398210642618,0.9998474047859665,1.0375471614618212,17.677846303333336,passed,
2025/04/18 02:00:00,0.7521219279411264,0.6678580039948735,91.62441455970873,115.76903768449222,2.6842137275243445,2.7,3044.522253207607,3525.3217471052926,0.983177584709236,0.9978379420146762,32.72554802869528,6.253127810129367,2.598563011550961,0.9938095612234746,1.0375968182701172,17.634865453333337,passed,
2025/04/18 02:15:00,0.7539323012106968,0.667186779539263,91.46649907967661,115.51768217278678,2.6863557051329936,2.69,3032.454448859726,3518.1922522280547,0.9830314218368414,0.9978061982082815,32.65673940999456,6.313846505062211,2.6016127430795244,0.9929619319329231,1.039199916273612,17.597367137777784,passed,
2025/04/18 02:30:00,0.754674282175982,0.6661756082759405,91.68140864320657,115.4493074293897,2.6891914917910404,2.69,3038.498571070838,3489.2652602300213,0.9831444225860168,0.9976436182563938,32.455362636944876,7.190615168447031,2.614094609464494,0.9998407560369154,1.0479635182143976,17.554406955555553,passed,
2025/04/18 02:45:00,0.7537948624389329,0.6668278183803203,91.37539956793802,115.22201444733396,2.690874336190012,2.69,3027.5680544028064,3482.035406894199,0.9831367213154731,0.9977598912040722,32.623278755860646,7.224516935258962,2.6117341921664963,1.00038633353785,1.0465862173524816,17.51652489277778,passed,
2025/04/18 03:00:00,0.7518704061852466,0.6655213047853682,91.11103375326003,114.7208102466063,2.6867625979618595,2.68,3009.3768296225057,3481.2396737178638,0.9832659251900622,0.9978862209310344,32.9044322944415,7.008063290711891,2.6335854126685505,1.0104218923528747,1.056152306099388,17.43874565888889,passed,
2025/04/18 03:15:00,0.7534971174949506,0.6657464196035277,90.698930564702,114.28347327757503,2.694185312847695,2.69,2992.6070662551733,3448.2078289132146,0.9831135260116621,0.9978688952389996,32.81389900601599,7.733712492090995,2.6295781436723025,1.0127767568871975,1.0593356405912966,17.352748893333338,passed,
2025/04/18 03:30:00,0.7573409954348064,0.6628580920265882,90.03906795437656,113.44663241041025,2.6897942394457015,2.68,2970.9752237702482,3450.3314183002162,0.9827761304738093,0.9976450464377348,32.54111444576755,7.161647591759907,2.6177642847948435,0.999037542869822,1.0523882966231588,17.27199361555556,passed,
2025/04/18 03:45:00,0.7585015789545106,0.6613270726609866,89.88083401425308,113.002040280674,2.6924304191726884,2.68,2964.0755342888574,3419.1561601248413,0.9827803080547682,0.9974950330227734,32.39374517438349,7.83285170686305,2.6258592841465274,1.0003978441205257,1.0562786119147802,17.186407186666667,passed,
2025/04/18 04:00:00,0.7577445928706569,0.660307648215215,89.46310192001243,112.47388161894264,2.6891695477156756,2.68,2951.46996804388,3412.4197616491792,0.9828462545631962,0.997520760052164,32.49599261207513,7.667264535278319,2.6270081504715477,0.9983637948150812,1.054220443901781,17.113578466111115,passed,
2025/04/18 04:15:00,0.7567275218257846,0.6603614382962304,89.22792147033972,112.19458749986882,2.69175146107367,2.67,2936.69632204261,3399.8034031326215,0.9828313701843958,0.9976287710650221,32.72781530532933,7.819623416789689,2.637988752213085,1.0005229941481055,1.054922651627406,17.056282393333337,passed,
2025/04/18 04:30:00,0.7545044445381383,0.6607697794610631,88.98940676390252,111.94870892797374,2.6924421782275307,2.67,2930.151204463767,3385.148599372195,0.9829915849958263,0.99775188058325,32.96484025419033,8.01469697589413,2.6415852304085266,1.0012375420046185,1.0524125383985061,17.003579559999995,passed,
2025/04/18 04:45:00,0.7568194012926492,0.6594423554616816,88.4930863623376,111.3675208586296,2.6914860039076536,2.68,2906.2076448613616,3388.173562877643,0.9827109351960593,0.9977235081994594,32.90017846041566,7.6318531164692525,2.6406485487885014,1.0001433529256891,1.055193856744129,16.941238923888886,passed,
2025/04/18 05:00:00,0.7574606186413443,0.6586250509594208,88.08960009333293,110.92425079182344,2.690860625952611,2.68,2891.735312836597,3382.649228321806,0.9825985757146716,0.9977087826264068,32.93171102713711,7.458937588007993,2.63823985411832,0.994094830269611,1.0504968289677572,16.883494313888885,passed,
2025/04/18 05:15:00,0.7557681419750677,0.6595046184804264,87.81006039928315,110.6804613909985,2.6939941969239376,2.72,2884.6093357389727,3361.1810302252684,0.9827251677211992,0.9978304183625955,33.10429597841273,7.903554160680932,2.6371097306600064,0.9973576256069936,1.0507012733803018,16.8261230011111,passed,
2025/04/18 05:30:00,0.7538831923800094,0.6578718414465121,87.48923618848892,110.22330241045707,2.687713505691535,2.69,2880.773375750288,3358.1146315722654,0.9828757718016022,0.9977955591339462,33.29606195044109,7.423330292169241,2.6384250136906453,0.979897638158377,1.0323993781374787,16.768343557777776,passed,
2025/04/18 05:45:00,0.7555908356814277,0.6554837619012842,87.12206036454623,109.67123963797835,2.6824946093307256,2.68,2870.077723098682,3359.5469579251253,0.9827455648544375,0.9976207075260528,33.112852605690065,7.053545120336303,2.636030914260314,0.9733965278881654,1.0303457855239255,16.710934625000004,passed,
2025/04/18 06:00:00,0.7565157231556355,0.6529550577717963,86.54785073140106,108.9889895704682,2.6750539996668987,2.65,2855.252807430702,3370.0870737107616,0.9825485408546994,0.9974742695018521,33.03489090169195,6.278582442733281,2.6279077861105717,0.9614215507319868,1.022075993909638,16.653120348333328,passed,
2025/04/18 06:15:00,0.7535577671340736,0.6541673909570412,86.47813412026042,108.86295399720477,2.681029282034766,2.68,2850.185222807532,3337.9834862338057,0.9827459247914458,0.9976212348248062,33.30180419356764,7.184417024937435,2.6425121161681875,0.9729602381339866,1.0290271125429669,16.590661511111104,passed,
2025/04/18 06:30:00,0.7532171203702559,0.6531689598541269,86.15653305160772,108.47395966618689,2.67963567775144,2.67,2841.321393848642,3330.347696418482,0.9826928452718875,0.9975702251902047,33.33902626664005,7.102830225711982,2.6425360675325473,0.9668176694924774,1.023408915094163,16.53782468555556,passed,
2025/04/18 06:45:00,0.7532386795944435,0.6518036170331103,85.74776141768947,107.95930249325068,2.6763208874353546,2.67,2832.7232582752977,3323.2376342456114,0.9826608247856383,0.9974768899855925,33.272555318449314,7.02738241193614,2.6377298259122837,0.9644387638095964,1.0225606933673328,16.475326718888894,passed,
2025/04/18 07:00:00,0.7529474007249461,0.6539648533971679,86.17911723618835,108.60278245433875,2.6797455894936784,2.68,2846.3691872666245,3330.6475373010376,0.9828063598431509,0.9976346937171005,33.3698780042877,7.0483383593541165,2.6337448289475742,0.9620035781889068,1.0171663880547717,16.55283332388888,passed,
2025/04/18 07:15:00,0.7520449531947347,0.6559680847422419,86.49364083340862,109.20393537355736,2.679167911428526,2.68,2855.0060879583675,3356.1673099520235,0.9829302264043754,0.997871651181095,33.595656534014054,6.488987207057233,2.6290589345509265,0.958247723470906,1.0102982226800954,16.640776460000005,passed,
2025/04/18 07:30:00,0.7508501266671375,0.6586626300123396,86.89979606449911,109.86905465520205,2.683532905557977,2.71,2868.4737098995865,3363.364910511433,0.9829993869670158,0.9980206929290516,33.67275235298053,6.7461455980474465,2.6263384815339754,0.9666174498330139,1.0147022630110007,16.723344,passed,
2025/04/18 07:45:00,0.7508117271209442,0.6575871573135261,87.17933015975701,110.21133580815938,2.6739062820212744,2.67,2888.611045612995,3398.5725147716316,0.9830770415438129,0.9978961377735619,33.548266967292435,5.784301260197203,2.6148657188650164,0.9526308099946823,1.0021048917913808,16.811339618333335,passed,
2025/04/18 08:00:00,0.7542597761234401,0.6569688398890843,87.57916126859028,110.59611480386049,2.6716115964501466,2.66,2903.287114700757,3420.219761033712,0.9829314070430323,0.997692663345839,33.07763362131949,5.607940157438199,2.6059290345167434,0.9563870999989438,1.0106590408618041,16.893954299444445,passed,
2025/04/18 08:15:00,0.7533186831271242,0.6597765763231666,88.21539955713929,111.41017981442573,2.6794274227748818,2.69,2923.1373264348745,3412.9119106054764,0.9830532848962278,0.9977874826861927,33.06630370971489,6.458144446917655,2.609662952374701,0.9697418206275168,1.0201853826988596,16.976984077777782,passed,
2025/04/18 08:30:00,0.7525996349712634,0.6615548046327756,88.69559664484743,112.06864019314133,2.6813936710215476,2.69,2940.6188545440605,3423.4836667097434,0.9831394729772309,0.9978513899656023,33.049731865863734,6.631899750737282,2.6079074110262783,0.9767271387502516,1.0248159619101633,17.064664222222223,passed,
2025/04/18 08:45:00,0.7510242762410432,0.6630405473882609,89.14637176748829,112.67582324400178,2.6817134319136744,2.69,2961.091809291964,3433.2323452828514,0.983302334131042,0.9979055061822963,33.095951526757396,6.664997049267175,2.6049003073002415,0.976347545449562,1.021456551215847,17.14774497333333,passed,
2025/04/18 09:00:00,0.7529109257081913,0.6620647836905267,89.5375966265767,113.05451071844197,2.6754657112448856,2.68,2975.133338820921,3466.9128798591587,0.983243047293967,0.9977710847470765,32.80577785200202,6.055936887046638,2.6015684609551504,0.9772640948943223,1.0263088183834415,17.23547376833333,passed,
2025/04/18 09:15:00,0.7492337408982612,0.6667578216902427,89.98821864615451,113.98959854567154,2.682446608948993,2.69,2989.3354463796964,3476.342144130742,0.983403946889687,0.9981415786109534,33.18649932844846,6.33697082741885,2.5995897927210665,0.9886728404022039,1.02910158793153,17.343834927222222,passed,
2025/04/18 09:30:00,0.7468143407296752,0.6755586665049681,90.23994012019303,114.93160665100436,2.715862914151426,2.73,2985.5171060435814,3408.1704545750954,0.9833574793625518,0.9986950411645008,33.56544227431034,9.032057434846639,2.596510392391795,1.0231949522333896,1.0505063777458201,17.36437893055556,passed,
2025/04/18 09:45:00,0.7440580594560798,0.6680834968543204,89.40919323086861,113.60782524212621,2.681655351035993,2.7,2979.5821697731876,3464.1258820844637,0.9836411011949773,0.998416783040924,33.80684984569164,6.005571489112677,2.592725844779405,0.9710982534304642,1.003663973983947,17.27980417777778,passed,
2025/04/18 10:00:00,0.740423145420147,0.6662116611486212,88.95321952718264,112.96534212419968,2.6723915893619563,2.7,2967.6800584046423,3466.7472950252923,0.9839130736741571,0.9985164106733506,34.19887273768873,5.294367105427017,2.60331888917369,0.9618003767218594,0.9923355534841711,17.195309541666667,passed,
2025/04/18 10:15:00,0.7444275762402163,0.6634691183682613,88.37882496260103,112.18345044016037,2.669705601669301,2.7,2948.6229772834267,3460.5103266413807,0.9836260673693777,0.9982857333697603,33.86011113081595,5.030598455095258,2.5925926674524256,0.9534918359474114,0.9907658597801472,17.11049908333333,passed,
2025/04/18 10:30:00,0.7481372242243947,0.6609117440308288,87.8360897457513,111.42790787545043,2.668634301665366,2.69,2927.5657587531236,3452.5390055441094,0.9833074318561699,0.9980859607380548,33.60406807718439,4.795989776799528,2.58629876407982,0.9447777447683864,0.9883520259950472,17.026166422222218,passed,
2025/04/18 10:45:00,0.7458046609208616,0.6598258262634957,87.4687885739901,110.91252676925654,2.6658431285524666,2.69,2918.1849620680705,3436.848175767518,0.9834959624401611,0.9981341348460543,33.85101688464894,4.741670742687087,2.592956817206963,0.9380174154605128,0.9799808758260521,16.941521422222223,passed,
2025/04/18 11:00:00,0.7473708192626157,0.6583374648230363,87.03064048764911,110.30898697011402,2.665513407459996,2.69,2902.8382561804938,3421.4033285484734,0.9833977199508618,0.998042869260567,33.731694045343545,4.833458624287547,2.590747842723259,0.9356166004215725,0.9805312886518586,16.857350736111115,passed,
2025/04/18 11:15:00,0.7484056482029572,0.6564554548815116,86.5900627771605,109.68451295234736,2.663645365488058,2.7,2886.497483977715,3412.3432847867366,0.9832947420843815,0.9979670615477514,33.70783821882728,4.656246110486812,2.591534298835678,0.9297287765059657,0.9774368455040396,16.777878021666666,passed,
2025/04/18 11:30:00,0.7431724609694835,0.6582003210266059,86.21435453725472,109.35978566660724,2.6667466604827923,2.7,2868.6715675151418,3391.340636635407,0.9835610795401254,0.998346376340989,34.35916701351038,4.943116687588132,2.6079191693274364,0.936474624897683,0.9766383050759894,16.69386664,passed,
2025/04/18 11:45:00,0.7487862730286715,0.6544481769238991,85.55322735889521,108.46650984147986,2.66200128292643,2.72,2845.7224733201333,3393.9196641697918,0.9831375486665449,0.9980416713834758,33.89132192369371,4.370403393459613,2.593317734285928,0.9256861809027433,0.9755659822269218,16.609935374999992,passed,
2025/04/18 12:00:00,0.7517663502624887,0.6517380497684548,85.08355065705823,107.76099175785535,2.6602805574780484,2.7,2831.410682622858,3380.6034287758775,0.9829276786822734,0.9978095536330862,33.642996100714214,4.239279587651792,2.586866865839573,0.9145322878302136,0.9698270928056906,16.525700363333332,passed,
2025/04/18 12:15:00,0.745574701208584,0.652976627528644,84.92729456195752,107.51754394754829,2.66217252834054,2.7,2823.186417338011,3352.946383334518,0.9833592726498336,0.9981188264239305,34.27866914623963,4.78811041660769,2.612041905448914,0.9229115694514202,0.9703272210918994,16.44193107333333,passed,
2025/04/18 12:30:00,0.7498748115035159,0.6487168574843629,84.26832537183668,106.5840393181288,2.6557557379338883,2.69,2807.120151166084,3352.2797086741916,0.9829078173152,0.9976720725703241,33.72883772494892,4.398836159833217,2.597978349985467,0.9145784172446152,0.9710743506576796,16.35786152,passed,
2025/04/18 12:45:00,0.7467902516003851,0.647930322266737,83.9053478189777,106.06066147994416,2.6536041277361204,2.69,2794.4106388922323,3338.476341082477,0.9830348807408332,0.9977467348034443,34.02247989078337,4.481341865559555,2.6115489304767707,0.9182342284378104,0.9724275891800283,16.274254205,passed,
2025/04/18 13:00:00,0.7450185489901157,0.647411765972845,83.60278636848182,105.58342151038461,2.6551915438382196,2.68,2778.7922544872054,3318.828140384944,0.9830046763709781,0.9977693209739446,34.1790714222029,4.957025461577029,2.628836028786127,0.9294445558592983,0.982565858181816,16.190350109999997,passed,
2025/04/18 13:15:00,0.7456396816505491,0.6452330663150672,83.31235210303272,105.03162075926349,2.653788402026331,2.66,2772.944618652653,3298.3344148008155,0.9829272005708338,0.9975271994930878,33.963541120785464,5.311584265605651,2.6319973303662074,0.928302905899516,0.9843194158932328,16.111889884444448,passed,
2025/04/18 13:30:00,0.7437970652210294,0.6448252401767561,82.69792635996096,104.28954454277465,2.655887637291392,2.67,2745.053212679721,3278.7811930327234,0.9827835164997264,0.9976198146641527,34.22015604659167,5.644356773270116,2.646099375681408,0.9410707210652749,0.9958837630445897,15.99862732722222,passed,
2025/04/18 13:45:00,0.7437180371931547,0.6367149163739778,81.22973296639385,102.02839781649935,2.6440300828569265,2.65,2712.388959851626,3231.4912914472193,0.982335434201436,0.9968159498772042,33.633162301902246,6.195401398827899,2.653136261022978,0.9451612699948411,1.0094981541206556,15.715798193333335,passed,
2025/04/18 14:00:00,0.7356037490300191,0.6313414149649462,79.58117977742513,99.9153564586719,2.63278545179997,2.62,2672.1733337017204,3189.9206104826576,0.9821819997043452,0.9965359144665541,34.0902685590774,6.199582444995785,2.672544992530106,0.940466326491982,1.0028005677021194,15.433635653333335,passed,
2025/04/18 14:15:00,0.7270934188511476,0.6249102367563759,78.23370568726297,97.87746916112498,2.6199252779261792,2.61,2646.036870745658,3137.11020129344,0.982150355571714,0.9960207637195193,34.23348437253894,6.947161509522624,2.703440355798409,0.9504605057911565,1.0122330599479676,15.151413200000002,passed,
2025/04/18 14:30:00,0.7124121948360961,0.6235207723965244,76.77850487801003,96.13812784872233,2.616685520985055,2.63,2605.8762061508182,3076.825994431374,0.9823496839314476,0.9961951372610611,35.29795776786877,8.006161227382782,2.74685800688986,0.9745337173413577,1.0228681764883618,14.869844568333331,passed,
2025/04/18 14:45:00,0.7050404002345454,0.6162629412259754,74.9678495101023,93.98462528879001,2.593652314496438,2.59,2570.266916623519,3081.792643582476,0.9817380728069071,0.9955829276753597,35.375803567402876,6.899970001105282,2.7467972547687394,0.9714309964489316,1.0222098629135263,14.659477359999999,passed,
2025/04/18 15:00:00,0.722731269384275,0.6306424028356975,77.7922668936061,97.72279640637743,2.64417998862531,2.65,2606.23366584172,3087.427931531157,0.9819008435049631,0.9966523814049852,35.036374971738056,8.791232176742009,2.7312198310557227,0.9927173355504807,1.0435094144964294,15.055066057777776,passed,
2025/04/18 15:15:00,0.7585158486602304,0.6568043779119714,85.53417411066687,108.17534494788028,2.7001723934480206,2.7,2820.4985212452802,3285.263370108334,0.9822338227263054,0.9976661728656504,32.9336466162645,8.419280402088177,2.6002158949176346,0.9729680329452569,1.0302831258752767,16.486609700000002,passed,
2025/04/18 15:30:00,0.752439654466955,0.6615781369039766,88.18724269897399,111.39517095183456,2.6829953588290687,2.71,2924.435888549799,3419.9995821291814,0.983042340395596,0.997966976334317,33.171296120445625,6.289479267659235,2.5955366421489083,0.9740377199964418,1.0208876691444086,17.022090922222223,passed,
2025/04/18 15:45:00,0.754224987931687,0.6422965952663496,85.36721312313685,106.08050884851616,2.6558927514081403,2.68,2842.768468075737,3342.243659792908,0.9827683247721274,0.9968894710101127,32.871946800978506,4.939079869456386,2.6227924827426623,0.9246377536848602,0.9906693234811552,16.426728877777773,passed,
2025/04/18 16:00:00,0.7447267088336884,0.6294624948274087,81.63842038082593,100.44960434224764,2.6445615937379263,2.64,2733.466887722283,3211.424960432398,0.9823275781966322,0.9962446268246126,33.29311846260736,5.891169515703754,2.661022082436439,0.9353436843538347,1.0041036623372217,15.72163266055555,passed,
2025/04/18 17:00:00,0.7499584933685306,0.6434935795271732,84.73829578281826,102.44479676051355,2.7057676299064624,2.69,2803.272021048274,3210.372278853024,0.9827522753653164,0.997509715963056,33.85446458557698,6.68768164819875,2.6190191986823987,0.9456890281743795,0.9945619455354807,16.27152408444444,passed,
2025/04/18 17:15:00,0.7496842817584004,0.6468320205018696,86.98026939952011,104.42713577623786,2.707031072383692,2.7,2884.0786802184816,3274.1230055324227,0.9831770809376014,0.9975877883255893,33.63541090526323,6.14398037841213,2.609618391703271,0.954321754801683,0.9982764087861394,16.67044331333333,passed,
2025/04/18 17:30:00,0.7492263389212407,0.641467289204045,86.17681363764926,102.69769634990212,2.700611858302964,2.7,2860.131340245134,3261.2439795559035,0.9831694428050587,0.9974525143702503,33.79160601404931,5.138293531938018,2.6109395075006563,0.9347110758217317,0.9818497891665073,16.531458777777782,passed,
2025/04/19 05:00:00,0.7420880299404405,0.6279059355096538,81.10733324028863,96.99846018975859,2.6818284841686832,2.64,2694.5620144018903,3117.1688994986716,0.9821953509457442,0.9966499269898978,33.74060637073421,7.282003158606645,2.6690192954439893,0.9794564389008139,1.0383533254180013,15.586065507222221,passed,
2025/04/19 05:15:00,0.7387523696957938,0.6370069382788328,81.96496790454414,98.95465384480187,2.695112584567135,2.67,2704.9047580891884,3114.8640464721307,0.9828697750262922,0.9975698342931615,34.48653084716548,8.318784147905754,2.6864212071185167,1.0004550363722762,1.0465468356083352,15.684932144444444,passed,
2025/04/19 05:30:00,0.748348532289728,0.6353631406872237,82.01670224540312,99.72042381203025,2.6844459120291897,2.65,2713.6966438279155,3166.120455213103,0.9821452610268991,0.9969701726639979,33.39912106957682,7.404066095995991,2.650206735605794,0.9832267899954326,1.0443867263865299,15.784050974999992,passed,
2025/04/19 05:45:00,0.7446298381038587,0.641111129766469,82.51889210890961,101.28828739740821,2.6819453865381204,2.65,2723.3993397671,3198.951681478471,0.9826560800212712,0.9976048412741706,33.9464445977755,7.16856454444938,2.6584634174725834,0.993242187948195,1.0462052491547524,15.883421998888883,passed,
2025/04/19 06:00:00,0.7478202120977845,0.6443166133061218,83.0091686171544,102.70156587905818,2.68130736115253,2.67,2744.139925825884,3216.9225910040996,0.9826871600926831,0.9975797202598703,33.4818010586345,7.615796983659052,2.6409786968531077,0.998490639566132,1.0539022113161858,15.983440806666662,passed,
2025/04/19 06:15:00,0.751714223198891,0.6461198546726751,83.27886564267004,103.88970091968606,2.677310667663748,2.67,2753.170381397419,3252.3353444191594,0.982448890325376,0.997504779668435,33.10157570104386,7.26875649130547,2.6257652410069547,0.9913094941176273,1.0513878874092246,16.078604544444445,passed,
2025/04/19 06:30:00,0.7572109925938493,0.6559518630388468,86.06289365570183,108.23891238891747,2.687856866408299,2.72,2841.2070931511257,3319.607927981318,0.9827962386113052,0.9977688772775983,32.54499301149897,7.87534749846012,2.6056548296761353,1.001735871234172,1.0592387316044514,16.559388957222225,passed,
2025/04/19 06:45:00,0.7551248916982842,0.6654243474356751,89.0794472409684,113.00404001011344,2.6873480519831494,2.67,2957.362157039615,3409.5860654472963,0.9834189118043309,0.9979792741935916,32.295168101842755,8.02053220953412,2.589644435326247,1.0073254142444628,1.0556307095587785,17.110205902777775,passed,
2025/04/19 07:00:00,0.7501119953942204,0.6727087429196439,91.04229650501163,116.27387632305226,2.683227103366592,2.69,3046.4293365731082,3489.516877511384,0.9838769888471421,0.998194538022224,32.31805245094835,7.576372123651559,2.566807758917964,1.0081821416257668,1.046110854466561,17.537428027777775,passed,
2025/04/19 07:15:00,0.7374056950852729,0.6768959978527993,92.72488244950061,118.73244716430564,2.668982887159315,2.69,3139.8310344435686,3580.012313480238,0.9843691562966518,0.998263112963007,32.84261377092703,6.453821330084881,2.564140251966243,1.0057746416946551,1.027665359587802,17.9351469,passed,
2025/04/19 07:30:00,0.7331239806280971,0.6820557023960537,93.72563606258193,120.67201352015036,2.6666210664836734,2.7,3213.149471061396,3633.2797041806543,0.9844454634558704,0.9982106973283024,32.574357964006005,6.275888384764853,2.5187432649035375,1.0059635447970223,1.0191503064542722,18.25683226888889,passed,
2025/04/19 07:45:00,0.73018274848531,0.682853202542956,93.41956037462546,120.44116805636217,2.6645080744480376,2.7,3204.469318150719,3631.879701773621,0.9846689221775925,0.998437644402161,32.90377573940552,6.0368882328307825,2.519937701088711,1.0049835717128177,1.0139049466339631,18.215507163333335,passed,
2025/04/19 08:00:00,0.729225983557056,0.6805315413680845,92.22195697938905,118.8931305675393,2.666336719604545,2.7,3144.3624261408045,3599.929542979685,0.9844578143170263,0.9986031295590851,33.57911845257906,5.684456167844374,2.5423886147771513,0.9917350502366533,1.0010696488724409,17.982553325,passed,
2025/04/19 08:15:00,0.7281437889235679,0.6792800361733782,91.83817461405457,118.37202218678091,2.659284284976199,2.69,3135.4125590343956,3603.8418152531576,0.9846594246714654,0.9986606091293123,33.668695336823106,5.189254568937738,2.5411000132674504,0.9886444706256612,0.9981381283582859,17.921593249999997,passed,
2025/04/19 08:30:00,0.7279464283880588,0.6788541769646302,91.77298043030132,118.28003797943921,2.6553878123474215,2.69,3134.0782172273884,3613.9197663488562,0.9847454055387661,0.9986950759039799,33.64691701464458,4.875328405366278,2.540313837131351,0.9901835367511002,1.0000632456614162,17.918551603333334,passed,
2025/04/19 08:45:00,0.7320654674513813,0.6782351140914535,91.68723416974588,118.17150954574358,2.6570209126482607,2.7,3129.206672386254,3613.646041068198,0.9845257023008265,0.9985647161480631,33.238188531432705,4.9217503427331994,2.528118802479505,0.9891456271990954,1.0040569122621172,17.91590067055555,passed,
2025/04/19 09:00:00,0.7306919445719151,0.6785567052840754,91.71805939290712,118.19625711544283,2.657559137230156,2.7,3130.4629773243773,3609.875980978673,0.9845966286135457,0.9986121144514006,33.380057626274386,4.9959049856814834,2.532595510923084,0.9892817174400276,1.0022755140048791,17.912849386666664,passed,
2025/04/19 09:15:00,0.7312292421377873,0.6786221602095693,92.00063271983073,118.45722910396451,2.6584550744202033,2.68,3144.9963920943883,3604.7260905823077,0.98464457753422,0.9984940770636369,33.18078563535439,5.383004543001867,2.5301516656241505,0.991916605911425,1.0055320741856157,17.943833984999994,passed,
2025/04/19 09:30:00,0.7338503423290107,0.6776354191797855,92.42717605638332,118.78384628147299,2.6580114633358884,2.71,3156.417506955661,3616.0745727967196,0.9845234024487112,0.998309171465652,32.87515499422793,5.382886006821066,2.532731222814848,0.9931755548113466,1.0110358585005619,18.00136158333334,passed,
2025/04/19 09:45:00,0.7333019145352215,0.679053488933077,92.59649789234062,119.15551295898292,2.6604860625762394,2.68,3167.2066013752647,3620.620664110551,0.9844583035048683,0.9983125663266789,32.832434670573896,5.540467487288973,2.5243667699947774,0.9954023916975162,1.0112746447930736,18.058919835,passed,
2025/04/19 10:00:00,0.7294128045033418,0.6790051037876349,91.6517275992057,118.10309019899093,2.661813590878795,2.73,3125.7653168336533,3591.4573496730604,0.9845989361388477,0.9986601529456429,33.61152843131542,5.312565619675126,2.5396825258149787,0.9850380484042977,0.9957802090755077,17.87999458666667,passed,
2025/04/19 10:15:00,0.7337144671073802,0.6763177612625323,91.52374903684922,117.66422399322451,2.6599121397339798,2.66,3117.9602034772533,3584.878533730388,0.9844645276120618,0.9984211466448903,33.26107096214688,5.266297509980441,2.5384382796734744,0.9796038165979629,0.9977309734044468,17.828962127777785,passed,
2025/04/19 10:30:00,0.735265825112692,0.6755889437318454,91.6183523707363,117.65696935635538,2.658366588030637,2.69,3119.555323160198,3589.768067700148,0.9844667464026636,0.9983593869646873,33.06315144380582,5.201902363722866,2.5383248989449756,0.9818176506939051,1.0024531397300842,17.83584113055556,passed,
2025/04/19 10:45:00,0.7350463329432398,0.6755027775062138,91.6235318874054,117.66362093017463,2.6591787566842853,2.67,3117.431496412934,3590.464375426051,0.984397768332376,0.9983575858327336,33.16751173599996,5.132097878378332,2.5418518747926964,0.9788497674340146,0.9993250370663228,17.837494204444443,passed,
2025/04/19 11:00:00,0.7342467042675799,0.6759078213338229,91.76966343485797,117.79824103391394,2.6608233907278542,2.7,3119.391581465924,3586.9407344646697,0.9844433611148948,0.9983983888999881,33.26253159967371,5.310622676959491,2.549451778437336,0.9818608457321497,1.0009992779265329,17.844365892222225,passed,
2025/04/19 11:15:00,0.7368674192962942,0.6750931714435767,91.76315499821617,117.71939735712994,2.660716966454116,2.69,3118.7770211079574,3588.442862145589,0.9843226830610866,0.9982777473718729,32.98987864363868,5.291257812157581,2.542987731458476,0.9806062778560999,1.0034172376873365,17.846013741111108,passed,
2025/04/19 11:30:00,0.7391071816510603,0.674473506572025,91.77717461837118,117.68249987519944,2.66337051244444,2.68,3110.874923227079,3590.2804048085372,0.9840603928579935,0.9982002564560036,32.95079062268058,5.240603982224968,2.5464954247145988,0.9787575258782916,1.004572612462924,17.847659500000002,passed,
2025/04/19 11:45:00,0.7355162433131204,0.6749863729311585,91.9218928440196,117.81512020338157,2.6612730329866108,2.67,3121.831083718377,3585.3726356114635,0.9843663571443702,0.998279119443281,33.182019910041426,5.392372892236426,2.55430839821312,0.980870068014632,1.0023732569623194,17.849700385000002,passed,
2025/04/19 12:00:00,0.7346381351349108,0.6751844576250908,92.03646259243223,117.89410835698266,2.6624306556926647,2.69,3125.0880426355607,3579.8160050365277,0.9844346512002625,0.9982980681964282,33.25814627695266,5.547901414793441,2.5598612326373726,0.9805170563157461,1.000757531168319,17.85134208,passed,
2025/04/19 12:15:00,0.7376960033524185,0.6743192413989572,92.02696013525691,117.83036059952464,2.6642676315991634,2.68,3121.953751256351,3578.942762763965,0.9841955342704853,0.9981456158945304,33.03225008081268,5.564343717286997,2.554934549255768,0.9760719223610008,1.000455696549146,17.852981685,passed,
2025/04/19 12:30:00,0.7358124970889005,0.6747926922633362,92.10324058777687,117.92410478558273,2.6636486902402954,2.69,3122.1964161183055,3582.8295940455237,0.9842944277137715,0.9982503587656524,33.23999759233042,5.5004205389262975,2.5634491230283114,0.9799377191864206,1.001878237174978,17.859833749999996,passed,
2025/04/19 12:45:00,0.7379676159332396,0.6739111265318598,92.09735278986983,117.844902002921,2.665375972553368,2.67,3115.1740208483106,3586.1200231919843,0.9840368045135015,0.9981525609104326,33.20051379019988,5.355725023742278,2.5658299774394444,0.975624588386457,1.0007464467498925,17.86146812999999,passed,
2025/04/19 13:00:00,0.7376495514939873,0.6740125331782846,92.10867050265206,117.85873206586147,2.663386286494019,2.68,3120.1551364658867,3586.757980337123,0.9841700229188572,0.9981615169554302,33.10179257363553,5.3911922756751345,2.5616870501519364,0.978433165724745,1.003193611863681,17.86310042,passed,
2025/04/19 13:15:00,0.737551146509784,0.6746569333239608,92.12293918248426,117.93835077717597,2.667503162289461,2.67,3119.1970041350773,3578.1253838750017,0.9840755326530807,0.9981672799567839,33.17197880305399,5.629775388245873,2.5620168342927507,0.9760358965497817,0.9998061973081396,17.86512864888889,passed,
2025/04/19 13:30:00,0.7387127758586447,0.6737347956739628,92.17689312704677,117.89383717481616,2.668067667857792,2.68,3111.8536363444146,3584.6620068833768,0.983881771353822,0.9981135058442655,33.26193838227057,5.428224690897195,2.5720186460423036,0.9751050659292259,1.0011626501215471,17.866756874999997,passed,
2025/04/19 13:45:00,0.7403655769417746,0.6732688248441885,92.20740043662119,117.86322027216457,2.6684656266686058,2.69,3112.107093545444,3584.019261815766,0.9838137781786338,0.9980362844863802,33.08907208019884,5.488079566063628,2.5691636405356735,0.9756185829190733,1.0039103476798403,17.868383011111117,passed,
2025/04/19 14:00:00,0.7418932568294442,0.6723137473043288,92.26206478153847,117.82436681964386,2.6672132743396437,2.68,3114.373258786136,3585.5060606306915,0.9837726400266715,0.9979246810607632,32.919085057140215,5.428379355058791,2.5676516688921818,0.9724119529827149,1.003390728574773,17.87000705722222,passed,
2025/04/19 14:15:00,0.7410744621506485,0.6726987826312152,92.41279291235399,117.96411773224347,2.670032090108554,2.68,3113.2939311981786,3582.069930034528,0.9837498665772993,0.9979742508887596,33.09633907912316,5.5617434647107435,2.5788480099520976,0.9732469792293288,1.0028537910579736,17.876836364444443,passed,
2025/04/19 14:30:00,0.7430210143577765,0.6717269666625338,92.46308571660856,117.90159739805408,2.6695263021202766,2.67,3111.7686817452764,3585.4701397473445,0.9836473034468777,0.9978761154149737,32.946716458817974,5.475470574227554,2.5796044391760447,0.9724982308255912,1.0052366667819053,17.878455185555556,passed,
