datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/19 14:45:00,0.7412143789812188,0.6715175252405334,92.56573088749094,117.84746289026782,2.6694482628769083,2.67,3113.9379641625874,3584.251698094908,0.9837255087165093,0.9979110689381853,33.16202024669051,5.4246766501171075,2.589249139656033,0.972376091780827,1.003146503994293,17.880470758333338,passed,
2025/04/19 15:00:00,0.7440875432357548,0.6693725196954103,92.60742741115446,117.14080971029816,2.6730760952388506,2.67,3112.0139157872773,3577.689212158175,0.9835210680254881,0.997734562262282,32.930776510282755,5.304528108194149,2.5852453247046903,0.9709968995978955,1.0054003892567132,17.882085515555556,passed,
2025/04/19 15:15:00,0.7467391113511965,0.6675485107190331,92.75455392655337,116.52554015198702,2.6792641521247726,2.68,3108.071463245581,3566.7829622112113,0.9832963998508689,0.9975951288209605,32.79414354584593,5.362846341120855,2.5896171044757796,0.9724978866948717,1.0099072295367728,17.883698182777778,passed,
2025/04/19 15:30:00,0.7453482229987773,0.6649624718097958,92.26339164119919,115.1746186892357,2.681453245925728,2.67,3086.363709163206,3537.0801169234046,0.9833904862022363,0.9976531210606812,33.15085474452109,5.1906700305150295,2.6012108869448887,0.9638859746071009,1.000294387594712,17.760454946666666,passed,
2025/04/19 15:45:00,0.7521360082153565,0.6595490494924251,90.62781128828712,112.37450054773907,2.687620393468558,2.68,3012.171306911283,3472.826326691683,0.9830602698446513,0.9975765425112443,32.99021903942215,5.255451894218141,2.601022413203709,0.9558182464671817,1.0012952254315488,17.429211891666668,passed,
2025/04/19 16:00:00,0.7490107479760331,0.6540579917233365,89.36322710536433,109.82788163791047,2.6897592685305307,2.66,2961.167661276131,3395.0046599269963,0.983205444251727,0.9975490838985667,33.57480941201926,5.623287679392449,2.6358503034872487,0.9448128101350994,0.9893592981424767,17.09657341333333,passed,
2025/04/19 16:15:00,0.7521523697549365,0.6463320204429387,87.3830042156983,106.59243717124599,2.694153763889988,2.65,2875.8761092086,3324.061977924054,0.982617599998055,0.9973219706288503,33.861011567558776,5.5268699852431205,2.657710945162642,0.9282977694370862,0.9811426773109218,16.703586533333333,passed,
2025/04/19 22:30:00,0.7102940792294815,0.6407749986809447,75.12957029790039,92.25533766852985,2.7621619330146343,2.77,2445.523540500838,2842.2324338176877,0.9809640559295001,0.9989030394906022,38.73447923475695,12.022167726716416,2.7461339857307077,1.0018076946111625,1.0092763416860686,14.60563826333334,passed,
2025/04/19 22:45:00,0.7121018744758764,0.6418515019984838,75.48066001802874,92.97616635323958,2.764163775013424,2.78,2460.640341113621,2836.014583609701,0.981076115718146,0.9988242788456194,38.4645178287805,12.721502576529103,2.7409478954997386,1.0019654994187988,1.0112672365783253,14.640821671666659,passed,
2025/04/19 23:00:00,0.7114882199616106,0.6425582461679069,75.71599227304816,93.55089031473334,2.759142398301775,2.8,2470.8062777189048,2844.5779623357985,0.9812815329378938,0.9988451629829966,38.426377018888296,12.790745695719243,2.745955834789956,1.0028508936176141,1.0118200458765747,14.665902019999992,passed,
2025/04/19 23:15:00,0.7152345343050264,0.6411336101205213,75.82602104766092,93.93413425608446,2.7519154216471327,2.76,2482.933882600468,2857.2966895551967,0.9810907867768247,0.9984523317347295,37.86793114738244,12.70136935422391,2.732506845448926,0.9938297103686302,1.0102878529614665,14.695862866666664,passed,
2025/04/19 23:30:00,0.7110068160834049,0.6465565926992893,76.00309931923091,94.78964744829962,2.758128373190475,2.8,2474.463848959083,2862.7087963182803,0.9814419252283185,0.9991596727062841,38.59795583185939,12.8916076569937,2.7505718949800184,1.0081320136638852,1.0141214164559798,14.720607305555557,passed,
2025/04/19 23:45:00,0.7109687550251661,0.6482611866141756,76.06097566436414,95.32793722403282,2.7546185104808467,2.78,2472.439771823484,2882.0294867014118,0.9814353781764263,0.9993003114436438,38.63003722847066,12.672875536025439,2.7528487880761716,1.0160027227807207,1.021249235629285,14.749520133333332,passed,
2025/04/20 00:30:00,0.7217871927712984,0.6381259336128084,76.72182728356451,93.42552221502352,2.7622214151976365,2.78,2510.570036505108,2856.4220625154558,0.9810249724628066,0.99812439801022,37.2776096195218,12.433554620139317,2.7161134685555552,0.9846656597118748,1.007150405247397,14.824820511111113,passed,
2025/04/20 00:45:00,0.7212822955939027,0.6425381909241508,76.94657709036738,94.14386736456864,2.7716974780431554,2.81,2508.605908627363,2854.198483095773,0.9812195201107571,0.9985964401098113,37.61562831992126,12.767768886393831,2.715027333036128,0.9888334670066949,1.0057483494142354,14.864071407777773,passed,
2025/04/20 01:00:00,0.7188450729339024,0.6448070136883881,77.29189201534139,94.76591322455542,2.7724012226778254,2.81,2513.8117847828044,2859.916246363775,0.9815149952779503,0.9988910928366503,37.897173389219574,13.020579012590257,2.7312800063245235,1.0025339298338356,1.0145533455195879,14.898130163888881,passed,
2025/04/20 01:15:00,0.72327332115758,0.6430549712874065,77.20041608164453,94.84839092722505,2.7634805308352215,2.77,2513.963885268128,2889.5655528375382,0.9810682384042716,0.9985236189930554,37.36259921027217,12.295428647429597,2.71660809551996,0.9971557558734621,1.01749013732612,14.932548399999991,passed,
2025/04/20 01:30:00,0.720416691161775,0.648125929743211,77.63118619679562,95.75229579650879,2.7751182968730297,2.78,2520.082391499893,2873.0799421073825,0.9815972270333837,0.9991176819774953,37.90817189852798,13.064912725216951,2.7248941856162614,1.0009932683273692,1.012051175490066,14.966663469999999,passed,
2025/04/20 01:45:00,0.721693360101862,0.6491214169210644,77.79391601895165,96.2034323924747,2.773905523253445,2.8,2525.9909536057257,2881.837929143168,0.9816400496834963,0.9991407957501961,37.78062236958548,13.068833455408699,2.718762030392717,1.001456719248128,1.013520667301096,15.000806406666666,passed,
2025/04/20 02:00:00,0.7235674389121904,0.6489485970103291,77.88262930511996,96.51695258485705,2.767407053361039,2.79,2532.4080006980007,2900.4672215212554,0.9816076763952196,0.9990304131421177,37.52058100290728,12.69730298947501,2.7100816840512096,0.9985135867664916,1.013815389419872,15.034977209999994,passed,
2025/04/20 02:15:00,0.7214281196299668,0.6533029492697657,78.0619778328824,97.20197059412102,2.7732913580214853,2.78,2528.6462529055125,2905.153471010405,0.9818886881277181,0.9995682367245629,38.04908986150662,12.653499819559135,2.7147601268846664,0.9986707726293267,1.0067559435447428,15.069509815555548,passed,
2025/04/20 02:30:00,0.7250600205903394,0.6527842319105991,78.04352958893521,97.43088152601004,2.768592660120365,2.78,2528.936223448805,2926.4480771514654,0.9815763600773565,0.999362371673072,37.64630646538627,12.284725109132292,2.7023110980921903,0.9984646041819868,1.0123228459254914,15.103736932777778,passed,
2025/04/20 02:45:00,0.7243595938095978,0.6549861729973385,78.34892538031166,98.06158133080511,2.771998248275542,2.79,2535.072122387213,2925.9673736095824,0.9817786013171487,0.9995712589491208,37.78691671437576,12.622445481720426,2.7074537481583185,1.0025062796552402,1.013499078589247,15.137991916666666,passed,
2025/04/20 03:00:00,0.7260705040520761,0.6559941298952414,78.50308614994395,98.51577229682007,2.7721275735520914,2.8,2538.2863141970993,2934.9864850784684,0.9817152718325759,0.9995723167155459,37.586353586939794,12.838334497335888,2.7033092175263764,1.0145364947972488,1.0271697961176507,15.172610444444443,passed,
2025/04/20 03:15:00,0.7272361419911615,0.6562180317554708,78.73578436154477,98.98190397830294,2.769752575803822,2.79,2548.587142050515,2941.7667166543374,0.9817787231909402,0.9995040825532674,37.43429720149047,12.784747110159321,2.6998795410076415,1.0050018493859245,1.019426661452457,15.206921742222216,passed,
2025/04/20 03:30:00,0.7276295603242412,0.6568008406192429,78.9851585020352,99.33082685396779,2.7700628398320672,2.79,2557.5996749260294,2944.5357595143873,0.9818669293563945,0.9995063953522194,37.34980236240332,12.969794580134387,2.698895121971043,1.0090478335457995,1.0234588712046089,15.241260906666668,passed,
2025/04/20 03:45:00,0.7281169877303653,0.6570840435170554,79.21722733494332,99.58972370528717,2.769408223390895,2.8,2566.154383927083,2949.8129724356436,0.9819448444544829,0.9994942939552521,37.242840883170494,13.020675131608215,2.6975232030894034,1.0124382231586175,1.0271144366234208,15.275965356666669,passed,
2025/04/20 04:00:00,0.730717236925355,0.6566965597430201,79.31091696722517,99.71982192214892,2.7679709502253145,2.79,2571.7942577413132,2959.4635156662166,0.9818148080264099,0.9993517548006067,36.9621442776827,12.775311393058589,2.6856749360590704,1.0046625377964329,1.0228249987760165,15.310360835,passed,
2025/04/20 04:15:00,0.7239118284955018,0.6621135026960582,79.60886843861157,100.39752014301747,2.7756781121125815,2.79,2572.0644492708257,2958.132436557437,0.9823416230388496,1.0000790770833445,37.81572994801406,13.134948877282813,2.703517099391818,1.0244972272443267,1.0282942278304885,15.350046451666667,passed,
2025/04/20 04:30:00,0.7282257547696696,0.6600270190206033,79.73046922575969,100.42341541984258,2.7702460789203953,2.79,2582.616188660986,2970.8617377460278,0.9821509755798774,0.9997157730430495,37.261748710071714,12.787963936599205,2.688305223006361,1.0140905756916512,1.0255317923321359,15.384500449999997,passed,
2025/04/20 04:45:00,0.726438774492069,0.6638327433813977,79.66129307405897,100.71622659146682,2.7756831428932496,2.81,2571.7611290364525,2981.6696400979713,0.9821697199508623,1.000162673836715,37.66492744772968,12.624299923820171,2.6854146963405303,1.0257971061409699,1.0306980222407491,15.414564171111115,passed,
2025/04/20 05:00:00,0.7297533610370303,0.6620516087278858,79.8411992144292,100.83185021680137,2.770397434346295,2.8,2587.5396786802185,2989.6701679805924,0.9821199927447087,0.9998327674622534,37.20262507142061,12.340926613942706,2.6693032258833673,1.0094758213240407,1.0204943819397598,15.451087850000002,passed,
2025/04/20 05:15:00,0.7299712076877856,0.661335476319229,80.1572789985581,101.06003219689313,2.768324302794256,2.77,2601.9661313285737,2988.808649301213,0.9822798680030576,0.9997143076409838,37.03702094620277,12.534041331812475,2.671994435603258,1.0087154391907631,1.0208010278382766,15.477077696666665,passed,
2025/04/20 05:30:00,0.7278188678317588,0.6636192514485157,80.47195687071526,101.52229051764154,2.7744223183265126,2.79,2608.5042774697513,2981.247602409449,0.9825192491562307,0.99996621923152,37.2717491547397,13.00766518187349,2.679822255780747,1.0152969953646593,1.022085915542837,15.508332369444435,passed,
2025/04/20 05:45:00,0.7322737511171612,0.6622466968910624,80.6055856795313,101.61082561646334,2.772432586859847,2.82,2616.569684521215,2990.3661139093756,0.9822808712207862,0.9996592505125299,36.73679585560642,12.966230635694943,2.665384992191639,1.0151259203468563,1.0287843766808968,15.544851520000003,passed,
2025/04/20 06:00:00,0.7331178821072393,0.6621793255905827,80.8021286354012,101.84106303123438,2.7710465313939743,2.81,2628.244600084171,2992.7737096171977,0.9823664263339031,0.9995781213645352,36.58558020429284,12.929486942111877,2.6580171354004785,1.006936710042683,1.0216681487129324,15.576103289999997,passed,
2025/04/20 06:15:00,0.7307019385691873,0.6647935005391478,80.8323486506509,102.12218479488648,2.772482077278066,2.82,2624.151732569501,3005.2277301787185,0.982488155763795,0.9999252117201468,36.99719691873783,12.515376889951428,2.6599360660947506,1.006202102573591,1.0151790785663202,15.607353666666667,passed,
2025/04/20 06:30:00,0.7345333412818464,0.6619799724703627,80.8167180053488,101.96556732608157,2.7598161683647793,2.78,2635.387260284391,3029.242618482189,0.982399615385811,0.9995395864313719,36.416067026793215,11.741594472636242,2.6404214268400628,0.9956130288029122,1.0124810937169024,15.633337127222227,passed,
2025/04/20 06:45:00,0.7321478112941724,0.6647265646105169,81.03194865821848,102.40561855010218,2.7639952925479103,2.79,2636.974350166329,3032.300949342303,0.9825985072100345,0.9998684840885391,36.74112145174489,11.848724030018479,2.6466086171821113,1.003296940265456,1.0142997799447901,15.669850240000002,passed,
2025/04/20 07:00:00,0.7284693120138785,0.6677487218662267,81.34448176744822,102.91312054677027,2.770670192763124,2.8,2641.102454642696,3025.7923196531674,0.9828922428293099,1.000238037538489,37.19892838459363,12.279320389673183,2.659901677080926,1.0125326252776117,1.0156740479046462,15.701096436666662,passed,
2025/04/20 07:15:00,0.7334029625012641,0.6661572833787562,81.53489203026909,103.03183721224076,2.7705280155397127,2.81,2654.890595163816,3023.572554011472,0.9827126438251105,0.9998622742814438,36.54402553588764,12.564509925249,2.6414871467882524,1.0082620903558135,1.0189317411653882,15.732341239999998,passed,
2025/04/20 07:30:00,0.7351060722231217,0.6659315974025176,81.6939928766354,103.20175691185301,2.7707385873044656,2.84,2662.9906370802164,3024.4169241640484,0.9826883951744461,0.9997507676663718,36.31007406944975,12.647606178448216,2.634416065624458,1.0046945223992805,1.0175676144851689,15.758319591666668,passed,
2025/04/20 07:45:00,0.7359252972702758,0.6656757367748424,81.87164053092401,103.4035819397815,2.7668665611492607,2.81,2673.408798054881,3035.1522465753446,0.982754425203359,0.9996708500808686,36.16661524524756,12.393997854263171,2.6281495856163892,0.9995781118880646,1.0138184371349332,15.794826666666664,passed,
2025/04/20 08:00:00,0.7340141489216659,0.6682558563682536,81.80258856861843,103.6064135934689,2.766118942271042,2.83,2665.409230120023,3055.988735871441,0.9828324191003618,1.0000326634596461,36.5185072124892,11.801303809168008,2.626812358702451,1.005570275299193,1.0148317229679036,15.82606729,passed,
2025/04/20 08:15:00,0.7369021585549993,0.6674924867487407,81.93549338911615,103.74440397533984,2.764950951953859,2.8,2676.8632474254,3058.2498867856752,0.9827590410721602,0.9998134026311439,36.15649790165267,11.749200984472091,2.61128694629826,0.9936963659123226,1.00715427581397,15.857306519999995,passed,
2025/04/20 08:30:00,0.730832632312422,0.6713471674181134,82.31423859891702,104.39044141698216,2.772359104091053,2.84,2687.0012578908736,3045.9533680454774,0.9832420861164404,1.0002818696198392,36.83897666887132,12.180239346781699,2.625581830730653,0.9928596133214206,0.9951284470163019,15.89380895055556,passed,
2025/04/20 08:45:00,0.738647652066444,0.6674401700439717,81.99458991477267,103.94342133932346,2.7562745085650757,2.8,2682.218322035264,3093.614509756181,0.9827209688026097,0.9997897898617825,35.98604712710383,10.700436735088257,2.596738311871136,0.9854026074898365,1.0012577900335444,15.919780799999996,passed,
2025/04/20 09:00:00,0.7290481220492337,0.6736851563266469,82.36848509142237,104.73243534707737,2.7690050820128684,2.84,2687.1095334482625,3073.4489984287366,0.9833151925650523,1.0005415414372263,37.018622287719325,11.658411189540983,2.6217361195239737,1.005946430242519,1.0038391407913574,15.951015849999997,passed,
2025/04/20 09:15:00,0.7366226276170038,0.6698382099239006,82.44588095572293,104.59962342188504,2.761258051693848,2.8,2699.254620293615,3088.77721427636,0.9829673112791212,0.9999461154523712,36.141552195274315,11.155463839194285,2.5976213401723736,0.9872464818205253,0.9982391519807622,15.98224950666666,passed,
2025/04/20 09:30:00,0.7315455194347461,0.6731816179058111,82.76043556730853,105.11959299702649,2.766125673399188,2.82,2696.770553986867,3094.269980971768,0.9832137934891895,1.0004109865882829,36.714954845257864,11.485654984405555,2.6233722992973347,1.014376909600462,1.0158566237423294,16.018745899444447,passed,
2025/04/20 09:45:00,0.7362352636176119,0.6715016372413503,83.11933899872584,105.35936900373414,2.769340306307581,2.82,2716.0961444189197,3079.4995130656944,0.9830926810792804,1.0000045065281318,36.071115249621535,12.201068308016156,2.610359607006265,1.009011345679353,1.0177670746437169,16.04997665333333,passed,
2025/04/20 10:00:00,0.7309473258872748,0.6729890441770895,82.98065213248448,105.28596535202489,2.7668292174306917,2.82,2705.952154006408,3085.262946477408,0.9833644950929304,1.0003672810940833,36.676369691773324,11.916140949389039,2.629315466969346,1.0182591776863283,1.0192914177310943,16.02330314444444,passed,
2025/04/20 10:15:00,0.7367158501494518,0.6686088590624427,82.21643662390909,104.27182204721302,2.7567581410793602,2.77,2684.190685048237,3097.502299525271,0.9828780179971278,0.9999558450688805,36.15961839032009,10.898321148360155,2.610568465489792,0.9991171817598246,1.011839817486335,15.938729204444442,passed,
2025/04/20 10:30:00,0.7412470634218922,0.6770688006074866,86.55470639706945,109.58099771415868,2.774853418263638,2.77,2849.421538263885,3155.8821690675754,0.9832064162727132,0.9995586808213609,34.83440619611195,12.859822821309193,2.5787635744908033,1.0215385617563686,1.0312373551345915,16.66383752,passed,
2025/04/20 10:45:00,0.73011794872465,0.6855693369223107,89.4438656196159,113.5163260270607,2.7725004306950987,2.79,2975.6556522432297,3238.168554695048,0.9838268041873843,0.9997178748673257,35.02890387931473,12.989246621129988,2.57486254375254,1.044318960676472,1.0340942404704976,17.227830290000007,passed,
2025/04/20 11:00:00,0.7260051032136248,0.6864305388211039,90.2404097759315,114.43483899849647,2.766463167891519,2.82,3016.3549555602244,3259.6352208182316,0.9841253537841284,0.999645008495704,35.087636233533296,12.926448776198225,2.579463792164922,1.0463001375640446,1.0315814962072771,17.362295664999994,passed,
2025/04/20 11:15:00,0.727020778635623,0.6872693730460853,92.26781264132035,116.72849204665846,2.757942923879664,2.77,3103.547110132142,3328.157845185481,0.9841899094000196,0.9992167007780872,34.24483153515364,12.516586925704233,2.568838539982463,1.0468294183953057,1.0344797521540368,17.73827517000001,passed,
2025/04/20 11:30:00,0.735451690921689,0.6875310653073764,93.4925580998762,118.27497093051285,2.7526622026501935,2.77,3158.2238031123134,3398.4618730956395,0.9837760315132881,0.9987425987530608,32.79570787108329,11.529186277460349,2.5259169709303615,1.032000734760376,1.0303809111646827,18.048340835555553,passed,
2025/04/20 11:45:00,0.7311172156289347,0.6877138886075373,93.8217916243663,118.43674480888527,2.755629516564444,2.78,3171.4677870903197,3370.799996597932,0.9841725798977758,0.9988327833409506,33.211008255460136,12.27961824049334,2.546163015259966,1.0333730875720264,1.0265106702637292,18.028066209999995,passed,
2025/04/20 12:00:00,0.7272739873137477,0.6843345976337336,93.27696907639569,117.47398403405595,2.74384506762016,2.73,3159.9901373707066,3372.707734262442,0.9841847834018385,0.9986383821600937,33.89640726371081,11.703534181068644,2.5636500758418084,1.0283045267903552,1.0209869217139942,17.924710833333332,passed,
2025/04/20 12:15:00,0.724143261322147,0.6874772872429195,92.81233055186519,117.17533121204639,2.7577629769751995,2.76,3127.826219734143,3336.530560645247,0.9842573266188815,0.9991483708001014,34.423701179693055,12.455299478452403,2.576281628827073,1.0410704649863525,1.0254077925578058,17.827163798888886,passed,
2025/04/20 12:30:00,0.7343099049385855,0.6817182666576018,92.33797266700208,116.1082120002234,2.7523976115116278,2.74,3101.7766199958546,3339.858015712975,0.9836897054812742,0.9986038850098751,33.77132154591399,11.854926408928444,2.5692095318518198,1.0266194735234477,1.028632903834436,17.729939785555555,passed,
2025/04/20 12:45:00,0.7281238345464787,0.6840280246708428,91.89360509867574,115.72576235597334,2.761916494421152,2.75,3078.2417870206004,3301.5234963463686,0.9839259808102709,0.999055260980101,34.61689842716945,12.535737056956773,2.58980802193929,1.0330849235811126,1.0246495950672843,17.620378966666664,passed,
2025/04/20 13:00:00,0.7323630444233298,0.6814357991404545,91.37855107146909,114.87037282821902,2.7618569631271606,2.76,3051.7964526062947,3288.4310325820998,0.9837179841076501,0.9989271207450359,34.460765095895574,12.2961733775067,2.590555755763549,1.0213745441314057,1.0200008816672625,17.510801427777775,passed,
2025/04/20 13:15:00,0.7364561452166807,0.6790044932999455,90.79452569153915,113.9854100443903,2.763002363962135,2.73,3022.995713335249,3272.7083711842106,0.9834805644343798,0.9988211178796556,34.34668899697422,12.09866886232028,2.5900959634900986,1.0084108745816958,1.013404927708611,17.395045268333334,passed,
2025/04/20 13:30:00,0.7377275640019128,0.6771883669426394,90.61775326275274,113.40849017932398,2.7671215571425027,2.72,3000.178689835919,3246.4237005494815,0.9835057851828582,0.9988684415048921,34.49723774722671,12.511379064723661,2.6144990894864995,1.0129608367016578,1.0204872689514537,17.285108133333328,passed,
2025/04/20 13:45:00,0.7420232039109294,0.6771326544619053,90.02922781598599,112.73473318188321,2.7790174611679133,2.72,2959.2240038127547,3221.1913048344295,0.9831150816823571,0.998995086318252,34.49432177599289,12.972185267398952,2.6174797188903467,1.0225054568336513,1.0336758937950115,17.175482060000004,passed,
2025/04/20 14:00:00,0.7435001241226459,0.6758023669207563,89.52446965017835,112.01462596277278,2.7836509640596487,2.73,2937.501427496847,3191.0241344899987,0.9830366331644346,0.9989778731246848,34.49862256753603,13.39608717917031,2.6197568615383937,1.0195529340268867,1.03302024057755,17.059676088888885,passed,
2025/04/20 14:15:00,0.7441310927768736,0.6739750486080353,88.95571981571783,111.20891760391783,2.7827995157908916,2.74,2917.628652277273,3173.36569170219,0.9829706398186071,0.9989166353127864,34.51761452163061,13.361752583773148,2.6213810642799897,1.0118752463643048,1.0273707570930404,16.950016111111108,passed,
2025/04/20 14:30:00,0.7422661944388487,0.6728063720190935,88.46104385751703,110.51236002555765,2.7818208045278627,2.76,2900.819010315146,3152.778033163687,0.9830804466548384,0.9989697962582837,34.77466941969781,13.42146296574885,2.630396349976896,1.0065500765238449,1.0208953762245117,16.840022197777778,passed,
2025/04/20 14:45:00,0.7467649309420139,0.6696592892442199,87.47915014097514,109.27652861401153,2.77364049138165,2.73,2864.64329761887,3165.037357450125,0.9826330313292695,0.9987668620754035,34.539638811055255,12.320717182410114,2.6188327262908384,0.9953419983066196,1.017821019969188,16.724166414999996,passed,
2025/04/20 15:00:00,0.7431281866381688,0.6699441435292397,87.13021818038992,108.80968328240591,2.7807447825832883,2.74,2850.0643801989995,3124.7586265147206,0.9828345796205804,0.998962090589147,34.986938798507225,13.147482112907221,2.6341081320560753,0.9986176627363413,1.0162939003773492,16.614457902777772,passed,
2025/04/20 15:15:00,0.7410403200710455,0.6703657236810707,87.01912664798054,108.6759821602546,2.782686910349261,2.75,2841.2774303343917,3120.9628717618375,0.9828402746151026,0.9990968992667164,35.33257676776411,13.120679952720316,2.6449508763787906,0.9998926408639338,1.0145917558777655,16.591048045,passed,
2025/04/20 15:30:00,0.7507395657079774,0.6673730918276704,86.93735357440708,108.42591533427114,2.7816584329571583,2.75,2833.531532320738,3142.3330361552485,0.9820731939191153,0.9985811342008976,34.490857230431494,12.538062541086347,2.6243284931871087,0.990247942586371,1.0188772103722314,16.622814071111115,passed,
2025/04/20 15:45:00,0.7438643807524314,0.6697615569304409,87.50894441785908,109.05113091435894,2.7862024237438705,2.74,2850.2980142335296,3131.7618131367817,0.9825403329497324,0.9989031625067507,35.14220605002672,13.154331334187141,2.6506289758579724,1.00200241892389,1.0203777448193958,16.66722959,passed,
2025/04/20 16:00:00,0.7380703299584056,0.6722136442341906,88.08175276685964,109.67901506343875,2.7934734481602415,2.76,2863.5108305244994,3116.67307313927,0.9829592727503607,0.9992437570473618,35.66761613725895,13.99780558128114,2.6769279926305245,1.019401204828563,1.0284123939498044,16.705484950000002,passed,
2025/04/20 16:15:00,0.749486422572046,0.6687495087711299,87.95349960803183,109.3834083199455,2.7900617227672884,2.75,2857.56624998821,3143.643596626311,0.9821407589902217,0.9986298903446389,34.596261808383154,13.309537430530005,2.646721745939659,1.0096481505431147,1.0354385002417135,16.743745883333325,passed,
2025/04/20 16:30:00,0.7371352656782199,0.6733852714292786,88.51729846354158,110.14123606008803,2.7945158100339844,2.75,2870.233385196222,3135.104759516548,0.982943889670759,0.9993537394012563,35.81078862322611,13.83872798402627,2.688094849591168,1.0306548300527296,1.0371504526402133,16.782012389999995,passed,
2025/04/20 16:45:00,0.7450366698556093,0.6731925694012004,88.39589327191139,110.1497016270777,2.8022000657661192,2.78,2860.4200060803682,3144.196144955614,0.9822283710479435,0.9990943678553584,35.18425429635913,13.841185089193125,2.66070706121521,1.0314799174322542,1.0471481997873746,16.82613577333333,passed,
2025/04/20 17:00:00,0.7489821139694554,0.6714140412533913,88.53951766846153,110.19270548299039,2.8015304717365295,2.77,2876.6894658758965,3140.8230908292553,0.9820536069858857,0.9987088767431529,34.67553206627252,13.874417082788618,2.6401926583443456,1.0115787942556165,1.0336150208886288,16.858244791666674,passed,
2025/04/20 17:15:00,0.7410660193592202,0.6747100257093597,89.7504657181433,111.60965899472781,2.800966137084716,2.81,2928.5591753211957,3150.0839428188565,0.9827713687101711,0.9989632653987788,35.173264205915565,14.191938578630069,2.6541966922012636,1.012179465132564,1.0223927340464076,17.026073533333335,passed,
2025/04/20 17:30:00,0.7381374766617818,0.6767150676283774,90.67790112029861,112.95695255834184,2.7847399595129607,2.76,2988.0812747873447,3226.1346220630635,0.9828423512968184,0.9987559841054902,34.952830311181195,12.746990662827773,2.625363763037436,1.0020820076242383,1.0085966661677845,17.304975325000004,passed,
2025/04/20 17:45:00,0.7326614917152543,0.6805636239609083,92.1480387860572,114.78881733165112,2.7829524999929016,2.81,3044.7183363596555,3271.385988110429,0.9831144586213973,0.9988724965147227,35.01496015504423,12.933336822956386,2.6341619784563526,1.0342190209044682,1.0317871114255355,17.577418319999996,passed,
2025/04/20 18:00:00,0.7316112817133067,0.6826509149375406,92.94412204006191,115.94857940036682,2.7840657148194565,2.8,3083.7554091226934,3301.303623563529,0.9829708419913649,0.9987484538121982,34.82413095737772,12.885208506927606,2.6186002497800476,1.0348938073838825,1.0298421424634334,17.776423939999994,passed,
2025/04/20 18:15:00,0.7421355314184506,0.6752631108087981,92.01647395113626,114.22415808933704,2.7702361717804944,2.71,3047.1852782387537,3301.561300459576,0.9826649285308281,0.9982175363870519,34.09654874295052,11.64052898759805,2.6088608387812555,1.0024562524113254,1.0165309093338004,17.587527417777775,passed,
2025/04/20 18:30:00,0.7339320389855819,0.6742791100148274,88.35643781755981,109.84346540346367,2.79312042931933,2.79,2860.7937294124986,3153.733839344682,0.9828940794594048,0.9995652138762525,36.343706930956905,12.945872143034801,2.6935969015807752,1.026143983585534,1.0271399466628839,16.799299825,passed,
2025/04/20 18:45:00,0.7365543967731522,0.6788687128718992,88.74992757506325,110.81217456505621,2.8121832581157626,2.83,2872.7680851352266,3146.6544975514994,0.9825538678135959,0.999690839744818,36.127250936916816,13.95824313784846,2.6639103625233287,1.0392369949527718,1.0379158134688868,16.927719410555557,passed,
2025/04/20 19:00:00,0.741117709128186,0.6769345532910802,89.12695038143293,111.13656695105163,2.8046597794458727,2.87,2902.7738440956296,3169.3387995072617,0.9823755696780082,0.9992019929662905,35.47230736950115,13.317124047229798,2.635197539848564,1.0113627678528307,1.017977203992092,17.030210107777776,passed,
2025/04/20 19:15:00,0.7209706841040647,0.7001488114486766,96.51042741116697,121.60151053642431,2.8019729927748975,2.82,3231.7992139953362,3397.619746465106,0.9836637845405046,0.9996308033080964,35.47230736950115,13.317124047229798,2.5723703821352375,1.0440763849155614,1.010401456579049,18.575452884999994,passed,
2025/04/20 19:30:00,0.7190859252863336,0.7145543516947339,98.91095331847201,125.65479734273312,2.8259687424833655,2.88,3295.3510890575703,3459.259068253671,0.9840302986675905,1.000673325170536,35.47230736950115,13.317124047229798,2.550752008317242,1.0600686913696988,1.0102711684945858,19.08831717222222,passed,
2025/04/20 19:45:00,0.7165678876264403,0.715885995040394,101.74840137061483,128.76218827199642,2.8237883453666184,2.83,3410.23463478809,3500.0197711477667,0.9845199615179244,1.0003905419938257,35.47230736950115,13.317124047229798,2.560916263524942,1.0793803893083818,1.0278960740687917,19.513095854999996,passed,
2025/04/20 20:00:00,0.7185505460999764,0.7093851163187141,99.13163510995216,125.36293045874014,2.8161054675341015,2.83,3318.696772653509,3445.861085572132,0.9841344096197727,1.0001427735239865,35.47230736950115,13.317124047229798,2.5644301715294704,1.0509733805193027,1.0075959790992752,19.04970837,passed,
2025/04/20 20:15:00,0.7189290929398096,0.7056723382795079,97.60221708469463,123.34694387282946,2.812647940648511,2.82,3263.23828655378,3404.085347080207,0.9840607966124983,1.0000904634493477,35.47230736950115,13.317124047229798,2.5718672241850262,1.038039772358154,0.9975909942888777,18.75283408777778,passed,
2025/04/20 20:30:00,0.7270993328531887,0.7016289478057612,96.16811001531283,121.3746994935698,2.8062594418000555,2.8,3188.7270915968484,3401.661874848519,0.9837752625346827,1.0001184878450444,34.30684691142221,11.856441844060924,2.5729755568848036,1.011084665276858,0.9824347060815014,18.494341262222225,passed,
2025/04/20 20:45:00,0.7234457861410534,0.6966780520675846,95.44339379891878,120.19206043902929,2.7834529473951366,2.81,3181.5915820375426,3423.219156319394,0.9838415412216376,0.9997832629729485,34.887514551358514,10.762782321101314,2.583221616736322,1.0077858946143352,0.9807334120285601,18.384179916666664,passed,
2025/04/20 21:00:00,0.7276503140933969,0.6941253243837147,95.8302830790874,120.3740686341752,2.7766075553661618,2.8,3201.587547569167,3438.335775781214,0.9837850298392762,0.9994062451678409,34.20026544762831,10.68671759062053,2.5752028230243234,1.0088845053211777,0.9898774308854245,18.43646126666666,passed,
2025/04/20 21:15:00,0.7294621791593027,0.6931696943671622,96.08161309608738,120.60898203084784,2.7735649010747427,2.77,3214.191362916289,3451.191286985439,0.9836926514686596,0.9992118512791257,33.96328004770379,10.508207277764459,2.5699669275180677,1.004309126780765,0.9889878307489811,18.486871369999992,passed,
2025/04/20 21:30:00,0.7316317520440235,0.6922401199221273,96.39624141807408,120.91658274708443,2.768129921271997,2.74,3227.0692659114375,3476.8531715012987,0.9836160421280574,0.9990482511423224,33.645798008187256,10.019949804410782,2.5648346074228905,1.0006986925372285,0.9894953904976184,18.557328288888893,passed,
2025/04/20 21:45:00,0.7345630426449189,0.6950896364806,97.30088454449451,121.93417071138171,2.782739530291271,2.8,3244.404770263989,3447.3305377217594,0.9839446545358566,0.999281108879146,32.796337170467744,11.44316638567644,2.5687687330083144,1.0170563872394294,1.0057901108809109,18.621356367777775,passed,
2025/04/20 22:00:00,0.7379163505491848,0.6962859217151303,97.66584490991677,122.4228436314208,2.7866142916094128,2.81,3247.5191358928714,3455.7011836419038,0.9839332337483476,0.9993680600118457,32.180603073270596,11.56273048064445,2.5639052306043637,1.025768905826724,1.0168900749261391,18.679289542222218,passed,
2025/04/20 22:15:00,0.734045677744599,0.6971805341684886,97.16479224894105,122.05244978612528,2.7877679332651475,2.8,3231.061218815613,3445.9955243619434,0.9839330254240067,0.9995428640108083,32.903289763774765,11.446675269994957,2.569369460984083,1.020095313267151,1.0056488662607277,18.614084677222216,passed,
2025/04/20 22:30:00,0.7354677395595527,0.7006975895180841,97.48741708141289,122.71867593487156,2.7975724355268876,2.83,3227.2758202389214,3447.102809124837,0.9840009397801548,0.999905509343818,32.573186562162405,11.682345765310306,2.56677184375182,1.0280374594203014,1.011019633779982,18.67205767777778,passed,
2025/04/20 22:45:00,0.7370564060211648,0.6988122395539456,97.67525037560617,122.81186606548471,2.789015864828439,2.79,3244.3804184426476,3466.8483821054647,0.9839676408689094,0.9996203756159471,32.30844892668386,11.278889885535218,2.5585023646466554,1.0223378643462322,1.0099719147867519,18.71772359722222,passed,
2025/04/20 23:00:00,0.7389251972286403,0.6985719328299843,98.09226905159872,123.19950514693505,2.78896030657883,2.79,3257.2212493741517,3471.4388817705994,0.9840171675926455,0.9995429244308883,31.905295276798597,11.431755157360334,2.558672556383214,1.0251482341747153,1.0155267933846424,18.765966022222216,passed,
2025/04/20 23:15:00,0.7353573976828388,0.6954452538489335,97.14992309800559,121.99237630883061,2.7797185367975485,2.79,3241.4547857064385,3454.4559501972985,0.9839829588763823,0.9993133488078748,32.61138555341265,11.312885273088698,2.5613416716408866,1.0194279503007695,1.00895086749877,18.61274719333333,passed,
2025/04/20 23:30:00,0.7337837184696023,0.6956039338513578,96.99093434650187,121.83060131664824,2.781498745895092,2.8,3236.688101066193,3438.6589436646404,0.9840656437776176,0.9993702476462294,32.82304890776839,11.634971766674832,2.5661595765522365,1.0209380430828325,1.0083476234052529,18.567469433333322,passed,
2025/04/20 23:45:00,0.733776333169757,0.6944708188830923,96.6828191954469,121.47654302858011,2.7785074562859715,2.79,3232.697340290943,3435.6091029458917,0.9839804735849649,0.9992383240751703,32.907065023806794,11.580013584100973,2.5614697438305463,1.0179940862002297,1.006626209594764,18.527939173333333,passed,
2025/04/21 00:00:00,0.7398732023498694,0.7018086058033057,98.31681362857964,125.13109005254549,2.781410554415342,2.79,3266.9359515483447,3499.573800175847,0.9841356666947191,0.9996543601952239,31.603753515169377,11.620525491764448,2.5543890704876024,1.026449710535048,1.0190607529582019,18.820441640000002,passed,
2025/04/21 00:15:00,0.7432435724544011,0.6761518043340605,88.35590220593359,112.25813363069675,2.7448891722958324,2.81,2902.887983064379,3324.351990883665,0.9826084857374517,0.9991204646185187,34.94414207379788,9.165267397020656,2.5980345072322555,0.9876035097993933,1.0045651780394986,17.09308357777777,passed,
2025/04/21 00:30:00,0.7366844899420236,0.6776224264009015,86.76915120506774,110.42344668854012,2.77223705402434,2.83,2824.2626791050443,3189.0588449208376,0.982814205763029,0.999750711218321,36.0131561617323,12.085496778035939,2.64540253754488,1.017511292677755,1.02393181365247,16.670352746666666,passed,
2025/04/21 00:45:00,0.7199869573430931,0.6737466799753743,82.1643937382119,105.0414256848426,2.769972573224038,2.82,2640.9813216110447,3067.512194841211,0.9831004875297104,1.0009022621488286,38.485099112069506,12.113245041244973,2.724142818132721,1.0313630899608908,1.0211564018776689,15.812370474999993,passed,
2025/04/21 01:00:00,0.7279399530805866,0.6722535901126154,81.6286569754872,104.56544097694584,2.7790271210275783,2.82,2618.522391380196,3051.989528135563,0.9822539274440214,1.0005205355559057,37.77375443541987,12.782834515691308,2.7016309616840224,1.041892742382446,1.0427827947283517,15.758506414444446,passed,
2025/04/21 01:15:00,0.7318677907230452,0.6697277109377763,81.19833968771535,104.05452671547097,2.776580196983836,2.8,2609.676104717134,3046.32154197768,0.9818818295798175,1.0001684045079224,37.33400845694974,12.67451913262363,2.6867755541859597,1.0290038184344248,1.0379816595208655,15.704331060000003,passed,
2025/04/21 01:30:00,0.7254856459369495,0.6719452322432568,81.07072176824734,104.09332804281514,2.7799646466875276,2.77,2603.628456665602,3026.1409805439343,0.9823151826935684,1.0005794052886445,38.01804001582729,13.103023845003948,2.704944786871562,1.032582668002139,1.0316233202803746,15.650560004444447,passed,
2025/04/21 01:45:00,0.7259364984724017,0.6713467300559179,80.68617415439532,103.74340458493377,2.7781597959659323,2.81,2588.201282038076,3027.722475355222,0.9821233960782286,1.0005630597756543,37.9990178007477,12.952298446753469,2.7058433113704616,1.0369569299086183,1.0375977935460259,15.601933599999995,passed,
2025/04/21 02:00:00,0.7306556414467235,0.6662348587774696,80.3794964825179,103.11324018838536,2.7668663504873505,2.81,2593.6386749175085,3023.8360150713174,0.981919619674295,0.9999183400104297,37.22007953452604,12.82180748566947,2.6894505699937135,1.0230075272900059,1.0357119180026544,15.542801694444442,passed,
2025/04/21 02:15:00,0.7528799983659352,0.6644471711475803,88.80375011444434,112.3421040441153,2.694993364965969,2.7,2936.313518046546,3429.0923212508856,0.9826903841641152,0.998031704467258,33.3660247586562,6.440753911927213,2.5965031163738215,0.9659795898583601,1.009755278784072,17.154726502222218,passed,
2025/04/21 02:30:00,0.7504244487314002,0.6622267691402632,88.52653457331482,112.07593909620374,2.67911410551224,2.71,2934.6414027267156,3465.281279944925,0.9828969937553563,0.9980623242191237,33.58671691843211,5.001175190433259,2.596709460000444,0.9519974363522086,0.9961754843740799,17.146123133333326,passed,
2025/04/21 02:45:00,0.7491159701307395,0.6620705637995943,88.55642247283029,112.17032255551875,2.6765588007999437,2.7,2940.0390722168554,3464.534187376781,0.9830412286756486,0.9980619183752014,33.66191021261659,4.915041927691912,2.5983461488423236,0.9449130988495946,0.9879808782753758,17.14221692333333,passed,
2025/04/21 03:00:00,0.7483710481175,0.6621564142637872,88.64887885239939,112.13156955932826,2.6777240385003576,2.71,2943.2872647211334,3457.1843373731167,0.983140112386221,0.9980787454196453,33.692494101382714,5.128074733188471,2.6023577330627816,0.9481939222951042,0.9901258375755546,17.138696666666668,passed,
2025/04/21 03:15:00,0.7489113899255221,0.6607438062125044,88.61515532582615,111.81193438710874,2.6763928623126696,2.7,2947.564016067623,3452.7283833235033,0.9831523741493613,0.9979484993300771,33.5847620301644,4.987346184170723,2.597127439892975,0.9405784422819885,0.983828487812966,17.12969689444444,passed,
2025/04/21 03:30:00,0.7470421306546522,0.6605780574166799,88.801436936821,111.72131656458366,2.6780920735469995,2.7,2953.662260711439,3441.251875175822,0.9833279181627956,0.9979804821704908,33.73083849097228,5.186491937364518,2.607240053673533,0.9404648786777631,0.9812916818121412,17.126168858333333,passed,
2025/04/21 03:45:00,0.7485906871344484,0.6593285916969127,88.76122447063823,111.41130695485577,2.676943906367694,2.7,2957.839381919625,3436.6008547223437,0.9833261902592281,0.9978319896013018,33.467958616628756,5.202427903658691,2.5981433142508172,0.9392160160452239,0.9824260702252832,17.117557826111113,passed,
2025/04/21 04:00:00,0.7499764558376344,0.6583968253983657,88.7756612459897,111.15522540869578,2.6778223700257837,2.69,2958.183041527947,3432.6929148317804,0.9832680354519459,0.9977381747761173,33.29586421153824,5.237220399785555,2.5956755169384764,0.9399374721253776,0.9849943503972319,17.1136306,passed,
2025/04/21 04:15:00,0.7496108233805984,0.6575883224471291,88.78921345624451,110.89774432533316,2.67678874280272,2.7,2960.621144189844,3429.504733066946,0.9833568606525837,0.9977103030523278,33.273952557048084,5.18626420607168,2.596542672595654,0.9403746970621435,0.9853856610178483,17.10501701333333,passed,
2025/04/21 04:30:00,0.7494996137001899,0.6567975355901224,88.83125526796964,110.69295492251172,2.676736548805727,2.68,2962.704047351105,3426.2226260918105,0.9833965546367497,0.997674129805478,33.256524858374654,5.119211530131831,2.5981403496333764,0.9378194979047951,0.9829680573411343,17.101473534444445,passed,
2025/04/21 04:45:00,0.7474590098084442,0.6582007907403313,89.00949969230435,110.69948217760565,2.6821601839766864,2.7,2967.02386409888,3407.5145732096003,0.9836035885960474,0.9978169997024083,33.394578845913294,5.773600390724432,2.6056961118228403,0.9500057150373321,0.9910043076414509,17.097533187777774,passed,
2025/04/21 05:00:00,0.7484693037163784,0.6578188885972172,88.83808678677826,110.36338831795187,2.6821724128581863,2.71,2962.2556198533116,3409.0404274473417,0.9835398419539197,0.9978067813732078,33.2832835596162,5.65622747797961,2.597085998274751,0.9541434298152282,0.9961234947714669,17.08891449222222,passed,
2025/04/21 05:15:00,0.748560863740947,0.6565759954727435,88.64445902544998,110.0138930158367,2.67984477884648,2.69,2957.8379021719247,3417.518754624481,0.9834618711370555,0.9977821842458642,33.3384277660724,5.017383033556198,2.5910692020468025,0.9413783361068425,0.9840699930945165,17.084966249999997,passed,
2025/04/21 05:30:00,0.7476500715221424,0.656932420664473,88.63265389940815,109.83367191569113,2.681595649371725,2.69,2960.5862626509975,3407.3928187592974,0.983587332125929,0.9978292171833705,33.35853110696058,5.238774375900471,2.588200819245565,0.9451747681268113,0.9859314926453444,17.076345,passed,
2025/04/21 05:45:00,0.7477256305569168,0.656274757886005,88.61915460668209,109.59878031565542,2.6820887302501024,2.68,2959.1041889878043,3406.375319865476,0.9835708729306064,0.9978182681905038,33.36572559585641,5.113076840185579,2.5890569642948957,0.9436301774617375,0.984582006101684,17.072780853333338,passed,
2025/04/21 06:00:00,0.749123241273741,0.6556535076345036,88.51857722901443,109.32144964876352,2.6823950772300518,2.7,2956.8355511904106,3406.4401778202086,0.9834946638144013,0.9977622821261857,33.200613270785354,5.0244781295974414,2.58113636907531,0.9443284046991127,0.986922487619881,17.068819490555555,passed,
2025/04/21 06:15:00,0.7472343412919064,0.6574157652880107,89.08717369753322,109.80674529103584,2.6849875235388074,2.68,2975.9214607409313,3411.8649968518093,0.9837108988267895,0.9978832134101341,33.261921125930805,5.338755733757637,2.586349918458601,0.9584429210694811,0.9971998059698319,17.151126941666664,passed,
2025/04/21 06:30:00,0.7510498600164027,0.6565744786966586,89.57584394662678,110.09425675710142,2.6848380399265683,2.69,2997.405972104037,3425.119641778866,0.983575156323135,0.9976077803991265,32.692905520176204,5.305514641204277,2.572405294688283,0.9580062836968644,1.0015865085642142,17.243441080555556,passed,
2025/04/21 06:45:00,0.7493465684778257,0.6580994574850214,90.3106971464076,110.696725124552,2.6877934562459496,2.68,3021.488168513368,3428.1347218601377,0.9838207065463013,0.9976885096709676,32.695002693643566,5.754990475859041,2.581562928917382,0.9719826470080803,1.0122860777993479,17.335254199999994,passed,
2025/04/21 07:00:00,0.7496824003718857,0.671221415006756,92.01992756657107,113.41584485915114,2.728477209561989,2.84,3064.650729128272,3418.0081613373986,0.9833681517619507,0.9981527994920236,32.35536080780568,8.86354859104052,2.562199017672507,1.0532511220347722,1.080204110532593,17.687787039999993,passed,
2025/04/21 07:15:00,0.7414340735546188,0.6730120328830361,89.05957796652358,110.2273742177626,2.752571640230277,2.78,2943.323500708032,3276.3576548268497,0.983572043322309,0.9991164796145117,34.220262352315686,10.225959069781377,2.5844242273168647,1.0374778858766331,1.048132179643545,17.120117959999995,passed,
2025/04/21 07:30:00,0.7347375162104186,0.6694333275281472,85.79346415782304,106.47744904225144,2.751343238928198,2.81,2830.5653467424277,3193.6786947934916,0.9835897637090264,0.9995905499686821,35.58237149749776,9.471672964514228,2.5917353090274924,0.9961986439207005,1.0017047276220858,16.574763113333333,passed,
2025/04/21 07:45:00,0.7347685904745936,0.6671749123093643,86.16958947843439,106.62419513022391,2.736667561441977,2.77,2858.151688970041,3234.4801618692195,0.9837680877243172,0.9993631122627106,35.35658116604685,8.208219722529227,2.5797280689538646,0.9802058112110364,0.9885387818229459,16.67350795,passed,
2025/04/21 08:00:00,0.7353846307014031,0.6678860202846313,86.85102046872107,107.16758854493422,2.7411662386319446,2.8,2886.1305858981978,3230.873779015862,0.9838593165384525,0.9992390605199502,35.11282795907349,8.707355767086696,2.575913259962885,0.9814794060001159,0.989124373764812,16.76772584666666,passed,
2025/04/21 08:15:00,0.7346292075690827,0.6682026713097476,86.75876497340954,107.14364732856346,2.7363911604967828,2.77,2889.80736955274,3259.3512404850158,0.9837969369049148,0.999288459953106,35.20808738458234,7.709767635200741,2.55913386799169,0.9716807061384891,0.9782083332965945,16.826503264999996,passed,
2025/04/21 08:30:00,0.7348510005089626,0.6669904086904014,87.48389041271089,107.48989741639583,2.73499567870125,2.78,2920.7601274612352,3256.7173558835366,0.9840213010425404,0.9990539508930676,34.89961500363824,8.114208928087898,2.565721156578933,0.9741628921274762,0.9817715776194921,16.89537422222222,passed,
2025/04/21 08:45:00,0.7286217297515787,0.6695567573739715,87.81350908530831,107.87811900843528,2.7345536724658723,2.76,2936.3387027527524,3269.393676002909,0.984330074700256,0.9993359288858283,35.334603605655275,8.105976555084636,2.573432377871117,0.9900678328045818,0.9878025024366311,16.969908266666664,passed,
2025/04/21 09:00:00,0.7170620725116646,0.6778763198039218,88.81256046282124,109.42039574465687,2.7510906544635096,2.85,2975.01589939284,3262.195532429717,0.9846853419313063,0.9998944269152441,36.151480665938664,9.576003061908125,2.5869921541937355,1.0269484264174735,1.0017698047847192,17.15913408,passed,
2025/04/21 09:15:00,0.7293544284194733,0.6702341856045356,89.96525080153795,110.20387723042306,2.722142341730006,2.71,3051.594333991839,3369.036110827851,0.9841438276973767,0.9985910530726575,34.275219638442834,7.054489167353009,2.527814752765102,0.9833784435427653,0.9832995627483949,17.47786999444444,passed,
2025/04/21 09:30:00,0.7260225986699913,0.6741921410892497,90.96793756274431,111.12315216598805,2.7345429689712786,2.8,3073.174653894359,3355.3783484914566,0.9844266383693492,0.998889155489283,34.42895195266545,8.568212390646032,2.5539292054311638,1.029892752503121,1.020602520155557,17.579154413333335,passed,
2025/04/21 09:45:00,0.7337840260476407,0.6709365080912612,91.321679549706,111.1542209713574,2.7311885299051495,2.8,3092.7863476482626,3374.491449763044,0.984017265324805,0.9983100296133286,33.502651876042385,8.163313629819482,2.5297779338808093,1.0143838043537312,1.0175719911135244,17.663354939999998,passed,
2025/04/21 10:00:00,0.7309793921002508,0.6710040847473558,90.0284973915347,109.527405122907,2.743463982081858,2.79,3028.0408216555497,3307.0713423669717,0.9841063152201632,0.998793356406885,34.366157386170265,8.814849080125398,2.55227614714021,1.0141674483034993,1.0116184765964518,17.380152044444444,passed,
2025/04/21 10:15:00,0.733481523738301,0.6698076923629259,90.0080742888128,109.2848628555545,2.741424101584542,2.79,3019.5617446906112,3326.8629347100778,0.9839074041898592,0.998754932000783,34.22675310319317,8.19959356353967,2.5516376061091717,1.0165700006536404,1.0176423355767434,17.398241575,passed,
2025/04/21 10:30:00,0.7336906065526675,0.6700210283107637,92.53010522384612,111.84663424556788,2.7286797167841974,2.72,3151.1377267276907,3401.1982933555196,0.9840694187470945,0.9979248679541068,33.017636187089,8.1155188714945,2.5208365311280874,1.0175062749641042,1.0214306079216837,17.87922639555555,passed,
2025/04/21 10:45:00,0.7203133915286708,0.6766856391125552,92.00649172209704,111.87423885930401,2.7376522260839593,2.71,3132.373972958947,3380.7930624461155,0.9846289935719393,0.9988855476441216,34.723341200345644,8.025925715899684,2.534544401932609,1.012120890599208,0.9931537109845622,17.83078623333333,passed,
2025/04/21 11:00:00,0.7308657610478091,0.6709611851275017,92.15391264395436,111.41420668507641,2.732758460335167,2.77,3114.1639820342425,3378.984381827842,0.9843021679044199,0.9983969858377241,33.665989543690316,8.463167501247202,2.5557948312247363,1.0372575575132055,1.0361281358604346,17.744206125555557,passed,
2025/04/21 11:15:00,0.7358539325968901,0.6718252806156308,91.63333149079877,111.10376167197018,2.745059652896856,2.76,3078.3781574728077,3350.3062332650193,0.983894636578527,0.9984729551099469,33.509179185162196,9.191486511079317,2.5522938445173633,1.0439502407670078,1.0467576260803084,17.64712214222222,passed,
2025/04/21 11:30:00,0.7319795494105199,0.6730069513887839,91.32570206438439,110.9488931989453,2.748704503602019,2.76,3064.731875769465,3320.1171379715693,0.9841553819093817,0.9987308990947995,34.01177149692045,9.794969662167935,2.567892339643489,1.0457422815670576,1.0427654440895853,17.55006323888889,passed,
