datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/21 11:45:00,0.7334881570255565,0.672693203033556,90.78014233225923,110.56180161990056,2.751234675224484,2.77,3036.257839503905,3309.362642777264,0.9839544471806707,0.9988083558434914,34.17065179079125,9.688884955063289,2.5709921517501306,1.0368820661335845,1.0360139890014664,17.458291106666664,passed,
2025/04/21 12:00:00,0.7357558620211524,0.6712202629699837,90.06424062642203,109.94273240248596,2.745580019962677,2.75,3008.062235035049,3315.2944110781737,0.9838202185279916,0.9988241540661928,34.167010927429374,9.02130232666952,2.565194773053077,1.0283992757441278,1.031954736474502,17.361281666666667,passed,
2025/04/21 12:15:00,0.7347363778693705,0.6716309968884008,89.6498349349196,109.64862230294217,2.747964391409902,2.75,2984.6737590148473,3297.9030315122113,0.9838808907020808,0.999034302683809,34.48411950970772,9.216143870629047,2.577530981597228,1.0290790582596143,1.030921614086809,17.264297306666666,passed,
2025/04/21 12:30:00,0.7376242350710873,0.670904284456312,89.48771947680494,109.4210950875201,2.753706875719874,2.77,2967.126722802841,3267.1381432347926,0.9838617387536708,0.9990339895521836,34.36276065618051,10.047554646507953,2.589486783416225,1.0363257358645923,1.0419737444325523,17.16733802666667,passed,
2025/04/21 12:45:00,0.7435061071075024,0.6673561369645774,88.8081301856463,108.71428218412541,2.751787583448174,2.74,2936.756299701635,3266.63088372199,0.9832769764982409,0.9987171207492993,34.24193826155784,9.226381120689014,2.5842268319499593,0.9999443830478763,1.0162584021521601,17.070403826666674,passed,
2025/04/21 13:00:00,0.7395603762871915,0.6681604470024992,88.39291201871295,108.41501393929241,2.751380124327242,2.75,2917.323316692834,3249.4447148535405,0.9835421856367447,0.999013716042697,34.70215765623215,9.516735859504562,2.6024711713566675,1.010633382519484,1.0219821596431002,16.967122993333327,passed,
2025/04/21 13:15:00,0.7438440650914107,0.6658359097904774,87.96924235005119,107.91812469367142,2.752735456932771,2.75,2902.8355611220363,3224.3721919551285,0.9832973329761916,0.9987252155691273,34.29372575964381,10.044660162378069,2.597814895046019,1.0061373915945966,1.0251262343823528,16.86658203388889,passed,
2025/04/21 13:30:00,0.7469346698987576,0.6628395942422949,87.16571488521143,107.0965579025606,2.744477130943481,2.76,2872.3757726201243,3232.9881275118128,0.9829832422331605,0.9985635484152403,34.16507109418804,9.19038560062349,2.594955317699608,0.9927002379949308,1.0189917512142466,16.7560316,passed,
2025/04/21 13:45:00,0.7454855034885076,0.6635058868028427,86.81032574538163,106.82622617184626,2.7508376453034526,2.76,2849.6533335083477,3203.225369975892,0.9829959479122676,0.9987444604151515,34.46304713796371,10.008696428526001,2.6135919524271234,1.0069341401993492,1.0311462421600295,16.650486600000004,passed,
2025/04/21 14:00:00,0.7458577763159401,0.662550870198651,86.4219341147391,106.4148339268016,2.7525405036176864,2.74,2828.46656813798,3182.5016355708735,0.9829323405976592,0.9987570925668273,34.54058898291506,10.453473873629612,2.6280217349134163,1.0140095926932537,1.0400768475586015,16.545433446666667,passed,
2025/04/21 14:15:00,0.752383860684266,0.6685445260899036,89.7652060193012,110.6808431495734,2.7596660197357674,2.74,2966.210442552832,3250.6513953068184,0.9829728235704048,0.9982341653267486,33.04346233646869,11.35070184124287,2.579950372970763,1.017062199702046,1.0458239018778797,17.15646236333333,passed,
2025/04/21 14:30:00,0.7464384647640138,0.6685777477606271,89.13056569754627,110.20170919301265,2.749935482711646,2.74,2945.3459742186506,3258.7809130940927,0.9832537261047565,0.998532275418858,33.82144651714105,10.460723714845548,2.5955053160952946,1.0068231231906313,1.0291674809536695,17.060948666666672,passed,
2025/04/21 14:45:00,0.7432338879932082,0.668072258794617,88.62583412079738,109.79159135162175,2.745785421047446,2.73,2928.2609978291484,3250.576422101017,0.9833856839648278,0.9986615979609371,34.27693561769166,10.189192268900838,2.606976493733917,0.9969280583769825,1.016587956513712,16.96576170666666,passed,
2025/04/21 15:00:00,0.7467700596204325,0.6667343901128818,88.02645308097738,109.26354565669835,2.7466170682019597,2.77,2899.275243581839,3244.882768846921,0.9830030310325804,0.9985715011138833,34.12725082779558,10.107900258984632,2.6058556542183093,0.9954685008970592,1.020873088494258,16.875649266666663,passed,
2025/04/21 15:15:00,0.7441319224079881,0.6667712587698472,87.58317672862297,108.94680836740898,2.745424122698369,2.77,2885.541725309213,3226.5886602772166,0.9831716050482983,0.9986968928633354,34.4442082704987,10.3032929598565,2.613590010784715,0.9925918132861169,1.0154417687570745,16.78039020166667,passed,
2025/04/21 15:30:00,0.7480101860500235,0.6629186144800134,86.97158423438202,108.1952342520941,2.7354552444247027,2.74,2864.563445170705,3234.874492223836,0.9829061183296236,0.9984062942278816,34.136210578713,9.528246247923034,2.6109359016156293,0.9775509591621253,1.009348588999289,16.684739493888888,passed,
2025/04/21 15:45:00,0.7439908637274014,0.6662076227062204,86.67239564749717,108.33831537661158,2.7417800707510076,2.75,2849.8228143960728,3220.736933266476,0.9830263781336636,0.998807477970907,34.683137806787734,9.956860069845037,2.6166042466930266,0.9860928599954804,1.0103146418116902,16.64413973444444,passed,
2025/04/21 16:00:00,0.7449804384432087,0.667618997805201,87.29782340382317,109.3528577569467,2.7421572002467696,2.74,2871.327276582196,3245.3426562241248,0.9829021495847974,0.9987325291579436,34.57400600545513,9.794289804762233,2.6129866356373284,0.9809995535250549,1.0056219356533234,16.772870497777777,passed,
2025/04/21 16:15:00,0.7351850019163085,0.6757899981844407,87.5932722994483,110.70985889688833,2.748376125521821,2.81,2893.2175651892358,3256.596598907719,0.9833957071736514,0.9994415267176443,35.54118934353505,9.847457153810947,2.600020047662011,0.979656021145502,0.9855869262474032,16.902002425000003,passed,
2025/04/21 16:30:00,0.7414555929839086,0.6704855316112633,88.36395589861293,111.26719569977558,2.725194399885465,2.77,2927.807053251317,3325.608708225945,0.9832909772001365,0.9987903264387117,34.615517122601986,8.332865469113557,2.595395401084638,0.9683947524970572,0.9884116463139753,17.041773613333334,passed,
2025/04/21 16:45:00,0.7416024442431235,0.673312078610655,88.79244631234772,112.10318756041447,2.731030024103367,2.77,2936.234795998826,3329.076028971334,0.9832910460605842,0.9989287024107429,34.56259968563881,8.970204344968868,2.59814310882905,0.9868898929988664,1.004706999573029,17.11075197333334,passed,
2025/04/21 17:00:00,0.7369655048890194,0.6765130607387453,89.45178281181718,113.07516221133451,2.7394602830092056,2.76,2954.589009476402,3309.205990495008,0.9836118383685026,0.9991530353230706,34.910037358102066,10.164744025046993,2.6209308126188766,1.0033209132442822,1.0133343755806816,17.159417623333326,passed,
2025/04/21 17:15:00,0.7439243304709688,0.6747565982207601,89.89771498711958,113.65384537055878,2.735968531201333,2.74,2966.069125783002,3343.4611493567495,0.9831207443558613,0.9987442205653486,34.26404595953183,9.684884719023442,2.6107299289652435,0.9972328273718628,1.0180565705743836,17.262676279444445,passed,
2025/04/21 17:30:00,0.7439898388848553,0.6760001162471754,90.2289548736751,114.27130597832722,2.73571365742304,2.75,2980.096204755774,3346.7968308884692,0.9832698279395489,0.9987635606593938,34.04363741463753,10.141622993123077,2.6084412934877355,1.0102073619877885,1.03080957924238,17.308567686666674,passed,
2025/04/21 17:45:00,0.7438349049431618,0.6770106574590498,89.98078043238594,114.30029539367325,2.7385316921413327,2.76,2970.1554010539057,3336.447291511173,0.9832365843859396,0.9988581484728322,34.13375793183665,10.423169293949636,2.6065018775846927,1.011255264161477,1.0308900774336411,17.27083134333333,passed,
2025/04/21 18:00:00,0.741585863863159,0.6777631811164702,89.66108841923455,114.28921630002945,2.7380153125655937,2.77,2963.932729298477,3331.9847169380355,0.983226357776824,0.9989308121874261,34.445360972008075,10.271715878847251,2.6042787228271616,0.9968930731656995,1.013599349742704,17.23831837444444,passed,
2025/04/21 18:15:00,0.7439258316585156,0.6752659486735619,89.50990632011951,114.05049138922203,2.7272664637906687,2.74,2955.0327937194197,3353.9141845088875,0.9831927372245505,0.9987925038352136,34.27109847345685,9.508197681284145,2.6106392792283937,0.9937942633108524,1.016431716760364,17.206179515555544,passed,
2025/04/21 18:30:00,0.7444982112485956,0.6752360783811864,89.43627830007908,114.10740800065157,2.730018038167473,2.74,2946.4293080708435,3342.222518880989,0.9831085924358506,0.998783160791204,34.29311296080835,9.907263319480268,2.6196667659778297,0.9966486038075112,1.0203973323182138,17.168132923333335,passed,
2025/04/21 18:45:00,0.7492185626842253,0.6739916960958627,89.32532306495548,113.80524412971427,2.733417525694485,2.76,2940.474579565637,3328.4784821562357,0.9829034608130006,0.9985873076500651,33.73497577800668,10.47057916250489,2.610154484692761,1.0090016017588461,1.0391109784224903,17.135666166666667,passed,
2025/04/21 19:00:00,0.7480394648237509,0.6737802293642938,89.3792243652949,113.68569630008017,2.737141760918824,2.75,2942.2162498773223,3306.4815364151764,0.9830348919858846,0.9985967118590264,33.81878933798568,10.993845331383815,2.6180022089249797,1.009089775028529,1.0376736189008524,17.103571662222212,passed,
2025/04/21 19:15:00,0.7497815629615229,0.6723620671116032,88.98217974133927,113.1296400076174,2.7334545074283736,2.73,2926.97938066748,3316.2471475470666,0.9828309417626524,0.9985276651024348,33.753769953640365,10.353304159569653,2.61303947389551,1.0020996137099178,1.0336032790240077,17.065575694444448,passed,
2025/04/21 19:30:00,0.7461876491265372,0.6746674430737919,88.73187319875083,113.04271380045273,2.740807355044654,2.75,2921.988836660446,3292.789812121326,0.9829614397516581,0.9987835985541362,34.1970245008847,10.782922895107706,2.608955070045341,0.9984720724772365,1.022843853007707,17.03351103055556,passed,
2025/04/21 19:45:00,0.7459024825036181,0.6713702207350384,88.73597991024586,112.58300491624432,2.7313500851018047,2.73,2924.5030948636213,3297.8955555458724,0.9830941647602031,0.9985778921569683,34.16496842726902,10.233851923237244,2.6222728533783326,0.9873488127631391,1.0146795235349693,16.995549083333323,passed,
2025/04/21 20:00:00,0.74596565617026,0.6720592088505054,88.41483883177779,112.29232904941497,2.736355305798084,2.75,2909.727973843815,3289.5818248712444,0.9829151488574411,0.9986719381520384,34.330371912196924,10.288564854086815,2.6187595568816264,0.9873714566669604,1.0136116706690974,16.963514260000004,passed,
2025/04/21 20:15:00,0.7442986260063679,0.6719090970978616,88.28896885990623,112.03842870918218,2.734038577300253,2.74,2907.778435321081,3284.9430163056227,0.983135321003578,0.9987681921401182,34.408940859684165,10.252347416701816,2.6210318920241917,0.9895304237161237,1.0138286652037263,16.931139347222228,passed,
2025/04/21 20:30:00,0.7441109866833787,0.6716212433090326,88.05974958492259,111.70993734012328,2.7348206928673306,2.74,2901.8228804642495,3275.265097736135,0.9831429093713154,0.998777409419223,34.44184787822279,10.323288204420052,2.6178632942241875,0.9882939930659771,1.0123446865097463,16.893228024444436,passed,
2025/04/21 20:45:00,0.7390902244608463,0.6756026005032856,88.30726308560253,112.39307348499045,2.737076251752593,2.76,2914.2739662691683,3296.7295899700734,0.9832856239093345,0.9991394687595277,35.02784037777539,9.844983546183903,2.611296321482614,0.9838526216682821,0.9981089092977063,16.99999033333333,passed,
2025/04/21 21:00:00,0.7382478777503659,0.6760643068022008,89.14405074025112,113.25457017246207,2.7327724310315245,2.75,2948.9096833656245,3327.0346861378703,0.9834104469047603,0.9990355096277355,34.89513971365965,9.531162681526235,2.61120253587153,0.9849835686009996,0.9983770364022224,17.150727751666672,passed,
2025/04/21 21:15:00,0.7406712899186481,0.6759367256091432,89.9215067874187,114.05935532227363,2.730731778642139,2.77,2983.6614553891986,3352.274914117581,0.9833167801218143,0.9987527302473691,34.351354691270124,9.532801804530981,2.598634597124543,0.9888590654418008,1.0058333707874636,17.301742791666666,passed,
2025/04/21 21:30:00,0.7351019582322771,0.6791885710048292,90.63690936561508,115.08882075623266,2.7309606693038813,2.78,3022.938274473374,3367.602094525022,0.9836221295778749,0.9988763734587919,34.48287114424625,9.865299969865077,2.5937138625684506,1.0025120747727692,1.0106677513002875,17.45231440333333,passed,
2025/04/21 21:45:00,0.7286866919994822,0.681857614044001,90.97365410642784,115.84384607474492,2.724487710127582,2.78,3057.697856606094,3403.3957550309246,0.9838036907263803,0.9989629464587797,34.767663350303074,9.191737668556907,2.5769708542503067,0.9966174328396427,0.995656127802561,17.60317013888889,passed,
2025/04/21 22:00:00,0.7314608036774145,0.6784412548021781,91.55340708471628,116.13564999829902,2.7059925737626838,2.74,3085.4479829479474,3467.2055554458293,0.9838499903787699,0.9986247912804551,34.2293158448632,7.724729684129866,2.571841428332579,0.9933335118037171,1.0001300019519512,17.731431813333334,passed,
2025/04/21 22:15:00,0.7291463228692102,0.6833496787565098,92.15562639585701,117.09360807299156,2.7230307262164444,2.78,3099.4517656763205,3448.3393674844788,0.9837926895023601,0.9988730585888737,34.36977320898103,9.137264395172616,2.5757175212798478,1.0217510449378806,1.0199805340742447,17.82983644444445,passed,
2025/04/21 22:30:00,0.7207525098549907,0.6877626118086506,92.75418619161043,118.05440319884623,2.730376218554176,2.8,3139.1744625703777,3425.0312275490164,0.984323566708993,0.9991328953363515,34.92291211052423,10.086707390832165,2.574679597279245,1.0190356305680313,1.00315905013584,17.922751109999997,passed,
2025/04/21 22:45:00,0.7297576344250826,0.681013604722053,93.14598318048925,117.88433612670993,2.711190375187773,2.74,3160.0899164801876,3487.070981075601,0.9838802508742543,0.9983384237212819,33.78898879464501,8.48650314942032,2.5593759417456408,1.0013232501044018,1.00398905038855,18.021718647777774,passed,
2025/04/21 23:00:00,0.7319350363340078,0.6819864994118425,93.86939293159605,118.53940787130222,2.7148385277210867,2.78,3177.1797000951315,3495.3239037217995,0.9839353948445078,0.9983418921730076,33.35894800727596,9.068258790044704,2.5637937671118576,1.0291549800076674,1.0329378009177514,18.114769860000003,passed,
2025/04/21 23:15:00,0.7320393077801495,0.6807483784446289,92.4100761950195,116.76650464221483,2.721917708967422,2.77,3108.528696313433,3446.2898788804687,0.983758597344618,0.9986169767058569,34.01392175882851,9.075373768531463,2.575660242598282,1.0172850456413385,1.0208418096667313,17.841676758888884,passed,
2025/04/21 23:30:00,0.7310010341641452,0.6819741758239667,92.41127568988252,116.83946322137207,2.725784961128028,2.77,3110.144456877253,3441.104467008269,0.9837286995509835,0.9986837190377426,34.09918017811362,9.339679052946867,2.5717427331321527,1.0234794919997112,1.0242129444145813,17.857295793333332,passed,
2025/04/21 23:45:00,0.7244935789511712,0.6836364555634443,92.47966561467658,117.00687955614971,2.7236986447270346,2.78,3119.668559027656,3444.244042418893,0.9840461892099364,0.9989154807569826,34.65817997061193,9.208600742524009,2.580827160694733,1.024449012789191,1.0160869253979468,17.878119856666668,passed,
2025/04/22 00:00:00,0.7300168592505123,0.681525270219411,91.72267699118443,116.7198394577731,2.7156592428945405,2.76,3092.5179301882185,3444.3498671176394,0.9838850689547854,0.9987578352483905,34.28048187802173,8.751487755102252,2.5691182483664563,1.0011525983441072,1.0031417719091376,17.75190545333333,passed,
2025/04/22 00:15:00,0.7305262914230284,0.6811728878684681,91.84510247911727,116.72352490319477,2.7159952161317924,2.76,3098.3849939105485,3437.128338821821,0.9839689118314939,0.9987009621351856,34.142271246362824,9.04563068050038,2.569334882706675,1.0056362179913831,1.0084078872725752,17.750422946666664,passed,
2025/04/22 00:30:00,0.7318458396753613,0.6800230480119787,91.78936835408095,116.55282910051878,2.714681415157076,2.75,3100.0331416415215,3435.912249732444,0.983898199269872,0.9985604617124195,34.006737209876036,8.902758228418849,2.5638960080769913,0.9958795153645219,1.0013440623568353,17.743009484444443,passed,
2025/04/22 00:45:00,0.7311155677808914,0.6799145082099587,91.75956370044976,116.46641087393634,2.713434896759089,2.76,3100.855304955575,3435.4974186574054,0.9839772833180366,0.9985805104955658,34.04821390790908,8.858439481907034,2.56435791902218,0.9964261684143068,1.0011115261073844,17.735967577777778,passed,
2025/04/22 01:00:00,0.7305512991897363,0.680284614096711,91.71077422897123,116.39255963652778,2.7156998345765606,2.77,3092.2143660379506,3436.094239454286,0.9839151916142345,0.9986827374934327,34.23151450188673,8.750317149718553,2.5712009885660274,0.996728479699969,1.0000983922209685,17.7289266,passed,
2025/04/22 01:15:00,0.7332841991389855,0.6793890656144667,91.5601748387964,116.15001206942706,2.7159587108302943,2.77,3081.4346335709674,3441.476594349911,0.9837001379018756,0.9986168184522417,34.08630377463781,8.491019975294382,2.5677608990751914,0.9946726590823136,1.001803346186798,17.71595756944444,passed,
2025/04/22 01:30:00,0.7295258351966085,0.6803255513972641,91.56724453021171,116.16471065684804,2.7150135501484907,2.76,3084.726013369563,3437.8635438838282,0.9839462733534661,0.9987748752590905,34.401519567247796,8.60352649822359,2.575057475970399,1.0017202603268125,1.0035942062913747,17.70891903,passed,
2025/04/22 01:45:00,0.7362256244436536,0.6793146889598877,91.39428325596334,115.89828843411111,2.717231590209175,2.76,3074.290458998003,3438.2033213900204,0.9836435821233691,0.9986057410827609,33.73930495858952,8.686266168403229,2.5561563559965332,1.0068243881214833,1.0168055283849766,17.69595383111111,passed,
2025/04/22 02:00:00,0.7303150713894576,0.6804560052336092,91.51202344605299,116.00118617040866,2.7152703887009677,2.75,3083.997816787223,3430.6085382957713,0.9840836187867816,0.998817684866874,34.196069147991054,8.864062127275137,2.5697781029118287,1.0118251926926336,1.0139425466213094,17.688917729999996,passed,
2025/04/22 02:15:00,0.7290565695320301,0.6812626776006366,91.49240635778001,115.968866500339,2.718589596709374,2.75,3079.015647359646,3423.0050083575484,0.9841219184473936,0.9989435701062728,34.37450834550391,9.060465966395213,2.575993893161033,1.016823725044497,1.0162598975681738,17.676325712222226,passed,
2025/04/22 02:30:00,0.7308051338623178,0.6807709929907239,91.5719303800298,115.95090712778189,2.721200224665862,2.75,3077.8890389473772,3415.173301648888,0.9840507949590246,0.9988731405987605,34.231435057618086,9.31005674213588,2.577851487599773,1.0173644397159414,1.0191095693971728,17.668922700000003,passed,
2025/04/22 02:45:00,0.730336736232754,0.68133062478868,91.58199599444389,115.9498154315686,2.7234848413397423,2.76,3075.077806587351,3407.91556189052,0.9841114348241953,0.9989556391054331,34.28322662654494,9.604892429801957,2.5820104149095737,1.026810321228669,1.0271385212364095,17.65633416555556,passed,
2025/04/22 03:00:00,0.7331803898767585,0.6802720102388471,91.4443727431857,115.76115988440627,2.72326036863739,2.76,3072.121704499201,3408.6886297806664,0.9839140315306037,0.9987939040258038,34.03569780519994,9.451641225590052,2.5712609584772186,1.0176731268830594,1.0223746904875446,17.64893394,passed,
2025/04/22 03:15:00,0.7362015028357467,0.6792756767476573,91.29039708122866,115.56803941201272,2.723789729503803,2.73,3067.1275319758074,3407.802855584516,0.9837009510125869,0.9986448479846801,33.79202723620799,9.324898697679966,2.5613604897543696,1.0081994099901102,1.0173102846306836,17.63634888888889,passed,
2025/04/22 03:30:00,0.7324921163092281,0.679884267700593,91.32624344026574,115.59422880131402,2.720883484485323,2.76,3070.829020123644,3408.4340895208293,0.9839943743400009,0.9988042562904368,34.08750579023862,9.275853171840787,2.5707488663743865,1.0128699562084116,1.0172121687842777,17.629319986666665,passed,
2025/04/22 03:45:00,0.7332957639646612,0.6787714716974942,91.17522035199251,115.39050518815706,2.7181497039008553,2.74,3074.9630587176807,3406.052264662309,0.9839668958667174,0.9986456994074696,33.94615849241908,9.080709903310053,2.559447556844263,0.9980291324341588,1.0046034186581418,17.616369882222223,passed,
2025/04/22 04:00:00,0.7323654786669125,0.678871589776111,91.14185710220875,115.34828097161672,2.7179402751306236,2.74,3073.8177606691584,3403.486144578445,0.9840313118439151,0.9986904796496653,34.045687943645525,9.080574636014765,2.5624802649246177,0.9973041663820928,1.0027083121576954,17.60492515833333,passed,
2025/04/22 04:15:00,0.7321035090838827,0.6790140617987507,90.99470655181746,115.20065753481508,2.718521989365684,2.76,3069.265885619067,3398.3716328973296,0.9840476828935674,0.9987290442847434,34.08807696405187,9.124722849941758,2.560729186157253,0.9974421600270876,1.0022438433884444,17.582414813333333,passed,
2025/04/22 04:30:00,0.731586427359427,0.6780708403665296,90.82183330071807,114.97643604449739,2.7136105794200303,2.74,3067.3127074978966,3405.783931060389,0.9840844040516898,0.9986970559028082,34.15076891068181,8.621795868576774,2.5588382763949746,0.9869647362184194,0.9923884699222931,17.565463519999998,passed,
2025/04/22 04:45:00,0.7315452595703312,0.6773438309310994,90.63891647079015,114.72170661719085,2.7099766065835964,2.74,3059.5139821748467,3413.9656517424105,0.984088269408615,0.9987215165375426,34.22340245907952,8.193752431508043,2.5604532746304014,0.9848527637578164,0.9909828312630247,17.54297837111111,passed,
2025/04/22 05:00:00,0.7322590320862601,0.6790148149930041,90.66970503626457,114.8039107219377,2.718739900886199,2.76,3048.6412361250223,3397.8792864721418,0.9840333713617709,0.9988926358632574,34.24069955803605,8.931007786195524,2.5669159706373414,1.0039439864851558,1.0084327795075916,17.526412566666664,passed,
2025/04/22 05:15:00,0.7317041589754321,0.6783142434028638,90.39319569112001,114.50292909060448,2.7159281483671265,2.75,3040.7432886327942,3400.808319287819,0.9840027015448414,0.9988948639717868,34.38699078205167,8.472407438132926,2.5657721158802604,0.991979213121234,0.9965971260635214,17.494791331111117,passed,
2025/04/22 05:30:00,0.7253612427680582,0.6798542464088696,90.43615267308465,114.54722718769942,2.717251830348354,2.74,3044.625596382011,3380.9405043849392,0.9844400738890141,0.9991609656238055,34.95449147978855,8.959149784072963,2.584161291521977,0.9990511217721887,0.9948499421517604,17.459881248333332,passed,
2025/04/22 05:45:00,0.7328042576462137,0.6776216519198757,90.12302595755364,114.08214351435852,2.7194604382719527,2.76,3025.924298037903,3381.592979325333,0.9839247436991791,0.9988896844653552,34.4409499155325,8.724046623802368,2.5697973509406036,0.9899603922127391,0.9959193779121633,17.424989743333335,passed,
2025/04/22 06:00:00,0.7298189927350961,0.6783502584275847,89.6937850104568,113.79943581456394,2.717244797152224,2.74,3018.0418916149233,3381.866145502899,0.983998465689816,0.9990342635559789,34.764691455170855,8.316560747447502,2.5632655803668167,0.9803062797467269,0.9822019102880788,17.390116816111103,passed,
2025/04/22 06:15:00,0.7275866208607511,0.6808312644445931,91.33335233421643,115.75781598523692,2.7130705333673752,2.77,3094.5082172255798,3424.889705705215,0.9842932970498617,0.99883751270034,34.244932405415156,8.739751194177046,2.5544391102894224,1.0020875391167605,1.0004385927315886,17.687586400000004,passed,
2025/04/22 06:30:00,0.7278480643090048,0.680310065251656,91.5666058751834,115.93458008779679,2.7133358258021243,2.75,3105.133375777622,3423.9155703298093,0.9842695257737122,0.9987129648227469,34.176389319260366,8.815100339593826,2.5556606399367134,0.9957512655485038,0.9951543523410437,17.715502413888895,passed,
2025/04/22 06:45:00,0.7235624971419586,0.6825676179267879,91.49581562368316,116.16467081942942,2.713354735611313,2.76,3108.2296903302067,3433.1198050415246,0.9843563363929209,0.998929874834102,34.56428461623966,8.611213191056489,2.5530122334164815,0.9969783909107371,0.9894315837194403,17.749001630555558,passed,
2025/04/22 07:00:00,0.7194951517802841,0.6845640013710943,91.34056005005792,116.32408106513695,2.7130114011890827,2.75,3105.8333955571493,3448.8278393042597,0.984356196858508,0.999169589005011,35.11235052243892,7.95219021671069,2.5503048936697783,0.9857825351182793,0.9720559201193961,17.782870661111115,passed,
2025/04/22 07:15:00,0.7183063900146899,0.6848288973583337,91.33639789315372,116.41416879818603,2.705444478285879,2.72,3111.2543283771874,3474.122203072675,0.9845563244074828,0.999277952807419,35.13955796842054,7.263624341321474,2.543665644203721,0.9863300617007903,0.9713842164142826,17.81637057444444,passed,
2025/04/22 07:30:00,0.7195921486349222,0.6843067145927276,91.4980498220496,116.54850866125332,2.7038001143717585,2.73,3118.874327693613,3482.8971541917213,0.9845155790436809,0.9991759490333969,34.952345140154875,7.13379391840424,2.539434751998863,0.9845692242477116,0.9717837893849561,17.849870487777782,passed,
2025/04/22 07:45:00,0.7208975964944485,0.6843965058675169,91.73504606774306,116.78462832621398,2.7057728617321186,2.72,3127.9573228199483,3481.5192366986516,0.984474648036168,0.999090272127745,34.76094918463838,7.351713944649264,2.5361194789589683,0.9842312141084376,0.9727880404834808,17.883742305,passed,
2025/04/22 08:00:00,0.7213164998014875,0.6853613792688545,91.964284178334,117.08433648440726,2.7102804712078044,2.75,3135.9288905131184,3472.8555767335065,0.9844735033829894,0.999083800990019,34.68842901735288,7.815166209273012,2.5343771989133597,0.9874566377190117,0.9753030586248319,17.91165948,passed,
2025/04/22 08:15:00,0.7218470888617242,0.6861606453965184,92.28774915606208,117.48211507624032,2.7121816917673134,2.75,3147.046795977153,3477.691467148577,0.9844810717124852,0.9990800765275426,34.58812492635756,7.959964509260498,2.532191423698585,0.9903447122752406,0.9779478635201064,17.96749383,passed,
2025/04/22 08:30:00,0.7187421563678266,0.6863173835124966,92.49769831167332,117.7140595784507,2.7054236533423657,2.71,3148.2887950903755,3511.7104302787816,0.9846278385786768,0.9992733818122027,34.99951983443476,7.056450800161683,2.5481337202934022,0.9920750315620647,0.976521677498615,18.01811943555555,passed,
2025/04/22 08:45:00,0.7221872730366635,0.6863013245580611,92.98663397469839,118.18405821256553,2.710072389982115,2.74,3168.6176802540203,3502.6205363373415,0.9845178399977635,0.9990230854044652,34.494426492211986,7.787374443298657,2.539319199867939,0.996361024040205,0.984559836914586,18.079538497777776,passed,
2025/04/22 09:00:00,0.7213975278628797,0.6860863348991701,93.18369636138709,118.30661028345898,2.7070156299784056,2.74,3178.9165175409657,3506.042723442606,0.9847111505533239,0.9990146000663492,34.4568460524425,7.819551409348988,2.5420643615536878,1.000808857974063,0.988424363099439,18.096289151111108,passed,
2025/04/22 09:15:00,0.7254949009871449,0.6818160157854328,92.87286136257443,117.61356828094786,2.6969945207702164,2.74,3172.816135594868,3518.4886940005827,0.9845311651680188,0.998636461465982,33.89201240115056,7.220972841725961,2.5350351153672563,0.9939469804261769,0.990972336833401,18.046412462222214,passed,
2025/04/22 09:30:00,0.7241901630390241,0.6828736782445034,92.49587959428945,117.35368458583187,2.698959038602675,2.71,3158.885660504569,3510.9981231946585,0.9845378464271075,0.9988061707293969,34.119835072079724,7.232931798855152,2.5319946236054833,0.9959016033108604,0.9900469151318279,18.00174312444444,passed,
2025/04/22 09:45:00,0.7223914919821686,0.6842608237306554,92.54657545196392,117.35939486827652,2.7067739832455966,2.75,3154.1253140281974,3479.9985167081154,0.9846746917972755,0.9989572286182629,34.31389404177579,8.195311018469278,2.5457346689907876,1.0097703518877554,0.9996280391972936,17.957073786666665,passed,
2025/04/22 10:00:00,0.7240960389593784,0.6836356167819821,92.5222326134206,117.18072892899956,2.714160105098474,2.78,3148.755717842376,3448.9365540180197,0.9845129839481219,0.9988152816398062,34.159739310344705,9.073424396837536,2.5513081640850213,1.0131402690166786,1.0050891869386602,17.90719315,passed,
2025/04/22 10:15:00,0.7270796501175694,0.6802226793941435,92.09776563549104,116.52084447382182,2.7039522968040144,2.74,3136.057178830704,3470.0219685145626,0.9843330450081571,0.9985919766613206,33.94052060158084,7.974514280492375,2.544262457006948,0.9955609019590359,0.9949571435526816,17.862522883333337,passed,
2025/04/22 10:30:00,0.7292946356526436,0.6791941836978275,91.91784103099215,116.26981276874041,2.704737772818225,2.71,3129.7872922377655,3455.793392271136,0.9842773314361714,0.9984794983988725,33.757238061086795,8.200204004393722,2.5407979911137177,0.991010087272289,0.9939006167185613,17.812268833333327,passed,
2025/04/22 10:45:00,0.7245987399872532,0.6825227527285596,91.83802942022349,116.40166797848391,2.715929496289708,2.78,3112.9146853020134,3427.160878899256,0.9844116194502188,0.9989137970953329,34.43534324252027,9.100985407414582,2.563769456844494,1.009565339974682,1.0029591603500927,17.76238413277778,passed,
2025/04/22 11:00:00,0.7368112399588688,0.6771535408806443,91.46927392975667,115.68016131625077,2.710045845205279,2.74,3090.1616413787538,3447.629211336564,0.9837286943765239,0.9983672531196528,33.487465916886805,8.174554724975074,2.5454481731220553,0.9911231574691524,1.0040239280017909,17.717712937222224,passed,
2025/04/22 11:15:00,0.7283878914563672,0.680433791422568,91.19570071935175,115.73822648286298,2.714381528170513,2.75,3082.1669459830073,3428.723862199827,0.9840327738577418,0.9988120547791488,34.425344859976654,8.452292514217136,2.5605898847275737,0.9915087916895148,0.991574626747836,17.673041741666665,passed,
2025/04/22 11:30:00,0.7354781373681152,0.677809111063261,91.10175548407723,115.37019429751503,2.714773846650164,2.76,3060.4321820204723,3431.1409982203218,0.9837034317455638,0.9986320347280515,33.97826434534247,8.339925832479672,2.5666816473513796,0.9953720969417972,1.0058255205451863,17.623153093333336,passed,
2025/04/22 11:45:00,0.7350160014144885,0.6769208047192322,90.82445743891267,115.10088745733549,2.7118969829767243,2.72,3059.588244560491,3422.398748025709,0.9837597412996041,0.9985498871506171,34.005141168335506,8.206021803220137,2.560143798564251,0.9804719082922272,0.9915329457448183,17.57848096888889,passed,
2025/04/22 12:00:00,0.7282746871413579,0.6804330559182286,90.85834622705715,115.31941351957737,2.722031730157098,2.77,3045.7788912333654,3395.662863537254,0.9840202311888842,0.9990523907048164,34.87698328652422,9.10079541493535,2.593148201475819,1.0019665695684743,1.001348762797031,17.533808844444447,passed,
2025/04/22 12:15:00,0.7283284390843404,0.6792831789109911,90.50669856390518,114.94845013090367,2.715633040747149,2.74,3042.81822708524,3395.2948913330774,0.9841512286545517,0.9989991118052941,34.796631435384796,8.725415905388006,2.58360078283402,0.9900810449716527,0.9910584994530163,17.483552704444445,passed,
2025/04/22 12:30:00,0.735426784433192,0.6776138580064454,90.3965554323861,114.67327965862462,2.720183308865077,2.76,3020.41233391115,3390.642074872813,0.9837489542016439,0.9988527973451465,34.364138335271996,8.90181315023308,2.5862012182049194,0.9963681617867884,1.0065200778227041,17.439243195,passed,
2025/04/22 12:45:00,0.743086478171901,0.6748809062698047,90.0124289118609,114.15660698022276,2.719610925044549,2.73,3001.6622182180113,3392.2619456640537,0.9832861936276671,0.9985492633701569,33.80793477241629,8.554174337383254,2.5709820056556416,0.983532840802398,1.0047123632785242,17.388986009999996,passed,
2025/04/22 13:00:00,0.7381751279554213,0.6777870192689042,89.95073716523981,114.26674399636964,2.7283408791997235,2.77,2986.284632964086,3368.7602799302963,0.9834883306969306,0.9989798074198551,34.470131869483694,9.323356157329151,2.596104071059916,1.0031961370727054,1.0156199984131307,17.338728824999993,passed,
2025/04/22 13:15:00,0.742005064105322,0.6753725170001219,89.91855686348104,114.04156361461084,2.7302896012826112,2.73,2991.3915359415537,3342.887201249312,0.983364391315385,0.9986183637182732,34.07423795382844,9.76356010349549,2.5879074760029175,0.982780925796842,1.001837175142624,17.294415367777773,passed,
2025/04/22 13:30:00,0.7425371614392707,0.6749135827768246,89.76710649496066,113.80834761877277,2.7304127263349773,2.74,2965.4499442081665,3352.18153296042,0.9832281460674436,0.9987855313370253,34.38727716454175,9.354565493315565,2.6115460445486454,0.9894825975931175,1.0094835177009915,17.249741385555552,passed,
2025/04/22 13:45:00,0.7428472179258141,0.6759392511244906,89.44430612659858,113.64218406111853,2.7374545097309704,2.78,2950.047968333496,3332.972660654369,0.9830734627988267,0.9988771138888577,34.52535976600763,9.8102659183745,2.609525765040526,0.9915856850488968,1.0105371723509229,17.19948315555555,passed,
2025/04/22 14:00:00,0.7486328060678755,0.6730473670087137,89.11025142006332,113.13034651271172,2.734845750228463,2.75,2929.799163501712,3343.0101403625226,0.9825864567163294,0.9985954498433248,34.1156453709264,9.344713575097954,2.6074571104114654,0.9868564794152047,1.0152021889399656,17.155165866666668,passed,
2025/04/22 14:15:00,0.7444640480876006,0.6736513631486083,89.12108385319772,113.10865926095434,2.7372932256992097,2.75,2927.839720284139,3320.83060827771,0.9828686267501736,0.9987624379609891,34.56029175322801,9.84397227064159,2.62767926005641,0.9895185435760288,1.0126035830775078,17.10444296,passed,
2025/04/22 14:30:00,0.7452648818890811,0.6738338089235489,88.86777311935288,112.86640617264548,2.743031328978915,2.76,2906.654414036917,3307.524769136516,0.9826721381554101,0.998846012661667,34.666826938596756,10.207802771929032,2.6389877402197093,0.9994392561342472,1.0230434318547714,17.04568818333333,passed,
2025/04/22 14:45:00,0.7458994711049702,0.6726458145893617,88.48631736179836,112.45914390726055,2.7422719106504316,2.73,2892.771451349669,3301.7213342463324,0.9825059988730511,0.99877613728221,34.74999882497191,9.958677553739617,2.639428306255858,0.9855551815140124,1.0110764707963482,16.986983566666662,passed,
2025/04/22 15:00:00,0.7395730842200888,0.6745225994221373,88.24804991475956,112.39061562080143,2.745241808569263,2.75,2881.292060857943,3287.163878848669,0.9827226572345671,0.9991206683974596,35.578226985682385,10.138313235026036,2.658654340777861,0.987852546154751,1.004454180953668,16.933903139999995,passed,
2025/04/22 15:15:00,0.7437251539241336,0.6725391456716338,87.81875710554762,111.86334349669902,2.7432833311645757,2.76,2861.2661544781963,3290.2297063240426,0.9823908321905163,0.9989608131570783,35.27117885702756,9.828806822915402,2.6539182489755246,0.9847758468273736,1.0081873921689612,16.875296056666667,passed,
2025/04/22 15:30:00,0.7496870050916943,0.6672827520257139,87.6935731243723,111.3104951703415,2.7358013577786418,2.71,2868.5870758234796,3280.3635934820622,0.9821780100943122,0.9983131791778324,34.54316564154754,9.68797410113023,2.641953652790787,0.9598422783509479,0.9952114212758368,16.822307589999994,passed,
2025/04/22 15:45:00,0.7448789514005016,0.6702196206623374,87.71707048514008,111.47844171809513,2.7474126460717647,2.77,2854.9076030761303,3248.9128684336815,0.9823891407661404,0.9987351715341,35.16000603460785,10.83343489316626,2.6708356236325503,0.9838676561035405,1.0109820056388223,16.769713552777777,passed,
2025/04/22 16:00:00,0.7532337334000896,0.6645257785168616,87.09594599314919,110.54957684776066,2.733880180530699,2.73,2842.3370935302974,3270.3120452725348,0.9818632603542247,0.9981189940865356,34.34289000122507,9.570909286129462,2.6447246075208306,0.954913149368251,0.9971344872292065,16.71125033111111,passed,
2025/04/22 16:15:00,0.7443947803688468,0.6690283521596205,86.76920264868133,110.57178924818881,2.7448254737258866,2.74,2819.1798776833034,3241.7361223889443,0.982178582539433,0.9988123214913248,35.49495609414858,10.24956663873686,2.672727933470006,0.9690477447020498,0.9969042212314089,16.636156631111113,passed,
2025/04/22 16:30:00,0.750769749573633,0.6654696228087285,86.38192883853945,109.88114958190457,2.742640600020736,2.76,2797.5431450768697,3240.845483380645,0.9817171115334559,0.9984722300052283,34.97835032775182,10.136588469897715,2.6730729581900943,0.9715395181818028,1.01032521240459,16.561129811111105,passed,
2025/04/22 16:45:00,0.7528042712523907,0.6634720617458502,85.96730026746741,109.32864261139015,2.7433235935058486,2.73,2777.161767872271,3232.3990109356364,0.9813549564900119,0.9983006612017561,34.89178024467373,10.1422257919213,2.680318981855356,0.9696185679421462,1.0128942118645818,16.486169871111116,passed,
2025/04/22 17:00:00,0.7508334987941064,0.6639206261150817,86.05952672450346,109.43017823924755,2.7469637006951224,2.73,2779.0664170909367,3213.456702870777,0.9814994411714194,0.9983544436630037,35.06765960585891,10.753240385022142,2.6923026568731476,0.9739124084657956,1.0146874344489,16.46124348611111,passed,
2025/04/22 17:15:00,0.7466189184990376,0.6659611208952798,86.92555055850714,110.31565941627025,2.7523447230775924,2.72,2803.0286342280824,3195.063455287299,0.9820867832941425,0.9985823529948941,35.275093018065355,12.005172848066575,2.7211069737066373,1.0006718619659618,1.0351959991721995,16.50881711111111,passed,
2025/04/22 17:30:00,0.7528430849667321,0.6665427028901388,86.77125433130637,110.45138239391738,2.7564473527931375,2.74,2799.5144900100445,3204.7519513595107,0.981605011210549,0.9984087540193339,34.74114877374583,11.880907739398776,2.688495924826658,0.9937674403098922,1.0346794612684695,16.550444337777783,passed,
2025/04/22 17:45:00,0.7534029211888037,0.665882658282902,86.86696445151784,110.63405863664471,2.749941216496819,2.76,2817.0796227603673,3216.5116790861516,0.9816723299423074,0.9982230430712824,34.57641038261812,11.369733408630813,2.6707863633864566,0.9717253554560933,1.0137448002960872,16.59202140444444,passed,
2025/04/22 18:00:00,0.7511585244417344,0.6656403987143445,87.27153792302434,111.00959493241628,2.7425650883178747,2.76,2829.090767543295,3237.8898135953473,0.9819235026962898,0.998268374122002,34.70854590648671,11.023557540314224,2.6873578804922555,0.9794527972002046,1.0199684829016056,16.639089133333332,passed,
2025/04/22 18:15:00,0.7499030995855733,0.6677855155960621,87.40546840370354,111.35565669662505,2.7487554179385034,2.75,2828.897141083508,3239.508576091333,0.9818509293266112,0.998442866524936,34.94837722612396,11.161174153387103,2.6884385288067025,0.9831894582288341,1.019943586133961,16.680563093333333,passed,
2025/04/22 18:30:00,0.7496351220081664,0.6693090325025758,87.49297081785205,111.56836562576132,2.751961936808857,2.76,2823.4043284156373,3251.0991290648153,0.9817481986118124,0.998613424385084,35.077419757831976,11.070657609357848,2.692087860399316,0.9945901000795875,1.0295298782275508,16.716802300000005,passed,
2025/04/22 18:45:00,0.7462134945496657,0.671373149356005,87.83733029139123,112.07729704376132,2.7577922939813475,2.77,2840.052231084554,3238.618880799181,0.981954959639184,0.9987413249584032,35.38084959169904,11.513960151841543,2.6932028756452366,0.9879001718867011,1.0164764992100124,16.763712349999995,passed,
2025/04/22 19:00:00,0.746003386955932,0.6708290954401781,87.85933515353304,112.14195870238652,2.750495705405203,2.78,2855.818205553807,3257.3385048131563,0.9819808336107152,0.9985932515795688,35.334238097176986,10.723585486104342,2.6739420128494458,0.9660054584056355,0.9947763167739008,16.814211278333328,passed,
2025/04/22 19:15:00,0.7481855849888791,0.6699919735437081,88.40144185209118,112.55611988337584,2.742700740619135,2.76,2864.747322898443,3301.486364041194,0.9819373399146509,0.9985380805472074,35.0308444651834,10.055712510496667,2.6837905035631255,0.9846050998538861,1.0173066892649294,16.912133700000002,passed,
2025/04/22 19:30:00,0.7467390939703393,0.67417491745649,88.75167621244019,113.44829127786006,2.754019176046309,2.76,2891.167682551383,3289.274109268913,0.9819812276617531,0.998654382431005,35.08976092922618,10.658306754259298,2.6533469507165752,0.9703359151244422,0.9966329753527715,17.021055211111108,passed,
2025/04/22 19:45:00,0.7464269674661199,0.6730119337749405,89.39128173959332,113.86976332021388,2.7455033165520595,2.76,2908.7382711910923,3322.506035402919,0.9821202281951342,0.998571983196631,35.01168492086888,10.122920654311834,2.670227463671333,0.9805834526157923,1.008471532767693,17.107901909999995,passed,
2025/04/22 20:00:00,0.7455129361539271,0.6744957547701871,89.228679132332,113.82437909839514,2.751917654310867,2.78,2893.0611303142064,3320.4708390877527,0.9819304896594293,0.9987645534970837,35.33859440042927,10.17189297156192,2.6766411272461887,0.9864794592005848,1.0114699768741975,17.09912832222222,passed,
2025/04/22 20:15:00,0.7483865133667172,0.671839766855715,89.1840613799924,113.50922672574349,2.7452613766278033,2.73,2899.205297922666,3324.303319067467,0.981911926615306,0.9984739737605114,34.9080471392084,9.849990332206815,2.667323771199002,0.9751728837911544,1.0059613960345075,17.08515783333333,passed,
2025/04/22 20:30:00,0.741888986571566,0.6756627195518208,89.2431732487466,113.79221347983844,2.753695714287949,2.78,2897.989924123306,3303.272352547685,0.9822937224800321,0.9989583410558033,35.57492410464248,10.570394484259195,2.6806381658950467,0.9903518142960288,1.0097065101844414,17.076389354444437,passed,
2025/04/22 20:45:00,0.7458558217563549,0.6737925530032238,89.05065908158964,113.4441986600375,2.7517322834957656,2.78,2891.0206497025997,3309.591852587816,0.9820015004045438,0.9987330916328306,35.227689378567256,10.240215735320735,2.6709599013442693,0.9835957269723274,1.0090516520343222,17.062425599999997,passed,
2025/04/22 21:00:00,0.7433108486158997,0.6743918867879213,89.11890168440677,113.4902007161347,2.7533269771748126,2.77,2896.0539465535107,3297.784406600882,0.9822016636783892,0.9988224826703334,35.442028709930845,10.498793278521326,2.6761821448024063,0.9821215978942945,1.0039752798794321,17.053662230000004,passed,
2025/04/22 21:15:00,0.7451649826223153,0.6730132205925394,89.03017240517799,113.26449270066253,2.750934532397165,2.79,2899.270559925796,3296.899218152445,0.9821314317710343,0.9986364956370055,35.20703049689565,10.365462236609076,2.665882864713981,0.9738236908773784,0.9989431413875216,17.045257411111113,passed,
2025/04/22 21:30:00,0.7458345171420959,0.6717238356179123,88.85794964884815,112.99275509439975,2.7461267802839573,2.74,2897.1163914869767,3306.711569885727,0.9820563332289773,0.9985334876030464,35.17126875714466,9.750147868986522,2.6605428132526012,0.9603678637610644,0.9873060778373682,17.036498105000007,passed,
2025/04/22 21:45:00,0.7425633645802049,0.6732512209338479,88.92363846748698,113.08172311280643,2.7480491539001037,2.78,2896.6556644141083,3299.95868056962,0.9823129177404794,0.9987752126512361,35.46076303474492,10.10304533850372,2.671163576592996,0.9753444875585382,0.9971409639260433,17.02860080777778,passed,
2025/04/22 22:00:00,0.7450959918302129,0.6744114024023008,89.81066922633295,114.14987281448083,2.7503248676663965,2.8,2930.4283615172153,3324.5355964666314,0.9821986616285545,0.9986110609883228,35.06857981864605,10.125950118135725,2.6576213744142847,0.974711968582503,0.998708648360982,17.203182920000003,passed,
2025/04/22 22:15:00,0.7460511080270542,0.6692139449975295,87.83979559786225,111.63804143025077,2.740986819395082,2.78,2861.3701318387143,3298.989560504116,0.9819309983904398,0.9985572225121176,35.32781158196162,9.104513982325328,2.6588244989018595,0.9538808339182137,0.9830605589684966,16.885464719444442,passed,
2025/04/22 22:30:00,0.7446869989076307,0.6706249578928947,88.10434432081796,111.93887959449464,2.745470128183751,2.8,2873.8249670760615,3283.5390971434144,0.9821515468838918,0.9986304291754652,35.318552458843115,9.773407077470187,2.65826579451936,0.9603828423623867,0.9864252646066913,16.904859106666667,passed,
2025/04/22 22:45:00,0.7402329589518961,0.6714940505098431,88.22096086911668,112.07602909126162,2.7421721933791665,2.77,2885.122347431035,3284.698752694716,0.9825312267309456,0.9987981474526247,35.654297399024905,9.579445949914586,2.662312693469386,0.9545663218634276,0.9748046438880984,16.91871185888889,passed,
2025/04/22 23:00:00,0.7443458674255059,0.6693896910991316,88.11960835495049,111.83446323309856,2.736812479924516,2.76,2875.693794567769,3313.4116511222874,0.9821527553719209,0.9986046257667032,35.366064928142464,8.753596671015494,2.658201359347059,0.9531637806815924,0.9801742031738759,16.93842102333333,passed,
2025/04/22 23:15:00,0.7439394747792853,0.671008061917095,88.38908057428507,112.14038910651395,2.742447268793969,2.76,2885.5237085664335,3297.916386330055,0.9823302660747468,0.9986871371940174,35.25022080140576,9.578749540784688,2.6571429887694324,0.9676367530002545,0.9923535479234311,16.957758399999996,passed,
2025/04/22 23:30:00,0.7462452557315378,0.670559930557178,88.4870997314246,112.15599744235497,2.7442011160461397,2.74,2889.737087743442,3294.769413250513,0.982228357109758,0.9985551491640451,34.96795017930362,9.793923955284564,2.650444705971334,0.96944505217678,0.9969726134599155,16.97152964222222,passed,
2025/04/22 23:45:00,0.745826625823485,0.6723181529054042,88.51853496691703,112.29810073937888,2.74891035747749,2.78,2877.8907712933265,3303.0406416871488,0.982120626633827,0.998791892117936,35.143104280994706,9.850430481027106,2.658980861056835,0.9875075843833323,1.0127296456462387,16.99082638,passed,
2025/04/23 00:00:00,0.7455068646517067,0.6715909902416216,88.24020532903296,111.8794188782455,2.748302699896763,2.77,2876.0490971449913,3290.1082287213503,0.9821806215712526,0.9987439870190644,35.13834380041254,9.82796374326858,2.650188909279528,0.9767226028868319,1.001842157237747,16.946466826666672,passed,
2025/04/23 00:15:00,0.7464619489504699,0.6697876019860641,88.20628913037146,111.63393836594751,2.7440890888338765,2.76,2877.021530917636,3292.525697786877,0.9821766372293276,0.9985958838284702,35.00692088600504,9.582290364267019,2.651332584353102,0.9707095452153117,0.9986803453551387,16.929787233333336,passed,
2025/04/23 00:30:00,0.7450745276302381,0.670351999540139,88.33673356860761,111.69752146303826,2.7479377226208754,2.76,2884.276014427442,3272.455282305622,0.9823669342704076,0.9986310659758882,35.047970865451596,10.192715241075287,2.654257442909226,0.9735683101825812,0.9991107401874341,16.918314178333326,passed,
2025/04/23 00:45:00,0.7463907987417153,0.6697695050883835,88.22124912582126,111.50853561613505,2.7491028475285595,2.76,2880.6427066651518,3267.4120845653338,0.9822527942278119,0.9985501481209464,34.947835938568275,10.238360926077142,2.650076675500012,0.970921997236155,0.9983093955048107,16.90163493333333,passed,
2025/04/23 01:00:00,0.7446900986750181,0.6690878387786313,88.10422023969667,111.29083276413002,2.7424515644131486,2.74,2880.3071375157574,3278.6039826815586,0.9824151603235217,0.998597989051996,35.076872375129355,9.706698723744983,2.6516918654358017,0.9680388535663853,0.99430109566228,16.890515436666668,passed,
2025/04/23 01:15:00,0.7441220583179784,0.6706986284021446,88.03059962423713,111.31045632694614,2.7498385409920774,2.78,2871.0446534031917,3267.277902040482,0.982344622640152,0.9987672646528414,35.23488979945777,10.118620323775229,2.654512323175581,0.9764745041587427,1.0001293486193956,16.879395939999995,passed,
2025/04/23 01:30:00,0.7442569672865971,0.6692869358642407,87.84749656062223,111.01235358055017,2.7441161790970523,2.76,2869.6396763999587,3277.4311261503235,0.9823120681535442,0.9986735641584968,35.244552442823135,9.493186552650112,2.64971955798092,0.964192810605531,0.9893950605556292,16.868276443333333,passed,
2025/04/23 01:45:00,0.7423844677529428,0.6697518368016786,87.85428411773009,110.97942104459034,2.7465833118045357,2.76,2868.44358926243,3266.904715349564,0.9824119383477495,0.9987656738671342,35.45736495859587,9.712431355887025,2.6574597767369084,0.9646740258356952,0.9871159193364478,16.851245265555555,passed,
2025/04/23 02:00:00,0.7454418959791265,0.6684013058224182,87.55835733056276,110.62043073125257,2.742252512042542,2.77,2861.770163524034,3277.185419508622,0.982249898353602,0.9986313050164142,35.12483858814193,9.228528461628908,2.641856743768494,0.9589962284841763,0.9861329921729262,16.83456636888889,passed,
