datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/23 02:15:00,0.7421610577670049,0.6692269852064193,87.53784516544427,110.63015233541009,2.7404747090656754,2.75,2865.7087255476663,3273.17190297678,0.9825413522151677,0.9987861081930434,35.373339702192965,9.27987294531273,2.644989376692751,0.9613526701019661,0.9840938612972698,16.823447104444444,passed,
2025/04/23 02:30:00,0.7438986604172116,0.6690570668533107,87.37453428718561,110.45878838510457,2.744061835672408,2.78,2852.2077192935644,3272.569787281621,0.9822647392705157,0.9987745370315869,35.36933354247863,9.248322472026638,2.646648614005906,0.9621034430598558,0.986749317302947,16.80676820777778,passed,
2025/04/23 02:45:00,0.7416852392180804,0.669439401809852,87.44921264053764,110.5043676968352,2.7430129567638875,2.76,2857.877432791872,3265.1884105238155,0.9825357822189248,0.9988622928721708,35.47523103571131,9.458187506168981,2.6518026715848224,0.9649658396510649,0.986794420941566,16.795648943333326,passed,
2025/04/23 03:00:00,0.744756527932211,0.6678435577158328,87.3495811017227,110.2621331849502,2.7418919078171484,2.75,2854.1603787124204,3265.1981472372677,0.9823523682448607,0.9986693376747046,35.171655332818744,9.392150296644159,2.6466472079804304,0.9622924698298174,0.9890646369129509,16.778619623333324,passed,
2025/04/23 03:15:00,0.7434024042113381,0.668584204202303,87.39356719220143,110.31650035935051,2.742071593840999,2.74,2854.121736785034,3262.8083043183424,0.9825170634047269,0.9987957566671962,35.243717912411185,9.604514871782365,2.6518657534232726,0.9729783497454004,0.9975739429703298,16.77306010722222,passed,
2025/04/23 03:30:00,0.7436263769055234,0.6679487148048676,87.27342753038769,110.15228604477981,2.742339778648638,2.75,2851.5576235006015,3258.6923496613845,0.9824198876456579,0.9987184745334471,35.29909111962783,9.53115125831899,2.6505087313222107,0.9653728119048411,0.9907643094863317,16.756381558888886,passed,
2025/04/23 03:45:00,0.7448917420686515,0.6690251749567366,87.54543521270695,110.48300233173761,2.7472398112196785,2.76,2854.7520096161893,3258.765311687528,0.9823587959206457,0.998758365509147,35.144289960883185,9.927029486645065,2.651893439694244,0.9772960940129457,1.0029166571002062,16.79529817166666,passed,
2025/04/23 04:00:00,0.745359707391048,0.6696409215484654,87.89040769081184,110.92010624842673,2.745499931972434,2.77,2874.7082178336536,3266.982833998176,0.9824910176360339,0.9986934591119093,34.898371815875464,10.00311364657861,2.6402219975146433,0.9786317507501355,1.0043067653637838,16.862012364999995,passed,
2025/04/23 04:15:00,0.7430176820958391,0.6706622815353364,88.26639931083629,111.37841288956842,2.745056955543799,2.75,2888.8595010098384,3275.972003059107,0.9826447145027208,0.9987719732844058,35.098830092044956,9.914492323808586,2.6460179227241585,0.9772857268410687,0.9993974773778682,16.922813599999998,passed,
2025/04/23 04:30:00,0.7453693945005369,0.6711702315007462,88.56354600437169,111.73711368962361,2.7470236576014027,2.76,2895.7757633011083,3286.9037898956603,0.9825127330571951,0.9987171765897533,34.820847131672984,9.983860121470103,2.640929217050841,0.9842954987689098,1.0085305252205514,16.983966999999996,passed,
2025/04/23 04:45:00,0.7460845741847862,0.6718299662577356,88.91809470324195,112.18796054271387,2.74649490491656,2.75,2915.5509141665175,3292.6090825905153,0.9826103994482271,0.9986404510351421,34.56345337745861,10.12206333824797,2.6292707044625545,0.9843449715466679,1.0088360806833165,17.050679799999997,passed,
2025/04/23 05:00:00,0.7431981337232785,0.6735999756257999,89.38952127900349,112.77227208058649,2.7492921251717246,2.76,2932.9379803481916,3291.14895582312,0.9828441089711322,0.9987678134760072,34.773301082122416,10.537264501342463,2.636387034716005,0.9926671724734552,1.0124598400982132,17.111833199999996,passed,
2025/04/23 05:15:00,0.7432905348375949,0.6732495597489652,89.29409824334452,112.68224197544652,2.7451670045847507,2.74,2933.183480553841,3302.542974853333,0.9828521497628158,0.9987527408276695,34.742949072241,10.047397016618586,2.630400177710071,0.9849884148568375,1.0052320846361062,17.118110514999998,passed,
2025/04/23 05:30:00,0.7429645330308797,0.6728196933663473,89.26815340415708,112.6424348301347,2.740564123475118,2.76,2934.4735820616293,3315.0137795461105,0.9828922768852237,0.9987453361294713,34.75583015896256,9.673351282381766,2.6292089478401994,0.9848031152832349,1.0053498275729182,17.12712085333334,passed,
2025/04/23 05:45:00,0.7404776980386156,0.6744801816908809,89.73925710760061,113.2293116474105,2.744736238787771,2.74,2951.884876104356,3309.967236963333,0.9830757596257261,0.9988416169866868,34.93695608813185,10.016104577226589,2.6352780650981202,0.9818717543121657,0.9980890192425674,17.187132416666664,passed,
2025/04/23 06:00:00,0.7378172491198239,0.676415082538428,89.75425545780209,113.60703940769528,2.738812845459287,2.77,2970.038513241873,3335.773607051048,0.9831914341310255,0.9989049332563124,34.90238067326332,9.590733471849804,2.611628589196485,0.9853597536643453,0.997306331548276,17.270439236111113,passed,
2025/04/23 06:15:00,0.7382830224335721,0.6759980394312325,90.12665545589154,114.01247835845463,2.7362254411632163,2.76,2992.190085947473,3347.923797100023,0.9831626066246033,0.9987040191040586,34.67857291277949,9.444182555879287,2.6030186666327926,0.9764681821812937,0.989909201107082,17.347980906666667,passed,
2025/04/23 06:30:00,0.7323433755625248,0.6772188265683896,90.5969939109773,114.58838946549477,2.7335133906904976,2.76,3012.476822365006,3362.471089974084,0.9833927676931223,0.9988198353409159,35.17687904734027,9.222088521893582,2.619507031177132,0.9748834271740708,0.9813019483815233,17.426005483333334,passed,
2025/04/23 06:45:00,0.73528398747584,0.6774125489618935,90.64111747430549,114.85071192152469,2.7280544828171505,2.77,3028.7153766067545,3389.531117473095,0.9832723551057313,0.998642696937429,34.601774377570216,8.80193513496183,2.5862951547625492,0.9749484699494969,0.984896183244717,17.509326119999994,passed,
2025/04/23 07:00:00,0.7296649796467104,0.6798603171589876,90.87049954265645,115.39111494994697,2.728297999574132,2.77,3043.4228827901597,3402.9385473724333,0.983375127496349,0.9988222798348716,35.079136990285065,8.633564639896708,2.589178413375359,0.974653889854673,0.9763879082751924,17.587594994444444,passed,
2025/04/23 07:15:00,0.7253994401881537,0.6811267284623463,91.13315516744731,115.86444519083524,2.7231549145405904,2.75,3064.3550263868324,3425.006789888501,0.9835576020837257,0.9988894539273531,35.29843744709275,8.219317076321083,2.5860886616761456,0.9727870565035891,0.9692157068635088,17.671537522222224,passed,
2025/04/23 07:30:00,0.7215893378541887,0.6837177722385255,91.30627329325168,116.40615074909424,2.722904116157864,2.77,3078.0921466509017,3442.607594145647,0.9836369536635999,0.9990631220665188,35.51914719676813,8.00230089580606,2.5792288314921965,0.9742864237394452,0.9642779878485481,17.75524016444444,passed,
2025/04/23 07:45:00,0.718670410074295,0.686836288253332,91.59888905394743,117.03859385557165,2.72578283547517,2.74,3093.760861598393,3448.90226646731,0.9838255536107147,0.9992836916375879,35.72267245371983,8.172692479329044,2.5721948905217835,0.980211558366871,0.9638079047782026,17.83387885277778,passed,
2025/04/23 08:00:00,0.7197401430704108,0.6864455655111059,92.35719453965939,117.71716403174004,2.7243203234020377,2.77,3121.486844850632,3461.6388500845997,0.9839109089770889,0.999114281900401,35.46541223557305,8.349609737659694,2.5768881307456,0.9849897917867997,0.9704799414696834,17.934543122222216,passed,
2025/04/23 08:15:00,0.7216279149581611,0.6849507483940981,92.86469134793444,118.12887698623271,2.714174935386727,2.72,3143.3872090580853,3499.5774054406156,0.9840098397885575,0.9989416772169172,35.05232777339862,7.682195698626761,2.573591049652757,0.9872740931672919,0.9770757869336865,18.030168053333327,passed,
2025/04/23 08:30:00,0.7244744493477449,0.6825943524454622,92.81131476744324,117.77899676898602,2.712517467775768,2.75,3147.149970700481,3483.6111454557863,0.9839708785529252,0.9986392220634501,34.59073227869998,8.07740236266134,2.5692332903659474,0.9866594008376579,0.9819662400414647,17.986055352222223,passed,
2025/04/23 08:45:00,0.7279431378352774,0.679108687684033,92.66282347768505,117.29357523356015,2.704547940390774,2.71,3141.8286004511865,3496.3861659878958,0.9838468597236045,0.9983672430020386,34.236734152260425,7.4767803179507295,2.5683638209611726,0.9790770302603252,0.9820977798428244,17.953370074444443,passed,
2025/04/23 09:00:00,0.724382685189885,0.6835625854249944,92.46440610954825,117.4385313381388,2.7191385209238943,2.79,3128.761946700442,3459.7200236527788,0.9839083246118187,0.9987691531304114,34.66364183638855,8.717522291932143,2.5715559933706875,1.0001180578595747,0.9934765916874525,17.914995120000004,passed,
2025/04/23 09:15:00,0.7263197566218846,0.6817431783198848,92.12209992374102,116.9861241215212,2.715638424577401,2.74,3121.2246651605315,3461.4411273239916,0.9837656796337262,0.9986121608859352,34.54146687291888,8.231841963724223,2.5616523275709904,0.9833756570247624,0.9809951227004821,17.87614016222222,passed,
2025/04/23 09:30:00,0.7243622090548266,0.6819064471179187,92.93904677816026,117.74832983127705,2.7128962840860766,2.75,3150.058210312188,3476.447586548343,0.9840069353696108,0.998575260244024,34.57764280123495,8.30158406791827,2.577386622425047,0.9886886515087872,0.984488334277839,17.97702295277778,passed,
2025/04/23 09:45:00,0.7299872322336565,0.6767201762757845,91.39374601262688,115.5516504912609,2.7100627901316625,2.72,3075.2988671061603,3444.806997602685,0.9837448450968044,0.9985622697438361,34.65317824453958,7.608054341332702,2.5873291156534575,0.9713734857280111,0.9775520359226664,17.669896291666667,passed,
2025/04/23 10:00:00,0.7384495149669382,0.677139234779972,91.17452384795189,115.34797996042197,2.722303970588575,2.74,3051.675345345067,3419.6326807882497,0.983327395975164,0.9984918422946638,33.94950338050121,8.669053543084894,2.573399626888498,0.9921751838853361,1.0063285280231786,17.61686753444444,passed,
2025/04/23 10:15:00,0.7353269825415267,0.6784313522668689,91.09405310210776,115.304258574256,2.7289641174175276,2.74,3044.358671210333,3389.825775529883,0.9834998253246037,0.998689512101699,34.34517469222529,9.366950256760635,2.5881786329097483,0.9949094064384267,1.00388286757112,17.55865848,passed,
2025/04/23 10:30:00,0.7366127352199403,0.6767874466757405,90.79346357338011,114.85650071835853,2.725033036500634,2.73,3028.404260713999,3393.573073560234,0.9834459462325009,0.9986687809415672,34.389214262958724,8.878331225471516,2.5937306284367443,0.9877461396096572,0.999819501650631,17.50010039555556,passed,
2025/04/23 10:45:00,0.7403150682514604,0.6764682152635642,90.65648229427114,114.630555003455,2.7333997399952534,2.76,3007.3032811907874,3373.733768795768,0.9831845173046665,0.9986680638449483,34.28914472621387,9.41922002904094,2.6018728687852124,0.9944888924379117,1.0103960003861094,17.44192501333333,passed,
2025/04/23 11:00:00,0.7477232601426632,0.6743263718290864,90.36935157234868,114.15395569405923,2.736181214025367,2.75,2982.405493255902,3370.756656322461,0.9827533412343019,0.9984869092521272,33.838800863866865,9.345550118863487,2.5987149734022625,0.9938481598114016,1.0197036948295621,17.383402923333335,passed,
2025/04/23 11:15:00,0.7435281916178891,0.6755569506678318,90.29455968902079,114.1200926930739,2.7406506121572907,2.75,2984.0240058521167,3337.5629693281426,0.9830868874375909,0.9986552627045091,34.18233989294652,10.176263224461756,2.607901898229323,0.9971349208393671,1.0168732282546153,17.32526121333333,passed,
2025/04/23 11:30:00,0.7443493113828384,0.6736585145715677,89.99321936284996,113.69134206567857,2.735087236649382,2.76,2975.2731072293705,3339.821363656694,0.9830613164973467,0.998551770728243,34.205013469252535,9.65321150717239,2.6083215720689505,0.9825178311207915,1.0050659837800486,17.272334285555555,passed,
2025/04/23 11:45:00,0.7420617139925191,0.675631088364994,89.56115750267072,113.44660859184671,2.7404198348530735,2.78,2946.07449272681,3335.527040026265,0.9829794018066725,0.9989246030228035,34.74394757793215,9.59012289565301,2.620920057829949,0.9914682910927497,1.0089941694785636,17.214225434999996,passed,
2025/04/23 12:00:00,0.7431571999882924,0.6745646130718222,89.272682345077,113.07829712989977,2.741995202966583,2.76,2932.664911452109,3324.0106605689693,0.9828099075643795,0.9988495174879306,34.782462617787786,9.641445342052341,2.6242992758322905,0.9853885869068554,1.0050042456768435,17.155774405,passed,
2025/04/23 12:15:00,0.7431358089949702,0.6727483386789763,89.00226739497143,112.67591797035261,2.7374474670681144,2.73,2926.1355472506066,3321.7490407660125,0.9827990315179458,0.99874411174091,34.82661324847025,9.31161924988606,2.6267223163571436,0.9733612944412203,0.9948356656127473,17.103255840000003,passed,
2025/04/23 12:30:00,0.7433441241245612,0.6725005127005358,88.86667875406981,112.45241153345997,2.7407733179744014,2.75,2916.4937729090157,3302.4955042314705,0.9828093873877082,0.9987617659755742,34.825196312745575,9.864699995313043,2.6354395147632745,0.982545870227679,1.0043514620978689,17.044839875555557,passed,
2025/04/23 12:45:00,0.7452818750283686,0.6711683782652498,88.71224994536352,112.16814653893367,2.742998580715192,2.75,2905.9939335009444,3288.815115179956,0.9826392414085745,0.9986348653513079,34.714442024608346,10.146638522428287,2.6416588858600885,0.9821399878353108,1.0074016931504899,16.992352428333337,passed,
2025/04/23 13:00:00,0.7479852075575627,0.6693873694886444,88.21935436395161,111.58433731960497,2.740636026703795,2.75,2884.9834698572677,3291.8373198142203,0.9823434507312799,0.9985227845131895,34.599613553850425,9.751477727906149,2.6387544564912213,0.977935732372907,1.0081161734310882,16.928417586666665,passed,
2025/04/23 13:15:00,0.7445581763933058,0.6706067396391077,87.89960977699664,111.38083147824835,2.745577317728212,2.73,2866.5016050211752,3278.0745579109876,0.9823343047404216,0.9987789020466472,35.186964848670364,9.8173771342476,2.6531963608576272,0.9745217371448953,0.9994509118125641,16.870408939999997,passed,
2025/04/23 13:30:00,0.7458788109503228,0.6685901986440619,87.8821906443006,111.0996835462389,2.7450846686619808,2.74,2860.092978308828,3266.4826636398016,0.9822819392404876,0.9986273057571693,35.08075686871301,10.121005728958453,2.6681360043265854,0.9795876948845884,1.0081894047894264,16.817968866111116,passed,
2025/04/23 13:45:00,0.753574639763749,0.6653632127107917,87.71294749271783,110.63767824139775,2.747292266247876,2.74,2853.2473796210647,3247.1743280492556,0.9818958042582259,0.9981623026613036,34.244510635722136,10.678886558613925,2.656967653134061,0.9790468235058766,1.0194830394391547,16.75964137833333,passed,
2025/04/23 14:00:00,0.7528345984769323,0.6652398007381042,87.2857217445064,110.25348749086014,2.7474137294352654,2.74,2831.397488285822,3247.6584863306107,0.9817510824196889,0.9982833283080247,34.54028732363787,10.352755484368664,2.6646975995660447,0.9766098439166476,1.016370340611458,16.701681846666666,passed,
2025/04/23 14:15:00,0.7517588683768766,0.6656544383666629,87.11590078703244,110.09094964715774,2.7522001880218467,2.74,2821.301715465294,3228.0184148288918,0.9817630467812283,0.9983748602563057,34.73016517097054,10.844372558077884,2.6734233504090064,0.9814528091843729,1.0195720762801586,16.64894,passed,
2025/04/23 14:30:00,0.7491045635030228,0.664893972704106,86.968233306919,109.85804307999122,2.7490850181418263,2.74,2828.5660872667577,3206.5376720895306,0.9821087881516195,0.9983423195371371,34.841722639230746,11.085990554467227,2.6727144227406,0.9692738352055106,1.005052580186352,16.591013327777784,passed,
2025/04/23 14:45:00,0.7514307078060005,0.662671470651352,86.60694977360991,109.33787233726346,2.743846259208376,2.73,2813.5268211212488,3213.8898934622594,0.9819007345035176,0.9981918591392669,34.70612085752229,10.612770749656777,2.6735451612230823,0.9662693972034219,1.0070980327902233,16.538304805,passed,
2025/04/23 15:00:00,0.7450088251294981,0.6661151883592034,86.46097110731226,109.50829467280413,2.753211261914154,2.76,2804.7464405598325,3191.214233324722,0.9821049453913777,0.998635302387041,35.532424593881025,11.091143159943664,2.6870139070734993,0.965303302552285,0.9952141869182363,16.508146453333335,passed,
2025/04/23 15:15:00,0.7514112553266001,0.661818887047168,86.57698179761003,109.28986048985487,2.7445526890849856,2.73,2806.985660094934,3212.94634401912,0.9817316014996331,0.9981254456467017,34.88730842746996,10.44507576829909,2.685446128174927,0.9562784259173094,0.9979155943599293,16.52202056999999,passed,
2025/04/23 15:30:00,0.7494850378706249,0.6640192563160162,86.56982204942899,109.53400336312704,2.7490886954106064,2.72,2794.6292688154344,3222.5577120329676,0.981614439564143,0.9984054149014564,35.30471145468676,10.405685910606863,2.6974180882059726,0.969076772663766,1.0067302310571649,16.54178070722222,passed,
2025/04/23 15:45:00,0.7463004411298407,0.6660234560061631,87.1114015431053,110.13382221107933,2.7585662901867933,2.75,2811.8756155544493,3189.6633561791687,0.9820028687888379,0.9985577653614116,35.44495085047701,11.795800516654026,2.7133140634858885,0.9829843453773417,1.0150727474415238,16.555643096666667,passed,
2025/04/23 16:00:00,0.7553900704431843,0.662027146273268,86.4799542733744,109.41130736594249,2.747147016984879,2.74,2794.9883570888364,3228.5962676230824,0.9812348654797773,0.998028314152043,34.62792601081379,10.3545161036618,2.6792625476825727,0.965512078137298,1.0120594384707582,16.54767253333333,passed,
2025/04/23 16:15:00,0.7504841659805755,0.6640340499729929,87.01180025005186,109.9491291598805,2.7582781334916757,2.74,2806.3458525576793,3189.915698870057,0.9816524229177781,0.9982662472029935,35.10302854011982,11.745259352770159,2.709551735141793,0.9765687547173939,1.0155538074825452,16.539357119999995,passed,
2025/04/23 16:30:00,0.7491623685814164,0.6640378329470604,86.77648612157607,109.78122543609551,2.7527606591278087,2.71,2794.371350104322,3211.01450466401,0.9816017483753474,0.9983881568410322,35.34603306035638,10.991214601518182,2.715145015776295,0.9768967102089998,1.0147172295569646,16.53138992388889,passed,
2025/04/23 16:45:00,0.747976908434376,0.6663553836108824,86.52480599389003,109.81875499826494,2.7588931697300563,2.74,2773.3704520785,3215.653802752182,0.9814020209024055,0.9986945181110938,35.75382866301394,10.923435693419297,2.721250445764948,0.987204402633303,1.0214382660215084,16.523078110000007,passed,
2025/04/23 17:00:00,0.7498923699459578,0.666442952311383,86.50343982123728,109.8458539333795,2.7610077960099972,2.76,2777.9295362696967,3203.6233970387602,0.9814145495067966,0.9986049867065178,35.40981162504371,11.42728415956618,2.7082340113083956,0.9914456478762866,1.027869100651904,16.515114281111114,passed,
2025/04/23 17:15:00,0.7520815394749879,0.6645797607664887,86.4159173740541,109.68328080280385,2.7563828108698836,2.75,2786.1379611743146,3202.4373562930373,0.9813567966922385,0.9983181019993891,35.09177810215491,11.203320919302364,2.693399898145343,0.9723021838406584,1.012925076253893,16.506806066666663,passed,
2025/04/23 17:30:00,0.7441127356375752,0.6660933966920077,86.70119484298645,109.99514370244152,2.754861073926369,2.76,2800.6363325423417,3186.3469593606524,0.9820582330263993,0.9986354195767431,35.76256087419571,11.556959261454324,2.7169558208748654,0.9716238900428736,1.0018725361683818,16.49330722111111,passed,
2025/04/23 17:45:00,0.7495583407226071,0.6648355575960864,86.69121467261576,109.96496193082855,2.7541969877988803,2.77,2800.7550857188407,3200.2394188689527,0.9816539972345463,0.9983524266600184,35.25508424229869,11.253360638706875,2.6990591951905794,0.9664585678372298,1.003998792028336,16.527920988333335,passed,
2025/04/23 18:00:00,0.749635160258447,0.6672081335711993,87.90751039896449,111.50848442489176,2.7511942636439173,2.75,2852.7719720695477,3244.285745130504,0.9817907832074653,0.9982633731543905,34.978559535741276,10.853333057263601,2.6822635072844467,0.963462585063655,0.9989541642487589,16.77419021666666,passed,
2025/04/23 18:15:00,0.7479038533024868,0.6708823823654146,89.28542840126507,113.25962272125723,2.755521179918535,2.78,2896.5852660294067,3280.32894559348,0.9819032743149209,0.9983855657916482,35.0332843273939,10.96931244773714,2.6865632380769857,0.9760687225594544,1.0066075816560125,17.020617936666664,passed,
2025/04/23 18:30:00,0.7442695371151021,0.6769096418543673,90.2241022182896,114.91823263187564,2.7561727104937277,2.78,2934.3530376365916,3330.8242564783195,0.9821783015596228,0.9987965781720796,35.20230884229301,10.568943908972757,2.6680579480779922,0.9917701486652377,1.0130591392017843,17.267910684444452,passed,
2025/04/23 18:45:00,0.7370315244438616,0.6801561813915998,91.50416814739327,116.59442024047887,2.7520674780691885,2.78,3000.1749321136,3364.259276842026,0.9825949959660574,0.9988083299801321,35.36250846792617,10.583498444032802,2.6645225187597497,0.9941335033849847,1.0052525440429747,17.51535240277778,passed,
2025/04/23 19:00:00,0.7332876859458058,0.6829187945645754,92.36845048248894,117.97054019601755,2.7477434865636874,2.78,3052.0745011216145,3410.7169557198426,0.9825717648395557,0.9986962569088553,35.30322896564927,10.130849142611439,2.6433763895706406,0.99164473312252,0.9969271914073196,17.758093130555558,passed,
2025/04/23 19:15:00,0.7298439928905311,0.6842008315311182,93.50576598082534,119.35285926056658,2.7365527309853603,2.78,3102.713732717007,3477.432545441485,0.982729904026596,0.9986270976327165,35.23557922097502,9.289382759218757,2.643361027972926,1.002477269082842,1.0039491883904594,18.006917267777773,passed,
2025/04/23 19:30:00,0.7270118000426137,0.686313826577906,94.9923181107178,121.09709069081747,2.7348852906735837,2.75,3172.673800417938,3502.515200106359,0.9830925193585393,0.9984939987484766,34.940066212982714,9.817519759498824,2.637176020372922,1.0135212643749065,1.010686172637603,18.25587621,passed,
2025/04/23 19:45:00,0.7331874477378465,0.6912049971151971,96.28654048373845,122.91405818004442,2.745438257990016,2.78,3193.7194818039,3546.8159546823063,0.9830834102317998,0.9988629662927169,33.86451978508235,9.526692873308203,2.6237630221136334,1.021831420788375,1.021041290758305,18.505723866666663,passed,
2025/04/23 20:00:00,0.7370887905861637,0.7051119570295322,97.51350878363405,125.7326276595137,2.7827195594996073,2.81,3205.0075066705735,3557.3308453061604,0.9830685307230749,0.9999726104674408,33.175861876921196,10.082746969758906,2.584104312223679,1.0178977769614084,1.006195703023805,18.817691199999995,passed,
2025/04/23 20:15:00,0.7382184357067468,0.7086904297332428,99.19814647001982,127.71117255068049,2.7834154054685483,2.71,3242.5993867528423,3614.1066395730245,0.9834667438269526,1.000338742171377,32.5840276518046,9.333375786487757,2.5963128637039103,1.0196348195581377,1.006596495754032,19.08506118444445,passed,
2025/04/23 20:30:00,0.7372590993628656,0.7004675063026323,98.77688421931974,126.3389696069414,2.762650491895528,2.78,3250.035127435014,3613.108875865016,0.9834132133322538,0.9995816029084452,32.81366537433204,9.048708491689391,2.611978702150442,1.0182117234680417,1.0135729718109179,18.96046815666667,passed,
2025/04/23 20:45:00,0.734289422538818,0.6993489906346283,97.68593209994549,125.17936223363085,2.7598904929639785,2.77,3218.7815730620086,3603.7865148157784,0.9831500909966078,0.9995743332252227,33.60502711758516,8.665320987875253,2.610112286270422,1.0128243191921382,1.005177381225269,18.829540803333334,passed,
2025/04/23 21:00:00,0.7316067372081096,0.7012557777214655,97.43065147503208,125.04555867770051,2.7651376009909225,2.79,3214.2004113709604,3578.6070616708344,0.9833503879048532,0.9997932344457466,33.8984943017776,9.10452633739951,2.606064155823474,1.0106792472289445,0.9974037693644332,18.783047359999998,passed,
2025/04/23 21:15:00,0.7353184499587546,0.6949487685960548,97.40740940782536,124.37078003588675,2.748987252122577,2.76,3225.7616501214584,3600.229095282517,0.983144333673795,0.9991273081936445,33.42498992547394,8.569404337141139,2.6058131958711392,1.0103221561269145,1.0085085006752657,18.764561542222218,passed,
2025/04/23 21:30:00,0.7356412038476172,0.6959678541319918,97.22458545305068,124.2642460067876,2.7530251207753524,2.77,3218.9004860434998,3590.1917134931887,0.9831242095829216,0.999224001564584,33.38565119327708,8.770320685270724,2.5985984441375374,1.0120842635204697,1.0089759212019638,18.745601875000002,passed,
2025/04/23 21:45:00,0.7336566219242175,0.6968737402936453,97.1227208661465,124.20432602281188,2.75666160928232,2.77,3215.2396041080824,3578.1010246227124,0.9831542207736761,0.9993298099002232,33.7147204169272,8.949076039255129,2.6016199886547944,1.009169479384129,1.0025964875042954,18.726941309999997,passed,
2025/04/23 22:00:00,0.7317848357083695,0.697146747024437,96.8680137915318,123.92925093000554,2.758732247376822,2.75,3206.9201880839655,3567.9758243847987,0.9831181134025168,0.9993918272152276,34.08171728887873,8.987319722162956,2.604427523178309,1.005504904710701,0.9961746613706954,18.690124102222224,passed,
2025/04/23 22:15:00,0.7323301136946528,0.6922160677153693,96.82401617968573,123.30068949133546,2.7452706115031322,2.76,3220.302856255927,3571.0039702270938,0.9831818929950809,0.9989044422140867,33.92591472946989,8.837799211194692,2.6093662311299513,1.0058637666655097,1.0028402455839118,18.64397504444444,passed,
2025/04/23 22:30:00,0.7307832702785874,0.690207445038866,96.51206574186942,122.73559004026319,2.7407491874892473,2.76,3212.3641755850444,3569.2106598076284,0.9830949359709451,0.998767148199322,34.279928665317165,8.627008338389492,2.61853827683706,1.0039328871268849,1.0012063312564734,18.586595719999995,passed,
2025/04/23 22:45:00,0.7319274164187842,0.6870718568631983,96.21026658274086,122.1353186414348,2.732985217876283,2.75,3219.728552768735,3564.2610368544156,0.9830341227757158,0.9983765269547953,34.13376011715839,8.615104713684765,2.606066471313573,0.9991539340153605,1.0011420720243493,18.540543266666663,passed,
2025/04/23 23:00:00,0.7320345441969335,0.6865649071733126,96.08935571796393,121.82550083021682,2.734625094618005,2.76,3214.6269952825282,3544.492065697426,0.9831295733073699,0.9983705671387905,34.02686509356017,9.081591854455608,2.610267062082215,1.0063777862315504,1.0084749032527185,18.48365660166667,passed,
2025/04/23 23:15:00,0.7323619611637125,0.6854777038100203,95.85449357836306,121.4220199391805,2.7337889204959254,2.76,3206.2808977068867,3538.0949821859936,0.9830546736772153,0.9982956005022017,34.037892450087504,9.125078482147861,2.6123530002277286,1.0088594303092806,1.012108794898293,18.43770005611111,passed,
2025/04/23 23:30:00,0.7338782321943647,0.6846336753131,95.68935395407503,121.05716300442273,2.736738127305376,2.78,3195.7349997682004,3520.4877007971645,0.9829836112970978,0.9982401081075339,33.83403507810271,9.564826669235357,2.6160838022309423,1.0171887960347301,1.0224204632683436,18.380542736111106,passed,
2025/04/23 23:45:00,0.7330769857965189,0.6846906225832357,95.3358814441966,120.6657781170299,2.7375374284957195,2.76,3176.4568348407884,3521.0526143998495,0.9828627261401149,0.9983503971815725,34.0910335239822,9.310670314028,2.6224415834105033,1.0188789684046489,1.0225302896475852,18.334682795,passed,
2025/04/24 00:00:00,0.7478168019436694,0.6739502880424575,91.11783154069134,115.36662203275611,2.7343248983216064,2.78,2986.565284500424,3422.424029331921,0.9821401905535119,0.9983226414497761,34.357252645995445,8.468613180838917,2.6346750011537807,0.9843853162542663,1.0130937889715734,17.524259053888887,passed,
2025/04/24 00:15:00,0.7448026840594604,0.6774212541367923,90.5189781819249,114.96299716892925,2.751829575136635,2.78,2950.496329358775,3374.8809168450475,0.982068305077916,0.9987913894163538,35.00128163476252,9.577082624182678,2.646850133798413,0.9999396351446052,1.020472261645226,17.406360180000004,passed,
2025/04/24 00:30:00,0.7435709988466683,0.6761995016308495,90.34228156641427,114.45595950979177,2.753986782483537,2.77,2944.1124624676368,3335.606334860664,0.9823835967187011,0.9988146371427915,35.100068975974956,10.269937524966009,2.660838131836404,0.9975091957965032,1.0172645272814327,17.294262565555552,passed,
2025/04/24 00:45:00,0.7466238099059124,0.672920672833944,89.62898064299665,113.41282606360554,2.7481939036991494,2.76,2922.4089951597243,3327.9198073276857,0.9822008829862293,0.9985911740625502,34.84498278126621,9.863466740278172,2.6537708702535703,0.9872898081660432,1.0132663669382251,17.177115511111108,passed,
2025/04/24 01:00:00,0.7483846147459972,0.6703113462136854,89.49856398801678,112.81473791339744,2.752368539724472,2.76,2909.2495313006657,3291.1289822207764,0.9821667175767826,0.9984182458756206,34.683783234858794,10.730618777246914,2.674301154280025,0.994515177228562,1.024754825213437,17.065726755000004,passed,
2025/04/24 01:15:00,0.741958370963014,0.6659447634220798,86.22881909102911,108.85186415980482,2.7513529724610843,2.73,2774.757575992886,3211.418554186428,0.9820688972796658,0.9989995423124892,36.113548008514854,10.380398730937111,2.7201769803899687,0.9926653284921342,1.018779920551609,16.47008348944445,passed,
2025/04/24 01:30:00,0.747005650074391,0.6661982928780131,85.61239258900608,108.33181110949636,2.7577948127760075,2.75,2752.199845718526,3201.435731173354,0.981612800255172,0.9989387204686792,35.68147171432496,10.647299880298245,2.693731465666447,1.0005883427474214,1.0319128367103843,16.418905311111118,passed,
2025/04/24 01:45:00,0.7436381733809484,0.6659832300295068,85.72062307280807,108.21852123277503,2.7605698522373485,2.75,2753.016742033585,3177.8531760247856,0.9818752512697366,0.9990209052893656,35.907034004751544,11.35694003584489,2.71643815833409,1.0126096172542909,1.0402289714871358,16.372580693333333,passed,
2025/04/24 02:00:00,0.7468599016799153,0.6633030519036114,85.47614352019693,107.70879000014267,2.7588336162681326,2.75,2750.7581202940196,3167.1940112611296,0.9816449267124855,0.9986697942834669,35.43690131818192,11.533673826264964,2.7071162018266084,1.00862123792643,1.0427991965513117,16.326645279999997,passed,
2025/04/24 02:15:00,0.7493211364717663,0.6606770834472995,84.89845474597578,106.96434144583817,2.7512165479955497,2.75,2738.926698008158,3176.7023728929494,0.9813525328364898,0.998405658043456,35.19797542738219,10.75514319872155,2.6908014869567634,0.9928098952892165,1.0324334942533908,16.275176591666664,passed,
2025/04/24 02:30:00,0.7466625589666251,0.6620808857127841,84.67569241121568,106.77580453615106,2.7579141599277315,2.75,2723.8612701147445,3160.7628139240023,0.9813654016333867,0.9986607409523053,35.613940138990344,11.065514308524888,2.7023787265202732,0.9985013335766693,1.033263165433288,16.22928808722222,passed,
2025/04/24 02:45:00,0.7455961301414273,0.6605968415182468,84.49813125981252,106.3996249099344,2.7542067026319987,2.75,2725.6331310403307,3150.1276497647414,0.9814942804227438,0.9985524737239159,35.632453877409716,11.047203306412873,2.702023517024114,0.9897594594992237,1.024662972771864,16.183059725555555,passed,
2025/04/24 03:00:00,0.7446064018015325,0.6595316481244957,84.2622574541768,105.99769779306631,2.7504433423872188,2.75,2724.5351294077573,3140.7118801478928,0.9816585292680328,0.9985113780924005,35.58244217008578,11.058307205552055,2.699759122673689,0.9872870014419198,1.0220670995891414,16.132029588888884,passed,
2025/04/24 03:15:00,0.7462295256597777,0.6579623509274504,83.91383073278168,105.48774207775811,2.7488960481929094,2.74,2715.0652133933695,3136.683935351137,0.9814629763572194,0.9983528551164274,35.38263502535641,10.955717019002885,2.6933272980581333,0.9850620272609093,1.023226934601215,16.085850109999996,passed,
2025/04/24 03:30:00,0.7426421839890904,0.6584646601372369,83.72066941506739,105.23444400772404,2.7488424980621953,2.75,2706.7557881506227,3128.316535392633,0.9816599071969617,0.9985598384422786,35.781303466156274,10.99076910660478,2.7053585309711257,0.989720624739546,1.023167781744731,16.03969478222222,passed,
2025/04/24 03:45:00,0.7448321382867096,0.6558798302553382,83.32064097880789,104.62661672565262,2.7448898591429964,2.74,2698.2554729444296,3126.655546939211,0.9813991758481335,0.9982843325136733,35.53421779810671,10.650857214260931,2.696772758804795,0.9774271622359687,1.0159261297234252,15.988739188888893,passed,
2025/04/24 04:00:00,0.7453615076303033,0.6560037702428299,83.10334081735081,104.39412691160076,2.7460888004697854,2.75,2692.338773468102,3120.786295758505,0.9813644559717455,0.9983038735689771,35.454655370466256,10.756738591395067,2.6892160932260283,0.9805775644934386,1.0194005089462845,15.963357648333332,passed,
2025/04/24 04:15:00,0.742580993300682,0.6587388107415033,83.79352778326465,105.20565240371639,2.7493697186902954,2.74,2713.310097781686,3125.228702296498,0.9818055998639544,0.9985935071296901,35.72412025763,10.999367504967331,2.6974835904579253,0.9867835063089311,1.0192550230928135,16.05230177833333,passed,
2025/04/24 04:30:00,0.7438530595394699,0.6636416878146958,84.95159090092338,106.79329047805057,2.7571418718491745,2.74,2742.915157895793,3158.2290956717916,0.9819792729644065,0.9989301290731775,35.73145158987459,10.976208287920288,2.6900078785420853,0.9984789164912669,1.0268505559204035,16.27029191333333,passed,
2025/04/24 04:45:00,0.7557177076846415,0.6612332286591485,85.61510961157126,107.51346627959383,2.747961251380133,2.71,2781.6734611844936,3212.9493711886403,0.9814850988443864,0.998226663414995,34.392943288960424,9.745479631859144,2.6332348302748336,0.9673592110199601,1.011249661729745,16.472991259999993,passed,
2025/04/24 05:00:00,0.7588777775673721,0.653933107263308,87.40589610504867,108.48022176117159,2.718679829137438,2.69,2859.0206555606505,3278.3537024949555,0.9819483277904001,0.9973519808220224,33.38087376247726,8.476717899669069,2.6513705920215562,0.9536504832026587,1.0094495802518308,16.68555587111111,passed,
2025/04/24 05:15:00,0.7509145070709615,0.6585474553759674,88.63393616893796,110.13245591275704,2.7158185979011846,2.68,2904.950773321663,3325.342975052568,0.982494067636208,0.9977724344528565,34.06027000432786,7.914906270944574,2.6624244732759395,0.9588988711993147,1.0017949676472993,16.92034763222222,passed,
2025/04/24 05:30:00,0.7512688012370016,0.6581765105385899,89.60803308528004,111.26355872545919,2.701754468417833,2.68,2951.830303551508,3398.103203849862,0.98260593983817,0.9975992104811648,33.76827513878159,6.390427417465654,2.6452838570044013,0.9459724168690531,0.9908303461152478,17.155961227777777,passed,
2025/04/24 05:45:00,0.7533174230931052,0.6603057837400923,91.06618198025238,112.9612130560267,2.6982983441338333,2.69,3016.70092306796,3443.354678726075,0.9828316071649128,0.9974155277936532,33.039108049042945,6.407856362901984,2.621308164290908,0.9551494970920976,1.0014627468224058,17.431157333333335,passed,
2025/04/24 06:00:00,0.7554006827707783,0.6609353384841896,92.06860397255292,114.0891158146477,2.6953505950697787,2.67,3059.4863612813915,3482.2195608543243,0.9828139691012157,0.9972066804945444,32.563102875401796,6.079317215330326,2.6065648510494506,0.9531971306194911,1.0019507055141512,17.63219095,passed,
2025/04/24 06:15:00,0.746474728056268,0.6657788623808738,93.04691985676793,115.4974387335309,2.6963833522193483,2.68,3101.865191333943,3509.6428009031756,0.9831865454355819,0.9975198653902863,33.1002741739924,6.321140250335602,2.6174166143762783,0.9737342866773164,1.0091750409378921,17.827160083333336,passed,
2025/04/24 06:30:00,0.7436140677173246,0.6683829999348514,93.8565859825851,116.64923344227763,2.694896527462169,2.69,3143.448649446209,3543.686193403392,0.9832734281576788,0.9975149611460558,32.98510322903419,6.308797770372355,2.6054932308952057,0.9848156293342193,1.015372937617003,18.02113646666667,passed,
2025/04/24 06:45:00,0.7432613336023547,0.6689578040035156,94.0675137507744,117.04359587490842,2.6915944691410227,2.7,3165.0745699207573,3567.5540402811243,0.9832215811214053,0.9974084632030552,32.7761398448191,5.943491225710296,2.5852801952291267,0.9804904061823932,1.0104417638841763,18.121505929999994,passed,
2025/04/24 07:00:00,0.7509595774949708,0.6704029258254487,93.86578431549326,117.00191928021465,2.7044977582583356,2.72,3143.2462040332703,3560.9395619318093,0.9825973055944532,0.9973644216037605,32.17746874827755,6.53333319609151,2.5639298810135154,0.997101328781037,1.0333946497471438,18.131455375,passed,
2025/04/24 07:15:00,0.7477436295364531,0.6743231206927469,93.23474788562115,116.38846269113445,2.7258975409014856,2.73,3100.999076519572,3481.0947348680634,0.9827650420626869,0.9979246742817313,32.837704915298275,8.466837074605978,2.5852829430022286,1.0266591432737036,1.0535317939562785,17.942113334444446,passed,
2025/04/24 07:30:00,0.7364686644288109,0.6804098130832792,92.51598013713236,116.052522918767,2.750617324881447,2.8,3078.557607593053,3382.7933390992926,0.983171111687392,0.998609719881361,34.12456255769985,10.679373136241612,2.5989011400328415,1.032834470932612,1.0385358161125655,17.772703856111107,passed,
2025/04/24 07:45:00,0.7286309559382613,0.6805419417542202,90.94343937442535,114.57371391150141,2.737918363167411,2.78,3031.819413724548,3395.50601068934,0.9833837876172613,0.9990903868967783,35.23704272785343,8.850533208340925,2.5969719562760725,1.0082963365079076,1.004725319714269,17.597492305555555,passed,
2025/04/24 08:00:00,0.7336199472677982,0.6764421647649601,90.81287466240332,113.9782523366769,2.7312688689503393,2.71,3030.1940057367865,3392.466875226432,0.9833274644299013,0.9987253140365147,34.744379000097105,8.534095331546373,2.591660707477246,0.9939797281727621,1.0001810111246927,17.54201372,passed,
2025/04/24 08:15:00,0.7376873957406509,0.673915011236989,89.17881313207926,111.672785145375,2.748756259482242,2.8,2929.6992972727503,3303.1529614366723,0.9830999035498406,0.9991144770083361,35.328335053369685,9.496257356930828,2.6312227439209175,0.9967155320242789,1.0068327557693484,17.132591660555555,passed,
2025/04/24 08:30:00,0.7396911357928113,0.6672352942500624,87.334787818591,108.89221999298809,2.7456506356779142,2.79,2852.51105669982,3237.6822473503275,0.9829909714723926,0.9990187416391515,35.41832132643708,9.799749152093232,2.6593186553323975,0.9981946945874639,1.0164258581772252,16.721543116666663,passed,
2025/04/24 08:45:00,0.7463831020431615,0.6645459068890937,86.87795060860738,108.45322268155248,2.735781909632869,2.73,2851.373759344433,3270.4682335450134,0.9825357289398239,0.9986111029387197,34.72232484689539,8.449853596788993,2.6147265296905546,0.9704826518782906,0.9990886906759819,16.748024577777777,passed,
2025/04/24 09:00:00,0.7434866165877787,0.6692331468328991,87.92430285102836,109.57297208480998,2.7583567326426213,2.79,2866.4847234066124,3230.3773752335737,0.9827689119061426,0.9989636100135147,34.964793768457604,10.79301263181454,2.649667069334679,1.0170212048988712,1.0369162147798285,16.81732061777778,passed,
2025/04/24 09:15:00,0.7440416872130896,0.6670513835781068,86.57539747853833,108.08121233710415,2.754463095627798,2.78,2829.604078043255,3207.7548184880147,0.9826278127675886,0.9989306818061455,35.064936285609775,10.261904184609667,2.630203272469312,0.9932772330576909,1.0156218944737185,16.62968227555555,passed,
2025/04/24 09:30:00,0.7402181657641496,0.6688213568506186,86.88080887636059,108.62656841034283,2.7499077386715607,2.78,2843.822195372972,3228.829630619818,0.9829167586411447,0.9991358111590595,35.36805796064845,9.801779794151555,2.633475520903916,0.9915016818704582,1.0081230709776285,16.699232250555557,passed,
2025/04/24 09:45:00,0.74431357757342,0.6663774996822861,86.8626402548854,108.56744985698883,2.740147945430218,2.73,2850.21030786577,3256.2480111355276,0.982717772662566,0.9988129611404619,34.88381279737341,8.95637236594394,2.6171427260003175,0.9786253607926677,1.0029325436504222,16.732599216666667,passed,
2025/04/24 10:00:00,0.7327227546420572,0.6756935779419847,87.03925794654693,109.5431033462761,2.764403588726473,2.85,2857.2859334667482,3200.0627988878823,0.9833207434515939,0.999690851782575,36.08684839151982,10.962170843755263,2.625141480266748,0.9970688738728902,0.9980502281086248,16.744956573888892,passed,
2025/04/24 10:15:00,0.7421276465261557,0.6662867328782665,86.57482565413322,108.4851769745359,2.7323847644872825,2.75,2838.3750034126547,3284.863146852247,0.9826707236894243,0.9989575708269971,35.2858802492939,7.839146472341004,2.621465374609978,0.9695341265524742,0.9922186881456834,16.73104263111111,passed,
2025/04/24 10:30:00,0.7413996289386746,0.6687182135324293,86.4040989047336,108.61657792415929,2.7385385227039816,2.74,2836.1553739211936,3268.241210755593,0.9827353703925311,0.9991244121644307,35.316681741714845,8.394084314030009,2.6088463568198597,0.9727702097030178,0.992031028936173,16.717125205,passed,
2025/04/24 10:45:00,0.739944581989042,0.6686520753923759,86.8968728415844,108.92424404742499,2.7435599663796033,2.78,2852.3705041948924,3233.863664046956,0.9830766015617731,0.9990643399897295,35.26110990173422,9.767305455762866,2.629673008289013,0.9869330777422333,1.0045911647727386,16.69794841,passed,
2025/04/24 11:00:00,0.7385848849710314,0.6715221291457862,86.52638105607927,108.92862844107894,2.7499311792245034,2.8,2830.17230271607,3236.7631268116197,0.9828939173241981,0.9994088841740569,35.64262415526453,9.701791618795601,2.6281966736395006,0.9961170146233758,1.0092003231833517,16.6836549,passed,
2025/04/24 11:15:00,0.7404148386574537,0.6686847995490419,86.36472545266886,108.64722557352115,2.741188846948819,2.76,2837.1418972944266,3242.143694305768,0.982860135542378,0.9990848415946727,35.381648294243654,9.110805361433396,2.6161154545206147,0.970825127034933,0.9893430072954089,16.664469861111105,passed,
2025/04/24 11:30:00,0.7399049481005741,0.6678508509239859,86.40372120372658,108.61756338829467,2.738726262104492,2.77,2836.847663816077,3242.1458083724324,0.9829180696324554,0.9990509017610886,35.433517458571785,9.062861305385253,2.6259981166669553,0.9698329340607224,0.9888869072489169,16.648699069444444,passed,
2025/04/24 11:45:00,0.7401833082033488,0.6666349619741736,86.29463009943956,108.4521714921907,2.737619437942355,2.75,2829.482478651619,3242.409576401071,0.9827727421367866,0.9989653971872932,35.54892963277686,8.845385962364274,2.634594122758271,0.9621394257425973,0.9829396721550283,16.622529714999995,passed,
2025/04/24 12:00:00,0.7472113683381639,0.6644960164564524,86.20737836084086,108.21617749109699,2.7365161378112757,2.75,2823.477398510054,3243.224279238056,0.9824740092213896,0.9986498889043195,34.73486130115845,9.125613161305118,2.622591324643115,0.9740472519659238,1.0050671607223922,16.601627044444445,passed,
2025/04/24 12:15:00,0.7386971553807294,0.6698539935676218,86.4733277520013,108.78867024707884,2.7539565853373484,2.82,2817.2049709854873,3201.583473823242,0.9828939190008984,0.9993086575198632,35.72183492559541,10.723819449222988,2.6598124657164526,1.002415509943752,1.017993631456743,16.575482073333337,passed,
2025/04/24 12:30:00,0.7460976452670675,0.6648279279437488,85.73486395055349,107.91497173476252,2.738035259768221,2.76,2802.600437421486,3237.8072567438694,0.9823233820148681,0.9987753808137096,35.08293921304636,8.90609611084408,2.6268400377692602,0.9663544182592066,0.9959170174396572,16.53884925,passed,
2025/04/24 12:45:00,0.7436584359233027,0.6656725171220016,85.76932799340322,107.93431403964553,2.743558282900252,2.76,2790.925062888151,3222.1974468834346,0.982385100069961,0.9989734056233844,35.462677599131226,9.445683652997337,2.6532907726572974,0.9791317807467268,1.0051770147790946,16.497352067777783,passed,
2025/04/24 13:00:00,0.7381488498803173,0.6688562933263105,85.58802115585972,108.05269601494537,2.7502221788303363,2.76,2788.2291127652948,3195.1099861622797,0.9827250873649933,0.9993419637612381,36.008996704718896,10.16745544805985,2.656657875154341,0.9840263040575562,1.0005230765859745,16.455511893333334,passed,
2025/04/24 13:15:00,0.7432869764183839,0.6653831899090397,85.32623460606113,107.5332893372421,2.74278005918904,2.75,2770.74499833481,3213.582626359864,0.9823662818148617,0.9990697639552233,35.59225853279656,9.52012294103866,2.6608269794646096,0.9861408047445788,1.012440584466434,16.413694476666667,passed,
2025/04/24 13:30:00,0.7403952660941377,0.6665148794062097,85.6753774908583,107.81071607599999,2.75224139577621,2.75,2769.6463983442195,3182.734060493375,0.982580425476713,0.9992513420335978,35.89877240027306,10.770651446891987,2.6944258269674513,1.007933139382344,1.0297502002097432,16.38238790222222,passed,
2025/04/24 13:45:00,0.7481511086394625,0.6625972962104302,85.2017367677471,107.19245092859279,2.74823615059362,2.73,2762.4707725972394,3183.383897304552,0.9819687558406853,0.998646227471434,35.06442290948976,10.530406395189402,2.6661563348984836,0.9909882935614062,1.026054591658752,16.340612750000002,passed,
2025/04/24 14:00:00,0.7426017203404546,0.6655467807954768,84.87584903380797,107.14072943263214,2.7509194895438482,2.74,2740.9554269764635,3183.9218431533845,0.9821529154974212,0.9991832392841292,35.85414877204504,10.327475683707142,2.6834950747850645,1.0006213099432442,1.0263278062309977,16.29886035555555,passed,
2025/04/24 14:15:00,0.7434087989929599,0.6645932123125113,84.73492751974177,106.94391340369354,2.752256780114428,2.74,2737.6159297109784,3169.2205385828624,0.9820631432688617,0.9990453568580351,35.70614036318131,10.763980367951898,2.6845551935281082,1.0029770993469542,1.0308587195585417,16.257130718888888,passed,
2025/04/24 14:30:00,0.7468832092332455,0.6612450933674564,84.64303977970117,106.61344215169225,2.7502382455007095,2.75,2738.1811288774084,3159.860978073913,0.9817369973789034,0.998579880274268,35.25115313444466,10.994401768696457,2.6842149583890276,0.9958659020586945,1.0316525609424816,16.22102097611111,passed,
2025/04/24 14:45:00,0.7471421110228565,0.6589439717194029,83.90148944316624,105.74965579567719,2.743858905023307,2.74,2721.290073575736,3149.9048411872595,0.981633625949915,0.9984124041870798,35.11947560837461,10.804578069683515,2.6766139673759306,0.9905974364845145,1.0294513305710453,16.10973045,passed,
2025/04/24 15:00:00,0.7389761798503837,0.6658250367497762,85.32634060192782,107.6170874880956,2.752853422931938,2.74,2752.850587465263,3160.02475710375,0.9825447810506823,0.9992314610455929,35.98948698715115,11.577886995891571,2.715274799913593,1.0247153673739826,1.0469773220630398,16.277279131666667,passed,
2025/04/24 15:15:00,0.7455620704907528,0.6629603542513809,84.31803517482537,106.61521431178579,2.7538641180266548,2.74,2720.8916091895717,3155.642371900724,0.9816480811369898,0.9988029061296668,35.530282588851,11.13704683478816,2.6880594996400324,1.0032374982362122,1.0362340550456755,16.183176068888894,passed,
2025/04/24 15:30:00,0.7416160854441425,0.6639482250116749,83.87670372474858,106.34836516733691,2.7532831659483246,2.72,2718.604360305641,3132.831567101591,0.9820075672810833,0.9989911332954976,35.966921929377676,11.095849275442099,2.678139736486288,0.9777058131424738,1.0047134087369554,16.110660035555554,passed,
2025/04/24 15:45:00,0.740352881130664,0.6612616646226502,83.52952551252098,105.80950682612537,2.738794294322186,2.74,2703.4982653686875,3163.7706898394604,0.9819248238824855,0.9989230037265143,36.04371474737517,10.063804789709991,2.694827309277101,0.9874765419740471,1.0169216874291007,16.06924273777777,passed,
2025/04/24 16:00:00,0.7432921197642258,0.6627103349911312,84.10192244968455,106.56213517106553,2.7448310946885015,2.75,2716.4991250019084,3171.318083150139,0.9817865832232842,0.9988775588951714,35.758370710527196,10.516732233251917,2.6928474348781446,0.9997279095316667,1.0312151238752567,16.161063752777782,passed,
2025/04/24 16:15:00,0.7421443366915121,0.6642211166232157,84.77559168520322,107.30507454670554,2.7534820155462056,2.73,2732.3433380936394,3155.0009469997326,0.9819738143111323,0.9989572312414748,35.82723957497927,11.527792903625155,2.7110951117161046,1.0113855135669616,1.0400477121667628,16.210696608333333,passed,
2025/04/24 16:30:00,0.7439960815723428,0.6633578579827646,84.80892571030095,107.36830184701473,2.7499860976651607,2.71,2736.371402122358,3165.887173900885,0.9818567985389246,0.9987994065522817,35.62637554905992,11.220433169201309,2.704169407118176,1.0037203900987188,1.0356829170063127,16.231129028888887,passed,
