datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/24 16:45:00,0.7431809215592798,0.6648742070352839,85.18459069658925,107.88273670754553,2.757726278501273,2.76,2747.8869070877995,3146.9957576878187,0.982015771127707,0.9988769539051964,35.70197168042284,12.035084886939984,2.7088235928002935,1.0055021627312297,1.0348454598418035,16.256472833333333,passed,
2025/04/24 17:00:00,0.742723966608845,0.6641390069142398,85.1723685799929,107.87259437481866,2.7501084381777328,2.73,2741.418808594108,3177.229453551764,0.9818881277382662,0.9988778108502673,35.84360476132941,11.204875853894185,2.7204887272699865,1.010542684348577,1.0407858596320785,16.276924528333335,passed,
2025/04/24 17:15:00,0.7444282585427504,0.6650171952552884,85.21120584415125,108.0392211444347,2.7534308387724065,2.73,2742.7078421330043,3176.0991859984474,0.9818229187902708,0.9988924996786354,35.65797855346306,11.395983040816057,2.709790324532474,1.0127883086595983,1.0439920139693675,16.297025799999997,passed,
2025/04/24 17:30:00,0.7486731522213503,0.6651549332192378,85.02336928917389,107.97964322918548,2.755692016966854,2.73,2731.9221519689218,3191.367013208858,0.9813578291163061,0.9988030189178213,35.377344761552635,11.046217960956362,2.693344157544349,1.0130590412120302,1.0490104612123716,16.322760666666667,passed,
2025/04/24 17:45:00,0.7483908048346724,0.665777848304527,85.36206643553996,108.30235374817215,2.7601558822169143,2.73,2740.380528490231,3182.526690383731,0.9814466690135315,0.9988244672516178,35.365265838055905,11.596680320120646,2.7008176633251333,1.0222640491223216,1.0572536824056098,16.348147199999993,passed,
2025/04/24 18:00:00,0.7481508516534814,0.6652499737302349,85.63278979589398,108.48635939147474,2.7587458536207103,2.71,2754.948739755466,3178.413125530498,0.9816191958994807,0.9987280154554359,35.28980500949287,11.744425968107075,2.7009400613009262,1.0157245695292236,1.050871065248469,16.368637443888893,passed,
2025/04/24 18:15:00,0.7472299886120711,0.6661434657310229,85.7565685457441,108.67383944408792,2.7585262065562617,2.75,2756.688201025318,3186.3567853527375,0.9817073633365015,0.9988526107716087,35.41408451983384,11.597616055034994,2.703736968882237,1.0191965153103009,1.0523030862504081,16.394045341666665,passed,
2025/04/24 18:30:00,0.7519458294316338,0.6653989889033072,85.62334072114606,108.59241932511274,2.759148119512811,2.76,2757.135835892605,3192.0028652577903,0.9813592349252419,0.9986073711771332,34.9773341612321,11.405112027210903,2.6791493682482836,1.0077172148074491,1.046826500128439,16.41455486,passed,
2025/04/24 18:45:00,0.7510211419158789,0.6676526675212925,86.32919282247559,109.57054533563489,2.7607345556570344,2.77,2780.373524077584,3216.5744296905527,0.9814366559445796,0.9987171527377763,35.192139168343616,10.96503305094644,2.6768663455922885,0.9942987158985419,1.0295924713104354,16.555981444444438,passed,
2025/04/24 19:00:00,0.748966823404344,0.668992478609264,87.00996393629669,110.45747846775825,2.749347461409136,2.75,2819.4229384741066,3257.7995859704265,0.9818725357446212,0.9987448968169939,35.02567902593891,10.247094030581627,2.6610113809250495,0.9934067636016101,1.0254957523145662,16.70839632,passed,
2025/04/24 19:15:00,0.7394363115176121,0.6753627693375874,88.33529572040572,112.19015123883955,2.7608941587915505,2.78,2860.703644617337,3248.24888265783,0.9826417950929803,0.9993192662453277,35.747925555979855,11.602940416048433,2.6901832517959394,1.0254779044052775,1.040025293224593,16.86617134888889,passed,
2025/04/24 19:30:00,0.744060201283741,0.6757487708031117,88.85495887701016,112.91245130990397,2.758495853220618,2.77,2879.2000618222596,3292.155726599725,0.9822767093006866,0.9991130041514636,35.27236171644219,10.820655821228941,2.6693521557106163,1.018681796477459,1.0384294067587614,17.023659351111103,passed,
2025/04/24 19:45:00,0.7484184561215713,0.6769793667426036,89.45292238056615,113.8209880305562,2.761045450113412,2.78,2909.9941787514736,3312.8682908350333,0.9820534144322234,0.9988786561681262,34.6682563181099,10.85418238254829,2.636489443280042,1.0118648111261048,1.0357803281226057,17.181606108333334,passed,
2025/04/24 20:00:00,0.7420723092663298,0.678067111416842,90.2634024626892,114.76883492838229,2.747536888338968,2.73,2954.4914021263826,3354.42450632142,0.9826275444983728,0.9989513252943476,34.94884313450127,10.034132214859245,2.6404203690905463,1.0067124339725542,1.0235866001112708,17.333979183888886,passed,
2025/04/24 20:15:00,0.7425332885317669,0.6795003547872135,91.13547256336138,115.60092758296588,2.756791869296408,2.79,2966.11711775241,3350.237375285228,0.9826737341940921,0.9990493557102059,34.873523203619015,10.999675215910436,2.6659356735501283,1.037413417518784,1.0534929080627549,17.412874709999997,passed,
2025/04/24 20:30:00,0.7508956985770922,0.6764907329573966,91.34126220545724,115.68423863652545,2.75092838264166,2.74,2983.0008855389906,3375.371861289846,0.9822244146503851,0.9984692124811452,33.92391911450586,10.494533331243808,2.634852106519352,1.022669660055128,1.052004812208889,17.491428056666663,passed,
2025/04/24 20:45:00,0.7333470927577505,0.6940857817977599,95.8516864294474,122.29273521010373,2.7702346245944693,3.03,3149.221311590476,3475.7941908491343,0.9831564355343464,0.9994332011939321,33.92391911450586,10.494533331243808,2.640296581856327,1.1141754571313887,1.1068963846176536,18.352847333333337,passed,
2025/04/24 21:00:00,0.7514669814421232,0.6674678287313123,84.66158875063387,107.9103418604423,2.7620945881731926,2.79,2738.4585567678023,3180.1270672237283,0.9813274302716537,0.9988637696350255,35.24829464321665,10.723529836065246,2.63603909228867,0.9726434155494896,1.0073258021070652,16.347693321666664,passed,
2025/04/24 21:15:00,0.7445063604707776,0.668414559834426,85.67527032354603,109.01647934719394,2.7462025802006957,2.78,2785.2167829608547,3230.6241176496096,0.9820273268689411,0.9989931618742396,35.632368011607014,9.601355790980769,2.649029239047002,0.9652980332354408,0.9919395178976825,16.520717803333337,passed,
2025/04/24 21:30:00,0.7435323049707591,0.6684163226505871,85.97803641032978,109.28098130543164,2.7431434163543638,2.78,2795.6633951677554,3241.748516265178,0.9821682190557554,0.999000994532616,35.649525290367215,9.49680874177031,2.6555104930860236,0.970541206738287,0.9963206900462821,16.561486736666666,passed,
2025/04/24 21:45:00,0.7385043677118189,0.6713965067174362,87.06145088156717,110.55880587439586,2.749100843622231,2.78,2841.325604217668,3231.0279042052193,0.9826859266751864,0.9991067228235739,35.88368933709023,10.371502077784719,2.6643497474280364,0.9685830409550641,0.9856966144692808,16.693512152777775,passed,
2025/04/24 22:00:00,0.7397263739046332,0.6756814937506277,88.88596052340847,112.96038282163954,2.7501941132092007,2.78,2910.9060583046694,3292.4339755468213,0.9827187802566865,0.9990280484052317,35.46296755320023,10.208783755444802,2.6448806018069173,0.9783498590860049,0.9931844248167503,17.060389243333336,passed,
2025/04/24 22:15:00,0.7371013359832409,0.6777489511712123,90.45177594825806,115.01162437609962,2.7356298424128105,2.76,2996.225539793126,3372.4077489246547,0.9829747273145291,0.9987580138824061,34.94668485768541,9.301246690956177,2.6156282218840397,0.9776296004450993,0.9899588789427317,17.42222328,passed,
2025/04/24 22:30:00,0.7353498122262023,0.6780752638742232,90.53760183377823,115.10013394800647,2.7322886808832583,2.77,3001.9783282570215,3379.7877688284298,0.983157613627406,0.9988308566673126,35.01393123714509,9.181397282521836,2.6180136187057252,0.9827415349546373,0.9929623023432527,17.43682727111111,passed,
2025/04/24 22:45:00,0.7377743969311084,0.676416209816935,90.13016750682483,114.51332818402234,2.730915799120804,2.75,2987.0290421490436,3370.68792612573,0.9830772807973938,0.998748629009214,34.88191331255111,8.980183106438668,2.6130096519639854,0.9730909921401768,0.9872034343863411,17.362389715,passed,
2025/04/24 23:00:00,0.7446004846658809,0.6745233150585718,89.6790734454626,113.87179432412015,2.733794340911464,2.77,2961.341388413747,3362.3888693855124,0.9826938272236764,0.9985953230425945,34.44380985143305,8.931950937776321,2.6027480759267108,0.9706811561785711,0.9933750561370472,17.287777992222214,passed,
2025/04/24 23:15:00,0.7403677624932263,0.6748743337536123,89.36638260679712,113.50841072528121,2.7328487046648533,2.75,2947.724404403082,3352.831203681277,0.9829129514162527,0.9988386021321698,34.985654369052384,8.773604754391915,2.6179521495835565,0.9682177931163892,0.9856122340927481,17.21846523222222,passed,
2025/04/24 23:30:00,0.7413794626873801,0.6741829137728634,88.9790867679675,112.99932599714889,2.7344208044800307,2.77,2926.5539086669664,3342.9552028222874,0.982815468841416,0.9988996115575433,35.06444446690263,8.770447321427827,2.6230819148766282,0.9700891845304305,0.9887792068660306,17.14347614833333,passed,
2025/04/24 23:45:00,0.7451916932558649,0.6708910936659691,87.99309434038491,111.66940188490456,2.7294098765239365,2.71,2885.4992322155877,3336.70129950842,0.9825445421697424,0.9988082625682853,34.81329083590232,8.374805581534732,2.6216458529932876,0.9749926865002448,1.0010109678457904,16.982935584999996,passed,
2025/04/25 00:00:00,0.7415729391570465,0.6664313632259771,86.393451970167,108.699662987336,2.7415110967723555,2.8,2809.5752833078127,3225.5792777951237,0.9827200348631858,0.9990244040432379,35.49226181617162,9.948046190540063,2.673768248259007,0.994095882763228,1.0179959275036359,16.545443199999994,passed,
2025/04/25 00:15:00,0.7373387990413471,0.6555700807042004,81.74733778687514,103.08907748976227,2.726634649639357,2.73,2658.929854223411,3136.5395664499547,0.981914228017946,0.9988148919141892,36.2281778674657,9.03860354283701,2.683151584369445,0.9691118956174107,0.9995526996773101,15.80212773333333,passed,
2025/04/25 00:30:00,0.7210003000141957,0.6499057038820135,78.49584692967365,99.10723732070936,2.7184820266584024,2.75,2561.1340859921233,3029.404166961247,0.9820832296956005,0.9990405197829573,37.634400512142605,9.77623237826106,2.729866398658292,0.974937573597447,0.9939519596333577,15.197777760000003,passed,
2025/04/25 00:45:00,0.7233916657363114,0.6456566120350307,77.94931246039042,98.2758235567,2.708118803881932,2.73,2547.435452648679,3047.2307498555588,0.9814714953333508,0.9985355418495392,37.09213692922506,9.389341811778905,2.726029925437317,0.9924452377355312,1.0200813848759025,15.151020744444446,passed,
2025/04/25 01:00:00,0.725105008149975,0.6438947717887372,77.78970275238959,97.96367461993624,2.7109287699734756,2.69,2540.9719545995385,3037.759896663202,0.9810250853787637,0.9982236920634704,36.843133215670655,9.744202738018263,2.7294223712456316,0.9955606699408351,1.0273748256165083,15.123544675555554,passed,
2025/04/25 01:15:00,0.7188646386850646,0.6496097083205523,78.13439854301213,98.55569170943762,2.727188840984243,2.7,2535.208657862858,3007.2586988206376,0.9815775194641603,0.9989898879389327,37.641964574133034,11.151594865260964,2.761363685684656,1.0323432827459267,1.0496725531142561,15.115355126666667,passed,
2025/04/25 01:30:00,0.7258371853349581,0.6424097989605888,77.98495551589917,97.93408767273728,2.7129346562615786,2.7,2552.451920838588,3014.339080693765,0.9810004932195896,0.9978843179945529,36.29084180610802,11.135030231151509,2.737444179804142,1.0270535466494952,1.062302660551591,15.102340232222224,passed,
2025/04/25 01:45:00,0.7235399045824675,0.6465672239905649,77.86872170081693,98.15920502243638,2.723587869443849,2.7,2533.9806701614334,3009.7987778791876,0.9810581829244233,0.9984616746337732,36.91377738317084,11.202133484498493,2.7438431179287295,1.0333447981718822,1.060513540571092,15.098970455555552,passed,
2025/04/25 02:00:00,0.7204961345155069,0.6498022055483349,77.81304458667975,98.32863284227572,2.7308834315289303,2.72,2523.063329265107,3001.1383786856954,0.9812674377061628,0.998935445036601,37.461794177678115,11.441994063666177,2.7524780503399837,1.0416701589354382,1.0610213105229187,15.085950916666665,passed,
2025/04/25 02:15:00,0.7334759806676228,0.6316376641688576,77.54481137750128,96.91870876359697,2.676415829170224,2.63,2578.985438242003,3061.7871323444,0.9805863618575201,0.9965039689146065,34.75461167480757,9.005351726170895,2.689773670506787,0.9754005515640194,1.032569052887762,15.097052996666662,passed,
2025/04/25 02:30:00,0.7369455521986873,0.6283530855237018,78.89624108624403,98.06384461931694,2.6561311601019835,2.65,2629.4176510491616,3136.7308823482954,0.9809479948175998,0.9961773383760485,34.27014595147867,7.16109261615112,2.693791681989162,0.952827416123907,1.0172482489235428,15.315646793333336,passed,
2025/04/25 02:45:00,0.7436192843229207,0.6291165529959687,80.53080967024874,99.66042996463298,2.658121908199999,2.68,2679.560547533351,3168.152441870468,0.9810399649147916,0.9959051697244209,33.47208264003562,7.478749584305275,2.693536608050805,0.9618313171636079,1.0327837352404718,15.543934010000003,passed,
2025/04/25 03:00:00,0.7454894381995321,0.6364857479537189,82.07086918893673,101.71836474577846,2.676182045338489,2.66,2705.503659877471,3185.6954450047583,0.9815011030736067,0.9966544428158514,33.97716336334656,7.765663449431877,2.7025999710160247,0.9635849643198308,1.0269274596678644,15.76592127,passed,
2025/04/25 03:15:00,0.7501273078333697,0.6392237103086459,83.40950838224302,103.20796203878325,2.6815792242863474,2.65,2744.0511174859494,3205.7363211792353,0.9817881019232743,0.9967260277679433,33.499741677018775,8.144812437994501,2.6965396849097987,0.9718983365239853,1.0374494668572984,15.954826384444441,passed,
2025/04/25 03:30:00,0.7481069008107838,0.6394179250808771,82.68179137886118,102.59599489013675,2.681486740875412,2.65,2721.284243193314,3196.5136598616564,0.9817260498006801,0.9968898363700728,33.84274440481369,7.824329776313065,2.6904537064843796,0.9623750782561944,1.0248965481779042,15.86849661222222,passed,
2025/04/25 03:45:00,0.7386911238560199,0.6404114216592435,82.15705609504023,102.08282077482993,2.675510816128459,2.65,2699.4724354345944,3194.125112970747,0.9822268877836761,0.9974363869191689,34.88382645203128,7.416534091422346,2.72110667944198,0.9736469996742881,1.0252028972789409,15.768383986666661,passed,
2025/04/25 04:00:00,0.7401663244790796,0.637332842083605,81.29508716070902,101.07602503278463,2.6721400530955277,2.66,2681.517200207412,3178.5721447328965,0.981750560849452,0.9970208206205013,34.53680575731126,7.469387357458649,2.706131174277772,0.9680717903746779,1.024845651399883,15.65897945333333,passed,
2025/04/25 04:15:00,0.7421162669425689,0.6305972914936948,80.52422497720332,99.90713330923845,2.6579022265716485,2.61,2676.518460745073,3177.3717028781357,0.9812680202152313,0.9962309634527783,33.96210566015258,6.76844885860457,2.691591743866767,0.9419088461359935,1.0084332183987823,15.559067699999998,passed,
2025/04/25 04:30:00,0.7362988467835501,0.6320519426300286,80.03647285320761,99.45152671289512,2.6596639049547015,2.66,2659.4368513145155,3151.466460394169,0.9815973268457888,0.9965873252576107,34.46740900125959,7.312000474114788,2.705906792148082,0.9554574906822375,1.0144740576492373,15.455049793333329,passed,
2025/04/25 04:45:00,0.733117952584223,0.6291862447155548,79.41666306568612,98.64742634167482,2.649615879443575,2.64,2650.319939575012,3145.2699990869774,0.9816958208412584,0.9964490709105851,34.595310513862906,6.890731908712738,2.707200946616958,0.9460138413432532,1.0050441887981008,15.356087132222225,passed,
2025/04/25 05:00:00,0.7235926781602318,0.6328962036664298,78.93425454789639,98.36860676635125,2.65382402288589,2.66,2625.3120302542297,3121.9737960441494,0.9823078104712403,0.9972685516168669,35.83571352797253,7.074283501018549,2.733849601988111,0.9549919037024357,0.9992046413403828,15.252285192222221,passed,
2025/04/25 05:15:00,0.7361697431675884,0.6310369803156316,79.47675692580236,98.9596939145496,2.654536166922229,2.66,2650.356648059566,3150.711802532782,0.9816211221607093,0.9965743300448175,34.499411409357485,6.723209874521273,2.686686573449485,0.9377628656586341,0.9973841012053017,15.399146008888888,passed,
2025/04/25 05:30:00,0.7399566258328399,0.6340993381556105,80.6378452674297,100.36578513528363,2.6584684024483383,2.66,2677.3665056208492,3187.053207740642,0.981811120972602,0.9968018984015479,34.34818453348666,6.476651341607598,2.6849322484965192,0.9432956078304077,1.0033700410448034,15.590374506666667,passed,
2025/04/25 05:45:00,0.744724690312757,0.6392907484541727,82.07894436991326,102.09471418850036,2.6762930347043588,2.67,2710.7485372506994,3184.6461045432948,0.9819944626697404,0.9970267512410221,34.11682445581397,7.630912738439009,2.6844830944040186,0.9542309279178142,1.0130531210814842,15.777803616666665,passed,
2025/04/25 06:00:00,0.74755404001195,0.6424230127758953,82.75849804813558,103.26448782374757,2.67587113622361,2.68,2728.6314174042086,3239.8936783087042,0.9819998267351727,0.9973045919698188,34.17334725287704,6.432967839598801,2.6626251018427674,0.9446628214325629,1.0030355036208323,15.971004029444442,passed,
2025/04/25 06:15:00,0.7497891806746837,0.6454305188782117,83.93846953872293,104.70267865159785,2.679799561168241,2.68,2764.9866117804186,3267.255320215088,0.9821908469861383,0.9973954950127183,33.877236336509434,6.574955721968628,2.657104391350525,0.9513888066625351,1.0090921989666357,16.16519928222222,passed,
2025/04/25 06:30:00,0.7497700430141626,0.6499780883223212,85.2759761072148,106.34381684809046,2.6893721458553372,2.68,2803.559921199172,3277.986612785791,0.9825178490326234,0.997630260248361,33.898012790100296,7.274457342415814,2.6620911859590266,0.9633925288144068,1.0161214955417326,16.355541852222228,passed,
2025/04/25 06:45:00,0.7545809024184338,0.6515885640875765,86.15034813374167,107.48831163422022,2.6886011951706026,2.69,2831.7910183036124,3322.6523264157454,0.9824280144283419,0.997573292875946,33.37580514329464,6.823074682785522,2.6426326083938565,0.9678223567872933,1.024545797687381,16.546843732222225,passed,
2025/04/25 07:00:00,0.7547464416438282,0.656264829454101,87.19824958912986,109.01142055178447,2.694489576035273,2.69,2870.3164232683116,3343.8430687262526,0.982717285044182,0.9978008559110355,33.29440019209092,7.010744719909154,2.6264071660817305,0.9697445620657041,1.021422661060074,16.743987975000003,passed,
2025/04/25 07:15:00,0.7408560802915412,0.6926364919621751,96.31880696539228,122.75452959322297,2.7339787565611573,2.75,3245.0075071436095,3586.9698868759574,0.9836809775002185,0.9988281170816858,31.87591492204816,8.342701460940916,2.5137310867859286,1.0056809076280717,1.0100461832542948,18.67848106055555,passed,
2025/04/25 07:30:00,0.7305091816321676,0.688810892903186,95.86399572124098,121.72036355525299,2.7132551588524936,2.69,3243.9573744453296,3586.8271541094728,0.9843385334392611,0.9988150379185013,33.163186402993134,7.691579030163154,2.5530211227644504,1.0075178436494903,1.0050433747334682,18.533661361111115,passed,
2025/04/25 07:45:00,0.7313418791422364,0.6889471853263243,95.88842670016595,121.76975341951027,2.7146381595096996,2.71,3243.5092816177475,3584.763082564018,0.9843027960927022,0.9988062316800879,33.04441493388846,7.796646889196074,2.551235869769173,1.0081491678207406,1.006407779535283,18.536288723333335,passed,
2025/04/25 08:00:00,0.7321521012132229,0.689385466953382,95.85613559433571,121.80005744977615,2.714950896619791,2.73,3241.157017691968,3587.1158823089895,0.9843176579491074,0.9988589518688089,32.88030920746345,7.770874400012173,2.5468571268411515,1.0107751738450463,1.0093421405015253,18.53842563222222,passed,
2025/04/25 08:15:00,0.7335707410874586,0.6908290366875155,95.7795477595154,121.95505619465084,2.7216155462380716,2.75,3238.7566385780565,3577.6290478485544,0.9841503940099043,0.998891207983305,32.78004638905719,8.077464632393722,2.5337736462141685,1.0072608500868783,1.0056045007861087,18.551581253333335,passed,
2025/04/25 08:30:00,0.728646477663933,0.6925137676128221,95.7231596414488,121.95552311095064,2.722719165495519,2.72,3232.7596469048253,3566.336674049022,0.9845040670293962,0.9992245853346539,33.34586286785224,8.182555446812886,2.5508608353664726,1.010874938304575,1.0016988698418081,18.512029861111113,passed,
2025/04/25 08:45:00,0.7253249926150447,0.6868366335354551,94.5783993400257,120.33376565888501,2.7061396335843066,2.67,3211.206376912114,3568.095973643164,0.984248307254876,0.998777433388304,34.185810985344574,7.409387943248904,2.5576577903644693,1.003088197060919,0.9966887926072416,18.34573877888889,passed,
2025/04/25 09:00:00,0.7213850804508377,0.6972423601200928,93.89676861705162,120.63531115201208,2.739782610341427,2.81,3165.029287276442,3500.7211112162313,0.9843147491262659,0.9998760470446942,34.82038103964142,8.901542181024396,2.5470062209538233,1.0094221446022031,0.9854541442307486,18.262707026666664,passed,
2025/04/25 09:15:00,0.7199312533894113,0.6921472927984404,92.86627002526572,119.1203041938316,2.7265039268772933,2.67,3150.895974026972,3480.3090513675725,0.984289062358624,0.9994468305842514,35.09676131402458,8.756178823634173,2.543806622832722,1.0013703911603307,0.9815532253618181,18.080006541666663,passed,
2025/04/25 09:30:00,0.7277991674232099,0.6774684158591642,92.17958320001632,116.86666353118679,2.6904649592001926,2.67,3128.1171588213715,3508.839134239031,0.984264001098752,0.9984815160083894,34.15131361615125,6.773758357523022,2.5695624283288248,0.9779497316250136,0.9833882291366436,17.856498342222217,passed,
2025/04/25 09:45:00,0.7305449003158131,0.6760390161326381,92.69560627858502,117.26221927841925,2.685124066718983,2.7,3150.49627946829,3527.9799253868755,0.9842915857642739,0.9982293429292534,33.64915289617466,6.677747499263687,2.5654121931841662,0.981605300191916,0.9921160722390846,17.93253718666666,passed,
2025/04/25 10:00:00,0.7301040884690116,0.6795022574580966,94.45000727863307,119.46289311102446,2.6868817587573415,2.69,3222.2336410809457,3569.927090082544,0.9844070011478248,0.9980951347449826,33.17175356237088,7.19402388963269,2.557655988392333,1.0008337227438144,1.0084623640176262,18.24973277111111,passed,
2025/04/25 10:15:00,0.7339822237298798,0.6785994324953979,94.43173608120706,119.45715634526371,2.6867370746120196,2.69,3224.302398946414,3576.905755237685,0.98413468235694,0.9978718927279095,32.71893997771223,7.136691344881934,2.5426878079488295,0.9983772330681254,1.0114176852913814,18.2730581,passed,
2025/04/25 10:30:00,0.7334230324570713,0.6790084752301451,94.63754894630952,119.69385972308872,2.6870509742058184,2.71,3228.729755221889,3580.227764696309,0.9841911577591874,0.9979128676249669,32.76773214663597,7.202300347092379,2.548825033806031,1.0022045201066818,1.014331587032108,18.296015937222226,passed,
2025/04/25 10:45:00,0.7303637374173196,0.6834452704211236,94.47871256235274,120.08434088151222,2.6967703374791743,2.71,3219.84845118026,3573.229366286948,0.9841913682015921,0.9983373264851473,33.3308364150813,7.363778714621418,2.541589652769253,1.0002040295880479,1.0038180864884467,18.31937075833333,passed,
2025/04/25 11:00:00,0.7256611408129516,0.6903545399674599,94.32494596614687,120.63434125333089,2.7105321483084124,2.72,3200.9105631280368,3564.246968473879,0.9844013766182834,0.9991405055402259,33.983517599118265,7.561888289759107,2.5407652785072177,1.0069986426495612,0.9971718530335176,18.33717697777778,passed,
2025/04/25 11:15:00,0.7235335836773131,0.6844398005603831,92.61544931582957,118.3609062859096,2.697202880330449,2.7,3150.2933113656936,3540.830135014116,0.9842572088520772,0.9989113951913985,34.495211276651126,6.791421571608555,2.5481488991993992,0.9892702268269162,0.9834387742076736,18.047317432222222,passed,
2025/04/25 11:30:00,0.7239967082845028,0.6863047306436322,93.64140056422248,119.52908485135794,2.7014989926925557,2.73,3185.843062720689,3547.623943018633,0.9844086799218548,0.9988773148387131,34.27397215009302,7.407681269035759,2.551230624796029,0.9991369977317596,0.9920551033980209,18.190454333333335,passed,
2025/04/25 11:45:00,0.7241767623842595,0.6868992766813888,93.650787546743,119.67994428132899,2.7009908364454107,2.71,3184.6338482895776,3560.285370802905,0.984350537546824,0.9989370146905333,34.29561481754176,7.140114949982461,2.547882718932626,0.9993501386785877,0.992014404551366,18.21796500333333,passed,
2025/04/25 12:00:00,0.7232751352337197,0.6889823287331501,93.87681858051779,120.05877054422382,2.7097962942311087,2.73,3193.2659436375825,3534.3740896454096,0.9844259239677097,0.9990109007468421,34.38619792812363,8.043250138072706,2.5476336924093017,1.0030867828986083,0.9921911667072798,18.2305340311111,passed,
2025/04/25 12:15:00,0.7274604287381279,0.6854759438655998,93.89848422282357,119.82910797106152,2.701566325856178,2.69,3195.0367182307746,3557.893463565996,0.9841598845932404,0.9986390269355552,33.88621067269297,7.401643169243849,2.544104503294077,0.9961991017068677,0.9942852111460283,18.243488779999993,passed,
2025/04/25 12:30:00,0.7285134189293074,0.6837210399168633,94.10999779740625,119.84702955133753,2.694954014913222,2.72,3205.3767505121946,3568.7877267037193,0.984270009571852,0.9984734114738024,33.59269836718166,7.295872220900981,2.547492506524591,1.0022756318406627,1.0037623727279101,18.256061755555557,passed,
2025/04/25 12:45:00,0.7300770086292498,0.6827641504351265,94.71063201899098,120.3484851156326,2.691920968577576,2.71,3228.4853407438295,3582.7298586218126,0.9843118113313369,0.9982727112785642,33.26808632417818,7.315604737405779,2.549868736746947,1.0039415596979808,1.0086997104120323,18.335253016666666,passed,
2025/04/25 13:00:00,0.7303049086040749,0.6850164541448877,95.51488274430625,121.34762709793704,2.6962910517879273,2.7,3247.512484699483,3594.3231006813894,0.9844923104513416,0.9984520317699024,33.052510035341776,7.515645815937336,2.55689698744285,1.0102222490735433,1.0131964777847506,18.447580066666664,passed,
2025/04/25 13:15:00,0.7320609298623566,0.7028990500612291,96.3004788874852,123.94938301899873,2.7504332114660563,2.76,3224.2959333408826,3551.6640532434585,0.9845752780379936,1.0001018813335094,32.64554677270092,9.335512847912893,2.5318850291066513,1.0223347922721235,1.0057967023820782,18.63682538666667,passed,
2025/04/25 13:30:00,0.7303363290659007,0.6934289482341416,95.8586803646229,122.63220804399786,2.7166009790870094,2.73,3234.6549695489152,3597.961209272174,0.9845380341675605,0.9993001393018817,33.00245185841232,7.711005424040611,2.54640798680927,1.0141516675089208,1.0073830327660398,18.56149180111111,passed,
2025/04/25 13:45:00,0.7288843665098584,0.6978388874931002,95.36222970727718,122.61875908781344,2.7312523983865855,2.74,3211.021212266106,3565.298309723027,0.9844797985805049,0.9997302284923485,33.32555778731115,8.377437923597027,2.535856484997398,1.0149193272782047,1.000633579184393,18.507838946666663,passed,
2025/04/25 14:00:00,0.7280912492663029,0.6921619011977559,95.11927866430516,121.85239509237704,2.7126502549977958,2.71,3221.003215974364,3584.1817963131466,0.9844600267988822,0.9991974587464489,33.48917729966386,7.663919901163248,2.541373266721196,1.0089134940949607,1.0008120765252728,18.460086858888893,passed,
2025/04/25 14:15:00,0.7290012717921791,0.6874577840861775,94.96658038296366,121.23533838080128,2.701464650761877,2.71,3228.6346775271604,3584.859892838197,0.9843828324945293,0.9986945303644199,33.396823346994694,7.571159913500575,2.5453243777732237,1.0074321865551168,1.0059900929644412,18.406414729999998,passed,
2025/04/25 14:30:00,0.7282145491258396,0.6863279062026498,94.50921819505295,120.71395922203608,2.6972230563436934,2.72,3211.432357729115,3593.0175398346414,0.984245289180532,0.9986864417560619,33.6701499518748,7.082304956439654,2.5487602535696885,1.0068107770246135,1.0057764000701062,18.353119149444446,passed,
2025/04/25 14:45:00,0.7256719033765944,0.6889376759805166,94.40698975001457,120.8079783041587,2.707453105291905,2.74,3210.89375677238,3550.0546665096467,0.9844450175313118,0.9988868770460925,33.94082450527779,8.16876597368826,2.547558921885132,1.0078342534418625,1.0006169924188888,18.304950803333334,passed,
2025/04/25 15:00:00,0.7281888006020213,0.6855086272498101,94.16797282318979,120.24610534730672,2.7001983015647677,2.73,3202.204383814024,3559.2093367502807,0.9842293794654968,0.9985821613684546,33.68980060428461,7.806022405035383,2.5513854911673364,1.0083701554582147,1.0078845563012482,18.25715784444445,passed,
2025/04/25 15:15:00,0.7307336468658301,0.6860294828878826,94.11016650021426,120.14685576289885,2.70974305451096,2.76,3189.936428210688,3529.878464577952,0.9840884968465197,0.9985925641342681,33.36147438268455,8.766534219226925,2.5540970265150005,1.0221498502838955,1.0232365002198145,18.208971733333332,passed,
2025/04/25 15:30:00,0.7267397236406115,0.6929752098180362,93.80552811361444,120.40942360552995,2.727024703327895,2.8,3153.556636927601,3504.1145422392733,0.9843834450804338,0.9995409113917122,33.806380624944,9.302662544207545,2.565220844968032,1.0396248678046358,1.0270213511365167,18.15563377222222,passed,
2025/04/25 15:45:00,0.7324363577361174,0.6840023280902772,93.3382170216156,119.26002042718851,2.7064246862108825,2.74,3163.0679225001154,3527.467204497226,0.9837712177870724,0.9984521982430401,33.40105156481841,8.42740652447344,2.548686237853704,1.0196040602670553,1.02473577041271,18.107429431666663,passed,
2025/04/25 16:00:00,0.732659492027103,0.6855652702798178,93.52707916936015,119.37632132613555,2.7176043264773804,2.75,3146.12716553134,3497.249802226907,0.983910768929443,0.9987538780963933,33.510349777574056,9.331149968385096,2.5741613885769516,1.0369078471976367,1.0396517706576534,18.054069989999995,passed,
2025/04/25 16:15:00,0.7330516465632881,0.6853993211762925,93.55952533282121,119.2950652038652,2.7219563007377188,2.75,3142.5648958079996,3472.613204266515,0.9840105570274648,0.9987697048242608,33.48801724290787,10.012084328996938,2.5826742946798515,1.043355496179059,1.0464087897882706,18.00622571,passed,
2025/04/25 16:30:00,0.7325667288131948,0.6847016678977054,93.23613763517724,118.96615754344445,2.724337835771299,2.73,3138.603319087287,3453.0878798553135,0.9838456174710285,0.9986243694298248,33.682175305566936,10.357117973944604,2.577534379051823,1.0352493152058282,1.0385684855052006,17.957993735000002,passed,
2025/04/25 16:45:00,0.7313209897461466,0.6845054263152989,93.13216748492131,118.71429891983456,2.722362613269482,2.74,3125.587016059714,3453.304977498201,0.9840029766318928,0.9987875891567743,33.920496929987976,10.198184041651752,2.594045856631833,1.0437069086826438,1.0454701510516247,17.910129599999998,passed,
2025/04/25 17:00:00,0.733548349650267,0.6841285007227108,92.54625995050102,118.12893181082923,2.7227547109546464,2.75,3098.6954306049674,3459.4978234311357,0.9837066492170151,0.9988410630277765,33.95290446860777,9.613987371576208,2.585656529492072,1.0366363464891153,1.040924038105771,17.85635157777778,passed,
2025/04/25 17:15:00,0.7305049646344008,0.6856519608715199,92.11723360664887,117.82105164468904,2.7252363124071026,2.75,3081.5976487869207,3451.0241511625118,0.9837658666537419,0.9991123512190482,34.384351773771456,9.582873031985017,2.588065819758092,1.0393507216427713,1.0380161613742667,17.80293814444444,passed,
2025/04/25 17:30:00,0.7231356558674565,0.6880946639179133,92.08069122639503,117.92723443801744,2.7315528575612262,2.79,3091.0583119880657,3412.835001232136,0.9841672730565687,0.999353179053047,35.001440731626786,10.482546126821141,2.5964964669994064,1.0368942859511356,1.0241998730288078,17.765728364999994,passed,
2025/04/25 17:45:00,0.7345623718303865,0.6804621164826165,92.08886916128047,117.22378205257569,2.716639703186561,2.75,3098.280539063454,3435.896203566461,0.9838208557822006,0.9985338367230885,33.8092910888701,9.405370507911522,2.576081834493312,1.0049725622767731,1.0141341333722238,17.751003966666662,passed,
2025/04/25 18:00:00,0.733706801129497,0.6802754395317248,92.11767628005886,117.18225815564863,2.7179341303496773,2.74,3103.5255816689346,3421.9834505844838,0.9839102354258704,0.9984934137803031,33.84416797308311,9.686704733996088,2.5769230090819653,0.9999974947733925,1.0082905358624557,17.73590371666666,passed,
2025/04/25 18:15:00,0.7294731327476519,0.6836165670639069,91.80588386565503,117.18238373912992,2.7243459018498615,2.81,3082.8811857925484,3421.86282926337,0.9838804255648911,0.9989375380400511,34.47907435623991,9.713177269747995,2.5848580699665473,1.0147459205701017,1.0142103925664772,17.721172700000007,passed,
2025/04/25 18:30:00,0.7335591997325857,0.6792834482020589,91.66186893958889,116.67005353726407,2.712907320064586,2.71,3086.045918681287,3440.556150390429,0.9837532226033615,0.9985360839410808,34.06145805924513,8.65324651194466,2.5741162105128823,0.9858936058105606,0.9949588981718988,17.706066528333327,passed,
2025/04/25 18:45:00,0.7272733799278,0.6828567648147771,91.19739230927922,116.42630343587155,2.7207016668548145,2.77,3061.026909535333,3417.7130596690727,0.9839697904891034,0.9990908174360936,34.87485935014916,9.13311768567875,2.589361424964981,1.0037675791833018,1.0012276453753557,17.626718633333336,passed,
2025/04/25 19:00:00,0.7317308605325954,0.6799113044527465,92.08266606810804,117.2319567785958,2.707767858493285,2.66,3117.612927422938,3464.3371232178315,0.9838496419400493,0.9984192380549717,33.92153824995763,8.369265121452294,2.560046015059402,0.9839284239859546,0.9909562368161086,17.822392793333325,passed,
2025/04/25 19:15:00,0.7368449546753169,0.6797227497064707,92.26467649413156,117.30988729810055,2.710890301884629,2.71,3100.75441502144,3482.9229017925595,0.983547770999502,0.9984620230484939,33.60535225325227,8.297755452196682,2.568362537586613,1.006960662542698,1.0195194755842418,17.847626988888887,passed,
2025/04/25 19:30:00,0.7341751451379799,0.6829624725941673,92.92360373438206,118.02218245343444,2.7251451500978536,2.76,3107.1648622582934,3453.386029222446,0.9837419643264453,0.9987490402202929,33.860287559427064,9.835111426334896,2.595720105826368,1.0421895173099216,1.047585914265155,17.878453443888887,passed,
2025/04/25 19:45:00,0.7393933564473791,0.6826026618573179,93.36975747909568,118.33526485537683,2.7335322583679758,2.71,3113.6291449359824,3438.075388703777,0.9835883095626888,0.9985944932695866,33.2522968696416,10.613105350081184,2.593643023617574,1.0488860064231147,1.060329484610359,17.909295689999993,passed,
2025/04/25 20:00:00,0.7394745666985605,0.6788409354202888,90.79144770169907,115.14123540945347,2.7360605062043373,2.72,3004.597577800891,3363.4931206651045,0.983494689428094,0.9989460290536664,34.24064044974319,10.27136416391001,2.611394604312904,1.0230619288627427,1.0362977192981213,17.423481460000005,passed,
2025/04/25 20:15:00,0.7396977559949058,0.6805728816216318,91.84589833855001,116.43855533434883,2.7374189138232325,2.74,3053.726502398585,3384.8603153994713,0.9835026387558178,0.998738980393174,33.75931251945356,10.758087412292808,2.5971919943058577,1.0362051253801414,1.0486517879179131,17.625109333333334,passed,
2025/04/25 20:30:00,0.740734876480585,0.6799865302983273,91.55929684500178,116.14716267051769,2.735464184574022,2.75,3046.5921352397586,3390.2931491119057,0.9833689443467669,0.9986865466012839,33.719378419360346,10.333584433688765,2.587670550096881,1.0254413043290287,1.0395832381887233,17.607869155555548,passed,
2025/04/25 20:45:00,0.7353494740166389,0.6814577894373909,91.42337051338014,116.10568795305925,2.7355746107403007,2.77,3046.9016374327457,3381.4017300500122,0.9836378636820641,0.998916720427557,34.22887010529087,10.411196038813987,2.5947270212170195,1.025485239379979,1.0317960870338416,17.58510348222221,passed,
2025/04/25 21:00:00,0.7357254061301643,0.6807460678080273,91.46175093254107,116.26262114470222,2.7269379819151585,2.73,3068.758831635178,3409.74063204752,0.9835491352472787,0.9986646968516246,33.95872811731236,9.60032721446476,2.5682919960006934,1.0061922828506045,1.0143880881774783,17.666466253333333,passed,
2025/04/25 21:15:00,0.7377741866786623,0.6842607375252632,94.01764532257918,119.19463985077525,2.727532810906003,2.78,3153.780780487447,3482.2256551801147,0.9837100011800324,0.9985676275090077,32.91132045100014,9.796420052923372,2.570889563984714,1.0392997483308513,1.0474921720192076,18.099925286666668,passed,
2025/04/25 21:30:00,0.7343287222209947,0.6886425671744161,94.55398468132115,120.1796644728199,2.7342414634775776,2.78,3172.778320462478,3487.6689886115187,0.9839902253282354,0.9989433304067682,32.90475481983506,9.990506403876113,2.567324892650816,1.0406119187694862,1.0400007146599721,18.211271197777776,passed,
2025/04/25 21:45:00,0.7326772967648024,0.6920403609247174,95.23092921670263,121.1602864919176,2.7398710215869437,2.8,3191.298492646786,3498.16360815831,0.9842318169169955,0.9992487821528808,32.86645470535972,10.01170037178298,2.568494697996706,1.0389713148297737,1.032712251495327,18.328263360000005,passed,
2025/04/25 22:00:00,0.733666779943195,0.6905169053792345,95.49063998237423,121.43849506089404,2.7257335883549283,2.73,3216.3987877668237,3548.6550376211108,0.9842316693399131,0.9990070662674242,32.68282530394003,8.76084972439668,2.5503633314519254,1.0260757423362377,1.0237706457288291,18.439734438888888,passed,
2025/04/25 22:15:00,0.7391719564162887,0.6912723444498731,96.40166835920212,122.32164025175834,2.7311005709564506,2.78,3234.8231322912784,3559.9616597243153,0.9842442633918558,0.9989865233255023,31.62805775132464,9.102600843811235,2.5488128720964003,1.0374085753846256,1.0407864780652996,18.557240624999995,passed,
2025/04/25 22:30:00,0.7308285585971328,0.6844066800773493,94.27272209252702,119.48238050862065,2.715490004836363,2.76,3192.7391577578715,3509.301111965437,0.984064049673254,0.9984893387564511,33.36746860473858,9.037428297819645,2.5607934394101313,1.0240239527395745,1.0249535394468112,18.199323364444446,passed,
2025/04/25 22:45:00,0.7352232910884409,0.6812943592053887,91.76538885342904,116.54218524402437,2.7228588308874024,2.79,3081.414863176244,3446.320398028588,0.9834814248661354,0.9986789776517365,33.89489253170889,8.923685733903998,2.5617967605193237,1.0148291425290825,1.0218428197226825,17.77410160166666,passed,
2025/04/25 23:00:00,0.7249769633371826,0.6829583799230369,90.58587073218891,114.81374505033014,2.7441520965959603,2.83,3006.0980019202666,3315.4334667079033,0.9843012634905416,0.9996165899650847,35.55243984060026,11.26660403452673,2.6365277240032228,1.038336967693998,1.0289022579732388,17.347243833333334,passed,
2025/04/25 23:15:00,0.7374979374291595,0.677411467839511,90.13624929500178,114.09488283756886,2.732349415505588,2.76,3000.856012831121,3351.146175532906,0.9835695480484659,0.9988755911454907,34.37467798959538,9.716573565497768,2.590041041186657,0.9988035181213721,1.009865256859128,17.355889466666664,passed,
2025/04/25 23:30:00,0.7359433723612345,0.6775077918988873,90.24317191577886,114.23043496339439,2.7278619917537203,2.77,3010.6628914461694,3366.986256222789,0.9836407080839197,0.9988678285625956,34.43288498940315,9.341286301584551,2.587254734730855,0.9979346040015933,1.0074866794570845,17.397346706666664,passed,
2025/04/25 23:45:00,0.7360034381485152,0.6776840311246795,90.23074741919825,114.28112633640988,2.726246866315112,2.76,3007.9621114056663,3384.7601898830562,0.983510429169379,0.9988951160967179,34.49593056122839,8.851356710226067,2.5857983141894,0.9963086914145323,1.0058473305807583,17.42813914111111,passed,
2025/04/26 00:00:00,0.7368353420956562,0.6762089385216604,88.91139502741686,112.88073654012203,2.7272624655857154,2.78,2948.9161062780695,3339.5682152601917,0.9836012655134114,0.9991527809282977,34.86451593621196,9.054907408550259,2.598469092560391,0.9916357701940918,1.002743723683569,17.150347255555552,passed,
2025/04/26 00:15:00,0.7385157734297059,0.6755121005364894,88.65996939559875,112.53401367823423,2.729635940350984,2.76,2936.959544732395,3328.5752055907205,0.9834791314629396,0.9991216034502448,34.82063081957186,9.087114115309072,2.59658381520584,0.9853425248073248,0.9985790495232569,17.102628840000005,passed,
2025/04/26 00:30:00,0.7424070173653868,0.6740088329518672,88.31927309310866,112.08580435736881,2.7291333337118537,2.79,2924.6818040861963,3326.5485958252148,0.9832295569900612,0.9989603711950094,34.496736776305504,8.953750422012872,2.584865311468546,0.9817811505691727,1.0007441261989707,17.060441261111116,passed,
2025/04/26 00:45:00,0.7409918103794998,0.6737734801581858,88.15724091954665,111.83356734905983,2.7280663054146572,2.77,2919.3635831950983,3320.8736873458733,0.9833382861774491,0.9990294124003537,34.64401526966394,8.920242323942569,2.5892662932891612,0.9817587014444428,0.9992446571610915,17.02378103555555,passed,
2025/04/26 01:00:00,0.7375518180819434,0.6739716002793297,88.00526862101988,111.59489486227653,2.727923879834094,2.77,2912.3938423735417,3310.695810345232,0.9835411675942678,0.999200382817951,35.03873626029799,8.925032838769067,2.6025243499672697,0.9806859744322882,0.9939437752666415,16.97611487,passed,
2025/04/26 01:15:00,0.7380075776190438,0.6738872130381643,87.7544672634405,111.28348962516458,2.7301729961716714,2.77,2899.8216078203995,3302.7069797537547,0.9834532294161937,0.9992434250412642,35.07183208826043,9.032929772270649,2.6034440390422535,0.9846284735950592,0.998189363103186,16.933976057777773,passed,
2025/04/26 01:30:00,0.7390433463071836,0.6730746994659672,87.40371086206213,110.8429992332041,2.729508247331423,2.79,2887.1882348201843,3299.4008341727586,0.9833408299356964,0.9992180419528673,35.032845826878706,8.879455935647778,2.599214208144883,0.9829490921481978,0.9983304316899951,16.886345886666668,passed,
2025/04/26 01:45:00,0.7390157624278739,0.672434242026506,87.12658803677608,110.49474903135626,2.72851495579711,2.77,2876.3543899730107,3299.0734427388306,0.9832683598235106,0.9992348595972476,35.12425949472875,8.577700435835393,2.5993277804077866,0.9766684874270801,0.9925330642823302,16.849747199999996,passed,
2025/04/26 02:00:00,0.7383709533111531,0.6720555098115122,86.85145324919745,110.14904902894133,2.7271742097219307,2.76,2866.4319991134316,3296.728235296545,0.9832873219806746,0.9992949640759414,35.23120861359337,8.378714956366387,2.600173095445103,0.974706956348413,0.9900989079575399,16.80801164166666,passed,
2025/04/26 02:15:00,0.7371868273006541,0.6721791538861547,86.75233634213176,109.9487270824529,2.729831883903957,2.76,2862.3816694700286,3277.3490921538046,0.9834087400675947,0.9993492450550917,35.33214763908826,8.879335338724056,2.6066898891444015,0.9812081497269558,0.9948699596920398,16.760432791666666,passed,
2025/04/26 02:30:00,0.7402546724213669,0.6698525844830445,86.64150455858727,109.56563987767464,2.728929835370944,2.76,2860.1859244125285,3266.1627229073183,0.9832913440678863,0.9990923689757852,34.977928913732725,9.017302604757546,2.6036368460878605,0.9753594756635828,0.9946238105267019,16.718375605555554,passed,
2025/04/26 02:45:00,0.7393745731517295,0.6690261249071208,86.54040359071314,109.29439975777872,2.7276565190486943,2.75,2858.2757780391803,3255.5199138084467,0.9834169656701707,0.9990767207446344,35.027291448289304,9.151823702137797,2.609019686610452,0.9756062597964849,0.9945994954524324,16.676334675000003,passed,
2025/04/26 03:00:00,0.7440136830605757,0.6676313080325887,86.20971163377436,108.83167845700133,2.7296898991654657,2.76,2840.7711652131493,3253.074881213415,0.9830399406077669,0.9989222922619418,34.66359927498211,9.150110155224413,2.60116721360199,0.9789575627500078,1.0043028992491576,16.63431,passed,
2025/04/26 03:15:00,0.7410603011264774,0.6673615079016418,86.10570587084436,108.60677210454264,2.728577790844773,2.76,2837.5014290904287,3243.4326150947472,0.9832391888699975,0.9990214780510972,34.9788551293384,9.11308122414694,2.612809575802495,0.9740630111968757,0.9962006236449829,16.59230158055556,passed,
2025/04/26 03:30:00,0.7425155579390069,0.6665076285183685,86.06279110002929,108.3645592388157,2.73099186829075,2.74,2833.2394056385037,3226.9432001138307,0.9832303033669442,0.9989420085887337,34.78548078083325,9.665682319227347,2.616963899075894,0.9842745052395997,1.0087145866109581,16.55030941666667,passed,
2025/04/26 03:45:00,0.7450467389814681,0.6646288982813026,85.82715014759748,107.92740774254133,2.7302861171365316,2.74,2825.8324066408245,3218.529070421371,0.9830821694766455,0.9987591577089611,34.5417530623316,9.640864582156865,2.612753142672132,0.9772084971127937,1.0061643433086034,16.502836227777774,passed,
2025/04/26 04:00:00,0.7434038088820355,0.6642225967355163,85.78140364765082,107.7260383291339,2.729956848581191,2.74,2819.8687219580693,3211.865392855297,0.9831966783088262,0.9988378392085354,34.7368294454486,9.717064631326341,2.627047659449713,0.9816950102454561,1.0091316613061032,16.46637385555556,passed,
2025/04/26 04:15:00,0.7460707958777657,0.6629811592678972,85.54084300234534,107.35062000233873,2.732399126641228,2.72,2809.7238766692194,3199.384485249789,0.982988541133611,0.998696316314053,34.52558244876419,9.903800144486926,2.623210947809273,0.9785630964111024,1.009984866629314,16.41928244,passed,
2025/04/26 04:30:00,0.7473937568391377,0.6625800883105266,85.25266990619689,106.99414506395671,2.7331577097696442,2.73,2798.047636907799,3194.052851156237,0.982892987418878,0.9986954210529772,34.42233309499256,9.953822167705404,2.6190019505019646,0.9831244005271701,1.0163102501353876,16.37735564666667,passed,
2025/04/26 04:45:00,0.7445895616286191,0.663317276762139,85.05863039076738,106.75473716054378,2.735015529541975,2.72,2785.5737378294534,3184.607653694305,0.9830214839226087,0.9989211596553726,34.79089655203587,10.116083309370376,2.6325808040734144,0.993378560825509,1.0225334551140055,16.328538819999995,passed,
2025/04/26 05:00:00,0.7441523009888257,0.6652483729989992,86.01157587673733,107.7727275100214,2.742601156288779,2.75,2818.61210142367,3177.442782687157,0.9832303719045399,0.9989091410886006,34.60490677818027,11.161318617729757,2.637317445377773,1.0085470760045299,1.035178171769747,16.444787058333336,passed,
2025/04/26 05:15:00,0.7409420749150402,0.6687722513722664,85.73520244038748,108.02682275310731,2.743688366909478,2.76,2826.0539074272356,3188.0818653075844,0.9832858675346303,0.9991470089274379,34.96097849675394,10.53135969065834,2.6030043320872203,0.9843403816468528,1.0033343136243855,16.50091435666667,passed,
2025/04/26 05:30:00,0.7406430703886425,0.6676007603441193,86.51064198863305,108.74531359379324,2.729688969321165,2.74,2865.03626030563,3234.989932107388,0.9835265803992174,0.9989339314488012,34.71217869820303,9.471439611262507,2.5977777124592873,0.973302001216915,0.9937930269571119,16.65117421,passed,
2025/04/26 05:45:00,0.731210612733617,0.6751873691302603,87.30516314344636,110.1622549607605,2.7410644097940393,2.8,2891.9654086488113,3235.510211766112,0.9840876605500016,0.999629788840166,35.593837976837854,10.23198592453924,2.6079960633733874,0.9939208707156494,0.9957786200321903,16.795805344999998,passed,
2025/04/26 06:00:00,0.742909126288049,0.6689454100922014,87.9642320346287,110.43538966406709,2.7218439407311052,2.74,2926.3531473374337,3301.564834903705,0.9836111282675588,0.9987155978613494,34.09730592982971,8.74609400837113,2.577831516517187,0.97673349701434,0.999072768731689,16.951420823333333,passed,
2025/04/26 06:15:00,0.7360004188778783,0.6748721920748494,88.7029906494208,111.68305408817278,2.730121169244996,2.76,2955.52915164653,3306.417512043132,0.9839738076396702,0.9991486736487138,34.60533466495685,9.468645061100359,2.58092743674766,0.9990209301340957,1.0075183093265838,17.09587314722222,passed,
2025/04/26 06:30:00,0.7380861850297576,0.6742207066778485,89.63358354836015,112.55162800565971,2.7272783890138506,2.75,2994.930247435053,3328.5058092348036,0.9839552128575308,0.9988189286749299,34.079776509936096,9.488748904390015,2.5764175583586164,0.997792204150281,1.010152456623772,17.245770501666662,passed,
2025/04/26 06:45:00,0.7250481473071445,0.6800546178303699,90.04231755815802,113.64432688040073,2.7251028425573454,2.76,3032.70377051988,3352.782948825398,0.984449201512359,0.9992675134636323,34.97974985179574,9.292097459723662,2.5727436856370147,1.003004006940646,0.995792553546408,17.401108009999994,passed,
2025/04/26 07:00:00,0.7282433756536434,0.679150644443356,90.67195972061255,114.27590095453408,2.718703854299527,2.76,3057.974865518058,3395.710963495641,0.9842725607046973,0.9990052956784414,34.46964165040781,8.671341312314166,2.5627596098743357,1.0053618068916217,1.0035158561374284,17.54566053777778,passed,
