datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/26 07:15:00,0.7308428454527668,0.6781387235112749,91.45763881113076,115.01146674783335,2.7143552714154993,2.75,3100.4633602293334,3414.613032397012,0.9842758265338835,0.9986068758195814,33.79944734520913,8.789443546800763,2.5471942769540457,1.004398895474495,1.007401481506233,17.684231949999994,passed,
2025/04/26 07:30:00,0.7282087280840593,0.6806675639158941,92.19469404925172,116.00284989217498,2.716419416267647,2.76,3134.9095096217698,3428.2320844232822,0.9844055015144444,0.9986322320564915,33.737094651903845,9.19865338687641,2.543260834408616,1.0178778091609042,1.0155614026203437,17.828245257777777,passed,
2025/04/26 07:45:00,0.7248795504927573,0.6831268643805137,92.81377738360602,116.89131814696414,2.7138898724374463,2.78,3165.032067635367,3455.2240338143756,0.9846627447814683,0.9987745121925906,33.879440722511674,8.98725299056182,2.5391269962188523,1.025100422838227,1.0168027010431469,17.96664598666667,passed,
2025/04/26 08:00:00,0.726748240181202,0.6855666910302873,93.51584132820031,117.85824105666784,2.7205660431186067,2.76,3187.164555987686,3465.6564843667666,0.984645582717547,0.99883808905216,33.557267967955646,9.160001355516005,2.5292016278849823,1.0222860224282593,1.0135109990275866,18.099439013333328,passed,
2025/04/26 08:15:00,0.7257097072441373,0.6841536397269112,93.35798615312284,117.64945733993257,2.710006692376613,2.75,3187.877817106306,3499.087147830491,0.984624085506655,0.9987788235250453,33.76594792619937,8.07474173666182,2.525804743962156,1.0148580454981189,1.007060700760679,18.12171980666666,passed,
2025/04/26 08:30:00,0.7251033424554918,0.6818193840759319,92.66575413643935,116.6738508675296,2.7059669101418344,2.74,3164.874667987192,3485.223815109641,0.9845931113861239,0.9987206391645395,33.90443715238136,7.801492406265319,2.5300769199070743,1.0067295431580312,1.0005462290657436,17.994946444444437,passed,
2025/04/26 08:45:00,0.7240450042931238,0.6797980362283186,91.99787523358533,115.7289265762755,2.7020025337888915,2.74,3140.6269205138788,3472.3367548424367,0.9846051153357164,0.9987205918194568,34.08323597480581,7.563422611938077,2.5375643179853675,1.0039234604124199,0.9984012483613743,17.868244606666664,passed,
2025/04/26 09:00:00,0.721615839927849,0.6819526499127608,91.27486589345948,115.10161064068366,2.712286167904643,2.79,3107.2277919810886,3433.9751619238423,0.9845818685677152,0.9990629424729944,34.57419879369352,8.209306723738539,2.541456738653994,1.0114043618087298,0.9996205756122761,17.741614293333335,passed,
2025/04/26 09:15:00,0.725216882303153,0.6791892342785549,90.61634974396034,114.12252080087062,2.7124950493472584,2.77,3080.0525646852043,3411.955766584009,0.984403991673581,0.998926565980735,34.46262123587006,8.01077429197059,2.537927156000271,0.9926395460647587,0.9872989289145984,17.609540458888898,passed,
2025/04/26 09:30:00,0.7258928276954151,0.6770776074528528,90.05123691283698,113.26345468193702,2.711502932047069,2.77,3059.2448699750644,3388.491038169812,0.9844310149430743,0.9988861999184643,34.57469355243155,7.887007874769826,2.541053170575262,0.9776476690067154,0.9746984999327639,17.483054820000003,passed,
2025/04/26 09:45:00,0.7278165636885269,0.6748467916442338,89.46894096711794,112.38066449589932,2.711325939438921,2.75,3029.895234677532,3371.637112682861,0.9843558613834893,0.9988964387838672,34.65917336725068,7.655368064270194,2.547609804992037,0.9678383291919127,0.9685689750784757,17.35664070555556,passed,
2025/04/26 10:00:00,0.7310405306845018,0.6724253096485439,88.84676378952415,111.46502661771535,2.709934690989184,2.77,3002.4378721504063,3355.758940801618,0.9842740428769711,0.9988442626238958,34.54342992458003,7.494507776322588,2.5463822012633264,0.9621715659857629,0.968126756753471,17.23029811555556,passed,
2025/04/26 10:15:00,0.7361153989610434,0.6690291895515799,88.1195642015955,110.39477286929208,2.7071394600207745,2.75,2959.964919332042,3358.1532650442996,0.9839520875590935,0.9988158490940385,34.47686787705726,6.645991877873199,2.5511510595474247,0.952206323206168,0.9665233280381921,17.104027050000006,passed,
2025/04/26 10:30:00,0.7334225726248302,0.6702014862190131,87.59232920276258,109.80006016204972,2.7145993335369902,2.75,2935.47540197124,3318.7910376979994,0.9840890441011073,0.9990878268079124,34.93922922929779,7.34374027322572,2.5622283093800977,0.9579839586207239,0.9673975851840031,16.977827508888883,passed,
2025/04/26 10:45:00,0.731149380136459,0.6708751692037788,87.75356450091678,109.76895156121036,2.7216866428173923,2.73,2935.9829010385974,3281.830249736901,0.9843728021633708,0.9992049329060412,35.15014147785207,8.412541862349444,2.5821655941932278,0.9665907259447292,0.972129818583663,16.922938999999996,passed,
2025/04/26 11:00:00,0.7437827857624878,0.6668401962880677,88.33243392330405,109.8454408477001,2.7252879934686005,2.74,2937.392303474836,3288.523980356676,0.9837084078513241,0.9985778538676195,33.86172885291896,9.02141748423818,2.5837375482459937,0.9869772328191232,1.0102961258677776,16.967414896666668,passed,
2025/04/26 11:15:00,0.7392366551532992,0.6723171992697906,89.00401084491769,110.90726778451274,2.741056797759032,2.76,2958.847878988114,3265.5622739191026,0.9839692858284748,0.9989469115499445,34.25690418152458,10.415062955190324,2.5884726772443587,1.007050311295514,1.0191452083774022,17.061461761666664,passed,
2025/04/26 11:30:00,0.7456557706651237,0.6705478167596647,89.27146117198274,111.13473836313551,2.735659177312199,2.81,2968.6795808401266,3304.6246682558794,0.9835319890491858,0.998587643252648,33.58170122058193,9.599206641826779,2.5691787094067777,1.0017310956229315,1.0233061806600832,17.161622341111105,passed,
2025/04/26 11:45:00,0.7383261168362192,0.6669997769386603,86.89759450331329,108.34378408944029,2.7296943984319144,2.74,2883.50676576814,3249.229537222402,0.9836911127982799,0.9989789656294126,34.86683994682849,8.736859270289198,2.592869971799965,0.9696062886264122,0.9858082740936335,16.74049593333333,passed,
2025/04/26 12:00:00,0.7370544397367869,0.6680822028831014,87.25626202630458,108.7019774839179,2.7338883435062726,2.76,2892.339217499368,3244.4918445729236,0.9837748367243746,0.9990494576188259,34.980928246940636,9.15911431028356,2.602265219914984,0.9769576360281216,0.9904418245630868,16.77741090666666,passed,
2025/04/26 12:15:00,0.7421852375519409,0.6665014445936396,87.45824287657645,108.81557068270014,2.7342554994856596,2.75,2903.929477318958,3249.59966753256,0.9834727119747512,0.9986836304434622,34.3989128638813,9.124056173635534,2.585016818738072,0.966497336795549,0.9871865490166015,16.82532090555555,passed,
2025/04/26 12:30:00,0.7458478199107031,0.6637366347656428,87.69859494814344,108.81766202939342,2.7266583692607527,2.71,2917.074728962792,3269.051504297333,0.9833577209565612,0.9983317729082266,33.898443100600694,8.620354167598803,2.5782069525589377,0.9592231268562614,0.986961083740822,16.867452867222216,passed,
2025/04/26 12:45:00,0.7417650536610388,0.6684551472371038,87.60489534370481,109.20655241606843,2.735504873074199,2.75,2911.2902549009787,3270.3811115488197,0.983381771360575,0.9987928355924356,34.48508541303591,8.723828605853024,2.5714933854507978,0.9657088976598837,0.9838829285003833,16.909992146666664,passed,
2025/04/26 13:00:00,0.7368185215489054,0.6696908606237706,88.07689781453783,109.64998015648519,2.7349342568756962,2.75,2926.5978709462097,3271.9358744842443,0.9837617654118286,0.9989890990898792,34.919388815425854,8.87001226789552,2.591940173618295,0.9716378067484761,0.9831436227538606,16.95258228277777,passed,
2025/04/26 13:15:00,0.7327100755358538,0.6714350725907268,88.03790483984862,109.81022458199999,2.735835254451764,2.75,2931.7472080099,3274.3143388186945,0.9838450211888443,0.9991427222204691,35.30324449987758,8.724015560424137,2.589440738381585,0.9666281903283481,0.9719679183369331,16.978761971111116,passed,
2025/04/26 13:30:00,0.7375582347500204,0.6686219745775672,87.90745117636936,109.44348577841264,2.728926763561143,2.76,2925.2722202325103,3293.237130702663,0.9836471370854772,0.9989108392251349,34.88415334454863,8.034590796317163,2.5814384473447842,0.9624137590883781,0.975992647360393,16.96985659722223,passed,
2025/04/26 13:45:00,0.7381240528296673,0.669707338693212,88.45380802735104,110.04867448979405,2.733270052650022,2.75,2942.644811907893,3297.2072238199635,0.9835846984190022,0.9988472540955765,34.71897620318574,8.476679360963148,2.582853395100229,0.9708931177816943,0.9839219389449178,17.055200702222226,passed,
2025/04/26 14:00:00,0.7379105669371673,0.6700049609542175,88.71203992926353,110.27260189975826,2.7341195263136036,2.73,2945.7011434299484,3305.8074025369456,0.9835601137505626,0.9988832464197123,34.766865203926606,8.451706076409945,2.591447572462423,0.9772344825564284,0.9896630724832352,17.092371584444447,passed,
2025/04/26 14:15:00,0.738119854338972,0.670835088980229,89.16773568468464,110.6526207805163,2.7405460540105104,2.75,2957.5379198188866,3290.8696354510344,0.9836245773733309,0.9988641992318361,34.657895915716956,9.330481408319056,2.600006117724682,0.9911545087953108,1.0027948649244183,17.12404866944444,passed,
2025/04/26 14:30:00,0.7388619814363071,0.6712351613801196,89.3983930384504,110.84637576220085,2.7434142668869272,2.75,2961.890015462338,3289.3925334805203,0.9836078032634126,0.998860858078895,34.55126455764325,9.632736317516633,2.602718532440257,0.9997364271603437,1.0116728092695235,17.149857731111112,passed,
2025/04/26 14:45:00,0.7382720579487495,0.6716836044208527,89.5383459885519,111.03117983554527,2.7455876653904308,2.75,2970.3596410118107,3287.531275273259,0.983564990943045,0.9988150935827192,34.56592714030953,9.71192527274282,2.5994440219423125,0.9931291453656135,1.0039550175539564,17.181588111111108,passed,
2025/04/26 15:00:00,0.7380200231267098,0.6695243928488531,88.82103278937319,110.09679170730325,2.7407237784883987,2.75,2950.284177572295,3273.6274769158263,0.983625170558667,0.9987905457515172,34.73174887131153,9.274018268999852,2.5963052733465464,0.9765714620539988,0.9888569510369803,17.058022666666663,passed,
2025/04/26 15:15:00,0.7396317943519358,0.6659910320368753,87.75563739300031,108.67859818268391,2.736869128548582,2.76,2907.55094591136,3257.4447197557033,0.9834026235180143,0.9987269556378594,34.86716155052995,8.670629135340572,2.601495157911373,0.9616289864899684,0.9789284286517014,16.872786315,passed,
2025/04/26 15:30:00,0.7415778949958378,0.6630002760613226,86.75182378498839,107.34605437390357,2.736861981882375,2.74,2868.7477660028226,3228.5841401982093,0.9831635920216972,0.9986243016796436,34.88062111032067,8.63232112416669,2.6038860324441795,0.9537573424581294,0.9757651277053444,16.687555885,passed,
2025/04/26 15:45:00,0.7139792823189273,0.6833463251254686,84.9231002404137,106.67339476613193,2.8237753047858605,2.84,2731.9409130301783,3015.486734332657,0.9838375309996085,1.0015912225607453,38.71563508261421,15.132022609847056,2.707134988057853,1.0815569847913655,1.0445426883096323,16.22944425666667,passed,
2025/04/26 16:00:00,0.7191105627507463,0.6758146610184368,80.93502550501442,102.0073935519666,2.8289927426526202,2.85,2586.31432150428,2923.9617479701456,0.9827227791355567,1.001476102595919,39.00891332403373,14.886247929592756,2.696203330748156,1.049643721378329,1.0270407163176711,15.588531010555554,passed,
2025/04/26 16:15:00,0.7162633836163796,0.6673400077796302,77.76637921097266,98.16425218058188,2.8110212457856476,2.83,2496.282625705533,2875.9356063205087,0.9820957323063152,1.001091513379275,39.30027863256834,13.796572718616758,2.690335300973166,1.018896916851255,1.0040606927175304,15.101419587222216,passed,
2025/04/26 16:30:00,0.7126126969761161,0.6688072930698511,78.13794876713823,98.5229295833256,2.8199636665287855,2.83,2500.6031606891784,2857.3562742747313,0.9823429527493652,1.0013310873124526,39.6831868375379,14.626818046660745,2.7157634062083393,1.0290935564110093,1.0077324228593738,15.109250933333326,passed,
2025/04/26 16:45:00,0.7219200224709711,0.6630403154191197,78.16995918773898,98.18947704850318,2.8127329329840656,2.84,2515.3431857457026,2859.054939633608,0.9818323785679425,1.000434851840141,38.51679576208853,14.605623443628398,2.688495336844378,1.013298856555377,1.0099352408395976,15.116746602222214,passed,
2025/04/26 17:00:00,0.7154022035480329,0.6665708577394702,78.22767705592139,98.42184809322754,2.8154689277883436,2.84,2502.973830036242,2868.9691658140273,0.9821008286600916,1.001035844678216,39.36667878243095,14.443263126490045,2.717494343819159,1.0340472886040994,1.0184485218466637,15.124538586666658,passed,
2025/04/26 17:15:00,0.7143163313640256,0.6688816315842433,78.30042286254425,98.67927071100745,2.82434092736735,2.83,2504.4555990956123,2855.2157269306927,0.9822053253763292,1.0012551518705612,39.569072587863204,14.864738331615543,2.711832154617312,1.030352578593498,1.0106880499149828,15.13753908333333,passed,
2025/04/26 17:30:00,0.7214713624724184,0.6637107139815989,78.31406724164708,98.31032043805173,2.813397995815215,2.84,2509.5373614598197,2873.735278077081,0.9817245222776256,1.0005554806373778,38.645148433197164,14.542763803990578,2.7028089624275227,1.0354927771961246,1.0303856179512383,15.145288454999996,passed,
2025/04/26 17:45:00,0.7178410803289224,0.666856671504344,78.32442457758624,98.53856966148521,2.820558050956785,2.83,2501.0344111558074,2871.313204543794,0.9818437878603349,1.0009831811973644,39.206368471206126,14.603617432196287,2.7133998059523217,1.0402311487666072,1.026864952128509,15.15301832,passed,
2025/04/26 18:00:00,0.7162506039699676,0.6679165933451268,78.57396398186377,98.79975467507295,2.829205134428634,2.86,2500.7091882654936,2857.8314369838963,0.9818887731397449,1.0011350438460422,39.41173793502246,15.343926017997834,2.7309241162939633,1.0552008358668312,1.038169229416528,15.160410649999996,passed,
2025/04/26 18:15:00,0.722332820918067,0.6646008091231097,78.60446111277443,98.63363932043706,2.8231735753347693,2.82,2517.0139259657785,2857.6584113840827,0.9817116474625829,1.0005672844281068,38.588558643336825,15.285650327524625,2.7016139328257758,1.0377327651495194,1.032265500070647,15.173632918888892,passed,
2025/04/26 18:30:00,0.7237701457042531,0.6629534186592468,78.68043101140654,98.57903008175478,2.8190139695342005,2.84,2525.057422494241,2860.152437193599,0.9816852295883156,1.000337184480393,38.36931960808031,15.07252326421354,2.6973722437619774,1.0252441296946027,1.023535222574873,15.180981823333335,passed,
2025/04/26 18:45:00,0.7222861459933407,0.6637245096254352,78.70259455446163,98.63554278721823,2.81844256595133,2.84,2522.897567693196,2866.117591734812,0.9817502733560207,1.0004714166682733,38.57111571273066,14.901847363570905,2.7033080221265724,1.028864111325282,1.0244180776956446,15.18862971388889,passed,
2025/04/26 19:00:00,0.7189626697567485,0.6658263963274748,78.83843770336503,98.87063695220645,2.8224466357646913,2.83,2521.470968985514,2864.4449761999063,0.9819544067415259,1.000786631436223,38.988770326546515,15.049271079202246,2.7159413693585392,1.036894602624579,1.0257535167703538,15.201460339999995,passed,
2025/04/26 19:15:00,0.7196603438957249,0.6668905922169984,78.99997454793811,99.11078277700854,2.829411362064003,2.87,2521.904905109343,2858.5307296272517,0.981890146253195,1.0008583015826762,38.96199923222984,15.521327938151817,2.7165793788831136,1.04670459129567,1.0348394173694706,15.223465717777769,passed,
2025/04/26 19:30:00,0.7228777157185656,0.664979903194233,79.10140647449649,99.08395460322572,2.8247654269469438,2.85,2527.914185887292,2870.6393897960493,0.9816737073934817,1.000551952815133,38.60316205246573,15.152573374175066,2.710293512281324,1.0382631942777645,1.0326274120366987,15.249647496111104,passed,
2025/04/26 19:45:00,0.7203190834648993,0.6669384086591876,79.27704566097371,99.38273227582386,2.8255128338436784,2.83,2534.9496599400054,2871.4494869589244,0.9819946468111563,1.0008011368528613,38.853435543688015,15.229881602485781,2.71091480348162,1.0427184780875065,1.0315733411053583,15.27585017444444,passed,
2025/04/26 20:00:00,0.727756316404827,0.6634314376773126,79.44153897524939,99.33962036727567,2.8225619544258116,2.85,2552.388495008584,2871.0280206136786,0.9816560364316023,1.0001524365944998,37.93379581347739,15.257994202694329,2.683866507575035,1.023551053153134,1.0254990630048877,15.307929119999999,passed,
2025/04/26 20:15:00,0.7281011176285068,0.6641299451050402,79.57320470243651,99.53944173072455,2.8247332242543077,2.88,2557.7530922838137,2870.7869547317823,0.9816835623368688,1.0001776341507775,37.93122458681346,15.231166336586826,2.6786272320917526,1.0154652209602364,1.0169454816526717,15.334177429999995,passed,
2025/04/26 20:30:00,0.7265208970046745,0.6638805297974727,79.78917924680006,99.70156983492436,2.8191593919469713,2.87,2570.4753961053916,2878.1156569147597,0.9819361134601952,1.0001679912846193,38.0377142033416,14.871558146857756,2.681035676881532,1.0045924230710743,1.0045725084526913,15.360446639999997,passed,
2025/04/26 20:45:00,0.7233880986626193,0.6671583059312906,79.69017593496507,99.87662464617125,2.820012646945239,2.86,2558.2733093288402,2898.106106203663,0.9819929045056057,1.0006218254149843,38.59728571306996,14.212554653069914,2.6855077903155973,1.009817831871815,1.0023577414422262,15.38705895833333,passed,
2025/04/26 21:00:00,0.7244256105279038,0.6678870011131578,79.92713126338825,100.15196318306077,2.823186966518666,2.86,2568.1489309659814,2893.3804926855173,0.9820950779932213,1.0006276730977042,38.40753779078812,14.686889910064743,2.678140969656736,1.0186084546954781,1.0112375480530833,15.418918686111112,passed,
2025/04/26 21:15:00,0.7248074229516647,0.6678349836365326,80.10463398311883,100.31423854986733,2.822307943180797,2.87,2575.0192720512937,2897.5424535734,0.9821437535677302,1.0005960053888385,38.33530209491786,14.56015049358413,2.6774087325377667,1.0125595073097433,1.0056928499037512,15.445254427777781,passed,
2025/04/26 21:30:00,0.7258987920559083,0.6675612984742262,80.25572021124972,100.44326382606089,2.8242217502830687,2.86,2575.749962973424,2902.4356886645,0.9819582177071714,1.0005156359817406,38.32466660179682,14.499968494287744,2.6817284147433487,1.0110692865215036,1.0057229890758856,15.47161106944445,passed,
2025/04/26 21:45:00,0.7195077310608939,0.6721412248127084,80.50891736537316,100.9655456603548,2.8300074960253077,2.86,2576.638280203586,2901.7469488883303,0.9824697608807149,1.0011600586571736,39.05957962445592,14.811374961381015,2.697552101082077,1.0311091586768162,1.012511491935966,15.503871264444445,passed,
2025/04/26 22:00:00,0.725438873555122,0.6692897595963554,80.60171177271894,100.88111144278311,2.825382913203043,2.88,2585.637222572995,2911.0596906859673,0.9821527066722522,1.0006806423917618,38.330692079324464,14.635771054682792,2.6806858268435745,1.0242233317660292,1.0159865244990738,15.530273537777779,passed,
2025/04/26 22:15:00,0.7271988345594704,0.6687937214347666,80.46566998679076,100.74223890446986,2.8228361310236334,2.88,2584.559945388557,2916.597925355016,0.9820606266120391,1.0005871111686842,38.126724479580375,14.354041781324737,2.6687324794424123,1.0186993305738936,1.01317463923173,15.528867199999995,passed,
2025/04/26 22:30:00,0.725310682576534,0.6695521983663206,80.43934004701993,100.74070019750583,2.82272081218013,2.85,2582.0523414132167,2916.9687016956877,0.98218465725463,1.0007373021104269,38.33157911716051,14.344664535170397,2.6742783215435084,1.0239509196417194,1.015246278951821,15.522201144999993,passed,
2025/04/26 22:45:00,0.7262272499028168,0.6683942955383643,80.6642761319156,100.81545116405988,2.825602082092183,2.85,2589.2930884232346,2905.5840241048354,0.9821518735042172,1.000571863508813,38.173623741541334,14.825997930524741,2.6807305384274644,1.0243249811836739,1.0178511391239058,15.526336209999997,passed,
2025/04/26 23:00:00,0.7228471895705196,0.6702211625346982,80.7009425892811,100.93929597008912,2.8291112904603564,2.86,2582.8106933999097,2904.738662593708,0.9822883619768464,1.0008804173924024,38.617991249474564,14.91522302907967,2.695995555931963,1.0339840773552662,1.021177653290939,15.52488784,passed,
2025/04/26 23:15:00,0.724730318617534,0.669979454715964,80.60414882039188,100.85587748289822,2.832039202614265,2.88,2580.9645169515607,2898.4248822754794,0.9821364264531296,1.0007868835466678,38.45080205763474,15.077844645286953,2.686262835309098,1.0308404708930148,1.020542587999466,15.517845585000003,passed,
2025/04/26 23:30:00,0.7285508227377042,0.666909434020861,80.63929014247405,100.6544129265855,2.8278416974261558,2.85,2586.5551333251974,2900.558431730709,0.9818828221253453,1.0003583577602617,37.96171512576668,14.931776214423307,2.6810783154243936,1.019698197805379,1.0175501804367506,15.516688537777782,passed,
2025/04/26 23:45:00,0.7218545381148107,0.6708716669929949,80.60706536267277,100.86252310852483,2.829307603442743,2.86,2582.1330333999535,2901.609573216276,0.9824094874431727,1.0009823198789294,38.70996362041087,14.895446323687013,2.691361742361051,1.0328965905741192,1.0180461144186783,15.515194652222226,passed,
2025/04/27 00:00:00,0.7198436247888057,0.6626724162535709,78.24997548963199,97.85266666722471,2.8118409107456537,2.87,2521.1797996619835,2859.4016231758005,0.9820389130345679,1.0005043416347632,38.76637456790021,14.082358186916593,2.6886822139927933,1.0003416408551389,0.9936788725452652,15.129338968333338,passed,
2025/04/27 00:15:00,0.7187448426521356,0.6578500148702991,76.76009568046949,95.94290315786841,2.8009248593716234,2.84,2482.9300754920737,2835.722714869109,0.981803895112856,1.0002342200327805,38.80954120437689,13.499246133355372,2.6815588567618662,0.9831418285229716,0.9810578488715843,14.897146818888888,passed,
2025/04/27 00:30:00,0.7168180949263543,0.6583630491833722,76.75964668540176,95.85778089528364,2.806180706422525,2.86,2478.534053874985,2821.687869096401,0.9818830195460473,1.0003690533238163,39.021666559440945,13.94287762650156,2.6933075106232938,0.9904663400855525,0.9851611984214849,14.873380499999998,passed,
2025/04/27 00:45:00,0.7181676161839137,0.6569229982770279,76.55606253802344,95.52611320797988,2.802012982023298,2.84,2476.5660538576535,2825.0331855997338,0.9817808314773859,1.0002069134598899,38.865545620139464,13.543492003907248,2.6837389096869035,0.9804055593287011,0.9782725713859163,14.855149894444445,passed,
2025/04/27 01:00:00,0.7148128368591021,0.6571399167525186,76.43686416892587,95.29172002763005,2.804736803996127,2.86,2469.643556645971,2811.2226713593277,0.9819152414617635,1.0003648925458493,39.21182672615365,13.832909670797061,2.6991209243699927,0.9859977810417893,0.9794672395876143,14.811439866666664,passed,
2025/04/27 01:15:00,0.7129944508519054,0.6562840639743779,76.08614731418464,94.81054388624752,2.8038998935541115,2.87,2458.2989621373877,2804.634235351759,0.9818328615453393,1.000362799054715,39.379788147582815,13.712321692539854,2.704517740088979,0.9839534776362276,0.9762718159715144,14.756737832222216,passed,
2025/04/27 01:30:00,0.7119490407105724,0.6548719982671966,75.63445930573818,94.21687724595482,2.798718640495798,2.86,2451.872212485745,2797.324024315325,0.9818773110128906,1.000276797989257,39.3330539478779,13.571547964928634,2.6964461279857264,0.9809236971208323,0.973742455881458,14.69102335555555,passed,
2025/04/27 01:45:00,0.7110293976953335,0.6530836776281865,75.24444032337917,93.64539487875261,2.794764938775663,2.84,2445.1480920686827,2789.950799555047,0.981821910994951,1.0001381799177846,39.31597953259235,13.418080674128921,2.6937722354394222,0.9750185105133383,0.9689033446321486,14.630870833333335,passed,
2025/04/27 02:00:00,0.7061741317675894,0.6539428925968359,75.05081905490938,93.36439320280573,2.7973407418320213,2.86,2437.151979695727,2771.5266469169624,0.9821212232518087,1.0004161867193704,39.750090305132915,13.85858312246738,2.7097490730449008,0.9860746591310022,0.9729944667614137,14.570448933333333,passed,
2025/04/27 02:15:00,0.7081242919207554,0.6490304462528791,74.61830451666393,92.58249182598503,2.7861385360926567,2.84,2437.9008145045273,2770.157469518563,0.9818433593273985,0.999822453524315,39.27439559665407,13.423229545089955,2.6973340667284624,0.9686899607146027,0.9639953319349612,14.51037188333333,passed,
2025/04/27 02:30:00,0.7030078450824553,0.6503279586244228,74.22667844117215,92.17964553582814,2.787687572270383,2.86,2419.7119610429545,2761.9363480018337,0.9819986171321878,1.000191026942119,39.90143499204385,13.259538819070231,2.7125959914764928,0.9716802716067539,0.9594636644754234,14.444816594999999,passed,
2025/04/27 02:45:00,0.7036845147157827,0.6475809182352622,73.81957369907042,91.55012821506381,2.783931271154939,2.84,2413.600601977775,2753.4866256897453,0.9817683980567626,0.999876762804077,39.685053943737984,13.227992624164548,2.7061124451320917,0.9665921789300497,0.9591893168232115,14.384815713888889,passed,
2025/04/27 03:00:00,0.7022339498077829,0.6458387176498166,73.50129680546021,91.04371760864201,2.7805935569434594,2.86,2408.902231323835,2742.713753610577,0.9817747668021609,0.9997477876007319,39.68177036816667,13.292757539747418,2.7076613437765293,0.9649512986695721,0.9598257134960232,14.32455021555556,passed,
2025/04/27 06:30:00,0.7226232769472323,0.6568048706245014,77.558420893111,95.0066768801348,2.8262172836423693,2.86,2506.616275030782,2800.035040266096,0.9819351923957089,1.0001996704046392,38.310420787982956,14.4708452120816,2.6604688535538177,1.002275173511671,0.9988731689320361,14.99774966555555,passed,
2025/04/27 06:45:00,0.7285202658551705,0.6615968673912674,79.49018839828084,97.37330539394414,2.8261975361169953,2.87,2582.2355452429897,2858.2808200045056,0.9823084148816199,1.0001781874854894,37.749030799805624,13.63401963453403,2.615620660713961,0.9771457557991051,0.9745681446298315,15.375973946666662,passed,
2025/04/27 07:00:00,0.7262793162507418,0.667584500792706,81.6145660778403,99.88198393672293,2.826118639708262,2.88,2658.8164146465765,2911.88132740759,0.9830054063152909,1.0004632738439128,37.684986826534235,13.488525806349788,2.610332025770714,0.9877610378735826,0.9755114209412089,15.743452725000006,passed,
2025/04/27 07:15:00,0.729289226640687,0.670561512520933,83.47581685511956,102.02813202321337,2.8222374607256957,2.86,2729.712675589396,2978.870569985779,0.9830309272901818,1.0002330303704339,37.02685540153243,13.041687065324037,2.590635473312918,0.9981551519470857,0.98640969003666,16.110977483333333,passed,
2025/04/27 07:30:00,0.7252125487431414,0.6770049324148071,85.69240938009152,104.69886831728556,2.832846314872695,2.91,2807.7333419071733,3011.063625695858,0.9834430066807156,1.0004473583961282,37.019993978614096,14.123829162735719,2.5948002725391586,1.0309930432865069,1.007313898260439,16.48375754666666,passed,
2025/04/27 07:45:00,0.7248938177425406,0.6772623690765976,85.86101650740117,104.85631456345726,2.830786717768105,2.91,2815.8920847075906,3025.1622311175934,0.9834028399399561,1.000409185136985,36.99532660389051,13.81127775026641,2.5913967361494943,1.0305412459652954,1.0061637762494526,16.534778975000002,passed,
2025/04/27 08:00:00,0.7276590429816243,0.6753242083997195,85.37050625870403,104.31972817170717,2.82377055994123,2.87,2804.6177962223023,3029.6792392314387,0.9832912056944813,1.0002430688259136,36.7913742035137,13.065886240102063,2.577098682389302,1.009126126893809,0.9907562825823426,16.474716206666667,passed,
2025/04/27 08:15:00,0.7252501618624109,0.6755767658962555,85.16503154415291,104.2022443323353,2.8224325250060156,2.85,2799.194902085928,3020.3993777605915,0.9834678085179058,1.0003604646667614,37.04508243852356,13.136027175432968,2.58344423668784,1.0061566909184647,0.9852094458184337,16.425412177777776,passed,
2025/04/27 08:30:00,0.7250492886957244,0.6765214324463532,84.78684604274889,104.02682568781336,2.8243630352632683,2.87,2780.117360335135,3018.162131351364,0.9833787495260433,1.000535117547048,37.21449850649093,13.065240720235126,2.584418026803838,1.0086141025850057,0.9865479115152352,16.37644626444444,passed,
2025/04/27 08:45:00,0.7161401028340882,0.6787533929207509,84.71967976620945,104.12721456514072,2.8245848026544866,2.89,2778.453184233127,3001.9124168320795,0.983906669311047,1.000968147366055,38.064567853411205,13.487125249641046,2.611012868276129,1.0176174740892663,0.9831734575538689,16.327132830555552,passed,
2025/04/27 09:00:00,0.724978283660648,0.6752252473279988,84.53984440724562,103.76726887185201,2.822559371177704,2.9,2769.8053001316443,2997.356088374494,0.9835535911046283,1.0005307617793286,37.144502601006636,13.750095408414571,2.5972861466809705,1.021080972657988,1.000569728692452,16.278155422222223,passed,
2025/04/27 09:15:00,0.7268989336012778,0.6735176563235289,84.1523467502258,103.38714798348302,2.818665833160467,2.85,2755.9550428500766,2999.823283280964,0.983325039163178,1.0003789905717078,37.084362726456845,13.208537077654402,2.595452056884972,1.0034609507258696,0.9877391301059202,16.22361571111111,passed,
2025/04/27 09:30:00,0.7280707891244879,0.6729584326325663,83.95594644399792,103.23643566091545,2.8215577801781193,2.85,2748.3383238883985,2984.057988753816,0.9832405629667302,1.000317447102633,37.00294107954722,13.638639931530918,2.595275355021956,1.0034703415447273,0.9898796802519706,16.174287415000002,passed,
2025/04/27 09:45:00,0.7243964950005305,0.6749776911360309,83.70608101917429,103.2142904070041,2.827166616421523,2.89,2724.2749667195408,2981.383982764036,0.9831577527500136,1.0006861703681593,37.671370773698044,13.692301580775135,2.618929291057321,1.0142325082842505,0.9942174676918217,16.130848506666666,passed,
2025/04/27 10:00:00,0.7256866899625293,0.6743334190202416,83.20304091241005,102.81383133819186,2.8200428030453177,2.86,2709.764131409963,2992.812801256314,0.983065377083924,1.0006679268211824,37.57750180509221,13.034687222076329,2.60810879454165,1.0092574431115993,0.9918379662907444,16.081511037777776,passed,
2025/04/27 10:15:00,0.724618047859299,0.6746227829984534,83.01591960295471,102.73317455823626,2.8211118820469974,2.86,2705.532524886841,2977.5119766347602,0.9832047457408949,1.0007411487733917,37.63641305076808,13.434617949707329,2.6090893280781535,1.010541393520163,0.9918592662180673,16.032504369444446,passed,
2025/04/27 10:30:00,0.7213131363146259,0.6750144897580793,82.93861254380407,102.67598464995667,2.8225888054101596,2.86,2695.2732055887614,2965.4641495170886,0.9833843195333631,1.000951523789308,38.02694204203056,13.789333095514918,2.6329026566852898,1.0196205016941746,0.9967103153430331,15.977933888888888,passed,
2025/04/27 10:45:00,0.7269147208782091,0.6733330097221153,82.5137097524317,102.29601230490938,2.823728091276575,2.84,2676.4020852888966,2964.5736187763787,0.9828906446400469,1.000711053500215,37.637256892482775,13.647129549741278,2.6209719888415677,1.0133455765658428,0.9989984910110088,15.928581557777775,passed,
2025/04/27 11:00:00,0.725075401882755,0.6728352196834415,82.63208938126414,102.34782852490561,2.8287828241401165,2.86,2674.368384503785,2939.1967999985372,0.9830353624607767,1.0007548577531926,37.83409475664739,14.585588206535785,2.6448453426235257,1.023886315715744,1.0080026611776178,15.879556776111112,passed,
2025/04/27 11:15:00,0.7352073329246177,0.6671493639971857,82.37472869514866,101.80247459704812,2.8225883491550445,2.84,2670.720524808592,2937.676124578428,0.9824571627810854,0.999988062159977,36.83821359404672,14.299838746400336,2.625328735375284,0.9991393115627925,1.0017449906649523,15.830195039999994,passed,
2025/04/27 11:30:00,0.7294425552912511,0.6710489364714486,81.85239976172329,101.70154628724767,2.826981092381788,2.84,2639.876302386269,2942.459853260739,0.9824708732694997,1.0006039730276892,37.719575879427985,14.000535398627443,2.640360544786905,1.0120314295651416,1.0038490547232384,15.781158763333329,passed,
2025/04/27 11:45:00,0.7281404261424446,0.6707591106928589,81.65954489053588,101.56160223634691,2.827615455493364,2.83,2629.039275941866,2934.7003712237424,0.9824460438531323,1.0006608880932715,37.9671598985747,13.999439250122421,2.652845778985193,1.0059381035229746,0.9970578847033623,15.73211621666667,passed,
2025/04/27 12:00:00,0.7244583511478485,0.6730404854611672,81.25392843828868,101.41728179978925,2.8278103649486215,2.85,2608.1073333766244,2937.7878387137043,0.9825487738176282,1.001071023675056,38.45131521439122,13.919211795505134,2.6623119364097705,1.0234431156795296,1.007864359301045,15.682739850555553,passed,
2025/04/27 12:15:00,0.7307158431585838,0.667038424552492,81.21854160308159,101.01388129285783,2.8257708527400736,2.81,2610.2347554516273,2922.30366454422,0.9819606029116251,1.0002609680563057,37.7525566845741,14.262692743891836,2.6665923108875496,1.005563088588813,1.004730125606836,15.633685808888883,passed,
2025/04/27 12:30:00,0.7268453681956233,0.6697074230175311,80.90855953751796,100.9946480199371,2.828661838310334,2.82,2598.4703492145222,2910.9545762784687,0.9822527885068163,1.0006773145300056,38.134435458215826,14.600067356937075,2.6687578421486866,1.0171751837018541,1.0091064672150267,15.584300037777778,passed,
2025/04/27 12:45:00,0.725501357168492,0.669296940004527,80.51866119777121,100.69415293298563,2.823313282848605,2.81,2585.441005130221,2917.0424052253966,0.9822003822008963,1.0007167525420586,38.3185966005704,14.107199537386434,2.6724985117403057,1.0114649487879221,1.002973273259113,15.535234501111109,passed,
2025/04/27 13:00:00,0.7255309603657873,0.6681701910251967,80.31671708562988,100.4875576886325,2.8243517635737083,2.81,2580.9540956733376,2900.1627867880097,0.9821427650539216,1.0005946954639837,38.27190753643968,14.550947115395644,2.6755844232458195,1.010540732710869,1.0038022956586339,15.480602133333331,passed,
2025/04/27 13:15:00,0.7203503771021358,0.6702936441284162,79.99091756837664,100.40770303971992,2.8266265281697454,2.82,2561.2145022924265,2898.014492488067,0.9822140062313336,1.0009957782278813,39.01652329106706,14.36616272081238,2.6952826800798184,1.0121008632400699,0.9974038187595341,15.431201499999997,passed,
2025/04/27 13:30:00,0.72070164990634,0.6686598091574982,79.71593314271433,100.10103173748553,2.8230153084110983,2.82,2552.805157984456,2896.0203599535403,0.982061278570744,1.0008433467449493,38.97207013394849,14.273636542257247,2.6997413162820876,1.0093835953502188,0.9974903501589895,15.382117849999997,passed,
2025/04/27 13:45:00,0.7181886433461464,0.6693071924823609,79.37282290852433,99.90425967452656,2.8229444577112877,2.82,2534.820017127351,2896.7526403210036,0.9819727690831906,1.0010209914140231,39.366701778927705,14.092180494573826,2.71304815412073,1.0127603191291166,0.997649478595094,15.333027930000004,passed,
2025/04/27 14:00:00,0.7186918708416055,0.6685160538026631,79.06864013711963,99.65402156779304,2.824739820588983,2.83,2519.024547571832,2893.119084093139,0.9816379495330823,1.0009447391344966,39.45593378307286,14.05884402202428,2.720776716948547,1.0100304182191397,0.996898021697959,15.287897631111116,passed,
2025/04/27 14:15:00,0.7222063934400211,0.6638948269864953,79.08105902268697,99.36703643677814,2.821415582521439,2.82,2531.0176014854146,2866.6646344615765,0.9815758212369855,1.000348179763239,38.76490859144011,14.973713720223314,2.719402159896765,1.0074371418635597,1.004171163758555,15.229104770000001,passed,
2025/04/27 14:30:00,0.7236507260501029,0.6612680281349147,78.84247804564427,99.01841823039935,2.81624197550945,2.81,2529.468975129559,2859.2349070790674,0.9814672610905776,1.0000440152779158,38.49631755261024,15.037268392535504,2.717702795710906,1.0005962268839863,1.0025795783619358,15.175894066666665,passed,
2025/04/27 14:45:00,0.7207904047921069,0.6635994225541048,78.30202523514829,98.79786032973387,2.8188794340314782,2.83,2502.3125260608967,2862.480334804842,0.9813354355671697,1.0004203298269043,39.025678155910775,14.742471550593192,2.723924122294323,1.0075403541157228,1.0039934653267915,15.122704263333329,passed,
2025/04/27 15:00:00,0.7226691387689819,0.6610478186900018,77.9913169709277,98.41453056582552,2.8129340631068405,2.82,2498.6069707149877,2858.6232458212417,0.9811758341148713,1.0001146163083194,38.73492126857293,14.643499860172634,2.718352201964345,0.9984620046529551,1.000668243876689,15.069535359999994,passed,
2025/04/27 15:15:00,0.7179617028869579,0.6619148120453611,77.74132507480377,98.27293765641289,2.811685828981149,2.8,2486.1183415152373,2854.5876512691884,0.9813409048821182,1.0003798128490295,39.28884983438808,14.513528941792448,2.737924571576489,0.9989037787514861,0.9950967652809902,15.016387356666668,passed,
2025/04/27 15:30:00,0.7204339411916748,0.6601280852139774,77.43904559407423,97.9877577721156,2.808202658771875,2.8,2476.835980943248,2859.487368430494,0.9809663553032675,1.0001173870514393,38.98528887914557,14.40064235287132,2.7335845641056524,1.001090590172776,1.0028214069527184,14.985477417777778,passed,
2025/04/27 15:45:00,0.711058006231993,0.6696059060313327,77.37908160947448,98.66908756080593,2.8226962692906277,2.81,2448.4020345028093,2869.24781443832,0.9813653999997063,1.0014210437747293,40.40574050467003,14.443295710717893,2.7595739356411033,1.0382180657656443,1.0172665827669036,15.010110389999992,passed,
2025/04/27 16:00:00,0.7195707515172068,0.6632121984159787,77.58614980785171,98.39461665114779,2.8157541054823505,2.8,2469.7180692031275,2863.982730791723,0.980981486022469,1.0004809779909616,39.26317499601748,14.662728700942852,2.7403956396242513,1.0203636757615921,1.0172991498612627,15.018389924999997,passed,
2025/04/27 16:15:00,0.7154746936902127,0.6651134581870383,77.8366442855188,98.67814235658383,2.823735549824688,2.81,2470.356403953406,2849.121917685427,0.9812426331840032,1.0007940983297008,39.726586388159994,15.324703652526694,2.7624853490063543,1.0330175162153057,1.0224140191664708,15.020800043333335,passed,
2025/04/27 16:30:00,0.7181556734198133,0.6643116055078965,77.79568762246745,98.6002462064526,2.8245829443624624,2.79,2468.8238800599584,2851.875811984088,0.9809860113087918,1.0006245653239967,39.499488655341274,15.253691955670693,2.7545125422672165,1.0301404983450413,1.0236671566828273,15.028757602222221,passed,
2025/04/27 16:45:00,0.7180787889700532,0.6643538379160404,77.81135461496682,98.57887719851043,2.8245584871642415,2.81,2468.027768314375,2853.5692116408036,0.9809891056213268,1.0006459445491602,39.50029888795263,15.276664219573375,2.7562619564715063,1.036106767839182,1.0292889953559707,15.031161914999995,passed,
2025/04/27 17:00:00,0.7196096542900625,0.6636744762747102,77.75784425585157,98.46690407263162,2.8231668881848315,2.82,2463.889445239407,2863.1464480515415,0.9807673987678487,1.0005446638581263,39.41007936889886,14.952065738247965,2.755023312005224,1.034897299638067,1.0306449837823428,15.03911134611111,passed,
2025/04/27 17:15:00,0.7100361338102459,0.6681708192804113,78.05006958662806,98.93726121407954,2.831826153289173,2.79,2462.4680366175526,2849.125627372935,0.9814160375053164,1.0012925961554633,40.488022490629106,15.44823979295916,2.791523061124829,1.0491059875275042,1.027402856101928,15.041509853333324,passed,
2025/04/27 17:30:00,0.7195022406203746,0.662789209279964,78.04963709668618,98.58036148992255,2.8276212670310126,2.81,2471.138557787737,2851.1623218023037,0.98076337721535,1.000435992952975,39.378624646416576,15.526141368934365,2.767743317696461,1.0401676462504563,1.0364628494449677,15.049451156666665,passed,
2025/04/27 17:45:00,0.7131246238459635,0.6683019846323659,77.92314295170672,98.83252812713991,2.8363953052878936,2.82,2450.95877346687,2857.6763760428107,0.9809484134419844,1.0012244130992964,40.37062394475401,15.2511307620646,2.7845324539359493,1.0527886397640005,1.0343494468773067,15.057387815555552,passed,
2025/04/27 18:00:00,0.7161208607947075,0.6668774328830793,77.87210477847516,98.6825856878513,2.8366845720624427,2.82,2449.206122932346,2859.8411557462855,0.9806445342175535,1.0009877177886277,40.111630303658906,15.169517537592169,2.7781757320721288,1.0484863285714268,1.035380816985166,15.06009250777777,passed,
2025/04/27 18:15:00,0.719278663923255,0.6647715100460607,78.02125898143132,98.65511995022908,2.836820100283442,2.82,2460.1576386587376,2851.4309494246527,0.9805367512839599,1.0006460566950057,39.690659322304896,15.514494889765679,2.7696706590999205,1.0429776867284177,1.036165304223516,15.068021271111109,passed,
2025/04/27 18:30:00,0.7194030710229176,0.6633820792269773,78.17535188559584,98.6402482700007,2.834657129672285,2.83,2465.958623308452,2850.5237978802766,0.9805619781311736,1.0005046000012423,39.605247043067564,15.572679139509624,2.7779213223098402,1.041871393540972,1.036770926106244,15.0704048,passed,
2025/04/27 18:45:00,0.7205816564863787,0.6624186322454783,78.1747446387605,98.55182362119204,2.8313400057075744,2.82,2468.7873126056834,2856.7212470020695,0.980491046915343,1.0003652022189298,39.47705826915534,15.287919754021589,2.7731635162445647,1.0352756250467356,1.0327228122483527,15.078325435555552,passed,
2025/04/27 19:00:00,0.7148709024031744,0.6665926809545503,78.23855229435617,98.8680784759588,2.8415579941253744,2.83,2458.2022813329704,2850.9420183279544,0.9807084756570865,1.0009664870209305,40.29134708080828,15.484764491733289,2.793015257544982,1.0449181455204328,1.0301398722640502,15.086241426666662,passed,
2025/04/27 19:15:00,0.7163121228677074,0.6657017764912021,78.22362675668586,98.76174343750345,2.8397715666827588,2.82,2458.2385329131607,2855.081680477182,0.9806012291715585,1.000844715480157,40.123626024161396,15.425505561746663,2.7902544045912565,1.0489528063994957,1.0368115637769308,15.088615666666664,passed,
2025/04/27 19:30:00,0.7188048104842776,0.6640204289801444,78.22189545556422,98.62649821256728,2.8364150430768613,2.83,2460.883217700764,2861.5125885292455,0.9804165773312168,1.0005962268564434,39.854489984112504,15.146621104824048,2.784054812865329,1.040643562530408,1.0335633391685646,15.096523529999997,passed,
2025/04/27 19:45:00,0.7196460562474585,0.6632408492790994,78.32486774816103,98.62889220830864,2.8382704988870415,2.83,2464.080486718303,2855.781986388591,0.980357689062144,1.0004842546309587,39.75182373259539,15.372214819492891,2.7863589665304835,1.0397785949332934,1.0344909735808026,15.099208715555557,passed,
2025/04/27 20:00:00,0.7136601548275077,0.6672138264609495,78.43363848613798,98.95553574623952,2.8471527021313197,2.84,2455.9567028035167,2850.084196240802,0.9806505179102826,1.0010787952184712,40.534486807894645,15.624839963722776,2.807907972381362,1.053109018243456,1.035359309063502,15.10710868333333,passed,
2025/04/27 20:15:00,0.7171941150685437,0.6648645780479445,78.41696254594792,98.76714916263076,2.8407233921960464,2.83,2460.952946981178,2859.8762644056696,0.980463918711205,1.0007362489010423,40.08933547503862,15.338474434283418,2.7969277752885806,1.0495743140172422,1.0389935752468933,15.11500400666666,passed,
2025/04/27 20:30:00,0.7215004316271648,0.6617995516046292,78.68768093011855,98.76129073457024,2.8443030465403165,2.84,2474.3398162283665,2840.6224156341686,0.9802789957284581,1.0002639054457552,39.49341370365846,16.172076088541328,2.793645092513756,1.0482120659300131,1.0463752186163613,15.11736326833333,passed,
2025/04/27 20:45:00,0.7241106078234576,0.6597158169948492,78.71286903645867,98.61959586346711,2.8404284690569104,2.85,2483.7337656574778,2839.3082938378197,0.9801972851736305,0.9999369607187824,39.08229819217913,16.1679710285047,2.781727031996049,1.0398745080233058,1.043707459614303,15.119720207777771,passed,
2025/04/27 21:00:00,0.7227022573700624,0.6615152021679706,78.65131534141813,98.68202202468414,2.842446475437392,2.85,2478.2344621317543,2843.8020478687313,0.9802673011100691,1.0001834504096085,39.36522423419125,15.888819447254301,2.780739373174586,1.0366960548440967,1.0365077865681875,15.12760392,passed,
2025/04/27 21:15:00,0.7219460522248056,0.6613818589473396,78.74746520357967,98.71682214542949,2.8412245035503743,2.84,2482.055365424528,2845.043203824253,0.9803561858276005,1.0001906633929227,39.426147200798674,15.808924132490903,2.784506855002786,1.0340343341926632,1.0329725237529106,15.135482987777776,passed,
2025/04/27 21:30:00,0.7214785119763244,0.6617370045554729,78.83529031287392,98.78857944047445,2.8424389570350446,2.87,2484.6358811375576,2842.9569502339864,0.9804367860792355,1.000240948654685,39.455558947183974,15.97041194248283,2.7858352821543324,1.0391178182268892,1.0368834732594974,15.143357411111111,passed,
2025/04/27 21:45:00,0.7218016095855789,0.6613447112219,78.8193774765064,98.7293700171343,2.8406267668364102,2.85,2488.0447357227913,2843.884124384699,0.9804561828898087,1.0001769876193543,39.41888599092537,15.744783492559213,2.779922742502062,1.027641292307648,1.0262438733092951,15.146019838888888,passed,
2025/04/27 22:00:00,0.7243715481641984,0.6594076825815489,78.85678159335383,98.60172421213686,2.8363921854894945,2.87,2496.5505629581635,2844.6132521763057,0.9804021009765372,0.9998882580695759,39.03723022899071,15.677945117477849,2.7694091698547116,1.020780995876023,1.0246744885079262,15.149635306666665,passed,
2025/04/27 22:15:00,0.7243632805766281,0.6609327502257628,78.70393335179838,98.60937752231233,2.838938748907977,2.89,2489.3235947360668,2850.3803105614757,0.980298809475209,1.0000365969787874,39.1971541426318,15.34055555292554,2.76068116679488,1.0147317022725593,1.0167815520604604,15.159092324444442,passed,
2025/04/27 22:30:00,0.7228170915317785,0.6590036025930633,78.51285093290015,98.19416142416748,2.8318509720693985,2.88,2490.9997516663425,2843.9506390881033,0.9804880873960037,0.9999207062021901,39.21476748548424,15.17513789788935,2.76369425852059,1.006151330067102,1.0086578354955449,15.107784449999995,passed,
2025/04/27 22:45:00,0.7223608695315584,0.6568835428657174,78.21182275015346,97.68522277174768,2.825521773272877,2.85,2484.7750813448265,2843.9706278468707,0.9804246045542888,0.9997605269668602,39.18128202422813,14.820756668793983,2.7672015060816406,0.998526739246776,1.0030231486191048,15.056487025555558,passed,
2025/04/27 23:00:00,0.7201092459896671,0.6585869981549279,77.76329314785225,97.35641659035721,2.8318743232824173,2.87,2464.1718017491758,2832.559489926275,0.9803557572694628,1.0000548194067567,39.574171795305375,14.918376753425955,2.769082312343456,1.0031848280217153,1.0029772638220555,14.999677342222219,passed,
2025/04/27 23:15:00,0.7141435145433953,0.6616180850293933,77.42541247335299,97.15823945923192,2.8367243593116402,2.89,2440.4875329099214,2829.1120139282198,0.9805167418014108,1.0006363754945287,40.35453260881094,14.885646741789303,2.7910763577448474,1.0202165155954641,1.0091094732977943,14.948401398333335,passed,
2025/04/27 23:30:00,0.7178760777504788,0.6558516689213376,77.16447813060786,96.48707727320779,2.825879508726396,2.87,2454.490066841113,2817.191141944211,0.9803024712714112,0.9998424436802965,39.57544142583433,14.907324225072312,2.7701035460417254,0.9982002260558867,0.9987544604072129,14.897135904444443,passed,
2025/04/27 23:45:00,0.7160347357352246,0.6536366249932984,76.97736523011262,96.18899936234988,2.816443712069604,2.87,2457.5423580182733,2815.45117820826,0.9804047580148024,0.9996364591514156,39.50625021590307,14.811332033277765,2.7760130740362525,0.9948310867537482,0.9964580479749462,14.851089488888887,passed,
2025/04/28 00:00:00,0.7257232590878496,0.6721012633278153,81.97775507056043,102.56713634752761,2.858432157272374,2.89,2569.5100243632824,2923.0893170274903,0.9809658825436516,1.0008375016821638,39.24183373064421,15.80518031495353,2.7700465372290988,1.0660589349668137,1.0544860892434722,15.700222584444445,passed,
2025/04/28 00:15:00,0.7658161463719936,0.6502626906607168,84.98721921053806,104.21668671112337,2.7762812024215493,2.75,2753.270750426894,3119.8014238023757,0.9799837798884157,0.9969953993705585,33.73264041894259,10.704496901579661,2.6324030988084317,0.938399772497814,0.997585058534786,16.30529987777778,passed,
2025/04/28 00:30:00,0.7532203937595787,0.6670446855793707,92.81176350464214,113.55541734200071,2.7614528992266605,2.77,3038.69927360934,3365.827569028696,0.9817949990546743,0.9975384202544073,33.60382478312944,9.64701675270031,2.642773656788181,0.9947373123746294,1.0284545015737605,17.685799217777774,passed,
