datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/28 00:45:00,0.7506494913170767,0.6662470040365909,92.89304433168738,113.48342712661542,2.755794808164824,2.77,3044.6705602795714,3368.0977685914836,0.9820587103765771,0.9975655861893908,33.79521860942913,9.394258962131683,2.653881912004561,0.9904120778862079,1.02223881355369,17.672273666666666,passed,
2025/04/28 01:00:00,0.7539425668271452,0.6652094249922271,92.9103249254396,113.39215612535048,2.756427108753676,2.77,3046.8594810190084,3362.2315393849067,0.9819634268089692,0.9973881640063502,33.41654917464106,9.599040739725643,2.64498131378958,0.9893493325855316,1.0257554439401604,17.666192231111108,passed,
2025/04/28 01:15:00,0.7522700783136295,0.6649836130454151,93.03335475622572,113.42851421201226,2.756003604809255,2.75,3052.452975911342,3355.409211958022,0.9821085369216443,0.9973985019984597,33.54668720217859,9.674443003558423,2.6530931984904043,0.9840447206554709,1.0187464724178914,17.660091288888886,passed,
2025/04/28 01:30:00,0.750614628176183,0.6656816487934221,93.09660333591972,113.4884171399612,2.755882054596646,2.75,3051.9888641223597,3355.935680596469,0.9822470510526997,0.997529982072877,33.69043029235448,9.813043502715137,2.6606450081776916,0.9961555565228207,1.0285281117261798,17.659484260000003,passed,
2025/04/28 01:45:00,0.749824028934132,0.6659968164709515,93.05201873740509,113.47286916353393,2.7576112401158106,2.76,3051.414231314975,3350.266795635791,0.9822475204798634,0.9975567906570895,33.78504415352254,9.877362790852354,2.660619968805454,0.9917911519603423,1.02275117929479,17.653347555555555,passed,
2025/04/28 02:00:00,0.7497975754782541,0.6664161508648111,92.98862981352505,113.44508868666371,2.757754757832407,2.76,3048.6334671568497,3350.6166842734524,0.9822807250449006,0.9976183548935774,33.76741254675286,9.933542024806531,2.65884937827874,0.9979935987388199,1.0285103487265217,17.647562551666667,passed,
2025/04/28 02:15:00,0.750792608031311,0.6657785262896395,92.82562488423225,113.28201999157197,2.755672706282898,2.75,3048.566252597156,3353.2776403054468,0.9822153867633633,0.9975242081356325,33.6454690284069,9.66255093220213,2.6483403326928623,0.987655278960777,1.0197293467329853,17.64138648555556,passed,
2025/04/28 02:30:00,0.7484230749931743,0.6663242484869343,92.65412070506576,113.20449923087139,2.7530990103603954,2.74,3044.5322435857533,3363.0533125269094,0.9822580265438853,0.9976448657895401,33.920122354636085,9.21468130566533,2.6488671259756447,0.9837115048958974,1.012590957966765,17.640717453333334,passed,
2025/04/28 02:45:00,0.7469876516455263,0.666658828705018,92.72798281912182,113.2270130588381,2.7520209675002127,2.75,3045.502884931777,3362.3355121056684,0.9824302667492107,0.9977446400328175,34.01712429179054,9.35193755575407,2.6564836860363084,0.9944421580716335,1.0215467807342244,17.634505625,passed,
2025/04/28 03:00:00,0.7489956260247913,0.6660497769569662,92.63887152015205,113.10901265832285,2.7534464390104523,2.75,3046.4522911944655,3354.059064433578,0.98233064566716,0.9976093633412958,33.79008401272927,9.474675198697172,2.645939757426877,0.9863783569443574,1.0160437924056638,17.6234652,passed,
2025/04/28 03:15:00,0.7446989758332011,0.6665953010676471,92.6740749536706,113.1383262812723,2.751621641439867,2.76,3052.776772077064,3347.963089739034,0.9826139690670761,0.9977358433135408,34.141776448110626,9.498415879762494,2.6551044642654777,0.9834936683382597,1.0079224917451761,17.612414325,passed,
2025/04/28 03:30:00,0.749810027478514,0.6645505615016871,92.49524606873383,112.85155985344466,2.7515897596810133,2.75,3040.3849420987117,3358.4206773508226,0.9821533263092993,0.9974863393816102,33.877952654020014,8.961681509980025,2.6479153369073654,0.969784464660563,1.0015671071035286,17.606888016666662,passed,
2025/04/28 03:45:00,0.7464515943307674,0.6662117726852467,92.63992132885,113.01690771077435,2.7551868934365253,2.76,3042.3629291445827,3344.070610173759,0.9824327962182428,0.9977191773199091,34.14174418070843,9.590145249479392,2.6610182420676134,0.985939066770645,1.0124072014569696,17.595817983333333,passed,
2025/04/28 04:00:00,0.7498569087632313,0.665025117783397,92.33168447966298,112.66764238478045,2.75121157823928,2.75,3029.1674281277215,3360.4534716397666,0.9822295327084952,0.9976456159836722,33.89772521511716,8.940143219469824,2.65038218071684,0.9821549821299237,1.0133981489800155,17.579199,passed,
2025/04/28 04:15:00,0.7455655653749437,0.666897162396258,92.32815097733696,112.80762872860136,2.7554511424408177,2.75,3033.3298666635455,3344.444827283551,0.9824155681323772,0.9978280507441327,34.26794252045772,9.399586340702436,2.65446717974832,0.9841959736492587,1.0086810162090711,17.573646566666664,passed,
2025/04/28 04:30:00,0.7449706954404303,0.6668177147242421,92.11014720212096,112.62142688177671,2.751888630272981,2.76,3027.4010902223463,3354.595982671976,0.9824287570759912,0.9978866452947278,34.34875298394162,8.932838468275598,2.6509689443438376,0.9812609960648166,1.0051268927389567,17.56254518333333,passed,
2025/04/28 04:45:00,0.7456848857598405,0.6670029771727999,91.96578198971233,112.5330123998884,2.7536833843082538,2.77,3023.1106864528865,3352.704766786102,0.9823079861525398,0.9978685398247473,34.3250475255647,8.953119397022496,2.644352167945443,0.980120065313418,1.0044139684426643,17.556977075,passed,
2025/04/28 05:00:00,0.7432507016192406,0.6665731127997234,91.957624608866,112.4610449382733,2.750939269010155,2.76,3031.319688150053,3344.7974672744754,0.9825216686642658,0.9978539315833131,34.46307842143533,8.877360521369514,2.646033811180086,0.9676673690176687,0.9897036532581871,17.54031106666666,passed,
2025/04/28 05:15:00,0.7457342621273788,0.6644961876998355,91.69445608634406,112.11583637137782,2.742395968897947,2.76,3028.717621477074,3365.2261198831984,0.9824070177444169,0.9976706060099798,34.20982199125572,8.079222953478018,2.631679940907844,0.9592207790612527,0.9862500474417865,17.534725541666667,passed,
2025/04/28 05:30:00,0.7361428345203475,0.6691473538089113,91.95443700463422,112.72640184862907,2.745980082703429,2.8,3043.9312408267187,3357.817158853345,0.9829408145311298,0.998167097894433,34.919503146616286,8.664031935188977,2.6442735872844754,0.9766002936896021,0.9887259448316479,17.579073600000005,passed,
2025/04/28 05:45:00,0.7348684649853805,0.6698952924756023,92.30536922789773,113.43782885495013,2.736592672846297,2.75,3074.2758315355613,3412.2985593610147,0.9828176677046606,0.9980279711499238,34.77335531751425,7.49889173420664,2.619271308017571,0.9654787511462624,0.9767419767111919,17.75111195,passed,
2025/04/28 06:00:00,0.7268611817593568,0.6741442276679521,92.9356796744704,114.56380653453175,2.7370992780175003,2.77,3113.6893208489005,3430.3829028895484,0.9831081924668522,0.9982343854394025,35.192368101305796,7.717669869802249,2.6150743574611526,0.9742795867412912,0.9734285946732273,17.911775358888885,passed,
2025/04/28 06:15:00,0.7238132681125317,0.6780363921497097,93.64819884565266,115.74422961904945,2.740724274564714,2.76,3144.841948613346,3453.419653274479,0.9832158279395243,0.9984191007728047,35.38036001207301,7.7390317225292975,2.605749044448832,0.9778180027929316,0.9699890378226437,18.084015742222217,passed,
2025/04/28 06:30:00,0.72140084121003,0.6829149423269106,94.42135827800577,117.00222230127378,2.7502675914580124,2.76,3158.262484529493,3477.748091926673,0.9831873606272933,0.9988089613293292,35.814683921949005,7.807222390495679,2.6127634944790397,0.9909686781086358,0.975187780492945,18.250804824999996,passed,
2025/04/28 06:45:00,0.7231082498424722,0.6875403576788982,95.35690018447893,118.36264104897982,2.757574205578636,2.77,3183.3534577630744,3497.6099880785646,0.9834685987247601,0.9991700820852784,35.2782642603116,7.951122190380319,2.599885920160753,0.9990664433228612,0.9799994122093483,18.42325246666666,passed,
2025/04/28 07:00:00,0.7279982819431867,0.6941494262266195,96.38966250639737,119.91557950282682,2.7776817111603624,2.82,3198.263192746931,3490.4537621216405,0.9837130112640106,0.9997009021987953,34.20489945770611,8.880376797682935,2.584412169983763,1.0116092483499486,0.9901434309197688,18.579126756666664,passed,
2025/04/28 07:15:00,0.7331336141448431,0.6945133090979889,97.55448293993388,121.07179734560931,2.7803945865859907,2.77,3232.012579609664,3510.274014609328,0.9837391506085511,0.9995612972460756,33.2570138995662,9.075559841042868,2.580316069744471,1.0141917383874148,0.9989074209817359,18.74621714777778,passed,
2025/04/28 07:30:00,0.7318766606626601,0.6903211004821327,97.30499321862497,120.51432488910129,2.764337286723094,2.76,3237.2688412970892,3528.1947983736304,0.9837294224701157,0.9991840311833835,33.494686030578414,8.397900939090853,2.587216110259816,1.008374522633243,0.997156286257771,18.702023401111102,passed,
2025/04/28 07:45:00,0.7306020228100911,0.6856185232896911,96.38695475787542,119.37699384801273,2.747707059951581,2.77,3225.4428617149333,3534.495612744721,0.9835827427844224,0.9987626623185446,33.861820961576456,7.791385291042547,2.583868419487098,1.0026878420934033,0.995665275374771,18.57433067111111,passed,
2025/04/28 08:00:00,0.7250488568362331,0.6851930507074607,95.601674933142,118.66724320433775,2.742497744111238,2.75,3207.1333729689277,3519.0542349224647,0.9837343828178419,0.9988709205939975,34.70458243808584,7.717566023418629,2.592449425988078,1.000865152226741,0.9881323033405542,18.44655434111111,passed,
2025/04/28 08:15:00,0.7285195510960188,0.680134637495924,94.57314496733831,117.4451090089433,2.731049093249646,2.73,3181.0709540969756,3526.4959132982513,0.9832041297601635,0.9983641412823969,34.57774677339752,7.072704198330514,2.580707281572379,0.992781320054821,0.989835534905962,18.318694411111103,passed,
2025/04/28 08:30:00,0.7256570084441657,0.6790907826233576,94.0408135417108,116.83224724723615,2.727708632194001,2.74,3164.890057369845,3503.986033871464,0.9834060281970115,0.9984271333906942,34.894260719149,7.19890995544351,2.5930623664826067,0.9896564314572645,0.98481028000907,18.190750881111107,passed,
2025/04/28 08:45:00,0.7219136234664921,0.6834209186872137,93.22925448845807,116.54788877887523,2.7430402212505847,2.79,3137.785306895949,3447.1432009609657,0.9834758431769546,0.9988551509144039,35.47632295025241,8.26457665130093,2.583940330271531,0.9839154414742254,0.9697287989715527,18.06272375111111,passed,
2025/04/28 09:00:00,0.7240299307862209,0.6772128707829806,92.6760217976639,115.46333088481511,2.7258484501878417,2.72,3121.0269886909164,3456.3892292405594,0.983451070902309,0.998465972312003,35.17012547184256,7.417206838992147,2.597130366933231,0.9749241898366807,0.9703785616788929,17.929039803888887,passed,
2025/04/28 09:15:00,0.7230656072249413,0.679513370038309,92.3482528934564,115.4976355560265,2.7331347364468543,2.83,3110.4334178300073,3434.570846691144,0.9834046509975869,0.9986273519320358,35.34201634550397,8.011879904072455,2.589471668571198,0.9771857848897789,0.9690576917999049,17.888378505555554,passed,
2025/04/28 09:30:00,0.726944902203393,0.6953785750744056,96.00783868988758,120.7138791827767,2.780722494700023,2.77,3195.2164527593477,3446.9700863637636,0.9836539806167302,0.9995527472928716,34.44508603428328,10.53830597288551,2.5874792983651074,1.0092108258953278,0.9882862725920246,18.47007752333333,passed,
2025/04/28 09:45:00,0.734243056733821,0.7001374287266404,96.3646179385789,121.4231367223158,2.806940198398204,2.83,3177.3025687012428,3389.6885677156674,0.9839186763794884,1.0000905443644976,32.88074256854716,12.797667016607505,2.5810470024083925,1.050006022502601,1.0299514482495082,18.43315140333333,passed,
2025/04/28 10:00:00,0.7337392439649809,0.6995762389936112,96.06202902017854,121.2220378591845,2.8112774092146715,2.84,3175.435153585901,3357.1739158016157,0.9838704877981749,0.9999685279032278,33.02015999136834,13.597997829153947,2.576246324656099,1.0448137266034272,1.0250836587992713,18.364976300000006,passed,
2025/04/28 10:15:00,0.7288241636256024,0.6918953938752839,94.66290765586096,119.17967201023352,2.7866100275718573,2.82,3152.909086018787,3349.160443765621,0.9837320799572049,0.9993448996967277,34.040490052382,12.995519353622129,2.59348537874715,1.0380733049338522,1.0220140921131384,18.118732151666663,passed,
2025/04/28 10:30:00,0.7196538902996562,0.6887296962109599,92.9884763761265,117.24946486840628,2.7846917608477875,2.85,3114.0685177947676,3275.190038629182,0.9838159759305493,0.9992551846897408,35.563581846148054,14.026145912427898,2.6129953061154763,1.0353839391661965,1.0124379480815247,17.79211566,passed,
2025/04/28 10:45:00,0.7381594867788478,0.6796720939857254,91.894472891712,115.38226292395869,2.7731026061054975,2.8,3056.9398405960374,3287.772624198264,0.9828787590106589,0.9984538592126986,34.277735407314594,12.614998722451787,2.5958281899084534,1.0049681683340308,1.012590547409628,17.59453867111111,passed,
2025/04/28 11:00:00,0.7354848531569019,0.6822876123740833,91.36803159841467,115.15778308694118,2.7895177020866813,2.85,3024.3335630212373,3241.163214525376,0.9828332855379937,0.9988607442318841,34.8692904273888,13.755685696202653,2.609232483755799,1.0150231259441949,1.0163288974604048,17.477714173333336,passed,
2025/04/28 11:15:00,0.7371534109548934,0.6801306158547465,90.62398860339644,114.39641454125116,2.785776869610509,2.78,3010.4828490736636,3221.0928418890694,0.9827497716304233,0.9986527808847434,34.80434583705903,13.420982017586663,2.5934000871638334,0.9805371399917447,0.9860654727131652,17.35977942111111,passed,
2025/04/28 11:30:00,0.7329482592817401,0.6813566779625841,90.05834964054156,113.86467607486827,2.7833310915085083,2.83,2963.99745133353,3233.128113769442,0.9828415056423412,0.9992019644625122,35.72846151286883,12.684463323876141,2.6328152193256136,0.9954082980991655,0.9944384207966637,17.248652263333337,passed,
2025/04/28 11:45:00,0.7372656008927817,0.679458070496051,89.70603185157687,113.44984908500403,2.789315992883615,2.76,2952.8299865473746,3195.7000128343043,0.9826721523265425,0.9989714197828212,35.4104216848941,13.359100212727975,2.624162574680669,0.9790723076175641,0.9847791139605835,17.150193060000003,passed,
2025/04/28 12:00:00,0.7259388288164415,0.6832158243435589,89.3582247596032,113.37846064254987,2.7948046053330984,2.84,2934.613487098539,3162.088526915892,0.9833419811726193,0.9997034046131457,36.582748066046136,14.195953170626096,2.6593356279485527,1.000467600441941,0.9894611967573244,17.039090866111106,passed,
2025/04/28 12:15:00,0.7384382699361618,0.6773710582328916,88.73375810465953,112.38711093513463,2.792280237726467,2.8,2901.9676533730867,3162.7822755673383,0.9824947808603358,0.9990698639958998,35.85522498451333,13.328644674988166,2.6465304316408083,0.9631467341359671,0.9719157755759746,16.93448137333334,passed,
2025/04/28 12:30:00,0.7400804128767069,0.6753929457425454,88.2700465020292,111.73520637940737,2.7870373452431827,2.8,2876.124938426924,3162.3953258927495,0.9824435736113277,0.9990623661439157,35.73966346697613,13.261451027316967,2.660443691719277,0.9788823226434505,0.9916953977696248,16.829581486666665,passed,
2025/04/28 12:45:00,0.7378915819017974,0.6762667275005567,87.66409981913874,111.28922614946052,2.7900886677964665,2.77,2848.9540018723674,3145.4777658495286,0.9824527228977434,0.9993168827923354,36.125942344630865,13.433133777633499,2.6693105389010543,0.9825457016232492,0.9921496828894526,16.724996145000002,passed,
2025/04/28 13:00:00,0.7407117495556287,0.6740318772745274,87.43815492177193,110.87509095448131,2.7996874388919992,2.79,2823.520864016882,3113.0068065782616,0.9820598696939785,0.9991606772561977,36.12903834180905,14.3336200688477,2.6941524116685818,0.9894492345448435,1.004668532164436,16.620421950000004,passed,
2025/04/28 13:15:00,0.743338434587159,0.6721542100606872,86.72067130126311,110.11166847352014,2.794494418205568,2.75,2801.8001484703354,3108.2359664164474,0.9818991456871943,0.9990345943000456,35.91457876888147,14.007638158817834,2.6839622389360143,0.9820575022630827,1.002398052033841,16.51556293444444,passed,
2025/04/28 13:30:00,0.7383165358816887,0.6720440509285663,86.73398892181757,110.00112935195145,2.800788941949723,2.77,2787.7284462468206,3071.6966053000124,0.982234164771846,0.9993031635165784,36.483802221514416,15.10931106394089,2.729276826657537,1.0013724269407154,1.016497995996508,16.411012890555554,passed,
2025/04/28 13:45:00,0.7431602725290595,0.6711138635303675,85.95036972194964,109.31358563251793,2.80710188564264,2.79,2754.6452576050438,3054.2574491571063,0.9817178655282051,0.9992064851295264,36.23910587689333,15.367301036253561,2.7164353184300563,1.0016688060056258,1.0234404389282734,16.306181741666666,passed,
2025/04/28 14:00:00,0.7467222450945651,0.6680212112548115,85.1802041840049,108.50020285794467,2.799087583988324,2.77,2744.4379708052816,3048.382548232378,0.9814170477190652,0.9987921529808934,35.90087285153894,14.666188692189246,2.6901487194423073,0.9631857957921762,0.992122752887395,16.214611991111113,passed,
2025/04/28 14:15:00,0.7361170784768944,0.6717631967295109,84.67424740539954,108.40244185006935,2.7984613308429815,2.79,2731.1486624624986,3037.1944567756777,0.9819551243653167,0.999427109122381,37.1226704387818,14.329167429188429,2.7045299320118126,0.9515858402907116,0.9651238912271087,16.142485162222222,passed,
2025/04/28 14:30:00,0.7432152549371944,0.6656984771823031,84.07467823003066,107.43763522829008,2.7849990570480565,2.8,2714.0709242340963,3053.8307294537804,0.9812912071427117,0.9987325389577589,36.40592062553338,13.397861957140384,2.6969432558217794,0.9365283896447102,0.9645196194553851,16.063600666666662,passed,
2025/04/28 14:45:00,0.7432869656254156,0.6651091544820407,83.68362085926303,107.09126827306109,2.788769751888469,2.81,2695.746921469106,3038.4987182690084,0.9810367005254816,0.998695662479184,36.471801960666696,13.795350846955671,2.7050506463011432,0.9415022983220467,0.9706298780374102,15.991490789999997,passed,
2025/04/28 15:00:00,0.7400200848611687,0.6646437704329304,83.3020242384982,106.76590390116243,2.7852923437433694,2.78,2686.090909695353,3029.3246413202523,0.9811535281011773,0.9987627770486216,36.846168020817096,13.570039279485307,2.713869262754765,0.9291796244059717,0.9554751806348827,15.919103175555556,passed,
2025/04/28 15:15:00,0.7362764267369689,0.6639972733454574,82.92158012076442,106.34205622670642,2.78440671107997,2.78,2664.5264461546194,3023.9793686166877,0.9810611511793166,0.9988736455075603,37.37530132138394,13.447230840124448,2.741767577257632,0.9310582789246159,0.9543598883355263,15.839113766666662,passed,
2025/04/28 15:30:00,0.7413995140607309,0.659932154740805,82.5914995421201,105.66353860268867,2.7814312480052634,2.79,2660.5496727006425,3006.9073734891845,0.9807437762511335,0.9983430355395303,36.54501698896885,14.111887758133733,2.73144876080038,0.9425499607808067,0.9761623736026417,15.763642124999995,passed,
2025/04/28 15:45:00,0.731041953388607,0.664017187478,82.18104896468178,105.5007726615153,2.7861748996721727,2.79,2633.0457464459278,2995.465983285781,0.9812122138498455,0.9991712569203368,37.830598628879905,14.206073690504041,2.76704858913653,0.9591615460815127,0.9771233936929149,15.682018103888892,passed,
2025/04/28 16:00:00,0.7369223922803473,0.6590695161603912,81.80264467663177,104.75288362705373,2.7838262906650297,2.77,2632.0321092098943,2974.2457222533826,0.980753615121176,0.9984817410828282,37.070858054773325,14.520662692897082,2.7500271361135518,0.9443999199272606,0.9741273749865159,15.60690362,passed,
2025/04/28 16:15:00,0.7273929482812465,0.6613282066394678,81.56626730391639,104.5728593459715,2.7865730932315897,2.79,2613.7155285377567,2957.671552979239,0.9812239841694501,0.9990782126298493,38.16366281768028,14.741810277092618,2.7905487007747833,0.9549740695212091,0.9718470726900184,15.525077333333334,passed,
2025/04/28 16:30:00,0.7364920850539304,0.655406236533463,80.91028725377637,103.56304885119114,2.7804665450121373,2.77,2607.232889973743,2949.401950457047,0.9804579157123892,0.9981978720591305,37.135701363845314,14.36988580244395,2.754789015019127,0.9264946386213145,0.959627299897155,15.450037276666666,passed,
2025/04/28 16:45:00,0.7263363931798473,0.6566987997575603,80.74850359208122,103.32288322922528,2.7779367117222042,2.78,2586.891435009795,2947.8037642520867,0.980880554683495,0.9987476214893223,38.27447333809696,14.27613222618405,2.8106437854599355,0.9449363772412629,0.9659817218385753,15.375032982222221,passed,
2025/04/28 17:00:00,0.7309463004997984,0.6541800404357714,79.76088164526927,102.30703718233345,2.7740762402010772,2.78,2563.6682432300945,2949.275346397793,0.9801510861345597,0.9983332650420543,37.73269002613694,13.902867614699444,2.7775277129399023,0.9413325247552,0.9707074768985302,15.293325825555561,passed,
2025/04/28 17:15:00,0.7272450171400713,0.6541819937124065,79.29338196631285,101.82762671516114,2.7761034568202105,2.79,2541.367750417459,2940.5590563611026,0.979965758826934,0.9984615540873906,38.15809505884998,14.006093685490722,2.7975254622242898,0.9502840106409607,0.9759910337108131,15.218395958333343,passed,
2025/04/28 17:30:00,0.7246012115303402,0.6517149192106939,78.99780090762292,101.29737652875001,2.7740540341729543,2.81,2537.632855026298,2919.0169176638374,0.9799234185263388,0.9982376757188276,38.24830014828944,14.37853216509168,2.8115685925142673,0.9469693762445666,0.9727174562728166,15.137041315000003,passed,
2025/04/28 17:45:00,0.7216211983347044,0.6495419470291822,78.72533408198726,100.77840439540661,2.7691415360225804,2.78,2534.268881850635,2904.930823448883,0.9799898802437113,0.998081124926885,38.19167513186593,14.907166781576569,2.8263948841799396,0.9645384926271497,0.99005583893071,15.061913826666672,passed,
2025/04/28 18:00:00,0.7220347835936366,0.6515481883646747,78.74622645412256,101.01322525092782,2.7730200490230663,2.79,2525.7478030525554,2916.120131506015,0.9798795819698072,0.9983075595563664,38.33785297323657,14.793375820176433,2.8267288816424725,0.9746469046534713,0.9985170747697173,15.09040888666666,passed,
2025/04/28 18:15:00,0.7243425614068056,0.6504610811649718,79.29062126690224,101.45549094922208,2.7762948824455136,2.78,2543.8057987994816,2909.8573653944873,0.9798473889269346,0.9980563864772197,37.97595653087794,15.482097964474228,2.831480361131553,0.9813792066775747,1.0092710444642656,15.140977133333324,passed,
2025/04/28 18:30:00,0.7226849130341672,0.6559758383570401,79.34586639905469,102.0115593937518,2.7879288631097383,2.8,2521.0070741422874,2928.166769932953,0.9797637497250069,0.99877575267485,38.69983314558312,15.147669979304302,2.8430735585461093,0.9962951838209618,1.0158398304042586,15.191909040000006,passed,
2025/04/28 18:45:00,0.7317820904509879,0.65319132157971,79.86175577015185,102.43549155444889,2.788749943813147,2.8,2550.4547275641467,2927.073840587089,0.9794259386459105,0.998082698462005,37.64793105616935,15.465949867111895,2.8092530484194906,0.9753305008003539,1.0082908681733587,15.275457486666664,passed,
2025/04/28 19:00:00,0.733057842769515,0.6528831870953716,80.50378122624834,103.0333544784769,2.7881539045894854,2.81,2567.1210971299456,2941.4669814256918,0.9794350876206528,0.9979704086886065,37.619075812591625,15.255093204489983,2.8204468725268406,0.9677923374889068,1.0022046471380448,15.358791359999994,passed,
2025/04/28 19:15:00,0.7381411655915135,0.653273244362187,80.85979268249933,103.51022419270694,2.7861870220577565,2.8,2577.9403092013513,2966.887656969772,0.979272720602814,0.9978403216319471,37.05824128611831,15.021616572222946,2.802269687773833,0.9764903406677815,1.016553839598211,15.448927718888887,passed,
2025/04/28 19:30:00,0.7348276877651918,0.6580488682822175,81.85959721197162,104.82063637982887,2.7985181161822967,2.79,2603.8538221977774,2948.6746765786925,0.9801607785655007,0.9984563393386156,37.59560359403372,15.912725098390558,2.8138680667622675,0.9768944415691441,1.0070404936222557,15.538851594444441,passed,
2025/04/28 19:45:00,0.7411203370712388,0.6579401924772335,82.11937798726811,105.23019062359397,2.8010797594174544,2.82,2611.1303036732415,2968.5463272594016,0.9796386667904695,0.9981598709636081,37.11465786117748,15.580432543403006,2.7924918814219195,0.967331966911439,1.004588115443511,15.629119275,passed,
2025/04/28 20:00:00,0.7403055750148048,0.6593150624457651,82.78293441539665,106.01206332358545,2.8008058433702185,2.83,2632.915065733954,2979.459490875225,0.9799426696887396,0.9982574690382764,37.13874780012482,15.589861603862309,2.796872354739404,0.9662592253754222,1.0011166264932203,15.719171453333331,passed,
2025/04/28 20:15:00,0.7423157381319408,0.6616737700295784,82.9313223404228,106.50025307110361,2.7993919015139985,2.83,2639.218080979431,3008.2835950114318,0.9798743480791289,0.998377220674031,37.08885267427057,14.875029785116004,2.7735765843515097,0.9605083720058182,0.994881876115274,15.809570455555555,passed,
2025/04/28 20:30:00,0.742702900846043,0.662528282347556,83.52134569977478,107.19052262052078,2.7986549490101424,2.83,2661.502289216625,3017.394220042887,0.9801176268719285,0.998384715177486,36.954699873671274,14.980291965633562,2.7706992638397607,0.9611548238079497,0.9951884332144479,15.893271820555555,passed,
2025/04/28 20:45:00,0.7439788593946511,0.6629963267273262,84.17831047416459,107.90192081488335,2.8002634990981865,2.81,2681.362954908966,3026.5997404400655,0.9801938329532794,0.9983302005125219,36.7819720148928,15.128657617358865,2.7732272279859433,0.9614965328218555,0.9965423667683574,15.983799589999997,passed,
2025/04/28 21:00:00,0.7395243846350052,0.6666914299075815,84.99588899815235,108.98363038854974,2.8088301745291413,2.82,2695.3190550209106,3027.3857497471945,0.9806199292200326,0.998796986113006,37.30072743217291,15.79611074013091,2.799887579711571,0.983445323024005,1.0099568480483918,16.07410593555555,passed,
2025/04/28 21:15:00,0.74825113751449,0.6665834892094832,85.13282326932136,109.34365831938493,2.812606271329027,2.84,2702.0373299189646,3045.217517460868,0.9800227797124947,0.998451650052043,36.51047307584576,15.611148139674194,2.761506437675689,0.9750901145249771,1.011533562033193,16.164765026666668,passed,
2025/04/28 21:30:00,0.7496040046300468,0.6673233150811417,85.65858255597695,109.98234633582604,2.8117290766253116,2.86,2721.333980248787,3060.0841253594353,0.9801054037794289,0.9984099353050679,36.36742755764049,15.487795219828163,2.755024167492216,0.9723350343744449,1.0095161601188725,16.255781391666666,passed,
2025/04/28 21:45:00,0.7440748814692978,0.6720262393678581,86.86695179598956,111.54983254519867,2.812583696666256,2.83,2747.763909167192,3094.843845850211,0.9806790911641298,0.9989593622608552,37.0337286550925,15.164757765503968,2.7839928018381497,0.9844352302066735,1.0105937352835854,16.432823317777782,passed,
2025/04/28 22:00:00,0.7445707815130842,0.6752963917190209,87.95237411737374,113.02046379621058,2.8227789091559043,2.83,2777.0989343434767,3107.6729591373414,0.9807007569004272,0.999076627866634,36.864370185047726,15.96125496592467,2.784725491953538,1.010640570426979,1.0345598992155811,16.61140998611111,passed,
2025/04/28 22:15:00,0.7519022861289612,0.6708049639552706,86.54753086951614,111.29611852954827,2.819083397119869,2.83,2733.767440661213,3092.480988212401,0.9799735461816966,0.9986294467042398,36.297489481690214,15.494910396373285,2.759420690869054,0.9915824164498551,1.0282544760818428,16.42468021333333,passed,
2025/04/28 22:30:00,0.7451831386773701,0.6746078661081765,87.32849029196494,112.38843525758867,2.823011867867928,2.85,2758.2932482434217,3092.943944837542,0.9806034284431143,0.999076114804107,36.886323682988596,15.979518085611906,2.77755594026606,1.004777973759916,1.0300737736717775,16.518112037777783,passed,
2025/04/28 22:45:00,0.7526463099326062,0.6736691328739667,87.50821220861243,112.624977662354,2.8200752889574217,2.85,2763.487425578263,3124.715934932811,0.9800940205861374,0.9987335490642346,36.16437232539106,15.39558807787205,2.753732736565474,1.0022657263438566,1.0372467539624544,16.605176793333328,passed,
2025/04/28 23:00:00,0.7508441860914955,0.6750240833635985,88.14630032075186,113.42919587716884,2.821958135549288,2.83,2784.916245773068,3132.4282044740244,0.9802539821200741,0.9987874520162089,36.25812337026485,15.613926197644846,2.7602722013201504,1.0056853499707579,1.0375138962762764,16.698498312222213,passed,
2025/04/28 23:15:00,0.7472041777210842,0.676451086703564,88.9347636230964,114.13056479341468,2.826948087421252,2.84,2814.706883188455,3125.3437317196863,0.9806533116005884,0.998916386775165,36.411719300607714,16.25738206094278,2.7680446918249895,1.0159539334370433,1.0417661064764172,16.792214725,passed,
2025/04/28 23:30:00,0.7513063955645402,0.6756163456094967,89.25450093642877,114.2115717072242,2.8224172673281718,2.81,2830.8995169144705,3151.925183632838,0.9804885110897522,0.9986736920440596,35.88100231311076,15.648820205036916,2.747353625273637,1.011932705112654,1.0427162380493153,16.886027742222222,passed,
2025/04/28 23:45:00,0.7421252525706451,0.6805472409602178,89.95103420917147,115.04956857880033,2.8322907450265,2.84,2844.5542736222537,3150.4633870762063,0.9810147766942596,0.9993243167218747,36.778061651249324,16.131005225787803,2.7750594819623533,1.0370179010773601,1.051613985179633,16.97963303666667,passed,
2025/04/29 00:00:00,0.7510928511660444,0.6747545478000443,88.14049736575477,113.27860235179436,2.8255141055958566,2.84,2790.9498252688586,3117.355957323719,0.9803005875805875,0.9987374953939961,36.15972728394401,15.935435648108896,2.7500254012883807,1.0006074522145783,1.0323859426458073,16.694001328888895,passed,
2025/04/29 00:15:00,0.7548025348684617,0.671394688384577,92.86276817829787,118.09619672229914,2.7518365090792867,2.73,3020.082421392615,3386.355248566138,0.9811789388362506,0.9973600515771311,34.33603576812356,10.305383429644193,2.695460200341983,0.931286311330195,0.9733689158118317,17.629469073333333,passed,
2025/04/29 00:30:00,0.7444336299627472,0.6783645716919693,96.81704950219162,123.10929895795583,2.7426133214242063,2.74,3197.239158417228,3505.8381380319906,0.9817469787033637,0.9971383928726166,33.80646185711155,10.79847639725441,2.6836781460347208,0.9748773806056099,1.0046884508648173,18.38394908777778,passed,
2025/04/29 00:45:00,0.7447819691890716,0.6787316176769528,96.74037384608408,123.08056083205882,2.7473856736091755,2.74,3193.5340780514625,3497.1060202444705,0.9816008996916826,0.9971361403559084,33.84576330254147,10.997687047289372,2.680250270416959,0.9717200996973044,1.0011856092546838,18.38176875333333,passed,
2025/04/29 01:00:00,0.744663299467785,0.6788791458530073,96.64919765518783,122.95116485914923,2.7464300275020785,2.73,3193.144121889661,3496.6726697329655,0.9816734806645413,0.9971695948734571,33.79020594782887,10.992965505790425,2.6754133183043347,0.9752694240319303,1.0042556446327802,18.373113714999995,passed,
2025/04/29 01:15:00,0.739955415641025,0.6799102244993216,96.69045490648743,123.00727257168997,2.743627787583955,2.74,3201.5137890236942,3494.3382928327937,0.9820216284073531,0.9973395931913104,34.11936875955876,10.982051581321299,2.6820830659263537,0.9773429306884451,1.0002005288702973,18.37092583333333,passed,
2025/04/29 01:30:00,0.7414371547420765,0.6793428795313664,96.63305013987124,122.86647510446726,2.7437534880268553,2.74,3200.0432193091847,3494.703598484378,0.9819291953327427,0.9972642436177528,33.984555558375256,10.9137338622271,2.6767105536451345,0.9748878677299303,0.9996929772351665,18.368734932777777,passed,
2025/04/29 01:45:00,0.7401326572880101,0.6796162272766898,96.67771032893536,122.86821892283676,2.7429776804919035,2.73,3199.9736359137587,3498.2278687269213,0.9819933056614258,0.9973294873535965,34.127779731383725,10.833879723179892,2.682664161670725,0.9789428205262333,1.0020404223863972,18.373017226666672,passed,
2025/04/29 02:00:00,0.7410922848294105,0.6795996336118069,96.72223075123638,122.85925957117449,2.7449221009572797,2.74,3199.8349863584513,3495.1817917667104,0.9819606894348536,0.9973196714897833,34.01603554688183,10.940012900011919,2.6806557627755,0.9793970992950088,1.0033412822125731,18.377299520555557,passed,
2025/04/29 02:15:00,0.7395671505860593,0.6797056711802109,96.81973289184022,122.93095908988997,2.743239211084679,2.74,3206.864233296457,3498.544542052621,0.9820513686749952,0.9973288262267384,34.107535863973645,10.85118542193487,2.682366188373511,0.9783297000432123,1.0006182938588595,18.39454027888889,passed,
2025/04/29 02:30:00,0.7418644828578709,0.6792839536638665,96.84809645466571,122.89587365086942,2.743497956189973,2.73,3205.1037978755826,3506.199477124329,0.9819037190790793,0.9972576425937515,33.899327856906076,10.73953864032773,2.6771384652687753,0.9808435546415802,1.0059766467195916,18.41244681833333,passed,
2025/04/29 02:45:00,0.7409678419423044,0.6794640238516493,96.9807818371612,123.01425119697132,2.743438578369746,2.73,3211.6156066109434,3507.5657553014153,0.981952202723493,0.997260711533181,33.93623123005239,10.75031011837903,2.6782929628675154,0.9801361294561645,1.0041940249675723,18.433661363333336,passed,
2025/04/29 03:00:00,0.7397639189418861,0.6796960854754751,97.09434712959073,123.09140456104569,2.742908988773801,2.74,3218.7210647100987,3507.1312386312648,0.9820616362797735,0.9972821188292935,33.968839991032944,10.819345663686331,2.678995704176716,0.9820738114926677,1.0046420098200861,18.448400739999997,passed,
2025/04/29 03:15:00,0.7412217067604417,0.6792389078259539,97.14985988270493,123.1118088790788,2.7428739532672557,2.73,3222.6507594432205,3511.0292853301803,0.9819586912510777,0.9971797564186807,33.79637783565991,10.79278421688522,2.6723151320453784,0.9809924303931773,1.005671834965993,18.46963560444445,passed,
2025/04/29 03:30:00,0.7410766012947431,0.6795660915695647,97.31116853039411,123.2507178236769,2.7453326477901094,2.73,3225.6544424400345,3509.854560204574,0.9819403544063202,0.9971987206817102,33.80600313499849,10.918674013754114,2.6751736288202737,0.9823944441674624,1.0065460233669872,18.491212764444445,passed,
2025/04/29 03:45:00,0.7377934195085171,0.6800262480997912,97.33122265720188,123.28071008209875,2.7397636558411,2.73,3241.2939839475275,3510.9234330968875,0.9822991705637413,0.9972529228886243,33.85876302252708,10.908709055594363,2.6690879351371444,0.9851222996480898,1.0054609087924764,18.499479875555558,passed,
2025/04/29 04:00:00,0.7394976466222045,0.6798698831775724,97.27167909791628,123.19305336929695,2.74011430412587,2.73,3239.8934420213764,3513.6649060625095,0.9822170519082768,0.9972119281218524,33.658710466203246,10.862338664888693,2.6603765077651484,0.9860478118654016,1.0081837563907647,18.505521833333336,passed,
2025/04/29 04:15:00,0.7394138811740657,0.680515887788261,97.20292163528643,123.16868539495789,2.7438160929452695,2.73,3232.6697722403255,3511.441088064414,0.9821049340850433,0.9972827565538841,33.76842331232773,10.877738113321968,2.661686763225964,0.9855503076544466,1.0065576549094783,18.504599911111107,passed,
2025/04/29 04:30:00,0.7377386382008368,0.6812340834571656,97.14476772947638,123.1409604804553,2.744967992422885,2.74,3232.3173384952365,3508.4997319358445,0.9821529815560687,0.9973668022430282,33.93085300645084,10.92918196230618,2.6619261729191748,0.9873228621167643,1.005545688229929,18.50332710111112,passed,
2025/04/29 04:45:00,0.7351190120328877,0.6821911431483884,97.18961902163865,123.20952928330041,2.7463750580589985,2.74,3238.1785777208165,3496.355353612802,0.9823972531895987,0.9974968801725512,34.15458429055814,11.15341550192756,2.6638489894765622,0.9852115949840375,0.9993912329096986,18.49555601666666,passed,
2025/04/29 05:00:00,0.7358799484474328,0.6823414508700507,97.15101497350719,123.15202148321065,2.749207336929414,2.76,3234.820069510019,3492.420811246266,0.982304795186292,0.9974962945233488,34.10523924350255,11.310693261040457,2.6613027481968947,0.9884931559521056,1.003089543063333,18.494579986666672,passed,
2025/04/29 05:15:00,0.7350920151558059,0.6824415739239175,97.17873279291233,123.13799887380281,2.747905763967975,2.74,3240.9177106871484,3489.0265002195188,0.9824660866042343,0.9975178381276095,34.09633471645138,11.366556496217838,2.6583100035606844,0.9882091906892185,1.001778205174466,18.493252488333336,passed,
2025/04/29 05:30:00,0.7377898559791884,0.68049630865376,97.07407840172328,122.81609584763491,2.740827048228063,2.73,3242.6552862722665,3504.17867789335,0.9823937145371284,0.9973072272372461,33.68476697714862,10.89151713739845,2.648174273668997,0.9862220838745871,1.004755471811636,18.491905018888886,passed,
2025/04/29 05:45:00,0.7372690969306303,0.6809265173688931,97.20391390824713,122.93411168670806,2.744012432156375,2.74,3244.398384238484,3498.3564271544606,0.9824004971681674,0.9973483020451085,33.77123405809151,11.092467096159266,2.6524716890233835,0.986742462693372,1.0041722719383122,18.502203029444452,passed,
2025/04/29 06:00:00,0.7361555445144409,0.684584987906834,97.03377728353166,123.21916070634798,2.752780598372052,2.75,3237.372947661682,3497.298097869243,0.9823193124315637,0.9976662805391029,34.043372016785234,11.18058431310268,2.6363205236623566,0.9876880980370308,0.9994473391556902,18.539071790555553,passed,
2025/04/29 06:15:00,0.7326938669645278,0.687646423587436,97.20846822236476,123.60959134186353,2.755646795038708,2.74,3235.0047377742926,3505.932223659623,0.9825585323756577,0.9980739748977023,34.4329542584028,10.97739906000807,2.645938400334585,0.993453201998921,0.997940733066526,18.575641333333337,passed,
2025/04/29 06:30:00,0.7319007064620098,0.6894816118578797,97.44448964220558,123.95625814771984,2.758720030601832,2.75,3240.180596369822,3506.635512462276,0.9827486088749939,0.9982845040054258,34.39928049555518,11.020529039239138,2.645159380772531,0.9944800402952607,0.9959954524154981,18.61257674222222,passed,
2025/04/29 06:45:00,0.7322047602632681,0.6942844912841881,97.48548723080883,124.48776340311639,2.7761766929202625,2.78,3227.449508295821,3487.917447348503,0.9827065896422723,0.9987538219147679,34.38420226635266,11.602124724035434,2.636236612416637,0.9964463931584695,0.9923486470452875,18.643045226666672,passed,
2025/04/29 07:00:00,0.7331684213389705,0.6951285805590817,97.58088958923919,124.67130235881852,2.7754467629486212,2.75,3234.1520356715523,3496.1899640508404,0.9827983274814508,0.9988103806897815,34.13101870049594,11.465907098417713,2.623984889543752,0.9971042335811462,0.9931411499369893,18.679705916666666,passed,
2025/04/29 07:15:00,0.7417571723974447,0.7035577502217649,100.5368046404842,128.39794078293068,2.796830571695968,2.74,3297.556230588961,3541.364314653345,0.9832784682761219,0.9994360454466141,32.10762831500898,11.971302440518578,2.616280216175474,1.0114609338679554,1.00905684438232,19.12730205833334,passed,
2025/04/29 07:30:00,0.7453435805426475,0.7042434751076116,100.30636000823249,128.1808903976629,2.805498253826254,2.82,3282.6760773828332,3518.450631801117,0.98319249983538,0.99951636142682,31.512565427230996,12.631860431563767,2.6051310251038466,1.0231972224224892,1.0231752783765187,19.08054910666667,passed,
2025/04/29 07:45:00,0.7363512724372471,0.7378355835270455,100.37602523035035,130.9574082572793,2.8975009525709785,2.89,3208.6906461814756,3396.195750727434,0.9837402961054339,1.002445317566014,32.66375819112313,14.806722568087668,2.596723984936545,1.033699386267581,0.9818928807215938,19.137664626666663,passed,
2025/04/29 08:00:00,0.7244637679538838,0.7244151482943425,97.06900270059073,126.78944830010275,2.8760994357080265,2.87,3139.169825017516,3335.888286059206,0.9835075202168657,1.0020484629709234,35.01015237120569,15.37021208886681,2.6042825218722485,1.0258617896977433,0.9756689408347323,18.62291097944444,passed,
2025/04/29 08:15:00,0.7293127598414468,0.7100790144719094,97.85887756915012,126.19874625672013,2.8171096325796166,2.79,3205.793097937225,3453.7428232981783,0.9833604804718612,1.0004750452556401,34.29615737563162,12.63608004436927,2.611057502125151,1.0105316257898158,0.9839842987408446,18.760642792222225,passed,
2025/04/29 08:30:00,0.7338511484059345,0.7060845636655979,96.96021240885008,124.77507661118618,2.8236861560344106,2.88,3172.7610582099096,3397.5499819713955,0.9830493092731984,1.0001685596626213,33.77776555690718,13.951692235072445,2.6089508523082103,1.03003221188082,1.0107376670506978,18.552496325,passed,
2025/04/29 08:45:00,0.7328548964166928,0.6954129245029391,92.87556873654627,119.23876316280368,2.8337877962580476,2.92,3018.7451769600716,3240.0345522529506,0.9822681669432618,0.9998711751076432,35.448983463810954,16.032665179345706,2.650190750310792,1.0564001917927655,1.0435758563196058,17.736053616111107,passed,
2025/04/29 09:00:00,0.722303952391331,0.6944404166272786,90.75839705137128,116.8669042029236,2.8354744886449637,2.88,2956.0360280943764,3170.7061254920422,0.9823804193167897,1.0001894565371048,37.1787455469082,16.50898335104052,2.667555056797786,1.052302963484489,1.0272092531931307,17.372221074999995,passed,
2025/04/29 09:15:00,0.7207797652115288,0.6966774157699503,91.32008404961407,117.62827761528324,2.857283730412027,2.91,2962.560945854536,3128.2647916142682,0.9824932263338132,1.0004707730311233,37.23711229045661,18.09466777382313,2.681217174685694,1.0633784790231697,1.0336550410602883,17.40321728444445,passed,
2025/04/29 09:30:00,0.7230283766299742,0.6939794947245629,91.44687106351913,117.68840592722228,2.843173510850766,2.9,3001.2679186454566,3148.525186349146,0.9824005510774554,0.9998577284711816,36.675812434357866,17.699755338016253,2.6431596768808965,1.0445830476220865,1.0219806998393057,17.484928853333336,passed,
2025/04/29 09:45:00,0.7238549283640359,0.6913014767515444,90.6979703496449,116.51207767222542,2.839529282275586,2.89,2976.03489242208,3124.802542273872,0.9824453519816854,0.9997752298113051,36.8173901865286,17.34232659573507,2.647293406644108,1.0175963136422763,0.9986691222404879,17.323506542222223,passed,
2025/04/29 10:00:00,0.7228630074318282,0.6903051978865928,89.29814336385932,114.8187397904722,2.8379036494606,2.89,2920.112777183164,3100.9664132893877,0.9824080723669272,1.0000129103839597,37.38383072828123,16.611015322864915,2.6539334245048365,0.9958437230793012,0.9758586883234175,17.087242608333327,passed,
2025/04/29 10:15:00,0.7280110621931813,0.6870598715491576,88.75851505569939,113.86675352533062,2.838148545606229,2.89,2896.316365514557,3080.8814886742616,0.9822152354989216,0.9998053608651608,37.11672318137458,16.54756468818845,2.651142682517386,0.9820779858620097,0.9705279998309413,16.96417539666667,passed,
2025/04/29 10:30:00,0.7291500839879614,0.6857385947241043,88.25871885966258,113.0721267040747,2.8440227128762134,2.89,2860.142987025565,3061.450953321702,0.9820005984098896,0.9999030255717584,37.46506551552478,16.53060416857312,2.6728830379543136,0.9778767223016464,0.9682406950958198,16.841147662777782,passed,
2025/04/29 10:45:00,0.7268531137778687,0.6864923344909513,87.54551025181287,112.34352199879473,2.8492729647363695,2.91,2833.15746180922,3031.8781574679347,0.9821389107999524,1.0001968752736798,37.82120823378622,16.91680749741621,2.6748526386466893,0.9819462210317261,0.9684646152437933,16.71108742722223,passed,
2025/04/29 11:00:00,0.7288427292313532,0.684902286160089,86.80287868012809,111.39538140019943,2.84859090111423,2.91,2807.148367742498,3018.612931235917,0.9819431436248659,1.000130846744363,37.87249920743941,16.419579250180533,2.6684625204613592,0.9597525717020223,0.9499444016022,16.59521062833333,passed,
2025/04/29 11:15:00,0.7337103634742117,0.679577702903277,86.25680491701183,110.22659799973033,2.8394869387999027,2.89,2783.968607720491,3017.1855031484724,0.9816440878742535,0.9997230852454507,37.49999992601115,15.866595552011502,2.6769910103838397,0.9510388756108651,0.9516320632890367,16.472301327777785,passed,
2025/04/29 11:30:00,0.7277053573039307,0.6817302943440199,85.45574864364856,109.51573323705263,2.843597816346284,2.88,2753.641859482286,2993.525114635134,0.9819002573678131,1.0002313495105828,38.21624253779406,16.108051962900216,2.685784267162343,0.9614197431270963,0.9527970071660917,16.34263145777777,passed,
2025/04/29 11:45:00,0.7334729103295222,0.6773598964762787,85.03199770316492,108.57781216109301,2.847097208107331,2.9,2727.2161903658407,2969.744297605156,0.9814783480187611,0.9998983839203638,37.81272711980607,16.5568902313703,2.6972157065285467,0.9651851767733219,0.9668862921019246,16.219800300000003,passed,
2025/04/29 12:00:00,0.7387389734570056,0.6729931441140359,84.55447993160955,107.62834335094945,2.8468216918342324,2.85,2708.140698849833,2948.7204091684907,0.9811478142519338,0.9995149244490673,37.381401977880266,16.75405380924517,2.6980873446388602,0.9592867830461799,0.9709950422828596,16.104074909999994,passed,
2025/04/29 12:15:00,0.7285837394792133,0.6783026389311578,84.49694268682047,107.90941091135716,2.858513168609813,2.88,2688.3606784174553,2939.4946194553777,0.981480166379255,1.0003547867013973,38.611325845759765,17.196971850621697,2.7341343821295476,0.9852602708788326,0.9797267732786962,16.087298479999994,passed,
2025/04/29 12:30:00,0.7312255757083894,0.6776721283721232,85.40769685488782,108.79361898769832,2.8673586766365404,2.88,2720.468382698485,2928.520788563687,0.9814279714440735,1.0000775244077336,38.21860399207416,18.13141674329741,2.7331678598458056,0.9843404046032715,0.9826583390910153,16.19767811444445,passed,
2025/04/29 12:45:00,0.7462544202822952,0.6740040939119722,86.4140502296021,109.62579511473314,2.856758720163447,2.84,2760.019649410199,2988.0194309525887,0.980681611462317,0.9991225556903257,36.53271752334662,17.25727863330999,2.693106599596165,0.9774995951665899,0.996711046322249,16.42076076666667,passed,
2025/04/29 13:00:00,0.7379401731281472,0.6752750020452549,85.66066370186996,108.8318134316154,2.8633962285175842,2.86,2727.1642084354503,2952.185717298346,0.9809422512115928,0.9996206116476061,37.62384510209732,17.575014962244776,2.7225180129098194,0.9768960078690383,0.9851103136674575,16.262229157777774,passed,
2025/04/29 13:15:00,0.74175981056551,0.6765682220335565,87.70268251191925,111.07614077900453,2.8659527133207856,2.84,2796.523518198243,2994.1412236702045,0.9809247204564705,0.9992994450921396,36.93212268320772,17.94190874865623,2.71777070720697,0.9894040346185762,1.0011281215514038,16.595771328888883,passed,
2025/04/29 13:30:00,0.7270480000237153,0.6928804383095664,93.18639013706282,118.52888108038377,2.8767721020892427,2.84,3003.569320392871,3114.39599662812,0.9821039277256478,0.9999711571832288,36.603499534765106,19.11589011571527,2.709737465553219,1.0581743502087628,1.0390237054454108,17.599991945555555,passed,
2025/04/29 13:45:00,0.7252813138326278,0.721295318320709,95.804210394027,124.73896138313462,2.932124614765075,2.93,3087.9296546202463,3186.9688935805984,0.9821644476543167,1.0017683442827605,36.042581650958354,18.471240541897213,2.5946763940472555,1.0049262928029967,0.9563533345195879,18.39878448833333,passed,
2025/04/29 14:00:00,0.732993368799416,0.6925323425254858,97.54710852786354,123.19714010433195,2.8111503067064807,2.76,3211.4345794682868,3388.4647779284624,0.9822669448260369,0.9986544603586976,34.643668940175495,13.75971435360242,2.6530515925586715,0.9996545015936423,0.9940708015047259,18.553309102777774,passed,
2025/04/29 14:15:00,0.7269890216825003,0.6914518307220988,93.97210399354952,118.96366489882132,2.8587511813867437,2.87,3030.2845940874995,3177.031199172361,0.9820522713834865,0.9996741317778182,36.57562722143386,17.610396645423062,2.7258359413015043,1.0524963020005234,1.035103096759879,17.74517135722222,passed,
2025/04/29 14:30:00,0.7300606894297338,0.6872370564715998,91.94973807563437,116.28150740627218,2.8771485054494255,2.88,2928.06377719928,3089.095947858335,0.981549175412402,0.9998391028160295,37.4060191310744,18.77945582488705,2.75907766998348,1.064767440622126,1.053441879152385,17.312262109999992,passed,
2025/04/29 14:45:00,0.7359799612372911,0.683327324566334,89.4690230791541,113.32187452590804,2.893015189575721,2.88,2824.818253747826,3009.720598941526,0.9808507787135068,0.9998899379191669,37.75157263503527,19.054539109531085,2.7571536781978243,1.0321109352592368,1.029746838308908,16.879409524999996,passed,
2025/04/29 15:00:00,0.741409437262767,0.6754655794326353,86.88849975776193,109.83268765441306,2.881481335848533,2.89,2740.208118066056,2967.485836987465,0.980245924422361,0.9994415235207649,37.659198879023215,17.975652674594738,2.752076357844224,0.9890433422050549,1.0001011326491083,16.446613602222218,passed,
