datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/04/29 15:15:00,0.7384992644108519,0.6715495386678352,85.21620139038266,107.62375904752106,2.8757225139780087,2.9,2685.1631946098055,2925.3131018954064,0.9802488654293173,0.9994723920590711,38.220327893537345,17.600654943141134,2.768252377183997,0.967858885482111,0.9791526284316695,16.134172999999997,passed,
2025/04/29 15:30:00,0.7350013621409486,0.672908507158393,85.59287466506663,108.01426459146076,2.8861085730538645,2.9,2685.6050673165,2909.217688788367,0.9804093493641607,0.9997424617371924,38.60580177667701,18.480516902165004,2.795115073670144,0.9877296103058852,0.993594731173853,16.147265921111106,passed,
2025/04/29 15:45:00,0.74264515337026,0.6698712518645344,85.69076069316318,107.89996273212878,2.8844304201622575,2.88,2695.403378682675,2912.118923446609,0.9799983888318399,0.9991920660501759,37.81763417328376,18.358921225346002,2.7715211947261666,0.9714191334363591,0.9889783106101476,16.17450791,passed,
2025/04/29 16:00:00,0.735278498380002,0.6738516201868203,85.75271925783676,108.22164380963207,2.8853084779043177,2.87,2690.3281420432545,2924.9280107758445,0.9803433064155187,0.9997673420669999,38.59404170879987,18.09399483298413,2.7900645279282443,0.9858102560067924,0.9907328504180688,16.201746183333327,passed,
2025/04/29 16:15:00,0.7387050307611509,0.672507801979736,85.94008415742026,108.31179419563173,2.890814284460786,2.88,2699.33841685658,2912.1968154207275,0.9801401643316914,0.9994990471972484,38.246937774201314,18.596928639452443,2.7800660292532817,0.9814978857955204,0.9916944997777238,16.221906207222215,passed,
2025/04/29 16:30:00,0.735575577437299,0.6740993330197742,86.08478777793715,108.48759610731636,2.89041362476477,2.9,2691.7880106289213,2929.946323401312,0.9801728326823975,0.9997695796351225,38.684420078398645,18.263674790831246,2.80248100689816,0.9966891469460368,1.00141022104009,16.249137513888886,passed,
2025/04/29 16:45:00,0.7389578943642798,0.673428985465518,86.10938451544807,108.47232089224826,2.8917099722536252,2.88,2689.184258845543,2939.4456041677167,0.9798168268900684,0.9995856795056727,38.47908682568858,17.997040870472482,2.796130826957844,0.9909315399860613,1.000061170765108,16.276365105,passed,
2025/04/29 17:00:00,0.7349842911004689,0.6769242067750969,86.08878643099973,108.75318116780352,2.8996413030845627,2.9,2682.2459815679626,2937.9373916872732,0.979917242842483,1.000013031392669,38.94620409859742,18.246199751463912,2.800234914800695,1.0066043572957624,1.0072494321157524,16.296515840000005,passed,
2025/04/29 17:15:00,0.739336126949128,0.6747190143329755,86.2105082005518,108.65970700302013,2.8958213536634547,2.89,2687.6418841265913,2946.912805406102,0.9796905186280035,0.9996787214241446,38.508707512424955,18.025244284455276,2.7934776974933113,1.0015407133100978,1.0094820034945002,16.31666378833333,passed,
2025/04/29 17:30:00,0.7343961239897605,0.6760474903267691,86.69507527558645,109.13423003194114,2.9055989309599863,2.91,2691.784091740522,2930.743083612769,0.97992095671292,0.9999616527660304,39.03805762927,18.85526198360291,2.827336810356367,1.0194966579216733,1.0201862161203237,16.336808949999995,passed,
2025/04/29 17:45:00,0.7417770109745987,0.672582527487592,86.86631884271374,109.04905193079423,2.9039193066193834,2.89,2707.7073472959187,2927.4434073827656,0.9796013829879204,0.9993699948240147,38.21874498970531,18.93754790230908,2.8023433818816863,1.0006302372382316,1.0136513451313214,16.36402307222222,passed,
2025/04/29 18:00:00,0.742207113005577,0.6714071630718544,87.26333274291869,109.25589564960845,2.9054309485033203,2.89,2716.137806291636,2925.446443828829,0.9795778825045935,0.9992455602018108,38.183249296178424,19.09456694729926,2.817301535489934,0.9974357689219545,1.0121147949046179,16.391233478888893,passed,
2025/04/29 18:15:00,0.7410299097628514,0.6725898646360129,87.31276508568683,109.36939248447807,2.906024095677484,2.88,2714.6483156506984,2932.6207080949034,0.9796188484136046,0.9993906377901486,38.313501180703014,19.029245767769897,2.819882192709927,1.0073353523613189,1.0192834322872557,16.41109985777778,passed,
2025/04/29 18:30:00,0.7369781999524608,0.676415433930565,87.17890344869174,109.54737029756193,2.909471193617077,2.87,2700.4397677433053,2949.3026846750377,0.9796174361322819,0.9998502502082379,38.881588313428125,18.657489815227617,2.8268070194317603,1.0230922622183958,1.0258508413097966,16.437762916666667,passed,
2025/04/29 18:45:00,0.7389010993156654,0.6747206577251051,87.71414986030376,109.89043209907732,2.9182385317678112,2.93,2714.4792274585543,2925.001889036675,0.9796755250444876,0.9997019844928111,38.564744228902434,19.854631836303195,2.836272077540253,1.0375737809130727,1.0446022972821745,16.457351093333333,passed,
2025/04/29 19:00:00,0.7431420169100643,0.6718771556472424,87.83012572656446,109.78266532062938,2.913905339086258,2.89,2732.528765775632,2922.0595521711807,0.9795235167722239,0.9992115885707105,38.05171712143971,19.68585541658171,2.815475582287827,1.0079886333891368,1.0230522195393772,16.476935089999998,passed,
2025/04/29 19:15:00,0.7432076041100096,0.6721492385350382,87.76561164929971,109.75210313584859,2.9076196263420933,2.92,2739.9176517650503,2936.0595884162676,0.9795341984915027,0.9991328177457742,38.004309607955115,19.103731176661046,2.800269901815032,0.9957884289097181,1.0104503091447712,16.503582822222228,passed,
2025/04/29 19:30:00,0.7421664360561194,0.6718005450159694,88.03348453014353,109.94321944440827,2.903690697520285,2.92,2756.477916205008,2938.7885300878565,0.9797152700827061,0.9990487819798927,37.985374204407606,18.96754377358357,2.798890228541386,0.9853298420469528,0.9991182636222262,16.537292200000003,passed,
2025/04/29 19:45:00,0.7428803002869039,0.6725370029329585,87.98811366008579,109.98747458559957,2.901469427254358,2.93,2758.3349909966446,2952.907200788962,0.9796099996599463,0.9990267337328388,37.94203339686842,18.477465353734974,2.786339169936642,0.977820954165087,0.9914340691546636,16.57099461111111,passed,
2025/04/29 20:00:00,0.7400531771695787,0.6731351556470534,88.31605067728519,110.30224221912538,2.8995249357168746,2.92,2772.4312812881626,2956.6989208647783,0.9798431805943153,0.9990915355146583,38.14160014166599,18.459830693887977,2.7936898139505124,0.9774924212079508,0.9873299498763841,16.61175588111111,passed,
2025/04/29 20:15:00,0.7407716056704738,0.6728918753114407,88.61129111701565,110.51175144019379,2.902340775758386,2.93,2776.4135739044154,2958.7653552041916,0.9797644729367556,0.9990511919300278,38.101310616314905,18.588417844982427,2.8019704512626435,0.9808172972326431,0.9915713706048307,16.645443662222224,passed,
2025/04/29 20:30:00,0.7384532741965503,0.6752509372982766,88.62073178208746,110.72712812594308,2.9028961853388706,2.92,2777.375809390455,2968.308297710889,0.9798869812523051,0.9992952156538913,38.309768354698726,18.421691530712163,2.7970683037277255,0.9871990683177496,0.9927252694908048,16.679124476666665,passed,
2025/04/29 20:45:00,0.7379520599546248,0.6752129470241738,88.87722142022076,110.95596778992015,2.9048345495258037,2.94,2786.5391909841774,2966.9032304345233,0.9798801313452514,0.9992432035261775,38.37102814434602,18.461364909778744,2.800364979814911,0.979073718116086,0.9840597220078099,16.71279832444444,passed,
2025/04/29 21:00:00,0.7381310569967601,0.6766951438775055,88.75568565657758,111.00659607277501,2.9028179546582287,2.93,2786.103319920111,2982.9340317615743,0.9798159234574734,0.9993148490864443,38.36664033369183,17.994075110313528,2.7845516244258124,0.9780811913658466,0.9815899129127936,16.746465205555552,passed,
2025/04/29 21:15:00,0.7396917425549985,0.6757838323103598,89.05673906318995,111.18495004063226,2.900893888623548,2.94,2796.8652059259102,2990.036386047735,0.9797773476370314,0.9991539738061463,38.16341183168138,17.89249453570634,2.7847632719334303,0.9743260390306686,0.980505022740891,16.78718746222223,passed,
2025/04/29 21:30:00,0.7373878108047879,0.6773202589714347,89.24940875008458,111.48378127028144,2.9044414765210997,2.95,2800.726955331384,2990.6927889841772,0.9798688622588748,0.9993258912496147,38.40374324154296,18.049126802124245,2.790318761220873,0.9804988406578107,0.9825331790055903,16.82083971333334,passed,
2025/04/29 21:45:00,0.7390317182001761,0.6769605665003186,89.48458508364456,111.67099631261661,2.9059701502756092,2.94,2810.7947654968216,2989.156413003498,0.9798682858816371,0.9992301119119265,38.149020218547086,18.34820369545723,2.783573269767709,0.9857783267446363,0.9900870887451145,16.85448499777777,passed,
2025/04/29 22:00:00,0.737715652005007,0.6770472947413719,89.86506246597942,112.00170384671772,2.9051173221230195,2.94,2827.6218222102066,2988.0412627598066,0.9800932214673942,0.9992269351570496,38.1355397974965,18.535719408479043,2.7865440572614615,0.9857768768433407,0.9887660035358128,16.89518356777778,passed,
2025/04/29 22:15:00,0.737237365216755,0.6761964086618605,90.14903421558284,112.16041127111123,2.9013938993287063,2.94,2845.963764934431,2986.3207347957987,0.9802901771430644,0.9990978356890815,38.024089038883915,18.562425236503056,2.784304102953149,0.9773973765011775,0.9810055904261104,16.921754666666665,passed,
2025/04/29 22:30:00,0.7373018368311215,0.6788509020389853,89.9255234476603,112.23638058932951,2.9030703698312483,2.95,2834.050266432089,3008.880062186161,0.980044816229932,0.9992931941165648,38.18762981769596,17.94761804713293,2.77184082768949,0.9802770030392696,0.9807687699188096,16.96243791,passed,
2025/04/29 22:45:00,0.7346007171165033,0.6802264606676414,90.00198366037571,112.47661189910679,2.9024760684770046,2.93,2836.4747098818593,3016.802308799438,0.9801098758377954,0.9994272319904428,38.4395568699616,17.779891782639066,2.7769172719230157,0.9808441772510139,0.9771497124002224,16.988996468888892,passed,
2025/04/29 23:00:00,0.7322296062724887,0.6811404052148465,90.33814940426052,112.91974877519931,2.902296988820782,2.94,2845.754296558997,3021.8962061811753,0.9802657677859697,0.9995319980729667,38.58619724171986,17.97779641665854,2.7885655034357013,0.9915834757452969,0.9846963292759643,17.02966438555555,passed,
2025/04/29 23:15:00,0.7327160922591063,0.6825704790471626,90.54047792770844,113.40444549763336,2.9045404161371224,2.95,2853.0853128511667,3033.7499753690245,0.9801317536767014,0.9995424793561918,38.48358235300485,18.031837277502408,2.7795666761495013,0.9981530203716846,0.9907107916770379,17.09855101777777,passed,
2025/04/29 23:30:00,0.7413624726403167,0.6800309059066725,90.87698488105485,113.64216309834879,2.9043430804402615,2.95,2861.310463046189,3047.2090090552792,0.9796512396704168,0.999057957305339,37.72167012405239,17.949304650553014,2.7647449626647007,0.9918814039080323,0.9972311905654735,17.160367644444445,passed,
2025/04/29 23:45:00,0.7334537729197128,0.6830895202228264,91.25018926251052,114.33961651904792,2.9015772699589606,2.94,2879.9993651102973,3057.8838975712965,0.9800823960473387,0.9993836869534721,38.23703283533008,17.997908979345222,2.777476449483014,1.0031841138840947,0.9971473990041185,17.229227106666666,passed,
2025/04/30 00:00:00,0.7411081735158206,0.6729878519967838,88.86426817489082,110.44671887742759,2.9025395724424956,2.93,2795.250604273683,2967.024454748776,0.9797344523245741,0.9989213832868342,38.01280211647207,18.10234999612645,2.782313517915488,0.9646597607424294,0.9743456795119848,16.725231386111105,passed,
2025/04/30 00:15:00,0.7383085652339187,0.6751110216911217,88.63846444649184,110.38051559946506,2.902963752954741,2.93,2783.248130013949,2975.7488225488655,0.9797759742968148,0.9992118533781952,38.38443141041814,17.760547360084207,2.7858075049194966,0.9698154080181033,0.9739673892214927,16.718159406666665,passed,
2025/04/30 00:30:00,0.7379444485395706,0.676950522758787,88.44470153998488,110.37292710867608,2.9057210606146766,2.95,2772.5935882434956,2981.032979682028,0.9797400310926542,0.9994303504152392,38.46098005291188,17.770504463110544,2.7800698941045456,0.9837763817038366,0.9854025402627646,16.718433893333334,passed,
2025/04/30 00:45:00,0.7352521386601669,0.6767411428677306,88.56846928976469,110.41397548210811,2.903644929952131,2.93,2781.204882597734,2974.099984534654,0.9799920099623368,0.999460117430658,38.64389154082731,17.81489481592815,2.7883034675816654,0.97660831997976,0.9755274070449315,16.711361797777784,passed,
2025/04/30 01:00:00,0.7384406328090722,0.6752701368381061,88.54486037367379,110.26807631693943,2.900871132495957,2.92,2782.938857061245,2977.869201792113,0.9798565222998844,0.9992446922799378,38.298030418449514,17.68666838336697,2.7793933981116687,0.9730519985478295,0.9770330145861998,16.711361797777776,passed,
2025/04/30 01:15:00,0.7371479903375754,0.6764955737122802,88.53301126492673,110.32302010665873,2.9049326682900283,2.92,2774.4646435470727,2978.3833831063453,0.9798388404234488,0.9994375452123427,38.50646210520939,17.826165532609185,2.788116061515154,0.9854587504888886,0.9864856020242805,16.71163616833334,passed,
2025/04/30 01:30:00,0.7350552818585738,0.6774692507121527,88.45462902463541,110.31034187755684,2.9056328049429663,2.92,2771.125534393247,2977.9023290895047,0.9799152769733988,0.9995812263722987,38.74331205228766,17.743069465452493,2.7916090757492444,0.9849688388699138,0.9825480638175568,16.704563956666657,passed,
2025/04/30 01:45:00,0.7323782875608056,0.6793375011408525,88.45268024644687,110.44196338590135,2.9076451976039723,2.93,2766.664408642873,2980.816811591447,0.9800425024017513,0.9998474833106726,39.02047424703741,17.819403027600007,2.798097269043403,0.99873121259837,0.9910747877150904,16.71163616833334,passed,
2025/04/30 02:00:00,0.7407496194832843,0.6746231982143194,88.5871344483838,110.18659465282205,2.9067432588931705,2.93,2777.068747662261,2969.6684817492105,0.9796917418554459,0.9991997029154759,38.11312958326753,18.176926854876964,2.7817886418338715,0.9869919436959931,0.9939444938789694,16.704289702222212,passed,
2025/04/30 02:15:00,0.7384583653650773,0.6749278838795495,88.70075644667605,110.26528446493353,2.9100659984524384,2.92,2775.5890044536627,2962.5131943708666,0.9797506911724159,0.9993011589987862,38.40711285773356,18.3215903203968,2.7978823582992045,0.9851942880623697,0.9891698811844495,16.698256104444436,passed,
2025/04/30 02:30:00,0.7377210090174617,0.6749142796248963,88.68379115510578,110.23013847195799,2.9076261015235683,2.93,2780.5039419056607,2960.3382172426927,0.979914189597748,0.9993157876555752,38.37501952693025,18.367018285238316,2.793609171913272,0.9860951149599743,0.9892795489894377,16.69222250666667,passed,
2025/04/30 02:45:00,0.7383157905231056,0.6740805386550159,88.61499457052255,110.08047737245485,2.9050534954797937,2.92,2783.021467479442,2958.3958601598097,0.979932814681136,0.9992135670680299,38.274455925750104,18.302022164629044,2.7886937850804214,0.9810022531039156,0.9857562123300043,16.679124476666665,passed,
2025/04/30 03:00:00,0.7390791738984833,0.6736251624086349,88.52442741664626,109.93719128572799,2.903367029608447,2.92,2781.8162885505203,2960.858772267365,0.9798671276794856,0.9991406347967083,38.217956306507695,18.050694673521143,2.784605168810335,0.9730462019493045,0.9790208305787764,16.67309343333333,passed,
2025/04/30 03:15:00,0.7357582927611596,0.6785181804606174,89.84874199213688,111.71395135059336,2.9092407687451343,2.89,2815.2494448173093,2998.6862350275633,0.9800232673994723,0.9994862193368859,38.47873598574908,18.150590351463944,2.7972286596785603,0.9978237364465847,0.9954573207073713,16.914138706666662,passed,
2025/04/30 03:30:00,0.73015427298725,0.6828272471503843,91.69883174512557,114.17422269899153,2.914582790389729,2.94,2899.9904787850255,3014.9852262798877,0.9805319185615748,0.9995302207753023,38.21052262528383,19.459644110282085,2.780554086047748,1.0267377527901296,1.0154407400663457,17.239686395555548,passed,
2025/04/30 03:45:00,0.7303311333534256,0.6837428130026597,93.03759919252076,115.86815049101685,2.89584989709617,2.92,2981.48819636178,3086.5225105231257,0.9805465300294943,0.9989909899273441,37.46523670613022,18.419590683211908,2.7393855254325294,1.0118270889481724,1.0019186306825183,17.57204818111111,passed,
2025/04/30 04:00:00,0.7270118452280746,0.6883293549503829,94.71127281056384,118.07895151060208,2.893557402664368,2.94,3048.9977907750067,3136.97611923566,0.9808927115999511,0.9991175217007693,37.04646256914931,18.29233941867654,2.7290284744363227,1.0250021103900342,1.007260546537991,17.899470600000008,passed,
2025/04/30 04:15:00,0.7326049288940826,0.6944859691171738,96.72221590784692,120.73401865395242,2.9053946584079355,2.96,3100.271039772714,3183.4750258626577,0.9811137163770134,0.9994724738811464,35.719734220992486,18.231409390947963,2.7103423364254113,1.0304939050083755,1.0131902785258875,18.25676225388889,passed,
2025/04/30 04:30:00,0.7579173898741008,0.6922924053950329,98.41423163150431,122.56609964199045,2.8894767064686833,2.94,3151.4267410446782,3322.9181595802384,0.9799919585937152,0.9984887717925057,32.51236794662393,15.939727199671303,2.635675971060821,1.021444904528975,1.0368254389250138,18.70746878,passed,
2025/04/30 04:45:00,0.7358968514335458,0.7029497077846731,98.36169292092954,122.99029952729386,2.9148690334449907,2.93,3118.915763608637,3245.70654357328,0.9814639931346514,1.0002693192410166,34.858890679496234,17.30620010488785,2.7131347504966405,1.0440869955847816,1.0211307051719654,18.55204047277778,passed,
2025/04/30 05:00:00,0.7348331859761735,0.693501402828445,96.20129807167699,119.89346321908776,2.9022119698211513,2.93,3064.8888798978523,3191.489010073755,0.980963638240284,0.9995580804225658,35.81130340201484,17.66668813631587,2.7251573293722715,1.0417265462947136,1.0263752521763072,18.157334799999997,passed,
2025/04/30 05:15:00,0.7270483669866273,0.6890122699600634,93.89228232765579,117.0527060653822,2.892678927018891,2.9,2999.065851373632,3141.884057135248,0.9808266550754844,0.9994813510634841,37.46401909267726,17.596148365696276,2.7469729323313357,1.0386961494387257,1.0184610440305406,17.763796392222226,passed,
2025/04/30 05:30:00,0.7266828369183643,0.6838194505649993,91.67999257192835,114.19836580174412,2.9003626602925676,2.96,2925.153804972086,3039.3515565859584,0.9808501113810506,0.999481104385654,38.156157817855515,18.644263343095435,2.7562302578257682,1.0165530358624721,1.000452154501493,17.299228637777773,passed,
2025/04/30 05:45:00,0.7332369034254488,0.6819784741666176,92.02175003024352,114.41572485132777,2.884407337903487,2.92,2944.613564450425,3095.1670656846254,0.9805156135287474,0.9989927394951947,37.41765252849585,17.220283414879653,2.7324877532620557,1.0031489426773272,0.9968974866961626,17.421187568888882,passed,
2025/04/30 06:00:00,0.7236292974351645,0.6853295288844025,93.12333839208996,115.83671683202361,2.889025215524307,2.92,2992.334493601127,3088.8906374891767,0.9811742183057913,0.9993145465600495,37.830208355445365,18.419195313084458,2.749926315354601,1.0311145811998699,1.0110831633248312,17.568812745,passed,
2025/04/30 06:15:00,0.7280170129757365,0.6845575945915114,92.81007156660755,115.48107278709035,2.888329584778359,2.93,2980.270470921889,3093.617504255139,0.9809356691862021,0.9991951224893567,37.48703748433207,18.132993227683347,2.734308439180845,1.0270716484892326,1.0126693374376967,17.54339033333333,passed,
2025/04/30 06:30:00,0.7260177373084289,0.6849599873896672,92.65750469848814,115.3473847251635,2.891766676009721,2.96,2972.5194817317597,3082.1656646369206,0.9809448645027837,0.9992970047973352,37.78503940276503,18.219732596280657,2.742402251374058,1.0206282997714449,1.0034890516236408,17.50873673999999,passed,
2025/04/30 06:45:00,0.7239248397221296,0.6854905017191637,92.51026293721442,115.42046501189745,2.8834943794993926,2.93,2990.21919542283,3093.4353965529285,0.9810496698080611,0.9991834978730775,37.74909685940884,17.780554420698,2.718568133932531,1.0060159977187784,0.9868480303935955,17.54218382277777,passed,
2025/04/30 07:00:00,0.7238394515615751,0.6859636187870953,92.82310398298239,115.8208370501629,2.8851671353352124,2.97,2998.202333775361,3096.043383566928,0.9810910403238754,0.9992105528733303,37.691143046499576,17.98322554326007,2.7229689328636395,1.0106190051069528,0.9910316497135364,17.582917458333334,passed,
2025/04/30 07:15:00,0.7179393954458517,0.6878427499401729,92.58700484568443,115.88183764578037,2.871040910081247,2.93,3016.852332253113,3119.0511074011238,0.9814452281698697,0.9992889809701987,37.94472459204522,17.086160347856644,2.703732366800486,0.9974186463153567,0.9701287228463236,17.616429795555554,passed,
2025/04/30 07:30:00,0.7190999701749022,0.687587594405398,92.70590190160897,116.016500399323,2.865599684592022,2.94,3023.1256711042033,3136.236385490785,0.9814381560630318,0.9992071330633656,37.766974392777676,16.70377462621119,2.6993880484877915,0.9968165482355061,0.9713199649778355,17.65026596666667,passed,
2025/04/30 07:45:00,0.715221676852862,0.6906291033644995,92.73227188015271,116.41433842840864,2.8657004213302066,2.93,3027.8775816911875,3147.8537285491125,0.9815848484597344,0.9994792623231034,38.14055979577441,16.417144717394414,2.6952399486943905,0.9957512165557497,0.9629842606315351,17.697795817777777,passed,
2025/04/30 08:00:00,0.718228381271472,0.6887476037801954,92.90940768678236,116.46113492646141,2.8578051464152954,2.93,3038.1365834267576,3166.4181186775418,0.9814954584565422,0.9992001911771423,37.73813487717035,16.01636502160855,2.6896898015221096,0.9926278690270007,0.9656217528111017,17.73140835888889,passed,
2025/04/30 08:15:00,0.7179953759044846,0.6907238184835857,93.02592151044912,116.95544027017608,2.8674621968469265,2.91,3048.2864644665647,3149.6451973462454,0.9814763742265002,0.9992756831310882,37.79018398341423,16.517975871788792,2.6728575082700563,0.9801269254590459,0.9515267241617344,17.772334738888883,passed,
2025/04/30 08:30:00,0.716301330473041,0.6907933951191604,93.11372815381526,116.97892221962242,2.8526481195974362,2.89,3049.5844715461326,3192.3394489397983,0.9816273045783409,0.9993345455460807,37.93742678340133,15.2484177678354,2.684471614697778,0.9805932875002377,0.9501655435753883,17.80601253444445,passed,
2025/04/30 08:45:00,0.7174819334123425,0.6909119802379674,93.42857466971982,117.37788211104247,2.8579373407534217,2.91,3061.0026486593683,3181.2672568053267,0.981636909525639,0.9992823267384114,37.743337190409626,15.93213246369073,2.6811340063377425,0.9866060410321056,0.9574511592276024,17.840016253888887,passed,
2025/04/30 09:00:00,0.7206740910291032,0.690851380641935,93.55555148961466,117.5808341665998,2.8584803934657783,2.93,3060.2865036841963,3195.050483830948,0.9814187715737707,0.9992013307692664,37.41118797548261,15.97971397809621,2.6750114236414406,1.000299868483397,0.9744629411694031,17.880758133333327,passed,
2025/04/30 09:15:00,0.7190361066665655,0.6920609051497091,93.58462381411704,117.71460757814268,2.859754701665747,2.92,3053.787676510213,3200.250228141041,0.9814483776387456,0.99938019999868,37.647849867089995,15.931406940654002,2.685635107778024,1.0085011900736254,0.9792704390745917,17.88501430222222,passed,
2025/04/30 09:30:00,0.7204017747723911,0.6922995228510447,93.70027193244034,117.88059851606242,2.867889265942364,2.94,3051.8824670228537,3177.942656343349,0.9815016475350125,0.9994499245920522,37.38772512596591,16.75944374173535,2.687472455640483,1.017608478672045,0.9893732312723612,17.8664486,passed,
2025/04/30 09:45:00,0.7195033962030039,0.6914709980587729,93.51173161861608,117.63016958617071,2.8619745925162965,2.92,3048.797883176122,3184.9533019075316,0.981495521865631,0.9993810262296671,37.53583605944786,16.443487150246863,2.690628705864674,1.0163091581429575,0.9881377643716056,17.84083750777777,passed,
2025/04/30 10:00:00,0.7235006193248275,0.6931430448332653,93.69412108401926,117.85544956785975,2.87628952626936,2.96,3024.0350156838376,3169.467073483703,0.9814911300104248,0.9997513125073528,37.114096970121714,17.097865373740248,2.705978220568221,1.037591559966766,1.010718741225719,17.81430519,passed,
2025/04/30 10:15:00,0.7195989543461238,0.6884630678474909,91.80214379373494,115.42487179959451,2.8725311025381592,2.92,2968.345176705582,3104.9603031536626,0.9814737354135556,0.9996397807222395,38.141514860284104,17.26607088764243,2.721151501010225,1.0121380362069412,0.9858855223301335,17.44575888611112,passed,
2025/04/30 10:30:00,0.7282312229810448,0.6869364284443434,91.61677371876323,115.23683101966633,2.8755683075772756,2.94,2954.498513713076,3113.5963645983943,0.9809046188970424,0.9993518581612059,37.49070221935728,17.10436936250135,2.699915451540926,1.0096848757128376,0.9947303102923938,17.449221319444447,passed,
2025/04/30 10:45:00,0.7215367657102723,0.6889704131908558,91.81396893720003,115.58215526407096,2.8751633632278772,2.92,2959.5394898556187,3115.6001596204583,0.9812090896557952,0.9996482780157728,38.10786055029485,17.142420960935354,2.722244551449615,1.0172529656641698,0.9926070043574173,17.467018946666666,passed,
2025/04/30 11:00:00,0.7229341725417061,0.6891791529899663,91.76748577382754,115.63712477700469,2.8754786014986284,2.92,2956.0483044629964,3122.0733966618336,0.981069717408558,0.9996239246545987,38.0207623507156,16.991906974943237,2.7174771769301818,1.0156361279059127,0.9924951534722759,17.47750888888889,passed,
2025/04/30 11:15:00,0.7206329651306643,0.6904251102357002,91.82668150104959,115.81056430468853,2.877899520111424,2.94,2951.733027599473,3122.5806391924234,0.9811281960507169,0.9998098274494551,38.29751633591523,17.1459643253838,2.729510662888296,1.0276734499691762,1.0002814666586046,17.481264386666663,passed,
2025/04/30 11:30:00,0.7247407169509616,0.6881731982101974,92.17133272110188,115.97701919845422,2.8782568609917956,2.92,2963.4342726076343,3116.2129218996124,0.9810701986325657,0.9995269272670686,37.83676927285488,17.477989044569764,2.727912575916381,1.021858326866759,1.0020635056676155,17.498786250000002,passed,
2025/04/30 11:45:00,0.7249394125794015,0.6883603913934838,92.38204526437943,116.18366177491141,2.8820666744683066,2.93,2961.172358400104,3111.7422350471834,0.9811045448186658,0.9996131674407042,37.85521659451628,17.871569978629967,2.7403469708517725,1.0357166555930235,1.015666670080061,17.50254476666667,passed,
2025/04/30 12:00:00,0.7281690009156232,0.6877545312461251,92.37163548820875,116.21729971142634,2.8823099878708374,2.92,2960.6077183925677,3117.876308637538,0.9808756730735247,0.999458736032464,37.58339982470855,17.78554012926815,2.729959183180519,1.033077629628684,1.0176379225764771,17.520075222222225,passed,
2025/04/30 12:15:00,0.717775365848034,0.6967930996875468,99.04529493470565,124.48570283682648,2.883608382499256,2.91,3244.508041507255,3233.7133872169948,0.98177835824147,0.9989861608456087,37.58339982470855,17.78554012926815,2.710308969667684,1.0678559248753396,1.038446525052311,18.680653615555556,passed,
2025/04/30 12:30:00,0.7335760621876593,0.7011592068555832,99.51565623220452,125.03932196596112,2.894777956958858,2.88,3197.1470227946447,3267.2672201061114,0.9819146320672499,0.9997185644535853,34.857514955384424,17.595485756041843,2.704826836042829,1.0144592519508933,0.9972209474354505,18.71304385499999,passed,
2025/04/30 12:45:00,0.7335271586380429,0.699399297235106,99.2070340206168,124.74391768094908,2.878659461891455,2.84,3208.559400969868,3303.3098609950907,0.9816718720664002,0.9993289114952132,35.08032395701691,16.4158744879795,2.6858371046079825,0.9946973032221907,0.9801682117999835,18.745454065555553,passed,
2025/04/30 13:00:00,0.7308374813489557,0.7003931067461844,99.12140077393,124.85072141817794,2.8770797017525953,2.82,3204.643405225702,3321.972641789431,0.9814500185412833,0.9993531988066721,35.72667345277775,15.731221464974352,2.6921405208888842,0.9821839085372848,0.9641743063451717,18.77759455,passed,
2025/04/30 13:15:00,0.7277045498764798,0.7039640598912887,99.25215608035151,125.28809282289419,2.879387158836885,2.82,3198.911760836924,3333.7438179512,0.9816777404133034,0.9997859082555721,36.05384566558889,15.378371419571968,2.7015561799253702,0.9848528152337311,0.9595775875273675,18.810044586666663,passed,
2025/04/30 13:30:00,0.7300949653450675,0.703775590480825,99.25782082936385,125.36133542392955,2.879943020811653,2.82,3195.9206815775715,3339.9028594442216,0.9815283597461505,0.9997262026770746,35.78353908302191,15.33929072459825,2.696402355282074,0.986752531458186,0.9643051765850423,18.82279939222222,passed,
2025/04/30 13:45:00,0.7304868158823282,0.7032671879796877,99.20291819433525,125.34125549027249,2.8785575714616307,2.8,3195.4616735363074,3345.824006412822,0.981378763935283,0.9996248059677112,35.846077912584214,15.170446226145133,2.6950438827359906,0.9825240541942843,0.9613411007138482,18.82946742111111,passed,
2025/04/30 14:00:00,0.7299223684089402,0.7040545449538178,99.29941668575852,125.51253170526138,2.879772705844896,2.81,3193.8426841530186,3346.9980964762294,0.9814464482063746,0.9997359573240435,35.88226325198696,15.197133488113924,2.700829606755826,0.9858237877399407,0.9632121398066228,18.83613475333333,passed,
2025/04/30 14:15:00,0.7287598525120861,0.7041826941427762,99.31831783299825,125.58582646475327,2.880111256276552,2.81,3191.8003650528212,3350.586269430573,0.9813573327614448,0.9997379738304454,36.15041255005366,15.067805598349604,2.708494420857506,0.9823466441465782,0.9586412097085886,18.84280138888889,passed,
2025/04/30 14:30:00,0.7299371567875803,0.7041988038359647,99.33543228258624,125.64065546031837,2.881540647922752,2.81,3188.136521604337,3353.3180788594786,0.9812503660234446,0.9997260992142045,36.046350276140046,15.076032965891235,2.708611886036763,0.9846627847667606,0.9621747023024971,18.84946732777777,passed,
2025/04/30 14:45:00,0.7287052077927584,0.7046304371950387,99.40452746388188,125.74432642396316,2.882671829136194,2.82,3187.025470616358,3354.174391058613,0.9812466212337785,0.9997830533882124,36.25261300895916,15.03485242869769,2.7164018341969123,0.9834030385509757,0.9592600260699692,18.856132570000007,passed,
2025/04/30 15:00:00,0.7299194821573393,0.7044263662148649,99.36787438757452,125.73185904653039,2.8856258943859094,2.82,3178.733736358674,3355.46776103002,0.9810231461291973,0.9997455448746395,36.24072170619647,15.039008914463011,2.720012127584912,0.9837765785908578,0.9611034701591353,18.85526104,passed,
2025/04/30 15:15:00,0.7276513415165513,0.7055995537049808,99.56174069238827,125.99415167864379,2.8864082118424963,2.81,3183.3460171503452,3354.0040662598612,0.9812364448367887,0.9999101179533201,36.43394369374082,15.105980380851781,2.7283676657388716,0.9857173277646567,0.9594962525869414,18.86946096444445,passed,
2025/04/30 15:30:00,0.7283667660739229,0.7055180640978317,99.53406368347072,125.99244170033529,2.887945019841247,2.83,3177.7982211774874,3355.771015128473,0.9811019492057312,0.999893646484562,36.4291609674503,15.0846472074835,2.7309436482063796,0.9862349343855538,0.9608483034575033,18.86858873777778,passed,
2025/04/30 15:45:00,0.7283580283011362,0.705225784315507,99.51933720155917,126.0078042221962,2.8882625543191756,2.82,3176.4483947516615,3358.709398794556,0.9809588032866101,0.999828523580765,36.5496259651575,15.000774966130159,2.7330435257670045,0.9827707950492168,0.9579385848081867,18.875251541666664,passed,
2025/04/30 16:00:00,0.728828683990102,0.7054470634657014,99.69416918089605,126.1885374504008,2.891616375346843,2.82,3174.215089250072,3358.272585172289,0.9808973105734188,0.9998627551277041,36.524039928664166,15.112972413859055,2.7411838226347895,0.9849545955014358,0.9604042782212634,18.889448331111115,passed,
2025/04/30 16:15:00,0.7288249211071516,0.7051197038781855,99.64260121382954,126.1573208798097,2.891022589460841,2.82,3173.5074338324184,3360.0198821776053,0.9808110197585601,0.9998045150254523,36.596141409372066,15.068760802264016,2.741133226471835,0.9838185403995374,0.9597682156836216,18.888575059444438,passed,
2025/04/30 16:30:00,0.7290024718611535,0.7055269065141536,99.74255953334522,126.300254076496,2.8926111971538333,2.83,3172.556912456865,3362.289449711736,0.9807870213111557,0.9998464741524588,36.58716605744345,15.065341116565863,2.744362189452171,0.984706619941516,0.9604591763120705,18.90276975888889,passed,
2025/04/30 16:45:00,0.7281074841200008,0.7056509110836329,99.74340021218248,126.33544106926408,2.8941681001745816,2.82,3168.6493630564305,3362.3796360591887,0.9806965408524512,0.9998610556813405,36.80653928324005,15.039603925920476,2.7522065408178635,0.983191114993484,0.9579787783201669,18.901895790555553,passed,
2025/04/30 17:00:00,0.729307552641709,0.7053093539045519,99.71835546664781,126.33717603411307,2.8935308779046096,2.83,3168.339640744161,3366.429093019619,0.9805997290098709,0.9997905821976842,36.692285986460185,14.981266234541048,2.747945312762626,0.9827832857832368,0.9593326514400777,18.908555111111106,passed,
2025/04/30 17:15:00,0.7294284867598206,0.7055057421893843,99.7530140359512,126.39816811033235,2.8963512997877507,2.82,3162.9825403457576,3366.715078304965,0.9804837570154512,0.9998134831366698,36.76804934674919,15.001595251837335,2.7543253179338487,0.9834509930641839,0.9598966625146124,18.912298185,passed,
2025/04/30 17:30:00,0.7290859396629169,0.7051709783436242,99.70154286220993,126.36711100563456,2.8937108297467495,2.82,3166.9011789209785,3368.53525063699,0.9805007910146968,0.9997536563879176,36.809287446260505,14.9424786645695,2.7505107062046616,0.9816907865656166,0.9583604307008456,18.911663173333324,passed,
2025/04/30 17:45:00,0.7294115394746223,0.7054995733768917,99.72735149195557,126.41623449717552,2.8979196774459046,2.82,3157.2335329976554,3368.489663068208,0.980344220020305,0.9998063784346644,36.884932294497744,14.960670807078802,2.7600971339723483,0.9829305354492119,0.9594490524547684,18.911021659444444,passed,
2025/04/30 18:00:00,0.7266515073646164,0.7053486335615208,99.46639552717512,126.11955606590048,2.895401363227123,2.83,3152.613545993085,3360.3762246331676,0.9804728910058016,0.9998593186683361,37.22185094689814,14.980261345750463,2.7664584553435736,0.9831411345729146,0.9567110152534373,18.85771946055556,passed,
2025/04/30 18:15:00,0.7316974925327068,0.7097225612968987,100.97014344750706,128.07689050147386,2.914605698751809,2.87,3180.1589655346243,3358.718731768225,0.9807191035981341,1.0002167505809698,36.20394333122122,15.949641715793726,2.7624877200015745,0.9941537576721503,0.9688910623255939,19.058250199999996,passed,
2025/04/30 18:30:00,0.7374866740302175,0.7052576353202332,101.49558227488474,128.27447289666551,2.9017070760185133,2.74,3206.171640329056,3396.8566343469824,0.9803426052573965,0.9995524976589614,35.56614575525085,15.310329124064948,2.7544243344644546,0.9854716650085787,0.9723804032969611,19.160053867777776,passed,
2025/04/30 18:45:00,0.7545074423863747,0.6855937918894317,102.2399786499093,127.20614938807405,2.864759497035778,2.83,3269.054988822278,3420.336879595743,0.9796604597573889,0.9973174866457291,33.25093508429082,15.678020119549203,2.7421724275105968,0.9880314161344455,1.0176862949828862,19.163498884444433,passed,
2025/04/30 19:00:00,0.7454066955524704,0.6995764794234637,102.9603340262055,128.72926229197748,2.9132769672152956,2.91,3223.215378783718,3329.999997410133,0.9809653652043341,0.9993779680849231,33.6850912589309,18.060744156168237,2.803963428404302,1.0390225116652185,1.041054842609169,19.091331416666666,passed,
2025/04/30 19:15:00,0.7636914393200076,0.6911596588513704,102.67872868085591,127.78387470712873,2.9207349499421604,2.9,3187.62925319733,3318.9777957270067,0.9798773323756452,0.9985832243293891,32.443768022198384,18.62833516582012,2.793724837071334,1.0437064598821977,1.076169319662944,19.00407461333333,passed,
2025/04/30 19:30:00,0.7598974487930663,0.68786808580234,102.08920903834051,127.21816815717428,2.9187234816430583,2.94,3188.6160526747176,3295.181183845677,0.9798596323072587,0.9984222784265115,32.93107733685265,19.248965013915278,2.7859900881379756,1.0350292288838145,1.0679505363891324,18.924411244444446,passed,
2025/04/30 19:45:00,0.7549289368999196,0.6876561874588737,101.34440941137619,126.41154816875448,2.9064336062082137,2.9,3186.6872885435037,3299.7283629491985,0.9798041023508156,0.9982211463147387,33.629381046524294,18.5816371106023,2.781340532087492,1.0242625567852848,1.0509598045361226,18.852336433333335,passed,
2025/04/30 20:00:00,0.7640999266061119,0.686608960920479,100.9119582698631,125.78694922522699,2.913366674524493,2.92,3148.6305912888406,3295.026715999856,0.9792899302982038,0.9981071987043171,33.097534961533,18.545847033386273,2.7780510641605183,1.0343246417751732,1.0714041121999414,18.77273646111112,passed,
2025/04/30 20:15:00,0.7589058438356485,0.6965632950309514,101.06537983346217,126.65533895290712,2.9588479392525415,2.96,3098.119046950716,3217.047054205793,0.9799335555064539,0.9996289031642067,33.589752738860604,20.415478793772362,2.817829275967742,1.0678052784428382,1.0861648622372082,18.685616204444443,passed,
2025/04/30 20:30:00,0.7589742367891307,0.6919847250728363,100.2825085530652,125.64902694570037,2.944944713925549,2.92,3097.0044092834905,3223.5332775474526,0.9795387695704686,0.9990653473570124,33.87916060784937,20.063863600393375,2.8019581463359886,1.0537140893970833,1.0776188123187254,18.613634050000005,passed,
2025/04/30 20:45:00,0.7572996041009138,0.690847032953822,99.83551720975723,125.04976062085403,2.941230845133465,2.93,3089.5440087680563,3211.9442412200474,0.9795195168410443,0.9989531657232827,34.210270375494815,20.070904822544403,2.8049813077687724,1.0510817245931952,1.0738821338201285,18.534131611111107,passed,
2025/04/30 21:00:00,0.7555912208812491,0.6903047117471264,99.53099831546906,124.64818873761453,2.9416909525857906,2.93,3079.2833189109547,3197.2924717705096,0.9795180403574105,0.9989505392510991,34.55880830856277,20.228142361278493,2.8148074505519083,1.0516016288609855,1.0726988846532295,18.463746216666667,passed,
2025/04/30 21:15:00,0.7497496908195495,0.6928831198716823,99.03385515618801,124.33587662226869,2.941177252978541,2.95,3062.636446458228,3191.186485889867,0.9797857404250873,0.9993430528538381,35.201418388117936,20.03732921642701,2.824181738895878,1.0557979466886869,1.0664336377466093,18.393601752777773,passed,
2025/04/30 21:30:00,0.7547111160173887,0.6867212836293425,98.54486774750188,123.40724978679867,2.9319301170761993,2.94,3063.8673283836138,3185.8364518633725,0.9792868649879056,0.9985921844445742,34.98545803420767,20.072085913042596,2.8082885261962383,1.042510151920912,1.0661863633912596,18.32369473611111,passed,
2025/04/30 21:45:00,0.7513207481812706,0.6894606373778148,98.13076999592151,123.13725452277332,2.9351993001854493,2.94,3037.4479247428444,3181.3668812955034,0.9794525802426032,0.9990401768819138,35.47415267559202,19.880380872707796,2.8233724178922768,1.0522089202995342,1.06786469542947,18.25346086666667,passed,
2025/04/30 22:00:00,0.7508648523048256,0.6878506292325567,97.72359716830006,122.64972191154585,2.9350344522166365,2.95,3030.4764813522766,3167.319062840311,0.9793017675319294,0.9988837319856816,35.692449253308205,20.081046775644612,2.8211095431820596,1.047180906386813,1.0640470042136354,18.190743450000003,passed,
2025/04/30 22:15:00,0.7403407374184549,0.6855110176727881,97.01203710544513,121.85985779294822,2.91754196471144,2.95,3055.88375253268,3152.3768244158905,0.9796049749504437,0.9985622649834632,36.60857504956898,20.044967732805002,2.808954634689331,1.0268211128497153,1.0348835093693816,18.11286076111111,passed,
2025/04/30 22:30:00,0.738898457922246,0.682020250783295,96.45745490224935,120.94080169696385,2.904295496909087,2.95,3053.4235524157184,3158.9245176073982,0.9793870445080868,0.9981421548962862,37.01562908351133,19.484436752630657,2.8094865759957344,1.0150675126732527,1.0251818126793093,18.042494524999995,passed,
2025/04/30 22:45:00,0.7345696127775739,0.6844624298697556,95.72314698845761,120.35736025538505,2.9010874470524,2.94,3029.6692781087845,3165.6042419159853,0.9794330224349659,0.9984481989788428,37.59182501799322,18.777434416360336,2.809829905323233,1.013250708242718,1.0145253754736838,17.973030239999996,passed,
2025/04/30 23:00:00,0.7351079113673524,0.6848747172076536,95.4228927193056,120.03736472625873,2.902063509963285,2.97,3016.3697321821364,3164.0633671473315,0.9793792103287868,0.9985291070048714,37.62397228095948,18.622878099386263,2.8070042751411624,1.0136615456366276,1.0145250554770513,17.936009373333338,passed,
2025/04/30 23:15:00,0.7347743763727459,0.6845361207333911,95.4317427763411,119.94964959227792,2.905648238025513,2.96,3012.6686736880574,3152.7041944622024,0.9793834414246216,0.9985551288458281,37.71750267943019,18.900417698609395,2.814563363973867,1.0157277882053863,1.0164012642873637,17.91440481111111,passed,
2025/04/30 23:30:00,0.737372522877931,0.6833970706940796,95.27079251009594,119.6590683845695,2.9043840699252783,2.94,3007.778463183157,3152.7486441143624,0.97924336150272,0.9984117311068803,37.53313507279002,18.670138442644514,2.807807669252409,1.0050909743936962,1.0097434220831627,17.89253679277777,passed,
2025/04/30 23:45:00,0.733586295415256,0.6845188852981685,95.3152729726185,119.66511822746807,2.90536893441976,2.95,3005.07454787646,3145.84165360382,0.9795247522248929,0.9986631908375585,37.867534728801054,18.900018073028868,2.8241988801023434,1.0191632519223819,1.0179598398029335,17.87068085,passed,
2025/05/01 00:00:00,0.7373121250650797,0.6809695540523484,93.46738071539843,117.23222562073538,2.9089484645027426,2.94,2933.159837936889,3088.840712696613,0.9793327364885325,0.9986782411961882,38.13091961432594,18.63988489548655,2.8271897078369275,0.9847587163055002,0.9897677858051094,17.517689254999997,passed,
2025/05/01 00:15:00,0.7367667788259624,0.6814850331131244,93.34674846806897,117.08304620570689,2.9094162885620545,2.96,2924.872711555548,3089.4564119384804,0.9793681089120867,0.9987986878547973,38.2268373468797,18.605029439815386,2.831070980280998,0.9923793291147263,0.9958931620311251,17.49818711666667,passed,
2025/05/01 00:30:00,0.7397058500134465,0.680740368758469,93.15501080813388,116.85107636118218,2.91121429221099,2.95,2919.7438238694435,3086.6793538348174,0.9791450295291989,0.9986603669885574,38.014391607695984,18.51200097175723,2.8182088471424454,0.9828364353479423,0.9902159997797002,17.485984999999996,passed,
2025/05/01 00:45:00,0.7387049870443486,0.6812594336792914,93.04167223496401,116.71174907696289,2.911297037155895,2.95,2913.171528836128,3086.3770092947243,0.9792148590567396,0.9987834449299119,38.13234544666917,18.527187693422825,2.822093717134401,0.9918801932781534,0.997329760641383,17.46646788333333,passed,
2025/05/01 01:00:00,0.7392335868065517,0.6803352438152734,93.05748467250764,116.59509534852371,2.9102971211506854,2.95,2915.072417119835,3082.3406691918844,0.9792269909420587,0.9986960278473976,38.08379863583741,18.504989817818434,2.8233657521840363,0.9853691023004552,0.9923174682168774,17.454254039444443,passed,
2025/05/01 01:15:00,0.7417555639199086,0.6793056719496517,93.13615373397562,116.48999997548542,2.9139150223317065,2.94,2909.2275195468314,3073.944520569111,0.9791686682841448,0.9986567887628347,37.91463894096577,18.819643749772805,2.8295911685351283,0.9921634484647269,1.0027795249560418,17.434454888888887,passed,
2025/05/01 01:30:00,0.7387391111192926,0.6805148211267509,92.94977113410027,116.36363105599797,2.912006733533517,2.94,2905.121502141265,3077.864791366494,0.9792740339251923,0.9988171373410905,38.20154453004896,18.53722386309041,2.831481324143066,0.9915236502348079,0.9972238609848658,17.42249637333333,passed,
2025/05/01 01:45:00,0.7376701342127747,0.6816469400985442,92.79508978453171,116.28379425766671,2.9172698507013366,2.95,2894.533252703257,3070.8671783937307,0.9792589911464643,0.9990000983849965,38.3720069707563,18.78082020282915,2.8342918606638565,1.0018545270813954,1.0048403191711361,17.402682825,passed,
2025/05/01 02:00:00,0.7407748987800944,0.6810731929333952,92.56701832415317,116.00345922084409,2.919010361067488,2.95,2884.4165079569166,3070.727732655834,0.9790286136260347,0.9989124728705752,38.18769457650483,18.65765221678809,2.8247676496390097,0.998265198016118,1.005049200854725,17.38312774,passed,
2025/05/01 02:15:00,0.7421574636323661,0.6787568448416118,92.91377236209398,116.03086103331943,2.920188479518243,2.93,2896.538161959031,3052.010768150203,0.9791833106443,0.9987326463148263,37.96214969638346,19.201287160876806,2.833664709993946,0.9943101039112109,1.005218502656415,17.370884055555557,passed,
2025/05/01 02:30:00,0.7433689826078937,0.6778405210698769,93.0583786297391,116.06241102680174,2.9198594665220003,2.94,2903.9371781729287,3048.973200015693,0.9792017447141141,0.9986193962224583,37.776236146652685,19.373003070430673,2.8306629753448367,0.9948233050346725,1.0081377169600003,17.381661721111108,passed,
2025/05/01 02:45:00,0.7422250573369783,0.6787958824309941,93.71459374643882,116.83508507052125,2.9202812063160977,2.93,2928.9569191582655,3063.0725268562633,0.9792648739104286,0.9985973788348312,37.671791337261574,19.57105439595774,2.8300386529105315,1.0054950511924563,1.017037425924955,17.498410978888888,passed,
2025/05/01 03:00:00,0.7412017078500375,0.6795199186742846,94.18395092434974,117.44013043716768,2.9160366633199786,2.94,2955.443525913631,3082.8476471463973,0.9793134280004578,0.9984943380834108,37.5262382995577,19.407897376981133,2.819476159732568,1.0060771108157935,1.0161977011136023,17.607878444444445,passed,
2025/05/01 03:15:00,0.7416707159378507,0.679411800354952,94.79533993932701,118.10269325136126,2.9129899402168378,2.92,2985.432012892951,3099.279971618947,0.9793403334233404,0.9983129589485193,37.21605534175471,19.434879757214652,2.80918477738302,1.007313975651174,1.0186941431698147,17.724704799999994,passed,
2025/05/01 03:30:00,0.7389164940780276,0.6804277787037173,95.41627524349582,118.82793539293404,2.9106271385559666,2.93,3012.734812788357,3114.5529540837692,0.9795184849178329,0.9983275241689892,37.22911314234006,19.492316334820153,2.810882024607715,1.0144172247411067,1.0221055262658185,17.834250059999995,passed,
2025/05/01 03:45:00,0.7380342614070816,0.6807076003621193,96.11155156357553,119.59223971666552,2.9081519847456976,2.92,3043.5280441239947,3131.7843735518923,0.9795950691299603,0.9982181637139272,37.05749799341463,19.542022943349927,2.807562044517541,1.01787059634483,1.0251988668327323,17.958747063888882,passed,
2025/05/01 04:00:00,0.7408249208166121,0.6816093010247782,96.82199121426214,120.37472772605797,2.9112964174132303,2.94,3063.057801653752,3143.2396415042117,0.9796778407967018,0.9982413143964638,36.49958284705042,19.68696636210208,2.800982700353799,1.022845949875494,1.0329079134745185,18.06837151166667,passed,
2025/05/01 04:15:00,0.7408399919221992,0.6838649350230325,97.52662608736296,121.25575201662093,2.9140737265123953,2.95,3083.0619953142354,3157.464170701642,0.9798716249406013,0.9984113221376284,36.18352834449277,19.657180867169814,2.798897019057377,1.0248911187393444,1.0329227467220912,18.18535334,passed,
2025/05/01 04:30:00,0.7420784998370485,0.6859307396478214,98.07881912646015,122.00130205644548,2.9158499654567462,2.93,3100.0097264899,3174.3376504185817,0.9799856120948716,0.9985314953789431,35.75629004487647,19.528949769146912,2.788659696760827,1.0266865753773307,1.0341483819537816,18.295055582222222,passed,
2025/05/01 04:45:00,0.7438278497210203,0.6864760537583663,98.76821120399688,122.75470496027367,2.9165022327629835,2.93,3123.984008826156,3189.0968801572203,0.9800218508573717,0.9984674064294699,35.31416144818282,19.505339825207475,2.781804994604412,1.023967255292911,1.0335195205546224,18.412114508333335,passed,
2025/05/01 05:00:00,0.7419369552750796,0.6927300548855632,99.32815636623044,123.80166354139898,2.9258927426899204,2.95,3123.709369713108,3206.630179224656,0.9803434448592887,0.999142214592627,35.20648068073118,19.275775647537433,2.786182668855577,1.0356373860402195,1.035669436433147,18.521894544999988,passed,
2025/05/01 05:15:00,0.7455604136981585,0.6911397582952038,99.98335246381178,124.40406024139922,2.922656155396051,2.93,3157.83687509005,3219.5915933515644,0.9802831593872562,0.9987842892700258,34.520387466328515,19.37373907529053,2.7673185170412764,1.0289570637129224,1.036037488223025,18.639030568888895,passed,
