datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/01 05:30:00,0.7460464978179536,0.6945121685862151,100.31897284437994,125.1063687340954,2.925467987780054,2.95,3166.6916165762714,3242.1593701088705,0.9803288795763667,0.9990227542178374,34.20265096840879,19.015661240043148,2.7523025796931173,1.0299901843432027,1.03393003728305,18.748888399999995,passed,
2025/05/01 05:45:00,0.7434052122525105,0.6974696288134492,101.17134297086254,126.17756143011164,2.928864972426686,2.95,3192.407665076552,3250.800536505721,0.9807401550822026,0.9993264934250208,34.210991873509286,19.044976597548654,2.75748328071364,1.0260816952969891,1.0244681217224978,18.871286811666664,passed,
2025/05/01 06:00:00,0.7464915853801849,0.6997676255065977,101.73325410841214,127.08565191501397,2.9294558702635336,2.95,3209.290829510364,3284.2967998840068,0.9806910795028061,0.9994094893770058,33.71607067427507,18.505469365639215,2.7371951469653126,1.0189392513272864,1.018834899690933,19.022678400000004,passed,
2025/05/01 06:15:00,0.7473519558298105,0.7035271323720965,102.4438148249414,128.26861730368154,2.9317099161866436,2.92,3227.3214911077207,3315.4927362119015,0.9807830717587352,0.9996475961954512,33.479143691996335,17.98796808635283,2.7273958227682664,1.0114680087799812,1.0086100612318194,19.18163334999999,passed,
2025/05/01 06:30:00,0.74818679008712,0.7069191971302282,103.41636986288339,129.59492295554537,2.9361751531532496,2.92,3249.148460985941,3335.3253279135606,0.9810906376250388,0.9999638638282903,33.04218031373438,17.90554924114878,2.726797461535203,1.0120193231041001,1.007246342803386,19.333168335555552,passed,
2025/05/01 06:45:00,0.7510394103077592,0.7129861635136746,104.28633602471349,131.10604253512975,2.945940940331222,2.88,3256.52975434313,3368.14718806593,0.9811787169742175,1.0004497190447508,32.439193718960716,17.449209850656597,2.71819536683803,1.0141282692101135,1.0063848825056325,19.51590702111111,passed,
2025/05/01 07:00:00,0.7544954259479337,0.7163969037780938,105.44021245210814,132.66823599853774,2.9550012023565007,2.88,3272.989196187413,3393.4314641349074,0.9813129235867929,1.0007799584873678,31.66487879378958,17.41509209474471,2.7184946858485564,1.0181101299886335,1.011813657335224,19.699281066666675,passed,
2025/05/01 07:15:00,0.7528429631729545,0.7211954387405565,104.81494021564546,132.75126072743592,2.965406697621084,2.88,3249.662774877993,3391.622488218989,0.9811468541063828,1.0011983717245285,32.137464692836,17.18643991907213,2.6981392862785842,1.0090142132910145,0.9948824162397358,19.694111799999998,passed,
2025/05/01 07:30:00,0.7524452794657523,0.7267922316389093,105.54693449599185,133.8639383619504,2.9795003608870014,2.9,3257.089449818628,3377.9608195953115,0.9815356572563886,1.001687791343306,31.828771274845916,16.924854148046634,2.704513590739275,1.0163684491409193,0.995759680584121,19.769134672222226,passed,
2025/05/01 07:45:00,0.7577776395397112,0.7313374689271639,106.64803654454772,135.39138350667392,2.987761534614013,2.9,3275.7516383340712,3401.940059009116,0.981654887885541,1.0019351045356069,30.688675521925028,15.950017008808768,2.6942907357505366,1.022843114330295,1.0038639904858435,19.951350393333335,passed,
2025/05/01 08:00:00,0.7562434125554442,0.7312358994844916,106.35100036895044,135.12901407328343,2.984247974759207,2.89,3270.6265729990864,3402.9130619258353,0.9816797527666771,1.00194978975281,30.960516014069825,16.037273185146397,2.693892656890921,1.0211604322803758,1.0004633132745169,19.915497139999996,passed,
2025/05/01 08:15:00,0.7531289066854829,0.7238826318082923,105.41110758702798,133.69441403222515,2.964502961684131,2.83,3267.0103657342743,3400.1175189252444,0.9815749205569316,1.0014292285267914,31.661073911628897,17.04453988263292,2.696719877604363,1.014395495967888,0.9986210887731835,19.76472036,passed,
2025/05/01 08:30:00,0.7534147590761154,0.7237046654616629,105.89151755475734,134.09752201413463,2.9571004566514336,2.86,3283.036932540642,3421.6984292235816,0.9817196735109129,1.001358810397468,31.461761656017178,16.833863854237883,2.703071168405529,1.01484550737751,1.0003098760724491,19.826576,passed,
2025/05/01 08:45:00,0.7571504235854266,0.721534574908387,105.86816910153185,134.0753406142209,2.952452621104967,2.86,3286.304268698292,3438.3400037990646,0.9814666047379356,1.0010998057858975,31.004183604269073,16.656153132425022,2.6903032478551596,1.0135389797411236,1.0059701000179846,19.854193608333325,passed,
2025/05/01 09:00:00,0.7566519744951138,0.7205852618954455,105.81498297607634,133.93749114582374,2.948811018944765,2.85,3288.715846771996,3437.15263427643,0.981500809558757,1.0010067913631469,31.065085974771705,16.660524249492667,2.6931718394658466,1.0134830132995805,1.0065351860514213,19.833315088888888,passed,
2025/05/01 09:15:00,0.7572291617978197,0.7191115389019569,105.63978195465529,133.72608783081415,2.9452285480478952,2.85,3288.0393470624426,3439.003113914614,0.9813986356821276,1.0008532458951642,31.058527918343966,16.62984475346287,2.6901993991248627,1.011709772665275,1.0071740663718332,19.812677499999996,passed,
2025/05/01 09:30:00,0.7567405299740352,0.7180633596873238,105.5018536975207,133.5438546243767,2.9421233566900113,2.85,3288.190175003917,3438.812155735906,0.9813482139977079,1.0007421492151252,31.203480239325362,16.600138285725702,2.6910345030307177,1.0095882627927508,1.0058010682725782,19.791670677777773,passed,
2025/05/01 09:45:00,0.755844155399812,0.7176330105487451,105.41971087618847,133.450326640264,2.9400867050716832,2.85,3287.8504705079263,3436.645089551557,0.981367606123671,1.0007035511237985,31.35477874224337,16.61678893348096,2.694702931352243,1.0095833721812295,1.005396396711931,19.77059999444445,passed,
2025/05/01 10:00:00,0.7533250858606514,0.7181950287117739,105.44141068974498,133.47098255739652,2.938758697613339,2.84,3291.0086045960807,3429.437179550613,0.9815704056182929,1.0007784969734024,31.628553958176127,16.695733792952854,2.7026331999945565,1.0099945898945824,1.0025166404289048,19.749768499999995,passed,
2025/05/01 10:15:00,0.7529801181751556,0.7163292413642716,105.09376071706382,133.03999825497968,2.9325938942637126,2.84,3289.429452580727,3431.1054699501124,0.9814360360118295,1.0005580563418106,31.82723810378332,16.54945471521127,2.699502680185234,1.006017214383656,1.000221583488588,19.708599679999992,passed,
2025/05/01 10:30:00,0.7533154713891429,0.7148885323754444,104.8376629496639,132.7062348362127,2.9295379866864164,2.83,3283.6161964554212,3433.6980393229665,0.9812235068784526,1.0003776721886033,31.974470136743566,16.392414532049564,2.7006051386228167,1.002239355926339,0.9982897565845706,19.67862722222222,passed,
2025/05/01 10:45:00,0.7527301390236499,0.7141647623403247,104.59807720449392,132.4106538958789,2.9256030590814373,2.82,3279.9542313136344,3433.562476189893,0.981174674457713,1.0002769972691143,32.13117532959344,16.27014999965563,2.702303592319584,1.002048538643981,0.9980702671193689,19.641085016666658,passed,
2025/05/01 11:00:00,0.749860076465999,0.714643464577394,104.4794156428837,132.25098734944797,2.9226090233426274,2.82,3280.0301929054417,3427.5182658272165,0.9813306635280508,1.00031222668587,32.50889138697948,16.218663117114016,2.710888612893614,1.0026287917213486,0.9948100506213249,19.603541650000004,passed,
2025/05/01 11:15:00,0.7488409797638149,0.713178767466744,104.1329723447736,131.8202029362929,2.9172114625508336,2.82,3275.676867904211,3428.817585853715,0.9811923412406798,1.0001314439607776,32.82744138627793,16.012010703901304,2.7127092048709276,0.9984943179014492,0.9910783803745435,19.558428071111113,passed,
2025/05/01 11:30:00,0.7473481416125366,0.7119357124411283,103.87774484958894,131.4877947375935,2.9116509917747306,2.81,3275.08422905228,3429.318984539124,0.9811780627032649,1.0000111282637407,33.110707976175924,15.866717070660915,2.714433555389141,0.9955312929119625,0.9878992306186255,19.5208822661111,passed,
2025/05/01 11:45:00,0.7445063250563189,0.712143283052527,103.81955141730923,131.42194467094757,2.9098038614711568,2.81,3271.3468166431676,3427.0100181295375,0.9813095782935373,1.0001078015834428,33.49615829522608,15.823928542177738,2.7281891631633837,0.9970737515682964,0.9862063042028177,19.490904583333332,passed,
2025/05/01 12:00:00,0.7445994237739022,0.7102901944042578,103.457925795479,130.95496976651188,2.905545383055322,2.81,3264.211513572923,3428.4346540562265,0.9810958357942952,0.99990237881012,33.6775225372555,15.67078942495727,2.728418597189825,0.994631582600212,0.9857289827893546,19.445787172777774,passed,
2025/05/01 12:15:00,0.7455445576247477,0.7077452779393589,103.05814785413591,130.459637067357,2.900254238261753,2.8,3260.6127566107157,3431.2963968697823,0.9807749536301874,0.9995678730859877,33.80575323562705,15.50945104249784,2.7221291516000403,0.9887562847783543,0.983678666650184,19.408237884444436,passed,
2025/05/01 12:30:00,0.7439565054992704,0.7079627758659918,102.9986197735639,130.37805943457653,2.902214176285619,2.81,3251.9430913323813,3422.508295915495,0.98083330731808,0.999674827876538,34.030712686436125,15.681032755861636,2.736091164955867,0.9932784044926136,0.9860860782025095,19.370687435,passed,
2025/05/01 12:45:00,0.742840366087425,0.7058153181449025,102.94428304652816,130.14488618347616,2.897161487717875,2.81,3259.551308232876,3413.578894002887,0.9808978772725293,0.9994699150937195,34.16675758921158,15.89414669002853,2.7411527671291616,0.9920211682546677,0.9863833386521496,19.333135824444447,passed,
2025/05/01 13:00:00,0.744150556929497,0.7028877555588392,102.70762281844107,129.72352361577478,2.891632421956203,2.83,3263.1438056021766,3409.759329065345,0.9807327535748399,0.9991226472340241,34.08806779539927,16.007862847289914,2.734913352877612,0.9908389801222113,0.9900130103722051,19.295583052777783,passed,
2025/05/01 13:15:00,0.7454849337206565,0.7011930954695379,102.61847595996731,129.50612569745311,2.892157506960993,2.84,3256.031727863759,3402.6751626319306,0.9805863505266785,0.9989885640756009,33.98816512601823,16.25064991809864,2.7419807914502643,0.994491249209017,0.9970180114905971,19.258029119999996,passed,
2025/05/01 13:30:00,0.7434971203683037,0.7032966388626816,102.79523841098312,129.72554060608965,2.899735020591315,2.86,3244.3319340725952,3384.023377576421,0.9809091823329457,0.9993846627970261,34.042020757481836,16.766445367036987,2.7645092108586065,1.0102640026297574,1.0079569061408513,19.220474026111113,passed,
2025/05/01 13:45:00,0.7453164849646955,0.7000070302849289,102.22927359370252,129.0842582878365,2.8952240814267842,2.86,3236.893508203922,3386.2026735048066,0.9804089315771204,0.998956350888145,34.177920198435054,16.614398392923018,2.752689817594158,0.999948033297153,1.0036023198699182,19.175347558888898,passed,
2025/05/01 14:00:00,0.7441248104078892,0.700975305092922,102.20541280817109,129.05628314873266,2.899211336147418,2.87,3229.16823241786,3374.476047078187,0.9805065309876446,0.9991145850207117,34.296474913649675,16.865255919876294,2.762676069296523,1.007318619745982,1.0082323163212483,19.14536035499999,passed,
2025/05/01 14:15:00,0.7443607234805195,0.6995675410401175,101.90374886278296,128.67751682682263,2.8994028036305455,2.87,3219.8488119174826,3370.4054824674045,0.9802591330425746,0.9989726312999739,34.47690138331489,16.864861510071716,2.763834068021677,1.0033712247032975,1.006112346946521,19.107801777777784,passed,
2025/05/01 14:30:00,0.7428667330637718,0.6982338575600701,102.07001948820239,128.6012976740584,2.900976680802777,2.88,3221.378747822243,3349.7431798499742,0.9804703082536813,0.9989882015798253,34.54549927976739,17.46772363030454,2.7830059704042025,1.0118812385647276,1.014552328136295,19.06267147888889,passed,
2025/05/01 14:45:00,0.7425658809578123,0.6958832954528561,101.58585595152283,127.93436024715417,2.8977230491323858,2.87,3211.7367074753024,3343.3506609859314,0.980211117982196,0.9987397446935323,34.825868562547164,17.408095277800285,2.7838599013045795,1.0061388662293778,1.011080878244296,18.994827756666673,passed,
2025/05/01 15:00:00,0.7419959353524085,0.6937596710890144,101.02113663847463,127.22316868059873,2.892656745990087,2.87,3203.6742330095194,3339.439453286568,0.9799796265827917,0.9984865274005983,35.12423677057048,17.236678748691585,2.7793181827635407,0.9994266941159293,1.0060588845093583,18.926981944444442,passed,
2025/05/01 15:15:00,0.7404878367141142,0.6930236972597764,100.76966355932474,126.85006362333125,2.892152697816764,2.88,3196.449012373882,3329.5811914420697,0.9799192779531074,0.9984254916598757,35.428761565340395,17.28589115434428,2.7875104989966535,0.9977124791801587,1.0032931778125336,18.87427585999999,passed,
2025/05/01 15:30:00,0.7377058503980028,0.6931719409666972,100.48565556975132,126.49255095260843,2.8932003518981966,2.89,3183.0022840806378,3317.2133292837493,0.9799920828881262,0.9985542509164815,35.827956985086615,17.408066458318302,2.8018849301659743,1.0026586222534744,1.0046414817294607,18.8064261,passed,
2025/05/01 15:45:00,0.7382449389503077,0.6911013536121483,99.93691773978766,125.80179317705598,2.890843555056646,2.89,3168.9814014306107,3313.0622972754654,0.9796663751179318,0.9983226086592171,36.013542989381385,17.29086928295876,2.7996802221724364,0.9984063565404993,1.0029278969138269,18.73857425,passed,
2025/05/01 16:00:00,0.7363072398900251,0.6896603982820005,99.59319175617512,125.31341743510193,2.888441331657934,2.88,3162.0090990889653,3304.5551902750453,0.9795698765519766,0.9982029154801149,36.40911103664414,17.283388231167173,2.8070264724756493,0.9944495337782807,0.9982638660990231,18.67829156722222,passed,
2025/05/01 16:15:00,0.7352851098661171,0.688938465789367,99.30671186486356,124.9529532951979,2.8880702585375673,2.89,3152.4226529970815,3299.342056760568,0.979452442094016,0.9981549997804893,36.67027525456279,17.270284185828974,2.8126388112310985,0.994289828461044,0.9975386003464024,18.63314977333333,passed,
2025/05/01 16:30:00,0.7338191722830373,0.6883839380083877,99.07233401425582,124.65804669653578,2.8868599740268164,2.89,3146.633971349842,3294.8208421363147,0.9794022238238074,0.9981198860857244,36.945471880418914,17.22715543260578,2.8174115590164432,0.9921067597448372,0.9941943006833805,18.595578075555558,passed,
2025/05/01 16:45:00,0.7331597701691438,0.687700593280636,98.95525408847315,124.45545647245176,2.886607028915648,2.89,3142.823845709804,3288.8021554214884,0.9793761862175038,0.9980805840704771,37.0713085231377,17.315530805821048,2.822784770374226,0.9927048517633369,0.9947286958947138,18.56557682222223,passed,
2025/05/01 17:00:00,0.7350977986685276,0.6873075276900293,98.74457073355805,124.19048122329876,2.88961324215891,2.91,3128.242308515063,3283.6894503837725,0.9792172696927698,0.9980798632652376,36.99469440529969,17.396924379918158,2.82391353471305,0.9966417611613829,1.0007840446578675,18.528002918333346,passed,
2025/05/01 17:15:00,0.7330962562642142,0.6875075061835989,98.57575819373486,123.97816665854437,2.890997198672653,2.92,3118.519376813109,3275.38408153462,0.9792514138334976,0.9981796845319499,37.31443990060479,17.46840121760999,2.835701106549278,0.9990905202258206,1.0004802568318822,18.48475698666667,passed,
2025/05/01 17:30:00,0.7322198218514642,0.6863204118460342,98.32706200418174,123.61051774945895,2.8910060749489412,2.91,3109.6381677680965,3268.5114921957106,0.9790846566400407,0.9980771199747382,37.62419314889955,17.46770488613324,2.8441584851882284,0.9949946307705219,0.9965555451151701,18.43926941388889,passed,
2025/05/01 17:45:00,0.7331981663249765,0.6853317388851687,98.07450568908621,123.29302004095877,2.8887234840195535,2.92,3105.7978043272697,3266.794508372318,0.979001227232733,0.9979633234243243,37.579864555879105,17.42604289966918,2.8370939983266084,0.9941257225072657,0.9977046878489171,18.408657067777778,passed,
2025/05/01 18:00:00,0.7319206424810685,0.6849713755039613,97.82474562941907,122.97903760662913,2.8887411884256395,2.92,3096.680441029236,3260.1460476613215,0.9789517446455048,0.9979658299655603,37.848088854837506,17.3398660624831,2.8438269165787307,0.9886691851487573,0.990925996394361,18.36322650555555,passed,
2025/05/01 18:15:00,0.7309421195107656,0.6847773815476281,97.69965677568848,122.76800903918227,2.8899598022101856,2.92,3089.7197088169105,3248.7169986155595,0.9790273705672449,0.9980269069003277,38.0056013197458,17.466833885587832,2.852332246161168,0.9879865567069606,0.9890841807764161,18.317827293333323,passed,
2025/05/01 18:30:00,0.733490688865431,0.6841058274413404,97.45426144910009,122.460329899253,2.8936307303731987,2.92,3073.7006349702497,3243.6269229928707,0.9787651596471767,0.9979686658384136,37.97289073021163,17.39597346595793,2.8524534792544674,0.9821646973387799,0.9863055104183069,18.280013155555558,passed,
2025/05/01 18:45:00,0.7340938898928945,0.6819700150978123,97.67566939286633,122.3597138104829,2.8951819326186676,2.92,3078.32557044025,3219.8600097340322,0.9789514415871218,0.9978698740367012,37.8947132434725,18.018051780665164,2.8675195546667047,0.9833800959001463,0.9906535238790609,18.234393100000002,passed,
2025/05/01 19:00:00,0.7379233218688375,0.6807230802936487,97.32002300981216,121.91419047884118,2.89551093579231,2.92,3065.3179327268463,3216.5044422096134,0.978718770674941,0.9977249706281981,37.65602808144015,17.866791494225225,2.8560791427548056,0.9761350962267841,0.9884011298603995,18.18908538333334,passed,
2025/05/01 19:15:00,0.7327465853019627,0.6819812804866318,97.27547795298656,121.85906557610615,2.8970324222292994,2.92,3059.8004734271935,3203.094231322018,0.9790297829635426,0.9980101834458984,38.16915629868653,18.10327060324007,2.8779080326007915,0.9834785999736285,0.9885000722059657,18.143809016666662,passed,
2025/05/01 19:30:00,0.7375912939985438,0.6806814026538643,96.97397250131223,121.48068803706418,2.8988589247014938,2.93,3045.0753422537814,3203.4681733751804,0.9786664102660202,0.9978297510694939,37.89828692975511,17.889748583016964,2.8669689443799173,0.9747992998083921,0.9860062949111824,18.113646136666663,passed,
2025/05/01 19:45:00,0.7390451827966404,0.6802551120050296,96.71684924692217,121.1585860436327,2.9003514348898327,2.93,3032.577979209898,3197.0629064826203,0.9785735578766909,0.9978246962976518,37.874251514034,17.850150156727523,2.866335534934239,0.9717429489100365,0.9844784954156872,18.068147881666665,passed,
2025/05/01 20:00:00,0.739893831052831,0.6798092864484002,96.45848859694851,120.83493394698314,2.900871071503539,2.94,3022.172119210281,3190.775451125596,0.9785144411464416,0.9978152148870688,37.888895458750774,17.80184555415205,2.865755096360156,0.9686704892187837,0.9823566860807419,18.022959875555546,passed,
2025/05/01 20:15:00,0.7394623273487934,0.6796863158720509,96.2727972329361,120.60231570849159,2.900961386902383,2.93,3015.1503054122795,3184.633961923736,0.9785364573783518,0.9978489689186882,37.987756404629216,17.784962466041076,2.868455225310219,0.96697161737322,0.9800011551079566,17.98533476666666,passed,
2025/05/01 20:30:00,0.7418258470093748,0.6790883543231663,95.98872801161247,120.24578993474228,2.903127140328678,2.94,2999.7643333079986,3179.754773370431,0.9783514079963703,0.997812577807087,37.930731178110285,17.686991931733314,2.8671562815207747,0.9627417228944221,0.9783667426381489,17.939929632777776,passed,
2025/05/01 20:45:00,0.7429616199105369,0.6786275181918404,95.72837417988154,119.91964276301162,2.903136561486772,2.94,2990.450138243176,3173.515194843949,0.9783182793575487,0.9977989360079462,37.88481351551509,17.62289970143922,2.8641038610406517,0.9587558202319811,0.9756090701501924,17.894833122222224,passed,
2025/05/01 21:00:00,0.743061970608633,0.6784769598129743,95.54282144463036,119.6871994783987,2.9040371519199697,2.94,2981.644256816816,3167.4816164426397,0.9783054865959827,0.9978334641360563,37.95339471311098,17.6259663301038,2.8668130622524126,0.9579077426714189,0.9747876735567863,17.857289987777786,passed,
2025/05/01 21:15:00,0.7395809195136055,0.678894530786603,95.42371881358653,119.53733467186733,2.903018677186504,2.94,2978.04431774477,3160.3150642911673,0.9784939229989584,0.9979733515170659,38.30466777589314,17.62736931632881,2.8788195633495652,0.9578047612411131,0.9703771194547145,17.819771933333335,passed,
2025/05/01 21:30:00,0.7437264588548596,0.6778134214683493,95.09205344999921,119.12185732452508,2.905109578417637,2.94,2962.0851949219345,3156.268732946584,0.9782252863937999,0.9978600379760887,38.08160703537802,17.504569090261313,2.870410859554731,0.9516417852538196,0.9694251525082606,17.774488600000005,passed,
2025/05/01 21:45:00,0.7415954522900189,0.6782653066560236,94.91273229522234,119.02621022317909,2.9042996295672325,2.92,2955.1661434118096,3149.4077853607764,0.978372017615782,0.9979919252285593,38.31583255142335,17.52902913458334,2.8788601406467227,0.9507731709354997,0.9659075885169046,17.729511800000004,passed,
2025/05/01 22:00:00,0.7486666308797157,0.6753676101018355,93.25147339483257,117.12965200589579,2.904171523660083,2.93,2888.9844705294454,3120.171080771916,0.9779876697389641,0.9979270048090203,38.194424305413676,17.031626726017976,2.8691609679641275,0.9314578926538258,0.9558272388187578,17.451618433333323,passed,
2025/05/01 22:15:00,0.7458491056717542,0.6782306192261882,95.05465934158246,119.61350020200362,2.903893208439419,2.94,2961.274395724553,3162.7962293340765,0.9780988547733541,0.9977990278279628,37.8992023502645,17.57195450616054,2.862800980754286,0.9483479161802071,0.9693061128144665,17.783647096111103,passed,
2025/05/01 22:30:00,0.7451604126735389,0.6780930984146936,94.8162572615612,119.40459942853785,2.896253926366877,2.92,2950.4596418015144,3172.045028690179,0.9782415799520031,0.9978814961439954,38.029748829724305,17.11057992032922,2.8724499670070878,0.9482335263568697,0.968753485262736,17.73232819111111,passed,
2025/05/01 22:45:00,0.7423654575017069,0.6787443275890512,95.27556722122549,119.8200249271017,2.904064350225114,2.91,2939.4550301660215,3151.4395966336638,0.9785986117259889,0.9982528188391289,38.39737837273058,18.219602270163175,2.9227038943776718,0.983601733432811,1.0010546615258187,17.68834994666667,passed,
2025/05/01 23:00:00,0.7462730816940378,0.6792707056596319,95.01767704134387,119.89161058222935,2.9207908562998655,2.96,2916.2544891056623,3124.0049079729874,0.9782326542733732,0.9983379082244667,38.26842296086844,19.27362572049052,2.9188274534936216,0.9977482418044175,1.0195558989874978,17.64233441666666,passed,
2025/05/01 23:15:00,0.7574873136148654,0.675703596389377,94.13673644454501,119.08922784888715,2.904169570298384,2.92,2913.5523706669856,3154.6213269829577,0.9775429153150476,0.9975713890040421,37.23680040591721,17.609161345577796,2.851126602115388,0.9433568322014321,0.980452560115097,17.62300539999999,passed,
2025/05/01 23:30:00,0.7492787907744322,0.6771634665758112,94.58349581282478,119.58267557371205,2.9041541429196593,2.94,2919.6743226003946,3139.372752971261,0.9782289083959825,0.9979924722382404,37.901473151550704,18.34965170573228,2.8970378683945017,0.9665956491677848,0.9943738272490817,17.596406666666667,passed,
2025/05/01 23:45:00,0.7475387896393516,0.6795274862259879,94.28251889955237,119.68272626846054,2.906665449758776,2.92,2902.2166606668025,3144.9392615230227,0.9781843940601209,0.998279370019909,38.19751404148511,18.284056784125536,2.9006030886970544,0.9768207207287422,1.0005897115003684,17.577059188333333,passed,
2025/05/02 00:00:00,0.7544292697891687,0.6678295997279942,91.32154113768966,113.80967744749462,2.918907163633918,2.94,2795.9765236381486,3031.475317177646,0.9774087845311988,0.9977444436915035,38.072531854951826,18.280555036296324,2.9064822919794477,0.9509783181839009,0.9868422417757102,17.009790923888886,passed,
2025/05/02 00:15:00,0.7517118551224015,0.6685704110647865,90.94141659293575,113.45297084564963,2.9162114972964295,2.92,2785.2853017412745,3031.9414462937298,0.9775032981988693,0.997906130351707,38.39394110195663,17.88650932005443,2.9080072429109682,0.9455520788404063,0.9771412873718263,16.964263525,passed,
2025/05/02 00:30:00,0.7492001789139976,0.6695952068977334,90.98691607157434,113.54871482930926,2.9203105449193365,2.91,2782.613504126268,3023.537962291194,0.977630224201032,0.9980962156384616,38.652862317221526,18.185218372309677,2.9186750505786083,0.9517907758280748,0.9796788693387973,16.95576535277778,passed,
2025/05/02 00:45:00,0.7493215802297482,0.6686891948793778,91.17257021492388,113.5608823687886,2.9204139518020216,2.9,2784.0912128584932,3018.733828658068,0.9777175748807128,0.9980769438273157,38.58766703422901,18.529444094316467,2.9316805888325495,0.9638620075932558,0.9931662313790561,16.94665121111111,passed,
2025/05/02 01:00:00,0.7461451180066943,0.6689910894573111,90.57031479066046,112.8928071565219,2.9199695166824666,2.93,2760.003084435527,3007.282452435361,0.9778251367220765,0.9983200972981382,38.99534435156047,18.437257511183457,2.944560600359689,0.9679600146518922,0.9929122857283397,16.840297961666668,passed,
2025/05/02 01:15:00,0.748551153683861,0.6667428110085258,90.01584379759831,112.08030102396911,2.9269748995879072,2.93,2734.3779663005366,2975.995930166916,0.9776014824250253,0.9982362000356958,38.89323772523695,19.07431640118133,2.951582022699329,0.9737544776622378,1.0033760667842182,16.71412106222223,passed,
2025/05/02 01:30:00,0.754528750766817,0.6625050058159052,89.5895595656335,111.28855568962199,2.91937237317391,2.92,2734.493128898354,2964.5108143973525,0.9774294094535145,0.9977154747545273,38.206516280459425,18.97102298598295,2.9273423614433782,0.9570364334323253,0.9971716785382708,16.637514666666657,passed,
2025/05/02 01:45:00,0.7487407134038087,0.6640641489137421,89.17524293834278,110.90217881819521,2.9210861132013695,2.93,2711.701706439956,2957.5932425790957,0.9775805667803363,0.9981121290475818,38.887703060174324,18.8570558244143,2.9528076096191382,0.9637582347765609,0.9955324369262563,16.56049874722222,passed,
2025/05/02 02:00:00,0.7502061665902486,0.6624765323782309,88.59177208443782,110.21302930578302,2.919410605273716,2.92,2698.2557786761477,2947.859752772258,0.9773727059439314,0.9979443308403172,38.71088361426081,18.80988797253789,2.9417318011970397,0.9589504095978336,0.9938602958783204,16.483329561111116,passed,
2025/05/02 02:15:00,0.7539869611438428,0.6577367427920088,87.67141636293253,108.95504726864662,2.9144817082088794,2.89,2691.0496677090655,2915.0836570837487,0.9771100639117347,0.9973661196748652,38.164474309678525,18.874675611087206,2.910799727385052,0.9301065202968105,0.9734761447894466,16.338973028888887,passed,
2025/05/02 02:30:00,0.7519742070281196,0.6578133782922796,87.8712523913502,109.08778911153219,2.9094455006955053,2.93,2702.440713894413,2919.354739905594,0.9773572324274951,0.9973789146068257,38.34506928791722,18.439871753359295,2.9154791342011275,0.9150132753915827,0.955428259476273,16.35630748888888,passed,
2025/05/02 02:45:00,0.7504674828879367,0.6590701502980204,88.01838985984107,109.29525665156365,2.904521785508244,2.94,2707.794938029119,2935.8824639553477,0.9775505328921511,0.9975211141330049,38.50115106353173,17.923542854909503,2.916283016655815,0.9131649175999702,0.9504239033606059,16.39218396444445,passed,
2025/05/02 03:00:00,0.7544359101973765,0.6579658883057673,88.08626120971722,109.29697787377668,2.9015498538300837,2.94,2711.762586696721,2950.129529141159,0.9772911145411443,0.9972698239558603,38.092899733222,17.63341110065412,2.9033028188773633,0.9116153251673582,0.9541566043292348,16.428262241111103,passed,
2025/05/02 03:15:00,0.7507021172142998,0.6614547539326192,88.45405330493419,109.94167882498829,2.911473412441793,2.95,2715.4738751860355,2941.9918371726326,0.9776320808895793,0.9977467921150704,38.55523627900429,18.227458046942917,2.913555102854752,0.9238688320397354,0.9590569630532321,16.47156100333333,passed,
2025/05/02 03:30:00,0.7481332573941085,0.6628111850771848,88.57198257715261,110.1676702375286,2.9073198498320036,2.93,2725.25650521036,2952.665063786325,0.9778475390809962,0.997862823867567,38.78149451089936,17.682018853288096,2.910079885350084,0.911350841162598,0.9419826739952959,16.507534083333336,passed,
2025/05/02 03:45:00,0.7485065900079044,0.6632514456987667,88.63101945406655,110.26692611736092,2.9022805271657557,2.93,2728.986810584322,2971.170995831781,0.9778479969192635,0.9978602599600399,38.71524951004619,17.234387251029847,2.904053073038806,0.913105166713932,0.9436987566671019,16.543457003333327,passed,
2025/05/02 04:00:00,0.7684084034340297,0.6569066847784606,89.32955448059347,110.55357161322847,2.8965417280692565,2.92,2750.172217788739,3014.5508009176547,0.9767129387132242,0.9966628320148289,36.539713744685,17.2707524042263,2.863096445640438,0.9311621816888467,0.9907465226362547,16.69776077444444,passed,
2025/05/02 04:15:00,0.7470763317433394,0.6720166969853738,91.79144712941023,114.37227071315881,2.9276116591982935,2.94,2811.2597092309647,3017.933423427273,0.9781221142465194,0.9983809478775331,38.50572225486945,19.243088476160295,2.913203385396601,0.9860881476615704,1.0096635190122751,17.06561377888888,passed,
2025/05/02 04:30:00,0.7498609647396681,0.6735146133163833,93.6673404666999,116.47632364403701,2.921221096082453,2.91,2879.3185912380995,3074.95546254849,0.9782729217868474,0.9981508346065016,37.85953128676101,19.040280585527867,2.8994888014800306,0.997958925970563,1.024642757292257,17.39375097777777,passed,
2025/05/02 04:45:00,0.7537679375925104,0.6735857970113583,94.49134855251866,117.43744932240575,2.9255718864587683,2.91,2905.692764897089,3093.2236485282824,0.9779860535646007,0.9979006845104009,37.46444783818135,19.115008225084747,2.8881121857855687,0.992415879479192,1.023872730585986,17.550261208333332,passed,
2025/05/02 05:00:00,0.7530980593418467,0.6737044969956014,94.9957504548429,117.98787377732698,2.925418646630307,2.97,2932.466274759028,3091.9112364241514,0.978181835217088,0.9978216722471043,37.34601631244641,19.401542947672002,2.879842563940944,0.9881839984265753,1.019097706812352,17.623826305555554,passed,
2025/05/02 05:15:00,0.7446353612083555,0.6774071896763025,95.93268057110228,119.49994414944469,2.9090254334321366,2.91,2999.529764145725,3150.0744278305942,0.978567200053261,0.9978080805741991,37.46402694779565,18.52666205337828,2.854844750641065,0.9832803910033967,1.0022615319518084,17.889354999999995,passed,
2025/05/02 05:30:00,0.7362788442060676,0.681335853798944,96.46354937286756,120.59341055655821,2.9027215992973843,2.95,3040.3079418132374,3180.708455707506,0.978894566245159,0.997998804566069,37.81337575330385,18.21209233372981,2.842153146411225,0.9854625871802649,0.9924573242001314,18.057878666666664,passed,
2025/05/02 05:45:00,0.7312839676627311,0.6847853027897691,98.10538926827199,122.76372924660937,2.897324544426105,2.96,3108.4710465968983,3229.570401866236,0.9792677409602081,0.9980698673555111,37.64037967815906,18.16907553049536,2.840668634841943,0.99838368804865,0.9989031763468104,18.363363052222223,passed,
2025/05/02 06:00:00,0.730726597681478,0.68543101826489,97.80313321335943,122.77862731144869,2.8895920530523123,2.92,3116.5282613371432,3256.097275503634,0.9790298799434718,0.9979006411156829,37.72882766931437,17.230358963312657,2.8139510055258663,0.975835913385474,0.9755106236048833,18.414288108333338,passed,
2025/05/02 06:15:00,0.734789567581495,0.6908091069706683,99.44211797451959,125.05016898060336,2.8976332378358234,2.88,3154.515285849401,3304.535010806832,0.9791665964739382,0.9982306797446919,36.981466917103,16.942924294105687,2.802381156572108,0.9801526067558236,0.979897266309804,18.715958824444435,passed,
2025/05/02 06:30:00,0.7330137539432198,0.7017751180467388,100.30688309572987,127.00738749779138,2.91543688401419,2.91,3152.483755599703,3336.4237523233774,0.9795445909217385,0.9993281572390453,36.95858023041203,16.451597383322557,2.7987171399993565,0.9852479481040807,0.971154166376672,18.918000285555546,passed,
2025/05/02 06:45:00,0.7342803264760627,0.7088300729013209,101.50340828988806,128.8806360379892,2.928414252487294,2.87,3163.1541449823694,3365.980072883195,0.9798500722753071,1.0000160005553977,36.5057786476036,16.259541817680855,2.8030175141708247,0.9939100364291681,0.9735710467757105,19.1200097,passed,
2025/05/02 07:00:00,0.7396199387363263,0.7119720387099069,102.60732756359121,130.343780390357,2.9344135567953082,2.87,3178.9172309952937,3400.6344922900503,0.9798736246112699,1.0002240916115515,35.612019594042096,15.979568711973473,2.7987853218949956,0.9989140533103468,0.9813371827160543,19.307125774444447,passed,
2025/05/02 07:15:00,0.7412386826583831,0.7099085350111246,102.41852403305273,130.11243687394804,2.9274701674519066,2.84,3184.3399388308967,3411.133628605919,0.9796542372995993,0.9999073723209473,35.53052349901941,15.711217766929886,2.7867790283730542,0.9917460518121294,0.9787067719276936,19.30805210888888,passed,
2025/05/02 07:30:00,0.7412045972716526,0.7098725205174399,102.5563588317423,130.21318819209625,2.92272611141069,2.86,3188.741778478196,3419.883615286858,0.9798387580496035,0.999944180451223,35.378329245995914,15.545929669007323,2.7900582442756745,0.9961458199100195,0.9831600597584623,19.315201998888877,passed,
2025/05/02 07:45:00,0.7420950898678395,0.7092124748796168,102.64823217772512,130.3456948290956,2.9210919919431206,2.84,3199.1419579983767,3418.1940063082625,0.9798605533511053,0.9998189929192958,35.21065327859715,15.70995234343908,2.782069051159261,0.9942347478551288,0.9833764085015909,19.329847093333335,passed,
2025/05/02 08:00:00,0.7386348551225815,0.7084736010913107,102.33626604803423,129.9560303128253,2.9158921746181807,2.83,3192.700685915182,3416.0995586240483,0.9799153210895021,0.9998117749704774,35.73961017195851,15.524624935124441,2.7945161819071807,0.9920202948905236,0.978287570883018,19.27054891666666,passed,
2025/05/02 08:15:00,0.7405221266341531,0.704856672934469,101.77236903502089,129.19336571337425,2.909992287753789,2.84,3185.3250941291267,3412.8726677010077,0.9795226235322432,0.9993765399066498,35.76064993682036,15.474456223493242,2.786367321299245,0.9867250763969025,0.9792245136079452,19.200704600000005,passed,
2025/05/02 08:30:00,0.7358500444967858,0.70531670741712,101.56565125347223,128.9432628791756,2.905347681006854,2.85,3186.5093034895554,3395.6313594426874,0.980037915112922,0.9995793278549449,36.094309546399124,15.713902446417638,2.795440701628254,0.9922400312359758,0.9790364441638011,19.12340711111111,passed,
2025/05/02 08:45:00,0.7422747243108923,0.6996879969388625,100.76630596106827,127.88257492832685,2.8947474331801164,2.87,3182.2504086401514,3399.948814393062,0.9794059385314833,0.9988231798008232,35.57027847903997,15.521362663710878,2.7619749258444326,0.9836817458744641,0.9840065952755628,19.053804305555552,passed,
2025/05/02 09:00:00,0.7408052150490527,0.6961459072374935,101.15817020564992,127.73919543349504,2.8886717265700734,2.91,3203.028348648848,3368.958627942673,0.9799673149019392,0.9986394914140563,35.33452367107719,16.518055602670778,2.783869622138588,0.9977628757261124,1.0008373434461613,18.984312966666664,passed,
2025/05/02 09:15:00,0.750739345357331,0.6904879124741066,101.44823180876429,127.95585570699784,2.8909333782218654,2.9,3210.004590491923,3378.4847058626387,0.9794120731707328,0.9981324831537813,34.13592942577734,17.116639643768192,2.7616352594723708,0.9987366272086957,1.0207658458086895,19.046883618888895,passed,
2025/05/02 09:30:00,0.7498356737741704,0.6902089024575937,101.12263210289233,127.61467126188005,2.8897929409019496,2.9,3200.734247821147,3371.184556685623,0.979377163100841,0.9981131488193342,34.32241455158345,17.15120751822084,2.7645308138449796,1.0010873433358127,1.0223324772243279,18.991484569444445,passed,
2025/05/02 09:45:00,0.7442105484505521,0.6921470847692253,100.99511807514594,127.59233200156395,2.8958199865771683,2.92,3193.665203042945,3340.150216320933,0.9797265657197277,0.9984425537196732,34.97119144628249,17.7052013187976,2.783719505015644,1.0035409930033599,1.0160914191326829,18.92075328,passed,
2025/05/02 10:00:00,0.7390636954902776,0.6940656748157882,100.76021225518241,127.36144126633884,2.8930972015500216,2.92,3190.338658789409,3327.8212230251524,0.9800180266224023,0.998605834384984,35.581230326928285,17.59557030747867,2.797521147672046,1.0035721345153044,1.007662073056707,18.85767011333333,passed,
2025/05/02 10:15:00,0.7384947202624103,0.6914538614840822,100.39764323285597,126.85880840393314,2.8854904171624187,2.91,3192.7327514663075,3323.723385743374,0.9799734179080641,0.9983394331354073,35.71349143856613,17.568749429013458,2.792246529985419,0.997408041139796,1.0041944846782753,18.80317173777777,passed,
2025/05/02 10:30:00,0.7454585690251913,0.6868832001352763,99.78435474448032,126.00761321550912,2.8759454759904926,2.9,3177.253537092853,3350.7754075760618,0.9791679807120521,0.9977051689597802,35.27958770536216,16.82488466674189,2.773250344243575,0.9910547536889008,1.0106003399673715,18.774255310555557,passed,
2025/05/02 10:45:00,0.7368323494568071,0.691919877358176,100.4391331101015,126.86194873490489,2.889524985901724,2.9,3182.219935329929,3307.246963339984,0.9800925495655625,0.9984889922350556,35.88704039776537,17.977223891304593,2.815741589236276,1.0076343063590418,1.0119165680101838,18.751476748888887,passed,
2025/05/02 11:00:00,0.7388784940937958,0.68985511810669,99.98082929003574,126.29242438492659,2.8891257526493503,2.91,3162.9884652876954,3307.7500804359956,0.9796206415554015,0.9982418697916763,36.04476375396501,17.813699542482798,2.81880454702051,1.0047820298965395,1.013526461067262,18.694777371111122,passed,
2025/05/02 11:15:00,0.7384970859940867,0.6926823229717707,100.59105826669077,127.07930104203585,2.8969141246967522,2.92,3168.085122949341,3298.1603864721287,0.9800715631774776,0.9986559851594695,35.78971526220645,18.32868318202793,2.8315909118774867,1.017995528572515,1.0231713007995027,18.73215795,passed,
2025/05/02 11:30:00,0.752999436613466,0.6897765655109527,100.97235320403261,127.62642488826444,2.9007817862635266,2.92,3163.9752947308775,3339.8236504382908,0.9792836326634342,0.9982913253101894,34.38438538241543,18.038843218539764,2.7968010466224946,1.0165445423739026,1.0424311792893264,18.866101521666657,passed,
2025/05/02 11:45:00,0.7461334697301637,0.6919220522391305,101.06611350185632,127.76640131099956,2.9063121883284224,2.91,3161.8078057162884,3308.957017053355,0.9797647138555947,0.9986663765584258,35.044028147854874,18.654754447545468,2.8263434969753005,1.024138383638382,1.0396651174223044,18.806062672222218,passed,
2025/05/02 12:00:00,0.7461238686113103,0.6886409068871375,100.39686883897006,126.91031748186172,2.8953053736955225,2.92,3157.8167495006205,3314.980088073128,0.9794247247977552,0.9982218337867265,35.31985636957249,18.208475566927767,2.8161467559230813,1.0119229814369848,1.031303232416712,18.740723466666662,passed,
2025/05/02 12:15:00,0.7483613815863197,0.6884927624968745,100.68639865319027,127.295630146992,2.9032988564265385,2.92,3152.4325496575175,3310.0893207932163,0.9793363339939439,0.9983152320506115,35.15044514003691,18.621634032503245,2.8240514183027834,1.0163406112701339,1.0388857338637456,18.76263235611111,passed,
2025/05/02 12:30:00,0.7447556467565158,0.6869355555707352,100.33438239154108,126.97878536356633,2.8935289749303985,2.91,3163.143575417284,3314.399189509584,0.9793293998988405,0.9980949317044283,35.51788344152,18.374588454105773,2.8156488036320972,1.0040875256958623,1.0248690892048289,18.74295767666666,passed,
2025/05/02 12:45:00,0.7432504690734365,0.6859846080924407,99.93384612103839,126.41506816246454,2.884707067492351,2.9,3158.125922743714,3321.2834510950565,0.9791688062860862,0.9978572764720401,35.90714563064192,17.816026010675472,2.8207778301416067,0.9978271777508511,1.0175946314517288,18.69119801388889,passed,
2025/05/02 13:00:00,0.739045101829142,0.6902671815827026,99.73440918716317,126.28587959837608,2.8939560186115547,2.91,3128.977549265925,3294.9357245045326,0.9795346265059779,0.9984465479826266,36.45817795257508,18.099417186550607,2.8530996119848675,1.0162069513852865,1.0250371699299439,18.59052248166667,passed,
2025/05/02 13:15:00,0.7404620858277937,0.6869604328155166,98.90873409892333,125.18689140705081,2.8956361495424408,2.9,3100.6489063525255,3268.161992505555,0.9791488575647412,0.9981899670385421,36.79644373092835,18.41960413939837,2.858247906042689,1.013175443927025,1.026622289312358,18.441759068333344,passed,
2025/05/02 13:30:00,0.747647029403866,0.6811343511073219,98.37770620729668,124.00122483069286,2.894005463107423,2.91,3092.9346571871192,3270.9332150986734,0.9782825930040482,0.9974527120286505,36.49064029791903,18.12613080660638,2.831679315868199,0.9963322364010229,1.0231932030329653,18.417068388888897,passed,
2025/05/02 13:45:00,0.7421544132034293,0.6835377803231703,98.72182973381814,124.00705637070475,2.9026155841038106,2.9,3097.2155476891844,3256.1071263287095,0.9785589398731037,0.9977819766203212,36.95274983049387,18.266445076966637,2.8523571428310404,0.9989455529520732,1.0155388459533974,18.441253404444435,passed,
2025/05/02 14:00:00,0.7400090022002185,0.6813080580329087,98.36172328249057,122.94301317574933,2.897312016075372,2.9,3096.0174036321205,3247.1456033313298,0.9786143856555188,0.9976265562066795,37.22327693752754,18.01875717556823,2.853144850271448,0.9967218673615472,1.0117514766325217,18.378122399999995,passed,
2025/05/02 14:15:00,0.7407271769447281,0.6794544504206278,98.09331873477527,121.97507146153423,2.9035108861776613,2.91,3080.35487191926,3218.2551483593584,0.9785936717384112,0.9976074233978423,37.317871136032316,18.28764574438367,2.8622211449572204,0.9959695416909298,1.0118423022104581,18.288082761666665,passed,
2025/05/02 14:30:00,0.7410783159055385,0.677538725297758,98.0596362054587,121.23532228314,2.9085461145091434,2.91,3072.938137010671,3197.9962388781796,0.9785294556663998,0.9975238345128796,37.43914450482101,18.337624389444514,2.8747999348761266,0.9877128439151804,1.0043123780117718,18.239301813333338,passed,
2025/05/02 14:45:00,0.7452649420885058,0.6793493883437639,98.33951381554144,121.45536634006135,2.9284575156201873,2.94,3065.8892600131826,3191.167172914483,0.9781472700378595,0.9976759659794021,37.05288929882293,18.949044883832467,2.8600355948737866,1.0052396102408763,1.0234952495905358,18.323523936666664,passed,
2025/05/02 15:00:00,0.7416587269705373,0.6826375945466333,98.15510202470618,121.08617218640278,2.948370449598694,2.95,3038.919323116227,3159.3202555706107,0.9782306644562555,0.9982499174580717,37.53971405676444,19.43139299735574,2.877041540915045,1.0144735930801847,1.0227259170994742,18.27470641333333,passed,
2025/05/02 15:15:00,0.7406944309490768,0.6808251349662097,98.40176581745608,120.61581906429998,2.958678202928329,2.92,3032.229741783883,3130.4876219880666,0.9782263828440433,0.9982659771206795,37.828680949079384,19.98001710061116,2.907171094983501,1.0176727995436994,1.0255327640693401,18.233497535,passed,
2025/05/02 15:30:00,0.7440705351073181,0.6791383053208121,97.96099822574251,119.71621090340709,2.959615325464916,2.93,3022.997058256991,3129.838054013143,0.9778782331771304,0.9980290237449041,37.62725932578416,19.681012970037774,2.885363799439219,1.0131012279035343,1.0249244067292662,18.210025093333332,passed,
2025/05/02 15:45:00,0.7399600813079613,0.6783737025079876,97.67614885353736,118.81928039934608,2.9636317335382687,2.95,3008.529848898374,3104.1489744416217,0.9780334811667617,0.9981780734000433,38.190212959808896,19.866494037431575,2.9083231288215856,1.017544646720728,1.0237540880801552,18.115728937777778,passed,
2025/05/02 16:00:00,0.7426587441925117,0.6762732448297102,97.83236666417338,118.3978047236459,2.9667042896685833,2.95,3012.64734366757,3100.0507760898195,0.9778297365262333,0.9979431491383955,37.98460190327215,19.882737823929464,2.905109025109107,1.015211826694587,1.0257379680910637,18.13456773333333,passed,
2025/05/03 00:15:00,0.7102994737323624,0.633530733246469,72.76919721905129,93.969670475275,2.8902273944941195,3.01,2253.0983637232634,2668.878261287794,0.9714766986686657,0.9959244726638461,41.00150271174498,20.358053793095223,3.002516375359969,1.0000052776364996,1.036315299258967,14.22563167666667,passed,
2025/05/03 00:30:00,0.6987492628062305,0.6412899767101503,77.51094301138015,98.41131233063652,2.8886340726334696,2.95,2368.874052274713,2691.8771994619115,0.9753988481932533,0.9976079399323472,42.888607371930874,20.279021491050205,3.1465107992370687,0.9626634394935006,0.970776979039549,14.618658498888893,passed,
2025/05/03 00:45:00,0.7065270633009443,0.648747707292315,78.48311195318341,100.06280309751266,2.907968082391665,2.93,2366.246343880862,2743.852556440751,0.9749817612008452,0.9981960700147134,42.90095802925888,19.823997950270932,3.128837773938672,0.9875817102118086,0.9952819972972693,14.860004499999997,passed,
2025/05/03 01:00:00,0.732968025836896,0.655581235546044,82.96009724847359,105.28210592162725,2.944824407430875,2.93,2470.7988048310326,2810.0237935037762,0.9750064376987013,0.9981243104460674,41.14253948970723,21.0060713080108,3.0789558472968244,1.0034624461940587,1.0331856074246577,15.551095278888878,passed,
2025/05/03 01:15:00,0.7411070830432878,0.6703823355353904,86.63182232411773,110.55249038837192,2.986318134311639,3.02,2555.0496896408104,2870.78511284562,0.9755047983441497,0.9991352459390099,41.10817118588575,21.652383545637775,3.036269575294694,1.0114738689802625,1.0333798590138228,16.20326886444444,passed,
2025/05/03 01:30:00,0.7402877308501612,0.662898699437631,85.23040492078948,108.21449470853592,2.947369837917571,2.97,2542.373881927068,2879.305331662992,0.9755220797356562,0.9983947324439562,40.79616830592427,19.892054481305163,3.0290314688889506,0.973230484536381,1.001450131662304,15.979693784999997,passed,
2025/05/03 01:45:00,0.7363290196691921,0.669408803077826,86.46485491723973,109.95859919653856,2.9636012938348033,3.01,2561.3519614215384,2893.892156705727,0.9759735637083015,0.9991275765790782,41.40007688948712,20.34052156688875,3.048385492020611,0.9952271074378238,1.01160480655471,16.167168526666664,passed,
2025/05/03 02:00:00,0.7417183169259699,0.6686669726641696,87.58686685973079,111.00519680565326,2.9642597564993207,2.98,2595.7749730304113,2915.48101058593,0.975876383198402,0.9987972038173456,40.85958376014495,20.37294017577005,3.041812019848957,0.9925128290609153,1.015849376318681,16.33679432,passed,
2025/05/03 02:15:00,0.7431751383205972,0.6699534973959547,88.35036125574904,111.84745918716243,2.967069030808692,2.97,2619.4747269265263,2924.820645326081,0.976088892434513,0.9988473135506529,40.66675318102397,20.578486666675285,3.0352258447761056,0.9974734319460294,1.0209616871613043,16.45030709666666,passed,
2025/05/03 02:30:00,0.7442831270131935,0.6696801069104039,88.379251510961,111.82316861588849,2.965273559658066,2.98,2625.3707021842047,2925.052875564179,0.9761686255758911,0.9987990328234062,40.46661486904118,20.651058360108678,3.0242454136821553,1.0014947851015341,1.0265404408273393,16.458524280000006,passed,
2025/05/03 02:45:00,0.7459228335825621,0.6689456819745294,88.46486826409593,111.80569937122064,2.9644101208655416,2.98,2632.4024198087454,2924.668292597385,0.9761451991009006,0.998662373436419,40.269444606721294,20.60084328111843,3.0153521481464236,0.9930267806068825,1.0204304389278855,16.47343666222222,passed,
2025/05/03 03:00:00,0.745501537234783,0.6692357342157057,88.59205670723166,111.89029546366433,2.965811487673838,2.97,2635.6406464005354,2923.909648752944,0.976201738552518,0.9987018979145174,40.32489573623698,20.613213118993894,3.01711297459328,0.9913152909325156,1.0176247330456327,16.488578131666667,passed,
2025/05/03 03:15:00,0.7409144753795732,0.6729315682805962,88.59472778018021,112.1151453066417,2.9711426029791714,2.97,2624.007314981827,2930.6489734053616,0.9763912693076989,0.9992263858502095,40.9404478912786,20.45004928020809,3.031524760922527,1.0040623955621706,1.020648638925252,16.503675943333334,passed,
2025/05/03 03:30:00,0.7478642824297266,0.6695609044769506,88.63504718667639,111.88843400154161,2.967044464310074,2.96,2634.9102142845973,2934.753550786374,0.9760166304378227,0.9986590808597919,40.16373936111225,20.392009535732786,3.00659898546565,0.9940597137303009,1.0222971525196645,16.52544004222223,passed,
