datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/03 03:45:00,0.745114188419279,0.6703437550780745,88.88847015119937,112.09525910822823,2.967583474881721,2.96,2640.543895521288,2933.1643949678028,0.9762772582346165,0.9988266853737243,40.40594069712506,20.461556613539226,3.0197980664155573,0.9965489103247976,1.0205428323357149,16.540444616666672,passed,
2025/05/03 04:00:00,0.7459023258443319,0.6703392910950414,88.9762069736164,112.12921239656177,2.9663270029864606,2.96,2646.8738914836804,2934.2388842371247,0.9763833183765687,0.9988160819463194,40.23656396728681,20.494823062942835,3.011399833431386,0.9988747124443716,1.0236189835171454,16.555405533333342,passed,
2025/05/03 04:15:00,0.746591308052781,0.6702011374106666,89.04984323585299,112.14603327474494,2.9673437651777372,2.96,2649.3130525518704,2934.821443239349,0.9763413705953774,0.9987765880355596,40.19427724270188,20.510100969862677,3.0087686852031075,0.9989697862307769,1.024486782910871,16.57004668,passed,
2025/05/03 04:30:00,0.7464762889590106,0.6705154140496363,89.177588796639,112.23029985468817,2.96883605169728,2.98,2651.5213350446775,2934.81604696909,0.9763990202388355,0.9988296968077328,40.18085076466482,20.576505478224245,3.010462327135679,1.0021910092961255,1.0270948056496927,16.584919816666673,passed,
2025/05/03 04:45:00,0.7417991226270939,0.6719803613610769,88.54888264070999,111.62221818552985,2.9651020539468864,2.96,2632.2333671487236,2933.905609502451,0.976575871945193,0.9991452650489293,40.69684385767258,20.095449553843228,3.0153181354497467,1.0008295747979044,1.018166264175921,16.50417011222222,passed,
2025/05/03 05:00:00,0.7384112537475032,0.6726059595103409,87.76354258328551,110.80536618820325,2.9658785500044584,2.97,2605.3765958481117,2922.7595410733948,0.9765443779747569,0.9993755115648474,41.10878571792443,19.900971292234683,3.0202881241172084,1.001619907617229,1.013964404101601,16.395780390000006,passed,
2025/05/03 05:15:00,0.737787714717549,0.6760874275121465,88.65531847559198,112.0084126806938,2.973581550759684,2.91,2625.979670090268,2941.2946749924104,0.9766825814805498,0.9996436446936684,41.128071934678914,20.221310569974765,3.0202604177875556,1.0258953079644246,1.0336673440490802,16.554744280555553,passed,
2025/05/03 05:30:00,0.7433683451663026,0.675680483727972,89.83150305149825,113.21980927090623,2.979372071667037,2.95,2663.990814892918,2955.6827421628745,0.9764988207679876,0.9992984223536531,40.456429128925436,20.69625239912054,3.006561625403688,1.030640249301908,1.0461490745200557,16.74309844777778,passed,
2025/05/03 05:45:00,0.7448865042089673,0.6771732457362869,90.9086503354639,114.44142978494334,2.9775159839011245,2.97,2699.1606298114325,2989.87781940015,0.97655742342861,0.9992291399133555,40.14201659628957,20.54181985654188,2.9989707223784503,1.0416091339813716,1.058014526941922,16.93920291555555,passed,
2025/05/03 06:00:00,0.7490396131621238,0.6718841889314944,90.63918124918713,113.69849984104584,2.974331922279225,2.98,2711.101487242259,2953.2174198496828,0.9765612907558369,0.998656409632582,39.586394482714226,21.04400546672925,2.9783118293311426,1.0082047472346989,1.0350104356324916,16.847564543333334,passed,
2025/05/03 06:15:00,0.7485522634511472,0.6701399706432832,90.67767620301389,113.40495833718101,2.9622616635752084,2.96,2722.2258030962757,2958.7587414854715,0.9768380437336832,0.9984994936633407,39.45272974640975,20.685139272696286,2.9792597554282385,1.0035338858420777,1.0313718730699275,16.828562727777772,passed,
2025/05/03 06:30:00,0.7418584270737538,0.6761588392859164,90.9163685660406,114.13437247628671,2.9705813537807915,2.97,2717.4416856246107,2975.0550103990568,0.977061554283278,0.9991944413150687,40.16178552094465,20.58824864801561,2.9915397385778317,1.0271071885542973,1.040495900269096,16.91002454166667,passed,
2025/05/03 06:45:00,0.7519993522664343,0.6764328608378382,93.37949312717413,116.86871396566089,2.952458967739554,2.98,2825.4315490440226,3069.925670957702,0.9770036787949204,0.9983837534864536,38.601057431404136,19.582187971104474,2.9280269260664373,1.0125786099152574,1.0391602673303035,17.40580029222222,passed,
2025/05/03 07:00:00,0.736988281513162,0.6847140471574469,93.90686731834255,118.05834839590595,2.968279539647025,2.95,2828.55315240961,3061.6336038594513,0.9777074328379749,0.9994786101265771,40.03008199965958,20.28556270908538,2.96665224185204,1.0484445433626182,1.04830961430281,17.483720833333333,passed,
2025/05/03 07:15:00,0.7453210953693429,0.6794752709050927,93.54360585318996,117.15632104602841,2.9705502716884036,2.96,2812.4050468690657,3042.003179434952,0.9771882326151216,0.9989422975076687,39.39871881748238,20.560674494696286,2.9616562921319414,1.0383595910333665,1.0536600498305249,17.39081394722222,passed,
2025/05/03 07:30:00,0.745057208316045,0.6789511557922002,92.85126732896755,116.31238907256864,2.9667163589030503,2.95,2794.7844870223666,3032.440680930647,0.9772563231870448,0.9989960621334633,39.413021160579454,20.332353858081376,2.953602873123885,1.0346128522314848,1.04949635095238,17.28772423277778,passed,
2025/05/03 07:45:00,0.7412045351471701,0.6802026645392112,92.26298611198774,115.70512306222781,2.969388183886389,2.96,2770.9095556682378,3018.785113857589,0.9773679477098932,0.9993161738672751,39.88996170834446,20.295133611739686,2.964277760483563,1.039350418601476,1.0475750216489081,17.191850940000002,passed,
2025/05/03 08:00:00,0.743824714201462,0.6781364701981972,92.01197715201221,115.24443751212507,2.9699555923290166,2.98,2765.423154569013,3004.8237892787224,0.9772530422552692,0.999125415225241,39.63812483814647,20.520117297778874,2.957846894400996,1.035537682451512,1.048983190821122,17.13737718,passed,
2025/05/03 08:15:00,0.7460986367406489,0.676541443896703,91.98918405760854,115.07519656960629,2.968128087467407,2.97,2765.1576639489363,3002.8816800925674,0.9771676819254993,0.9989506563798973,39.40473966868843,20.546319301861743,2.956781625305794,1.0331247219669997,1.0510498714898993,17.120279586666665,passed,
2025/05/03 08:30:00,0.7470405157018136,0.678600642048884,92.35860322319105,115.6878487071888,2.9696352182080625,2.99,2771.610119341996,3026.561469015564,0.9770707368702222,0.9990523601063983,39.316626447818784,20.355525910990576,2.9513367375886372,1.0473596136068,1.064398826809466,17.218454549999993,passed,
2025/05/03 08:45:00,0.7482303403975177,0.6757234391520083,91.86599734342614,114.93659892223151,2.9648843787534886,2.96,2768.1023622158887,3005.6731873488493,0.9770732109542334,0.9987767440816748,39.17389474450487,20.306238846247595,2.942097386404464,1.0190083818808129,1.0401645139509152,17.11857693333333,passed,
2025/05/03 09:00:00,0.7398475904431472,0.6787506677904768,91.35406723103858,114.56400658123984,2.9667967874359458,2.98,2742.1074103339465,2996.810229313883,0.9773902348040079,0.99936551851462,40.12038360410318,20.18447605224436,2.9710935975681956,1.0319431451461212,1.0393887901597743,17.02620241666666,passed,
2025/05/03 09:15:00,0.7456914130091336,0.6755792180562173,90.6237940687954,113.59774852130683,2.9609635583884937,2.97,2729.4263376426006,2987.2486204658217,0.9771289230959473,0.9989844271603511,39.54631252627589,19.931475110575043,2.942873656454387,1.0132998680636613,1.0304523552095695,16.926866226111105,passed,
2025/05/03 09:30:00,0.7431001389972596,0.6751392468037889,90.33260468381567,113.19779104699151,2.9570822104230285,2.97,2725.6785532858667,2972.8022684677567,0.9774524784557549,0.9990864324126281,39.678918562683045,20.042557917834745,2.94716312077636,1.012491326798705,1.0269425501747562,16.85087626444444,passed,
2025/05/03 09:45:00,0.7437746274797133,0.6772317160157062,91.68468210181099,114.85667673779525,2.9574332588421353,2.97,2773.041342671688,3003.238360920312,0.977640146664435,0.9990556249589688,39.35010682164124,20.26076377754976,2.938210872691692,1.0262821189755325,1.040636244947646,17.082961707777773,passed,
2025/05/03 10:00:00,0.7459359077004808,0.6758899519782476,91.36785370784389,114.40842516264782,2.9578298295717493,2.96,2760.6439164043054,2995.9489324362467,0.9774755204773483,0.9989499331465559,39.20531351269451,20.27823785329331,2.9367329231567707,1.02438721196773,1.0424362313847306,17.027022045,passed,
2025/05/03 10:15:00,0.7438560580853786,0.6756743638974668,91.06058514816743,114.03906816294679,2.955966156085945,2.97,2752.826141746712,2986.0408933421595,0.9776070996979459,0.9990247711069754,39.41292725590846,20.257917725125562,2.942158622120552,1.0210327110654094,1.0366431799443885,16.96389673,passed,
2025/05/03 10:30:00,0.7453200715615605,0.6750625355199298,90.86125818656079,113.80418352786232,2.955449209012453,2.97,2746.3278068432937,2984.858062188489,0.9774886189868973,0.9989507782116829,39.312346678133515,20.151053153201563,2.9379841454981874,1.0162610661588738,1.0340480302107247,16.938228743333333,passed,
2025/05/03 10:45:00,0.7443841835515586,0.6751687629316699,90.60938949252208,113.53903404086887,2.953478729102299,2.96,2740.872470287738,2980.600051304738,0.9775943073738673,0.9990200178084153,39.37062156681671,20.11568105342554,2.9358464185700104,1.0177806770041378,1.0341690577466829,16.89824739166667,passed,
2025/05/03 11:00:00,0.7441036537999665,0.6751964987157772,90.39085491568419,113.3307580271819,2.953406464998995,2.94,2733.1023532964205,2978.9381121173483,0.9775355153895632,0.9990409198077981,39.46434824893608,20.002110122457914,2.9362542251888675,1.014974850136837,1.0308202317455262,16.869977238888893,passed,
2025/05/03 11:15:00,0.7386802832465867,0.6778307177387496,90.08655237164689,113.21703729630255,2.95708311610465,2.94,2714.1205027565024,2976.426016443136,0.9776737991237328,0.9994883395574087,40.120726585668635,19.8789096010413,2.954429167180755,1.0219534458332564,1.028252941526519,16.827419033333335,passed,
2025/05/03 11:30:00,0.7384749976828087,0.6778089831940867,89.88798005585282,113.02216611057551,2.9586504382530667,2.96,2708.2949967951045,2967.2193943102893,0.9777125999119928,0.9995429099606946,40.12832531056647,20.11511943842449,2.952155636322082,1.0282168536139187,1.0341995959068198,16.79186314055556,passed,
2025/05/03 11:45:00,0.7412641057822011,0.6762133704579629,89.59033419055385,112.61238657463107,2.958117613648145,2.96,2698.8418203396286,2963.3097448426506,0.9774635650793879,0.9993490946830059,39.95434861275835,19.997077539616136,2.946514119570748,1.0192045413037367,1.0300029248506035,16.749310276111114,passed,
2025/05/03 12:00:00,0.7412275852276768,0.6753890707405519,89.40223605922117,112.32595730279243,2.956330357558657,2.96,2695.589152001244,2955.686360168601,0.9775243864540843,0.9993141447416425,39.927697239981775,20.02729645102291,2.945985712042863,1.0155281269847036,1.0270473227172214,16.70703735555556,passed,
2025/05/03 12:15:00,0.7421475373317851,0.6743963416327181,89.18744764739509,112.02142856318524,2.9564820470456525,2.96,2687.702767218141,2948.8913681767403,0.9774331265102513,0.9992431329462778,39.890559917833016,20.04663414241793,2.947285515648192,1.0116686730990778,1.0251852131466195,16.66448936777778,passed,
2025/05/03 12:30:00,0.7468557043592352,0.6717861787982008,88.93355984150212,111.56269825566406,2.950539329497356,2.95,2684.9071747905505,2951.9272553518617,0.9771917387939609,0.9988860830731615,39.44327068747675,19.7187756947178,2.9331523835202424,0.9986806061977846,1.020275206727706,16.631701680000003,passed,
2025/05/03 12:45:00,0.7418349300244944,0.6739415301743206,88.69608790534743,111.46520655858188,2.954998399586183,2.95,2668.690475217351,2946.449435627827,0.9773032449986557,0.9992714429324699,40.0625985962405,19.71200220440256,2.9518624635879522,1.0050028573669691,1.0183366978325314,16.59272945,passed,
2025/05/03 13:00:00,0.7423257205976883,0.6739399404397428,88.45560529795236,111.22568037272328,2.9551725887218785,2.98,2657.237546966127,2946.840870722058,0.9772173362497786,0.9993167166184501,40.07747200237745,19.66702001569647,2.952853894391101,1.012142773840681,1.026036796903599,16.561018925000003,passed,
2025/05/03 13:15:00,0.7418050328025529,0.6729131337352275,88.34243719782333,111.0026781487882,2.956221849491666,2.97,2654.3729059139805,2932.246580319729,0.9772689297973399,0.9992789107467155,40.127152981942324,19.92242040765876,2.958940594077366,1.0082925716738822,1.022740794089041,16.51528659,passed,
2025/05/03 13:30:00,0.7443479884911461,0.6708135344882294,88.21660954400069,110.69694009021546,2.954779036871702,2.96,2653.890161882303,2924.7149405548003,0.9771262980135876,0.9990229580257017,39.900764145576446,19.910182344196524,2.9541480481372653,0.9950586249318586,1.0146238340319254,16.483545411666665,passed,
2025/05/03 13:45:00,0.7412426461992956,0.6724785418905099,87.88258051701668,110.48772949091699,2.9559688027627877,2.95,2636.8634050300348,2926.3832569881592,0.9771503554358737,0.9993089499835391,40.32009643073737,19.704413404693273,2.963884736693853,1.0016920909183733,1.0157769792053748,16.444783575,passed,
2025/05/03 14:00:00,0.7410012082142504,0.671547221270815,87.76947298765138,110.26113295802752,2.9552126643638723,2.96,2632.788424491964,2918.759596457256,0.9771764225677402,0.9992725686189784,40.3525992382461,19.767711982044748,2.9704761665093127,0.9989401824522116,1.0137368512359342,16.406005018333328,passed,
2025/05/03 14:15:00,0.7406893721554002,0.6705958022260664,87.56068149738346,109.94814385786954,2.9522069858736764,2.95,2629.282622588007,2914.6845519827802,0.977182880674004,0.9992036316415939,40.339646616876585,19.70201871572271,2.9711122388135465,0.9958767494046731,1.0113509984401903,16.36693862222223,passed,
2025/05/03 14:30:00,0.7376192360602315,0.6721618678383335,87.25537544154803,109.77838477709363,2.955160086947237,2.95,2615.5774711430613,2909.7161988488187,0.977223944243925,0.99946178940015,40.767648246137995,19.60115990641924,2.9778491686229045,0.9945403043009873,1.0046551216146726,16.328127322222226,passed,
2025/05/03 14:45:00,0.7388714872110095,0.6713980335581892,87.42038926274218,109.88875469866746,2.9566431560928983,2.95,2619.891827398936,2908.4712171288575,0.9771245000068112,0.9993372845590202,40.65555247167778,19.734868116809103,2.9796483319539773,0.9928442846174297,1.0053006018472999,16.34539676,passed,
2025/05/03 15:00:00,0.7414001122846793,0.6709892586454491,87.78243435366872,110.26196210979487,2.9593489962540955,2.98,2629.4714149751308,2911.721577387981,0.9770108468065142,0.9992024872208494,40.40545890140336,19.943130921737698,2.977194876675652,0.9944253216108082,1.0103801587758443,16.398323920000003,passed,
2025/05/03 15:15:00,0.7479354931185375,0.6693928496448783,88.82787762530792,111.29249464448053,2.9572294543807343,2.96,2672.1568046344446,2931.125656404726,0.976847265542477,0.9986726460092802,39.598870226970156,20.017111898155573,2.9553507355095547,0.982898090530853,1.0083306985028286,16.570191935000004,passed,
2025/05/03 15:30:00,0.7476058140543388,0.6743494842583772,92.54054886537602,115.6913943371331,2.9612824667914643,2.98,2800.133870298195,2999.0989055629498,0.9773715863672487,0.9985690269438149,39.00536727297547,20.784233585184232,2.9468465463668405,1.0082475634208266,1.0315818773387122,17.173166339999998,passed,
2025/05/03 15:45:00,0.7512408201601753,0.673503649143644,93.17193197793372,116.33989943976766,2.9592740381851304,2.95,2825.372692290323,3016.269950181557,0.9772133973518383,0.9982557899311384,38.57592960884278,20.623371488535174,2.934909194408175,0.9961099840346761,1.0248045426361747,17.287021412222213,passed,
2025/05/03 16:00:00,0.751283811469741,0.6741981149006062,94.06654346657108,117.31798605771297,2.955909597487725,2.96,2860.3882721897926,3037.9443175244996,0.9773875481873658,0.9981718525103013,38.37071595181817,20.62384686396576,2.929781605756122,1.0013744048550028,1.0300184525544427,17.434937911111106,passed,
2025/05/03 16:15:00,0.7451705130769265,0.6776339013638307,96.16380312120704,119.90392731857091,2.953070175114854,2.94,2943.6551131727842,3084.388078022249,0.9777904463655189,0.9981831329248507,38.410256834269155,20.74335428030686,2.9304552237916552,1.0077212090909704,1.02774247733829,17.80123456222222,passed,
2025/05/03 16:30:00,0.7484875209342009,0.6762817770247246,96.30329949447355,119.9340031419749,2.9489386478412003,2.93,2952.5745062703277,3097.3542946690745,0.9776034678282802,0.9979102471434388,38.07960419338831,20.374732010359793,2.9192260383854367,0.995305000219067,1.0205189234246024,17.840868857777775,passed,
2025/05/03 16:45:00,0.7475479583539838,0.6761391928855864,97.1697960666788,120.82131662979488,2.9476743433723436,2.97,2986.055904828318,3109.3755235897347,0.9777451060599647,0.9978038724008823,37.89452862011434,20.705242702800994,2.9220365451504624,1.0049638920430586,1.0308802975150468,17.96734683333333,passed,
2025/05/03 17:00:00,0.7473134492972544,0.6749537246651461,98.04821896007597,121.7766290588267,2.9453073377435963,2.95,3023.2033866492534,3129.2569957456362,0.9777498863170474,0.9976011955362898,37.654637357566806,20.910257384593162,2.9177451973263815,1.0059601501215034,1.0349856600459666,18.12088670944444,passed,
2025/05/03 17:15:00,0.752348386375861,0.672905117883372,98.75019128198993,122.57561057842453,2.9430192073252597,2.96,3045.873043346896,3163.726721888057,0.977494749538495,0.9973573632296004,37.00821779433101,20.783655166536235,2.9015060170310174,1.005237535615333,1.0441353664746598,18.27497137888889,passed,
2025/05/03 17:30:00,0.748857636996574,0.6776596046693482,99.43770649294379,123.55599832215987,2.947154361940344,2.95,3060.608332264471,3176.23355480947,0.9778892943763705,0.9977992002357875,37.02252557104975,20.658485976684233,2.910664588818991,1.0133240637694045,1.0429763837874937,18.380935772222212,passed,
2025/05/03 17:45:00,0.7504996126815806,0.6806386376796931,99.81169214206997,124.20378941226583,2.9540641042115467,2.97,3058.76810733367,3195.966221699902,0.9777298540524154,0.9980020223824015,36.84484348028171,20.327206119384382,2.9088896334939136,1.0136096335779432,1.0415396745592647,18.47688616277777,passed,
2025/05/03 18:00:00,0.7450200702260628,0.6801279618712176,100.55738648398422,124.81446034191279,2.9425037752974648,2.93,3100.0430141594597,3209.335358047788,0.9782014895660777,0.9979107376887196,37.01235218572696,20.188824402711983,2.920634727541433,1.0087466497292272,1.0322569890402788,18.56536968,passed,
2025/05/03 18:15:00,0.7474344344635079,0.6792353391426632,100.71129774578894,124.89562965013373,2.92606406055349,2.94,3122.259204696085,3255.5225915336127,0.978014454992202,0.9975070009181497,36.65250147406445,19.058593772843718,2.8984325020994004,0.999543033177601,1.0269387677708652,18.661798100000002,passed,
2025/05/03 18:30:00,0.7428320433101954,0.6789012346912696,101.02374913315407,125.30703389355443,2.919314075140337,2.93,3150.095811559459,3269.2387497199425,0.9781645910679955,0.997424331709794,36.89624731513275,18.874099608732955,2.8957588696940326,0.9890702310803594,1.0127490022689671,18.740053737777778,passed,
2025/05/03 18:45:00,0.7462254116896576,0.679170076396636,101.33467920871827,125.71066110448264,2.920059486839842,2.93,3155.791580232543,3289.686299333937,0.9780047377100768,0.9973824134059069,36.489250967734634,18.613094964207082,2.8850480795141396,0.988151338518658,1.0155803467749196,18.821178829444445,passed,
2025/05/03 19:00:00,0.7494786257227118,0.6774074847303935,101.4739824718794,125.90554721355583,2.916075765897072,2.92,3168.514199439072,3311.0757484535684,0.9777872318390374,0.9971431318266001,36.07097037171282,18.3683118043366,2.8638146332809025,0.9809373883990652,1.0146583871922652,18.89497522,passed,
2025/05/03 19:15:00,0.7420376597055595,0.6919591615245997,103.31952713153893,128.52328115017025,2.9600895566423757,2.95,3160.135940241864,3261.2237268489216,0.9791851642284375,0.999075606763353,36.109413392237585,20.10796283982674,2.9268937410008475,1.0269212251028155,1.035431229356717,19.00779969,passed,
2025/05/03 19:30:00,0.7573573690933434,0.6943914001995201,104.60871778738543,130.3901021379594,2.98458106861246,2.97,3156.887202900078,3295.7412689923867,0.9787464982814137,0.9993901441373423,34.27227428603166,20.346843715915366,2.8981457679590665,1.0364028742924023,1.0611104571551502,19.258392779999998,passed,
2025/05/03 19:45:00,0.7634982365500637,0.6861758761560064,105.52742441924697,131.16360627511045,2.9754456029041556,3.0,3209.0594215692768,3319.757442751957,0.9785829175643153,0.998721234141791,33.216147161410106,20.874673132983492,2.86777984978363,1.0197319422156097,1.065022841800475,19.426139431111114,passed,
2025/05/03 20:00:00,0.7557234598569313,0.6950189543555167,105.45109983051329,132.10989642785626,2.9770324340154857,2.96,3219.9402178427367,3356.449272566431,0.9786890876269617,0.9992735667250395,33.92488710700824,19.730160382497967,2.841027667854914,1.0008612014836946,1.0262078644076713,19.578124811666665,passed,
2025/05/03 20:15:00,0.7487297765576085,0.7078896543783135,104.6650564340707,132.2047900048254,2.9876250487402394,2.9,3178.7833302868858,3379.8131413806645,0.9784933000814179,1.0000843623478946,35.27885808525501,17.99691477227613,2.8383781548652935,0.9875667610606743,0.9871392086908739,19.594627103333327,passed,
2025/05/03 20:30:00,0.7428340170211533,0.7131064318706114,104.52103475072515,132.22503857745062,2.9924055703523407,2.9,3168.208631620377,3366.6618471562424,0.9788511861328731,1.0005577442399105,35.945837823358346,17.821342953115646,2.8534757995449684,0.9909686936265807,0.9771390664435919,19.554982822222225,passed,
2025/05/03 20:45:00,0.7408002492149351,0.7133637737722066,104.30009548777689,131.90984909812747,2.991048958607848,2.9,3165.1659078420344,3356.8442709592373,0.978962156203692,1.0005909106091913,36.18416396047655,17.850229171032595,2.8570267310962274,0.9920939751064879,0.9752255862617427,19.50765175333333,passed,
2025/05/03 21:00:00,0.7407314173965089,0.7123017678960996,103.98432551279568,131.47421611660104,2.9887289300721442,2.89,3159.599688118087,3354.236326733683,0.978826602633822,1.0004604817550848,36.30733850523289,17.7553557907391,2.854874164062718,0.9895160373958671,0.9733104525348584,19.46809014333333,passed,
2025/05/03 21:15:00,0.7403121281647966,0.7103134611375963,103.52454101191309,130.8560809532012,2.9824221208489687,2.9,3157.0234831267535,3354.6541963131367,0.9786390779091831,1.0002067383940016,36.52863552437895,17.53806806194625,2.8478003777903518,0.9838608771124172,0.9690577494699486,19.420571555000006,passed,
2025/05/03 21:30:00,0.7385147539744411,0.7114028883387029,103.40543377702298,130.66880039570376,2.982650852321478,2.9,3152.9093455994325,3345.0328957325087,0.9788134020495487,1.0003273175572864,36.67411983530672,17.585944400972835,2.8536528930664855,0.9885214904046191,0.9698925073868236,19.38109296444445,passed,
2025/05/03 21:45:00,0.7372177788198648,0.7108002075238239,103.13220286433337,130.2876347746171,2.980242678606046,2.88,3149.2999169145414,3340.753449083361,0.978756563887798,1.0002439241772672,36.92661776064844,17.4941922985984,2.8549143819067293,0.9858851003966502,0.9661439554281194,19.34193402777777,passed,
2025/05/03 22:00:00,0.7381858937031378,0.7093010056875063,102.80662405113887,129.7793194618911,2.977164310973573,2.91,3142.0274230308164,3338.8226255628606,0.9786069608780811,1.0000785459265897,36.89363311095562,17.429779642318195,2.8525816001448874,0.9881697285858227,0.9704986720727204,19.294555469444443,passed,
2025/05/03 22:15:00,0.7370647887539714,0.707898273756759,102.36758325600026,129.18675738677263,2.9710470508013596,2.88,3138.358637559511,3339.905648025797,0.978434981916809,0.9998607164091274,37.2083411454454,17.116516274956542,2.849557144349424,0.9817221717157057,0.9642480907275379,19.247228000000003,passed,
2025/05/03 22:30:00,0.733880633185247,0.7093232244638772,102.38348595952215,129.17060876992193,2.9718997702220253,2.89,3136.960114164282,3332.059807918662,0.9786531991626869,1.0000393323927677,37.53383989274041,17.132485665996978,2.8617901971288924,0.9835879336248338,0.9607359504949302,19.225278820000003,passed,
2025/05/03 22:45:00,0.734081241361963,0.707786206347692,102.08805949296388,128.76318449303423,2.968350503958594,2.88,3135.207518037743,3332.219428326453,0.9784801006126289,0.9998398352244454,37.63870848037376,16.992089382701007,2.8558599442964927,0.9783121717203564,0.9574272225808259,19.197590035555553,passed,
2025/05/03 23:00:00,0.7326091127692471,0.7083600440220058,102.0702022348064,128.72263114856443,2.9693689833526165,2.89,3131.234087316022,3327.4245823533765,0.9786026401206722,0.9999688025374002,37.771143332823435,17.054435024261732,2.8636862350520422,0.9814434487351898,0.9580940434032715,19.178140727777784,passed,
2025/05/03 23:15:00,0.7322970703342059,0.7069933584010285,101.75990288575284,128.29263610247625,2.964168097647294,2.86,3127.9024211593296,3332.738380247609,0.9784487200796289,0.9997996828847462,37.939184970101245,16.745034027581486,2.860610407878429,0.976775183066429,0.9546042032530986,19.150425353888895,passed,
2025/05/03 23:30:00,0.7317875792396058,0.707173703685795,101.72948956756314,128.2225118497937,2.9664347352665166,2.91,3124.93989932342,3324.199876412963,0.9785120860206966,0.9998658452027877,37.96851844506378,16.935253865016403,2.8639117727229415,0.9793135768827592,0.9561528186779996,19.130952243333322,passed,
2025/05/03 23:45:00,0.7309260721269091,0.7064842475924155,101.55181585061563,128.06888443440485,2.9642305432678118,2.87,3124.4927716107127,3322.775624366188,0.9784346842450108,0.9997684062400908,38.16062769133181,16.87745790237181,2.8633877551586764,0.9739628449753027,0.9509649377298284,19.111189900000003,passed,
2025/05/04 00:00:00,0.7342645198263399,0.7055834062267035,102.27494268921627,128.71319609598302,2.9657012505438276,2.88,3145.5366569692615,3329.338603732252,0.9784749543195094,0.9996372690385461,37.61426945641655,17.142166401173327,2.8610894407550376,0.9751843595702813,0.9572075242465439,19.20254565777777,passed,
2025/05/04 00:15:00,0.7348862515487755,0.7053772490385452,102.44595846454833,128.90458627257314,2.96535448172531,2.87,3150.481634342196,3331.7358024729574,0.9785292893496499,0.9996346990074967,37.4746781663179,17.21434808756753,2.860953547260939,0.9761799219447261,0.9593215813803575,19.22207252777777,passed,
2025/05/04 00:30:00,0.7324965957722782,0.7060464459425494,102.23650247607677,128.66740506933309,2.959854781123777,2.86,3146.9753716743453,3335.409402413089,0.97867788513995,0.9997057562771836,37.729742195579995,16.898668290445652,2.8663137093115583,0.9783625200359707,0.9579180464797531,19.18691756666667,passed,
2025/05/04 00:45:00,0.7316669871460051,0.7053524969741447,102.01220556849495,128.41830666750653,2.9561846231060036,2.86,3145.3449996548566,3335.910228685259,0.9786488450864284,0.9996295707750225,37.8808673760828,16.768491370346077,2.86500419160275,0.9755859956042083,0.9551276550226347,19.15978704444444,passed,
2025/05/04 01:00:00,0.7316352702850066,0.704153207534809,101.7466772026877,128.0583489062883,2.9547099441367966,2.87,3135.8879068883857,3334.0166204168454,0.9784863962404104,0.9995243570336777,38.011862703410344,16.694458515046605,2.8703272050646933,0.9740010431460425,0.9547541056366968,19.116691244444446,passed,
2025/05/04 01:15:00,0.7307645349850289,0.7034165216410236,101.51681140817793,127.8020772842018,2.950179212085073,2.86,3135.9527736668656,3334.6133475076863,0.9784904587133526,0.9994417931377511,38.1424242999975,16.565897489425854,2.867125173509207,0.9717292721135508,0.9524847971382093,19.089329661111105,passed,
2025/05/04 01:30:00,0.7320563787618574,0.703410205978135,101.37859154468464,127.72864327443746,2.9553600773561937,2.87,3128.901831885206,3322.1195337676304,0.9783898537030931,0.9994451325212125,38.021814312724125,16.9312415355097,2.8629819286405755,0.9743346942846064,0.9563555171097337,19.065091002222225,passed,
2025/05/04 01:45:00,0.7292324086071603,0.7037547815446732,101.33827677538365,127.69231139160209,2.9509395013673405,2.86,3133.726166606973,3323.060304298399,0.9786036577271392,0.9995142480261922,38.28988491170449,16.786485888274964,2.8665950914913885,0.972580314142566,0.9513333649798611,19.053586248888887,passed,
2025/05/04 02:00:00,0.7285038670211216,0.7041650190385544,101.35437376044037,127.74634396120672,2.95193567709091,2.87,3130.759187180948,3322.5559097026216,0.9786210550183192,0.9995804702164334,38.38775745975766,16.78515743566607,2.872531793927788,0.9729691982969964,0.9504958380830307,19.04977106999999,passed,
2025/05/04 02:15:00,0.7309429097725558,0.7030518042301168,101.15815303683056,127.53273284273057,2.949188132409437,2.87,3129.1172371711004,3326.28958506038,0.9784748933352931,0.9994155057896723,38.12707406262684,16.72394447920105,2.860105137379321,0.9737065183126123,0.9550905151147587,19.03820919,passed,
2025/05/04 02:30:00,0.7312944982617843,0.7040564691473709,101.27246532778939,127.76866187331927,2.9519873630113294,2.87,3126.5224326002026,3330.798096223091,0.9784382323315216,0.9995092037248349,38.101422986187195,16.672438655765095,2.8621968525551327,0.9741645574711614,0.95485665867034,19.061928599999998,passed,
2025/05/04 02:45:00,0.7306394993595775,0.7054025360212669,101.59460447213937,128.21107741403765,2.954891874601727,2.88,3132.4002227213396,3330.9604488718583,0.9785946859655054,0.9996608974581271,38.08118677356166,16.799185597086534,2.8671075379189555,0.9759973786649961,0.9546610921389468,19.098531931111104,passed,
2025/05/04 03:00:00,0.7299248062338737,0.7040888473229165,101.1408899605044,127.68060049518257,2.955192456948574,2.89,3123.404385382662,3312.0346591877005,0.9785289649178164,0.9995669340969169,38.2413709818004,17.1158935437807,2.865914728143339,0.9756430413066212,0.9548539104281445,19.01796092166667,passed,
2025/05/04 03:15:00,0.7283379151119443,0.7022484608497699,100.56752877962526,126.99248968521245,2.9492384079540304,2.88,3117.3581099772277,3303.5225568700735,0.978458776770101,0.9993887098988838,38.53668072361491,17.052934192568042,2.862012530121099,0.9710798062666562,0.9506560654301883,18.93670787555555,passed,
2025/05/04 03:30:00,0.7272104593230967,0.7021180008919552,100.43963747436061,126.8583759549683,2.9441925403162132,2.87,3116.0058069388174,3312.608746680195,0.9784777401074325,0.9993776398914244,38.692994499942536,16.704040398649756,2.863895299200032,0.9688689792340267,0.9474658851462705,18.92707901333334,passed,
2025/05/04 03:45:00,0.7267935912672437,0.703010850524698,100.442201541525,126.9467631883135,2.9431702928014123,2.86,3111.024156264997,3324.2725273042456,0.9784597133668675,0.9994755518599713,38.76951847785666,16.39064258905927,2.8678926434914507,0.9702751937374924,0.9473970621948247,18.940174024444445,passed,
2025/05/04 04:00:00,0.7213534643207421,0.6920071069319108,97.54644635614756,122.91743688172359,2.9114122302118512,2.86,3059.3762768776805,3279.793158046092,0.978166493363045,0.9986070540559622,39.79507607058234,15.795143757981553,2.8737778483836705,0.9548949831146785,0.9361844031978773,18.45593542222222,passed,
2025/05/04 04:15:00,0.7304740673558053,0.6848979099387689,97.55255068548016,122.24288408669112,2.9065891639593393,2.89,3066.1048956686777,3256.3219929707234,0.9779527042256373,0.9978728947008604,38.74968109579707,16.486501499763058,2.865224994574037,0.9520723128928377,0.9507492251289987,18.376697484444442,passed,
2025/05/04 04:30:00,0.7308614738096002,0.6844822028715116,97.464480300281,122.0094783784442,2.9133480392676327,2.96,3053.324760202527,3224.053726737196,0.9781876273113226,0.9980449366876177,38.73237573815252,17.570623415198313,2.878517525536351,0.9761939446172898,0.9752320326599128,18.28818830666666,passed,
2025/05/04 04:45:00,0.7350392982110674,0.6793401308901604,97.01515272548455,120.66697750874958,2.9269829461798302,2.95,3010.1790510458695,3135.2924215991634,0.978507423556,0.9981040518145031,38.6866411796149,19.423596590452384,2.923974191867821,0.991571397807628,0.9992219668839503,17.98769019666666,passed,
2025/05/04 05:00:00,0.7361673368513805,0.6804102803764588,96.69444100500525,120.47107101401672,2.9413600661697163,2.97,2979.1470335925924,3113.6250099362874,0.9783006339443228,0.9983736084782242,38.86230414154655,20.09989580579761,2.9349839390260595,1.0099567467110375,1.01705150188007,17.921036381111104,passed,
2025/05/04 05:15:00,0.7255680916446274,0.6838184290154787,96.58757845284009,120.7639559732126,2.9451670588674355,2.99,2988.1891232079392,3092.6241248973715,0.9787960419910082,0.9988200354186099,39.65385267749836,20.602577677469565,2.94345230130551,1.0120790594911224,1.0038006630254712,17.909010869444455,passed,
2025/05/04 05:30:00,0.7403022399600624,0.6799162304504576,96.44870355760158,120.56556508775898,2.9402016105162674,2.99,2992.944493684696,3120.8966927438096,0.9779398448611829,0.9980240859168472,38.32773509367661,19.904698776434998,2.8857971292000553,0.9867161062472981,0.9994889959456991,17.97592570277778,passed,
2025/05/04 05:45:00,0.7381030288891532,0.6825942594731831,96.46869357896315,120.92607720307106,2.926673004047073,2.99,3003.9122694378484,3175.3446649692714,0.9778843793554483,0.9980669343268038,38.416617949657,18.53988240052416,2.8701262240341556,0.9846742666244391,0.9923280670718295,18.084664454999995,passed,
2025/05/04 06:00:00,0.7268165166004011,0.6857753146896649,97.14249214264687,121.86842403732315,2.929209028650678,2.99,3031.8259553346816,3163.968937582237,0.9785603239667765,0.998503724245369,39.167485701492545,19.290317213328684,2.8998877478708907,1.0013384526169662,0.9941501549441181,18.148778339999996,passed,
2025/05/04 06:15:00,0.7329524517135129,0.6861226291727992,97.77313378478217,122.63627358734206,2.932313670208686,2.99,3045.842513850399,3182.92106095128,0.9784118218437908,0.9984037793013067,38.40231493704283,19.313201086497205,2.8845230218395925,1.0055045983149384,1.005423426004385,18.26468857888889,passed,
2025/05/04 06:30:00,0.7367936720115971,0.6853526144780154,98.25491744712178,123.21786233863115,2.929905703488275,2.97,3067.3395762779614,3203.802629695151,0.9782317623629811,0.9981422273230943,37.87223048281992,19.145285211512807,2.867070550643812,0.9989820080902365,1.0050594606523533,18.373855316666667,passed,
2025/05/04 06:45:00,0.7352440624549131,0.6823255809481276,96.08394106031533,120.46781701463884,2.924850422411562,2.89,2992.3999301824374,3151.9028755143054,0.9782143170370277,0.9982190368402125,38.71089216987307,18.68695150630022,2.882944178950512,0.9782864381359967,0.9827117941850969,17.97116665666666,passed,
2025/05/04 07:00:00,0.7307697863273962,0.6885706689704675,99.35934720239784,124.43716345855779,2.9256765617187352,2.95,3101.269363825182,3216.09823990683,0.9790668063481803,0.9985535774594719,37.939355361627996,19.16082139501563,2.8936855143643707,1.0081253073940768,1.0048779881698875,18.48257433,passed,
2025/05/04 07:15:00,0.7258456192531396,0.6947985901297715,97.45093873138205,123.64958991778227,2.903277046414547,2.91,3061.3785325237045,3335.225191778976,0.9779097176698223,0.9986447095460264,39.32092293463298,14.80936960204774,2.8332070389000235,0.958357150265659,0.942580715332927,18.571112767777777,passed,
2025/05/04 07:30:00,0.7291469507877332,0.6923302740291518,97.96005186668366,123.89794552567405,2.8948167357777885,2.89,3087.2452682780486,3352.2220767908466,0.9779626512587241,0.9982983155815913,38.78922041679315,14.652622922844749,2.8253105526616094,0.9570469417706579,0.9480677319099493,18.64107784,passed,
2025/05/04 07:45:00,0.7328825470809838,0.6934560985487135,100.13802121654801,125.76920421585629,2.8935594339629915,2.81,3141.703311798016,3397.667270296624,0.9784475704835088,0.998367589615566,37.849771604918345,14.434196568974391,2.843921075446789,0.968024044525071,0.9628203653440824,18.922057440000007,passed,
2025/05/04 08:00:00,0.7330583082212978,0.6893283060146582,100.80134947159375,125.64208784662273,2.882469632643542,2.8,3175.353203325474,3395.0162068219465,0.9788391800466612,0.9979993643033629,37.51547326727393,14.630868613227502,2.8571180624608052,0.9715374189116687,0.9711421782754294,18.9388903,passed,
2025/05/04 08:15:00,0.7415496210586567,0.6797362702295687,101.30378046782799,125.02569145547052,2.8651114264667012,2.83,3217.4920024616213,3401.0030165558874,0.9786053801468989,0.9968533734398555,36.35752316968845,14.826437227711237,2.841844800160605,0.9683930029555013,0.988294911253488,18.96272570500001,passed,
2025/05/04 08:30:00,0.7439062856362482,0.6753536311835694,101.36401407942225,124.33973318368191,2.861349449287755,2.84,3223.661184421356,3381.779967842666,0.9786261222375635,0.9964767599561625,36.035087740180735,15.279086941494851,2.8495213211377246,0.9734119180162396,1.0002908357936717,18.900475403333335,passed,
2025/05/04 08:45:00,0.7411109397608281,0.677669249860609,101.38168549024904,124.14941765468951,2.876550601327813,2.87,3205.415396412416,3337.119148716996,0.9790071725745546,0.9969916210813226,36.29746532530964,16.23884885612778,2.87225937364598,0.9874279581804578,1.0073309607531413,18.81993168,passed,
2025/05/04 09:00:00,0.7474941558363418,0.6757855462211888,101.0466579209008,123.59502887404436,2.8824030661456344,2.88,3194.092345218935,3328.9394722059797,0.9785498408778212,0.9967214895472962,35.795735740141836,16.399626352555757,2.8469652184540344,0.9841157892774929,1.0120993082590077,18.802006911111107,passed,
2025/05/04 09:15:00,0.7429578327330488,0.6753028926870522,100.1235184420157,122.56990590461753,2.876152997213504,2.86,3184.6752223883855,3328.6992161351623,0.9783897976595658,0.9966109202365256,36.41096245198249,15.64342753494493,2.831489522133174,0.9647338701732175,0.9868637064249367,18.733461413333327,passed,
2025/05/04 09:30:00,0.7424490349815718,0.6739216337173568,100.13277734307458,122.0834516514048,2.8722099243166244,2.82,3182.7386011800086,3328.341306897919,0.9784755572054663,0.99654847393497,36.52857988790205,15.150120403375391,2.8442984266827827,0.9546871965045339,0.9766553561381794,18.701188329999997,passed,
2025/05/04 09:45:00,0.7246892405492075,0.6834488691510914,100.01210219749603,122.50367312271779,2.887118455506493,2.9,3173.329471546981,3292.93181551368,0.9795063136480752,0.9978656487539984,38.2916864186373,15.866050347428795,2.8754749631851904,0.9772575232380489,0.9686513360656751,18.668862300000004,passed,
2025/05/04 10:00:00,0.7437143690718818,0.6723112197447688,99.81059367805395,121.10891731793953,2.8713776185783364,2.84,3170.9696867685393,3319.4630597820687,0.978460951902317,0.9964788147231443,36.49164256271918,14.800027406126118,2.8431611893948916,0.9509922441251769,0.9740437661834602,18.636483323333337,passed,
2025/05/04 19:30:00,0.7511181081291068,0.6707062456674991,92.39275209055114,113.0474470334258,2.966659109357743,2.93,2777.197926795385,3010.78418815293,0.9768925425521167,0.9984022184964201,38.918995539048055,19.424704414519574,2.954715151472368,1.025346697506698,1.0489935073606942,17.17096986611111,passed,
2025/05/04 19:45:00,0.7508119979338234,0.6706590900630799,92.71461378944142,113.66186176447039,2.9652527818117416,2.95,2796.8295891846524,3006.2419450696148,0.9770645888760616,0.9983124812380428,38.80048407109814,19.79749209278628,2.9486633245762532,1.0167246562051755,1.041365473507149,17.20757401,passed,
2025/05/04 20:00:00,0.754924700667546,0.667105019631374,92.74162815966929,113.64510784412505,2.9386891260154915,2.93,2831.4539781247977,3034.618290535598,0.9771604054026385,0.9976143684157642,38.10814581449499,18.41319524974303,2.912883287167358,0.9628939642185739,0.9959974717231126,17.23856278833333,passed,
2025/05/04 20:15:00,0.7591281714273393,0.6682837072999596,93.18358345738194,114.6596667087467,2.9252058554919382,2.94,2862.1859226246374,3091.435780831346,0.9769569913690451,0.9973164034344845,37.5780929774785,17.154208202811652,2.8728304207859767,0.9419363648763056,0.9792101526295638,17.41556906833333,passed,
2025/05/04 20:30:00,0.7422414730319643,0.6747890127317451,94.50739799943526,116.71481140440305,2.9183491592436517,2.96,2917.6743712798852,3113.2539776871554,0.9781316549170702,0.9980317078268919,38.73347923576202,17.33139458879781,2.9086469573322447,0.954415449606566,0.9687949552501322,17.600354676666665,passed,
2025/05/04 20:45:00,0.7472415918930793,0.6752291584404814,95.08117174181388,117.84385583291852,2.904922695486381,2.93,2952.2106776214273,3177.788389480018,0.9777795737752981,0.9976221969063669,37.99799779901632,16.237889564294296,2.87019001568637,0.9445618325176657,0.9653771797491598,17.80717341333333,passed,
2025/05/04 21:00:00,0.7410582453443649,0.6782586106425437,96.79011712267659,120.12956172264525,2.895009468441624,2.91,3019.749545035952,3228.978074752414,0.9782798035068078,0.9976900471902227,37.971118721899316,16.46759697924019,2.8831583712621716,0.9731552441524102,0.9874671989391226,18.09012562500001,passed,
2025/05/04 21:15:00,0.7398479747493718,0.6817115150825861,98.03452867264564,122.29942570463712,2.897624179872697,2.93,3070.27616512244,3270.4526985290663,0.9781719962275129,0.9976651410911908,37.66714764240801,16.958822360267206,2.8655414556793533,0.9938908260353742,1.006540378253376,18.373049273333336,passed,
2025/05/04 21:30:00,0.7449373483276701,0.687383408746204,100.49537124034023,125.61351634829177,2.9080438082179225,2.95,3131.303725808222,3315.7038927447256,0.9785932759555221,0.9980234208366461,36.2915299864418,17.36219830901765,2.861255636550833,1.006398653114807,1.0216421625470058,18.748180586666674,passed,
2025/05/04 21:45:00,0.7413190058226272,0.6983146237409746,102.84790796003433,129.2156345607246,2.925283415404158,2.94,3181.315020377649,3344.126330225231,0.9795724948840119,0.9991004110556392,35.61572507411629,17.878816602530808,2.8756639036256497,1.0254729123238728,1.0265332152879025,19.088765361111115,passed,
2025/05/04 22:00:00,0.7654486273468804,0.6920929579509382,104.25873421070045,130.9415209093091,2.925090571664799,2.95,3203.3453578705253,3421.7137728525986,0.9786693914416953,0.9984235220742737,32.898426311648024,17.650882261727904,2.826451785671074,1.0230048402557839,1.062601151863554,19.378898,passed,
2025/05/04 22:15:00,0.7677115094081411,0.687060520785309,103.62413130046353,130.43661825182267,2.8965035084852238,2.87,3221.0052851066234,3480.45909420562,0.9781058740925217,0.9975908407197523,32.81969402156342,16.25506638395934,2.790950724955969,1.0011772580298655,1.0499273815525385,19.410815086666666,passed,
2025/05/04 22:30:00,0.7535771603161917,0.6981893168870498,103.93203783178781,131.11713029443857,2.924461194097462,2.94,3182.632994472169,3382.0159128104124,0.9795599219598323,0.999119355661212,34.19052394464951,18.00072983240273,2.8813447285607126,1.0408942119004483,1.0597695186011422,19.198060982222216,passed,
2025/05/04 22:45:00,0.762620928803548,0.6909656985167035,102.39462401221877,129.3140125737901,2.9149732588285526,2.91,3138.6883437390065,3377.086838466115,0.978622036785714,0.9983565519520434,34.06544321499203,17.830139381852376,2.8615913122096615,1.0357017240485107,1.0726135644812937,18.99331041666667,passed,
2025/05/04 23:00:00,0.7621739546888986,0.6896461506884525,101.69372067251074,128.46023075969097,2.9177112299756005,2.9,3104.7148328644157,3332.384740191977,0.9787195023512415,0.9984045107501928,34.497315455034965,18.524004926826844,2.888736959818597,1.0475050393179661,1.085380364078899,18.781597712777778,passed,
2025/05/04 23:15:00,0.761136986849036,0.6906019397712524,100.60789309217094,127.53863384768437,2.9236024513201806,2.92,3052.369473733775,3301.535453255082,0.9786770517763197,0.9987312876042221,35.079994621057175,18.782274131843035,2.907143336523701,1.0600336417754996,1.0951138028232226,18.576292019999997,passed,
2025/05/04 23:30:00,0.760805528731615,0.6896541185226562,98.56975851261706,125.4534637871846,2.925059007382063,2.94,2982.1085613268074,3272.033704008078,0.9782248028942057,0.9988358337110657,35.87938147871894,18.603891294990788,2.904263284678299,1.063732399708556,1.0972977841660199,18.293735166666668,passed,
2025/05/04 23:45:00,0.7609617914083864,0.6726618701483287,96.40039317521682,121.3915142183353,2.870405348208056,2.83,2971.7953366304937,3251.866740317478,0.9780584632387401,0.9971601834772094,36.32849853410421,16.9447870735858,2.908878782150686,0.9920235576393877,1.0418076164883072,17.864432911111116,passed,
2025/05/05 00:00:00,0.7662882356637973,0.6681542721237018,97.02649933341819,121.13380875123703,2.8506202498326583,2.85,3001.116275693277,3296.905320736689,0.9780691711281974,0.9965936248566369,35.507582317573466,15.78381439534101,2.903260802925156,0.9896586038740466,1.0501224544088388,17.95326789666667,passed,
2025/05/05 00:15:00,0.7527467355144128,0.664126022745067,91.30167240979257,114.38970691331619,2.863243426693751,2.88,2780.826430046876,3123.347970431146,0.9780046389923303,0.9976232686066347,37.87136552237823,16.44312442109119,2.98375782645307,0.992515552963339,1.0370391563213632,16.905088542222217,passed,
2025/05/05 00:30:00,0.7737530415656253,0.6656088636314453,94.42048503499909,118.31988708285016,2.8503885786423417,2.82,2913.973682205238,3277.1679965919216,0.9771691539444327,0.9964586527817654,35.26846094786298,14.773905641303632,2.863619870484951,0.9713648513043948,1.0393431840905132,17.647159529999996,passed,
2025/05/05 00:45:00,0.7656537317064965,0.6647329193623231,93.77655822943873,117.30874328874596,2.844946885325828,2.84,2898.868153297537,3239.9645808912614,0.9777656875477846,0.9967026771637497,36.050847809745584,14.739371492605704,2.891844917483461,0.957553929166445,1.0161113784963274,17.46465306666666,passed,
2025/05/05 01:00:00,0.7620147826198339,0.667362715438927,94.70033007624194,118.45253301195088,2.844271294692259,2.84,2935.754204136609,3257.870427548195,0.9781717285742805,0.9968741010074899,36.17124638994422,14.825268040706456,2.8913617734437356,0.9633038978176593,1.0156687517351874,17.616348750000004,passed,
2025/05/05 01:15:00,0.761205789269031,0.6684342761585027,94.4607347872788,118.35000836758103,2.8436808225034014,2.86,2932.839427038441,3263.9772343484865,0.9781566391280894,0.9969667037295122,36.28331738396677,14.464778672237351,2.8783103070499805,0.9562808754890239,1.0060752798306614,17.62176870055556,passed,
2025/05/05 01:30:00,0.7588377059948044,0.6686604044463157,94.13133401049183,117.96388382677125,2.8369743374858762,2.85,2923.337945030179,3276.6708463503323,0.9782823147535253,0.9971098485693524,36.54528942601425,13.771134516988802,2.881027280180679,0.9540643862473586,1.000656458812393,17.589265833333336,passed,
2025/05/05 01:45:00,0.7547908758894747,0.6695347972396679,94.17299939948305,117.95640024913318,2.837560882821172,2.85,2927.9801916387414,3261.4394984644628,0.9786632702979365,0.9973105654313539,36.826806440074755,14.138969283831411,2.8899764287324468,0.9598153053785943,1.0010791424811096,17.562855199999994,passed,
2025/05/05 02:00:00,0.7578452132647411,0.6651353417242877,94.0432055454612,117.39200687373904,2.817060237829021,2.81,2939.9171132690826,3296.240216308848,0.9785924141471093,0.9968120022313427,36.43350669463849,12.37578821938785,2.876153765904495,0.9227433883600661,0.9707104861829802,17.567630849999997,passed,
2025/05/05 02:15:00,0.7610474537734487,0.6642070257570625,94.15107311402619,117.47358010933435,2.812516737069662,2.79,2950.1056555084074,3315.117662879263,0.9784450300129571,0.9965964709859534,36.048566671635484,11.913114919749509,2.8578585806125627,0.9161395357442346,0.9682847595959481,17.62104544444445,passed,
2025/05/05 02:30:00,0.7592325072552695,0.6665562012271369,94.88386872781032,118.42993596859422,2.813467389275934,2.81,2979.046543296869,3331.8051899338047,0.9786861679580645,0.9967239309126336,36.042834730813276,12.028239926088393,2.8520180794609433,0.9221655347670351,0.9705003073267388,17.755375550000004,passed,
2025/05/05 02:45:00,0.7598586903615687,0.6670437758270088,95.0454979784012,118.66478351288217,2.8097790769489714,2.81,2988.225190107019,3354.070893309803,0.9786747280100694,0.9967128842296393,35.923613821668596,11.613677113371384,2.840859386424435,0.9241641879318242,0.9728445443483742,17.820450834999995,passed,
2025/05/05 03:00:00,0.7584863522268304,0.6670293377017731,94.77648377787864,118.31696540249996,2.810080968813145,2.8,2978.388112823522,3346.0725314370775,0.9787251394158049,0.9968026948058538,36.10730148559436,11.52745788593753,2.844880974287719,0.9212986936088859,0.968081599995797,17.772246494444435,passed,
