datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/05 03:15:00,0.7562068824212128,0.6691398329213528,95.3340683292696,119.04846067625256,2.808874646568138,2.8,2998.12033665895,3367.7055366482223,0.9789505307033504,0.9969797471526118,36.20653885447043,11.386305125756248,2.844879242747009,0.9293069383068882,0.9719935992210023,17.880806899999993,passed,
2025/05/05 03:30:00,0.7570377330048645,0.6687812604505785,96.05267399969662,119.77117501839207,2.803480000867457,2.78,3033.70964888438,3393.5446812426903,0.978986980383774,0.9967399750844174,35.83182106389093,11.17749583003153,2.8329947801465,0.9276959068531735,0.9724195643157384,18.018678975000004,passed,
2025/05/05 03:45:00,0.7560381679724605,0.6689325507529746,96.35899064279167,120.05143717446302,2.802721487088589,2.79,3046.9404573891716,3397.72179019519,0.9790741290535147,0.9967134156662093,35.81403333890179,11.217268949223815,2.834932470830537,0.9277578167093838,0.9716099349605671,18.06259335833333,passed,
2025/05/05 04:00:00,0.7542445300806311,0.6693472524272984,96.73408452680248,120.40251239102466,2.8010802451364087,2.78,3067.112261451801,3399.2229252853904,0.9792976205149815,0.9967034929765909,35.7511922457512,11.442090514138945,2.834070850443871,0.9322296426813094,0.9743585486480323,18.112723749999997,passed,
2025/05/05 04:15:00,0.7565191170119598,0.6674465277302376,96.14274211567806,119.52564051804303,2.793301191304909,2.78,3037.391740995625,3416.5639898737836,0.9791892915770013,0.9967366396925745,35.7977186130188,10.379346349571502,2.8392147758581054,0.928586786825573,0.9740302841313211,18.02784223166666,passed,
2025/05/05 04:30:00,0.7592965666457908,0.6656636521431719,95.66778684272879,118.81882461325871,2.792223644796404,2.78,3022.4213484765405,3404.35286409538,0.9790830184091657,0.99661246304448,35.60094715218715,10.284738005525528,2.8314884655823973,0.9227256364160349,0.9719048125419044,17.94499091611111,passed,
2025/05/05 04:45:00,0.7612375095834478,0.6649570789778252,95.77590510546385,118.83434448136015,2.78966880612603,2.76,3030.4609919525,3411.357673436301,0.979066272797112,0.9964815683453925,35.3019151261272,10.25412220967479,2.821666827679534,0.9258622834404416,0.9780080263894564,17.970540585555554,passed,
2025/05/05 05:00:00,0.7589214849193898,0.6656537165033508,96.12240455198817,119.14594168249398,2.789955741896313,2.77,3040.4622723512775,3414.251167927113,0.9792401883648806,0.9965793843928966,35.478756933352244,10.269942318746685,2.8324123914563852,0.9267587258310257,0.9759962710185583,18.008364825,passed,
2025/05/05 05:15:00,0.7659482176509773,0.6650151247411138,97.71318400894016,120.80270789924928,2.787607179139074,2.74,3104.9230470094117,3460.7870797696924,0.9789656027191259,0.9959955599073594,34.2602960679332,10.585762421747017,2.804896748211896,0.9400616797288107,1.0001849572253478,18.302620685555553,passed,
2025/05/05 05:30:00,0.7599776861904984,0.6685109723566952,99.02246952199998,122.25513449101364,2.794847110522985,2.79,3142.757227190151,3461.156631304172,0.9794146550014718,0.9962907636877962,34.49017385733926,11.836374201883679,2.8323642867638195,0.9779062440400415,1.0309503182055055,18.456929565555555,passed,
2025/05/05 05:45:00,0.7545586947388543,0.6716669515776577,98.68139715740134,122.43479726482046,2.801035516317164,2.8,3148.611191838578,3451.3032632411396,0.9794014121708344,0.9964916675057647,34.9191872623418,12.039046463165194,2.8106291394880416,0.9677469991305326,1.0109821912032642,18.486594793333328,passed,
2025/05/05 06:00:00,0.7524236132982335,0.6704227274969694,98.94857208238176,122.46631550290182,2.7888473563305722,2.77,3166.054795097629,3475.4460623404216,0.9796650058810056,0.9964044992007287,34.96675781030914,11.177637719970186,2.817288174029145,0.9576194676851494,0.999993725226749,18.522132108333334,passed,
2025/05/05 06:15:00,0.7490125144687719,0.6741474017677278,98.66126237853881,122.76261206926723,2.799876492250022,2.78,3155.8949356397607,3479.7786958712827,0.9792837859944107,0.9966570208119917,35.48465675379515,11.265089203572566,2.805540578397378,0.9597462539129689,0.9943502463112514,18.579066611111106,passed,
2025/05/05 06:30:00,0.7463815705226058,0.6767633123854262,98.96669010144032,123.43279495341861,2.8044553391569518,2.8,3174.2427400136353,3484.825548111916,0.9793223800156411,0.9967809823386459,35.522201900906026,11.66366046577626,2.793664637301224,0.9685842371409151,0.9983138041982935,18.675059614444447,passed,
2025/05/05 06:45:00,0.7353173194656502,0.683322686522033,99.15288037839217,124.33635826388307,2.8132910018644743,2.85,3190.252162268799,3479.105669027412,0.9797294276176816,0.9974074635326461,36.43756787548705,12.17990925632016,2.7942164137930647,0.9803893570729304,0.9915390197431542,18.762844374999997,passed,
2025/05/05 07:00:00,0.7321761730404531,0.6888750668705841,99.64527598441684,125.27781801713067,2.821968428291855,2.81,3191.1143564914164,3491.217964313839,0.9800849299981801,0.9980655588292984,36.65231103350649,11.980141609478236,2.8005860531860125,0.9843163509649587,0.985832705184887,18.85733083666667,passed,
2025/05/05 07:15:00,0.738932533047488,0.6896613773203525,100.22458090299384,126.0135566552672,2.8298415829910586,2.83,3202.559909531797,3497.4711395419154,0.9798975803107018,0.9979874795415501,35.70545766636772,12.343753931192358,2.7819442144507645,0.9871456075710688,0.9954784208680721,18.96002647,passed,
2025/05/05 07:30:00,0.7366994204718956,0.695911771712498,100.7555436691459,127.17237272595446,2.8389317113133115,2.84,3204.01944704529,3514.1587745550073,0.9802528981735826,0.9986819087793505,35.7732544092113,12.122465873502446,2.782505949654768,0.9917016574326539,0.9906768818871687,19.072449195555553,passed,
2025/05/05 07:45:00,0.7409051737547119,0.6948242322680216,101.36748032657816,127.68532649258908,2.8368764880660136,2.82,3222.0781402195307,3528.699665545728,0.9802425767964068,0.9984873163178252,35.07951960189758,12.169807019856563,2.7792125612461867,0.9958925217819659,1.0011709239801732,19.151122833333336,passed,
2025/05/05 08:00:00,0.7413616911488173,0.6941695822616535,101.6333368089509,127.87548725732417,2.831973832658358,2.83,3234.1892433197986,3538.2123112041713,0.9803873638179073,0.998416608192261,34.87569949279208,12.056404279537421,2.7798750416044005,0.9976188119113969,1.0044915934959848,19.17926398666667,passed,
2025/05/05 08:15:00,0.7450687329171578,0.6941884481011186,102.0266549374514,128.34678195533996,2.8335240701868503,2.82,3243.8491644587525,3550.4628211800878,0.9802615479972965,0.9983157128590484,34.35298201365444,12.075808635581273,2.7714050670659365,0.9991436697867505,1.0104078857595353,19.251846551666667,passed,
2025/05/05 08:30:00,0.7467279758229295,0.6946452625772969,102.460274882491,128.87277181019198,2.8364902736576916,2.8,3255.452325944883,3554.1092089724875,0.980246289869253,0.9982883216260653,34.07968497254323,12.237605114096688,2.7693582823328415,0.9972496621811043,1.0101666775014815,19.315255061666665,passed,
2025/05/05 08:45:00,0.748725081859666,0.6936374933417939,102.52729753026406,128.86945516596188,2.833592572137815,2.82,3256.3645875964085,3564.899152548163,0.9801438389174557,0.9981629745055168,33.82460269458063,12.066655476050414,2.768284480612626,0.9994513676731976,1.0159308353995606,19.328682266666664,passed,
2025/05/05 09:00:00,0.7485258283757457,0.6936360539508006,102.65676111783196,129.0065270530583,2.831774948572521,2.82,3261.5855769760237,3569.2405111618427,0.9802231109081644,0.9981632558641298,33.78719425692796,12.00830756087533,2.769677590276514,0.9996695621191077,1.0162475316408484,19.343362194444445,passed,
2025/05/05 09:15:00,0.7493199273094739,0.6932901566224601,102.69154252019462,129.02737709347014,2.8312099198653393,2.81,3263.215863098694,3568.7020513564466,0.9802290625160087,0.9981207040250445,33.642373499176124,12.097559148207786,2.7683847725164275,1.0021170691295764,1.0201193990227655,19.342593771111112,passed,
2025/05/05 09:30:00,0.7481535492124647,0.693334615305605,102.89632300217872,129.20957071543373,2.8368186745099164,2.82,3260.862386979172,3557.0978820798687,0.9801487520149437,0.9981410770117742,33.91992482836261,12.440552118492974,2.786359411858842,1.0009424390921329,1.0178818340983717,19.341317013333338,passed,
2025/05/05 09:45:00,0.7490451226834947,0.6922110817976972,102.76811613569768,129.0195689408157,2.8268530353414336,2.82,3273.107479271827,3566.167581472476,0.9803663977574207,0.9980070013923265,33.5645264332285,12.20351320459697,2.7684937393466593,1.0015236779571237,1.0208966189771846,19.333625465,passed,
2025/05/05 10:00:00,0.750275669459911,0.6924941662164892,102.64871477849505,129.02685430249758,2.830083149410195,2.8,3268.9857803905584,3561.929283251857,0.9802314044665034,0.9979925131470025,33.47167936553736,12.356237001658966,2.760557476793273,1.0003918521776043,1.0206496849776547,19.33205761666667,passed,
2025/05/05 10:15:00,0.7510862958939628,0.6917394173346778,103.50158245484918,129.69436134369752,2.8239729320885525,2.81,3294.1092512538266,3584.3065364053246,0.980472581925679,0.9979139183084661,33.1029948216523,12.127789456542702,2.7732212058387473,1.004272112634439,1.027736430933899,19.424460000000003,passed,
2025/05/05 10:30:00,0.7565998177137171,0.6910279979205979,104.03007616472154,130.27226477990683,2.824601698439949,2.81,3307.2951379308693,3606.0031227315026,0.9802255582852509,0.9977047785514013,32.33991875570307,12.044701828360783,2.761841664954402,1.0050314271843652,1.0363293032473397,19.52731400888888,passed,
2025/05/05 10:45:00,0.7596419382260856,0.6917453465833121,104.76619840370017,131.11423969309868,2.828724735139054,2.79,3323.853377406043,3615.9457033629997,0.9802300269502229,0.9977011582873436,31.774015744222307,12.229901016788478,2.760633530728977,1.0062177538790396,1.0411094355153698,19.63078131666666,passed,
2025/05/05 11:00:00,0.7664544896552775,0.6654952813620933,95.98200491913003,119.31269141355556,2.7826077030997265,2.69,3047.6446260672083,3465.370342601805,0.9787964732068912,0.9963155705113981,34.54515932542173,9.40447426864796,2.779449222592672,0.9313796236003954,0.9892474447759277,18.123165622222217,passed,
2025/05/05 11:15:00,0.6587331023257211,0.6107599707383379,69.30092412551065,87.6079648331854,2.6792451342709196,2.78,2307.7593390018883,2820.6066999666436,0.9754382135065961,0.9947211421270618,41.15466325719208,12.61701168807052,3.03407918866503,1.0405988600284297,1.0543742097984907,13.740149756666666,passed,
2025/05/05 11:30:00,0.5336112033319195,0.5666383498838997,57.51395753427777,73.66368650416624,2.5116214886338235,2.53,2188.799137250293,2605.8545872447708,0.9744905712739906,0.9905137863070317,45.610760757171356,13.340843399644646,3.1978540314690744,1.0678478875528248,1.0317639155556684,12.042355325,passed,
2025/05/05 11:45:00,0.4933474190614147,0.5474142731548453,54.85506516903965,70.15443778844885,2.4280517413737,2.54,2238.336591433637,2581.2702771495287,0.9749115507563066,0.9877218001435762,46.06189903445289,14.024532764559453,3.2306898315997845,1.1110559846841173,1.0536540561061507,11.70225485,passed,
2025/05/05 12:00:00,0.47977597555581025,0.5479973803967477,53.76432119355061,68.74769393250706,2.4073066750936354,2.54,2258.8881178966208,2541.9109616599862,0.9744231910291064,0.9861160260089986,45.95737005028553,13.806831942331737,3.234523363003491,1.1208593909429652,1.0438236380150183,11.55699567,passed,
2025/05/05 12:15:00,0.46776994425053353,0.547496564047426,52.86515890137437,67.58676946772525,2.3873107950102606,2.54,2276.8495076172317,2510.241176408073,0.9743595005674095,0.9849299678654605,46.04793305666166,13.58566558970742,3.2396532589538394,1.1220601235987147,1.029250910262742,11.428273266666661,passed,
2025/05/05 12:30:00,0.45401295009038295,0.5464105711750019,51.697049544757185,66.23266908721085,2.366516680049927,2.52,2279.15189648663,2486.251202113999,0.9741358505761545,0.983915837208229,46.41942818480238,13.172750193209243,3.2495347070652136,1.1306111468928528,1.018612392252641,11.277405919999996,passed,
2025/05/05 12:45:00,0.4367581798043005,0.5460983717149267,50.54050400085752,64.70758271997501,2.335240127809804,2.52,2312.798670888027,2450.520082730946,0.9740906113094242,0.9820607580110607,46.55512076047548,12.688880649125922,3.26005402957595,1.1413326991064796,0.9989409044300027,11.123493095000004,passed,
2025/05/05 13:00:00,0.42954996326180367,0.5489368200285051,50.12315940230877,64.06702284139966,2.3257585538452985,2.48,2343.286980592111,2416.127976509266,0.9735500314130687,0.9805482705551887,46.22301149188264,12.813575242789392,3.2629676345315297,1.1527191381687518,0.9910954859731562,11.069250047777782,passed,
2025/05/05 13:15:00,0.4222464870089753,0.5504015411322339,49.66996012287191,63.449453666324466,2.3153409661639337,2.43,2365.354005239072,2389.471189358432,0.9732528414287505,0.9793960459814469,46.14005763156759,12.703161296574763,3.2678123743725567,1.153075023592257,0.9759215065399945,11.00904156,passed,
2025/05/05 13:30:00,0.40415769928523065,0.5536249968185482,48.54688304355741,61.974971540982,2.2841260285625857,2.43,2417.7106262006405,2342.744116968417,0.9729988529615174,0.976898703967571,46.06711059822196,12.45000221703533,3.2731866391994777,1.1794594653039614,0.9601395773457285,10.873478586666664,passed,
2025/05/05 13:45:00,0.38836092395152955,0.5558856538818058,47.390428073463355,60.57082638249187,2.2571742106629054,2.4,2452.1513382653475,2305.1233857119273,0.972694273953066,0.9747992353668095,46.192845860823,11.892109391461622,3.275263706530192,1.193848239158171,0.9388660055691791,10.737997819999997,passed,
2025/05/05 14:00:00,0.3665268649001477,0.5600043715270784,46.214072904425755,59.00007895351343,2.2167725519473276,2.29,2522.391782413041,2256.458380543517,0.972975647305364,0.9719419610701542,46.44609170058545,11.666332903879395,3.294442286913177,1.2338866691590753,0.9228209504879803,10.593623871111111,passed,
2025/05/05 14:15:00,0.37350233911682207,0.5566708157648198,46.813631131568414,59.781258935682594,2.226462609470118,2.42,2499.0333488445654,2283.878443478043,0.9739261267848202,0.9737247007616373,46.71044976196798,12.216490264866303,3.2947240219047527,1.232131079688146,0.9405800224459911,10.648974269999997,passed,
2025/05/05 14:30:00,0.37159104983814467,0.5625650727669592,46.61921545365601,59.42133322146487,2.227477587545315,2.39,2533.7102420709034,2237.741410229654,0.9728269884620028,0.9718744404278907,45.92728711465817,12.337256279474458,3.282061554386593,1.2242966803217272,0.9213449764981502,10.628301615555554,passed,
2025/05/05 14:45:00,0.44752880736630973,0.5493432287707596,51.69142312427625,65.96332257816412,2.355977789897553,2.6,2332.2812233965255,2434.5194840260597,0.9742184852366985,0.9823717021287859,45.9779307321515,13.988752307932645,3.2628022991436363,1.1348623541870368,1.006941217404253,11.230476595555555,passed,
2025/05/05 15:00:00,0.5640766271886388,0.5805564880813039,60.85665020879708,78.2605915538273,2.572853080434258,2.73,2243.671219766451,2585.0961168316185,0.9744444385138926,0.9911030321423382,44.06103108656361,16.89756912324464,3.1867856138061907,1.0945976171663687,1.0636846338088526,12.423708916666671,passed,
2025/05/05 16:15:00,0.7041264817401668,0.648686577119574,73.3564858917916,103.38737179848107,2.7113403071497255,2.82,2363.1783048859998,2987.0422035518595,0.974690495094932,0.9963669440545462,39.30597258739896,15.567636507347633,2.9438143773870125,0.9895289451816512,1.0306489786005486,14.506268516666665,passed,
2025/05/05 16:30:00,0.6955456637681142,0.6516059148026401,74.74060861998733,104.50091865674246,2.7132670342782923,2.85,2391.5405319444612,2982.7127561894854,0.9763276582321387,0.9971485612405352,40.54602823479257,15.643882852784733,3.0106142658291164,0.9871015145008954,1.0118988856375346,14.581784280555556,passed,
2025/05/05 16:45:00,0.7003240675864393,0.655786800357395,75.38257308224833,105.33370360646789,2.7313769676475377,2.84,2386.2526975089145,2992.297037908788,0.9762463907974825,0.9976282798945404,40.716545482965564,15.776146985375323,3.0103315616075284,0.998755849923292,1.02307232970958,14.69084686666667,passed,
2025/05/05 17:00:00,0.7034814169174703,0.6644063079152718,76.40126310614008,106.87975214511104,2.759641903817017,2.86,2375.0142756867403,3003.2987579410405,0.9765579003367784,0.9987454094176466,41.460487655748004,15.939493711301639,3.0246303261271152,1.0151009027607565,1.0310809987101668,14.842218019444445,passed,
2025/05/05 17:15:00,0.7096592587859673,0.6624663210798036,77.14853965078272,107.29976314323012,2.7619898994091017,2.85,2402.073571703516,3009.4400844784086,0.9764704756445403,0.9983408084557222,40.7342805761361,16.250099707865086,3.0103057540595914,1.0175140636719477,1.042417204766627,14.946546058888893,passed,
2025/05/05 17:30:00,0.707649288559599,0.663025263802083,77.32969625615128,107.23191178122991,2.770543330579878,2.86,2404.5526717649673,2986.2572742019147,0.9767377150164963,0.9985237945340374,40.98125365800743,16.824741278124428,3.0200532161651297,1.020703330232737,1.0413169320816766,14.93547254222222,passed,
2025/05/05 17:45:00,0.7116353359898249,0.6567079551339868,77.05688218100151,106.18088253749934,2.7582496422408043,2.83,2417.9068313980097,2984.036552323724,0.9763718687735359,0.997675460354453,40.166377886619046,16.472175049776517,2.9977234815348592,0.999573282656242,1.0316636610466552,14.89990840555555,passed,
2025/05/05 18:00:00,0.7109981417306186,0.6623388268189341,77.17789850888707,106.58167082261858,2.770900801527218,2.88,2402.0894787805278,2995.047401191525,0.9765202779808002,0.9984369881421017,40.817077241393655,16.029340594829215,2.9950377301440256,1.00272391698779,1.0260329251123563,14.954930906666668,passed,
2025/05/05 18:15:00,0.7152977058764911,0.6624859150238304,77.97467964328538,107.20026941506228,2.7761369152934714,2.88,2425.527022426872,3001.820856921946,0.9766302312137308,0.9983414153695919,40.456297921274746,16.170545912991738,2.9854453649843538,0.9995978621665321,1.0265839090656514,15.067060799999991,passed,
2025/05/05 18:30:00,0.7185231789023979,0.6567028613209601,78.40616718353282,106.83232471849186,2.7552273611069715,2.78,2452.59848680429,3039.9736392086884,0.9765402606151591,0.9975977061943845,39.70604854918262,15.137674618185729,2.9866968424519333,0.9969232213323592,1.0337507299134836,15.13328500444445,passed,
2025/05/05 18:45:00,0.7056309676583907,0.6628788376667418,78.58754657919695,107.08640371232174,2.78592982231457,2.81,2421.775415679224,2981.9998138391484,0.9771593976392764,0.9988178342994811,41.24280148496322,17.292373238749093,3.064093024613751,1.0689789043785494,1.082094502495096,15.054538564999996,passed,
2025/05/05 19:00:00,0.7076745193145136,0.6589329319759591,78.00815334219473,105.94711770893686,2.783158569973369,2.79,2415.2011183555937,2965.6052054021743,0.9767517824279901,0.9983475885880341,40.82626715128102,17.326474037479514,3.04814276355263,1.0599926641582635,1.0800307322839817,14.97563723333333,passed,
2025/05/05 19:15:00,0.7012912027950935,0.6629611127104295,77.43105502774597,105.3880724891731,2.793056324537975,2.81,2383.2537032260434,2950.071264010228,0.9769729902925869,0.9991171082133562,41.753135440964584,17.278580126347688,3.0618151749141,1.0743017715816365,1.0800191972672555,14.896277030555556,passed,
2025/05/05 19:30:00,0.7028920610766596,0.6575126175849934,76.88503345789424,104.15087286553982,2.7839573749500564,2.79,2385.282628880599,2936.8024324729236,0.9766250873323845,0.9984482618245091,41.23356007273468,17.1204037475528,3.0454027023631034,1.0563989111866223,1.0704885389170269,14.816457956666666,passed,
2025/05/05 19:45:00,0.7056547403522693,0.6555547660567747,77.32136547688003,104.20563960878924,2.7861897056787384,2.84,2402.620199394157,2930.304574673591,0.9766317568746032,0.9981655747353099,40.83738694797282,17.491513795950716,3.0418939760117136,1.0564838816982438,1.0755647078843005,14.858540106666673,passed,
2025/05/05 20:00:00,0.7211636477822668,0.6516163897004604,77.69807366869284,104.24459568550131,2.7800737419079016,2.82,2428.0580105532576,2967.648344477523,0.9757973280582275,0.9972155278672422,39.219661234160334,16.655802407886675,2.9756949348248543,1.031538091455312,1.0737149502285899,15.000461556666666,passed,
2025/05/05 20:15:00,0.7174749167184354,0.6551562758326303,78.38755403727315,104.92438443887531,2.7922849898510806,2.82,2433.3011510732244,2960.5954729254813,0.9763285193561215,0.9978081637656533,39.88179995818053,17.10399394922665,3.003378988077699,1.0486196601864717,1.08070263700793,15.061296580000004,passed,
2025/05/05 20:30:00,0.7255334891596974,0.6514554673733409,78.34545891790192,104.43530889046814,2.7750734037484444,2.83,2451.588236489442,2999.0497194538434,0.976008484532381,0.997143205079403,38.97798612673463,15.461458126405013,2.954079423697637,1.0055846208917314,1.050011362830654,15.125920424999993,passed,
2025/05/05 20:45:00,0.721427436578436,0.6544675425948664,79.14891582827202,105.15257270162688,2.7788892385910637,2.83,2466.042233089775,3006.3634397047267,0.9767286708691064,0.9976804032511175,39.65033990998267,15.197179966044606,2.9796155098707184,1.0010842165017821,1.0351462471905999,15.207209233333332,passed,
2025/05/05 21:00:00,0.7315725073904283,0.6473694455395632,79.494681645708,104.7670860879804,2.7585292293489414,2.83,2504.115270962903,3040.0955488041254,0.9763549285388547,0.9965392377800828,38.17365227746631,14.125336318393462,2.935749486767887,0.9720422704271025,1.0249395683662728,15.293867600000004,passed,
2025/05/05 21:15:00,0.7277287470283493,0.6476600952645843,79.70466133875145,104.68106865319328,2.756225888584688,2.83,2509.482408318019,3041.271749156368,0.9768155261456513,0.9967846656601652,38.65506248333777,13.660318898725343,2.9511422187120853,0.9612408056440442,1.0077276354220874,15.299132309999996,passed,
2025/05/05 21:30:00,0.730226597881642,0.6452350456447098,79.99025897840437,104.52723620639573,2.751843534169621,2.81,2528.507775762533,3041.8480310495397,0.9768977264230249,0.9964499952720762,38.22303710795583,13.515750187949712,2.940261520519023,0.9508761840570533,1.0017231837265632,15.328747610000004,passed,
2025/05/05 21:45:00,0.7291742882176984,0.6471165024195037,80.10759943020535,104.5656282376203,2.7579352944830644,2.8,2522.185151360784,3044.848474458934,0.9769910422954375,0.996782911735053,38.547497439637965,13.3959541384307,2.945900435044461,0.956936001788541,1.0035850394639703,15.353518522222226,passed,
2025/05/05 22:00:00,0.7245281588951715,0.6515309023615418,80.65847712074476,105.15288881219674,2.7740266596851404,2.84,2522.8989578013975,3022.9463736728717,0.9775672476538096,0.9974873444518991,39.2938512977324,14.301642290840013,2.9718525805427167,0.9770236783108378,1.0123661081482276,15.384322799999998,passed,
2025/05/05 22:15:00,0.733325397332233,0.6473885911365008,80.63437724046595,104.69714567446245,2.770727592903495,2.84,2537.093090905749,3027.6878053715604,0.9769906107647308,0.9967235483351345,38.28931051867988,13.867987750115674,2.9308014025087803,0.9490916393267534,0.9977091593589282,15.418491977777784,passed,
2025/05/05 22:30:00,0.7337043192900712,0.6449558809808975,81.03782378033635,104.61728992815074,2.7592057228004223,2.8,2557.1600288812087,3049.773720987292,0.9772325769019228,0.9965066012049822,38.099366280037074,13.043222731904136,2.932782323686147,0.9395207241685899,0.990077220864351,15.47068369,passed,
2025/05/05 22:45:00,0.7325705639193777,0.6494865413195243,81.4593970797929,105.17400067202003,2.7793717729911207,2.85,2547.4358361239933,3037.616629393336,0.9772943714936742,0.9971002759287583,38.61539577124736,13.809797073119732,2.9493481578807623,0.9600463124936246,1.0036535276690266,15.52293717333333,passed,
2025/05/05 23:00:00,0.7343530895970195,0.6478517487421074,81.59764537509776,104.9510780772216,2.774317821486323,2.79,2556.9922798450975,3048.7588167138574,0.9773048856061306,0.9969138838506187,38.373553628356106,13.351819470528149,2.940652402923636,0.9550728087021108,1.001640576482637,15.552135170000005,passed,
2025/05/05 23:15:00,0.7275582964800592,0.6513432788591873,81.34916325445576,104.6892725054012,2.788017713145401,2.84,2531.579670610626,3023.9821025337515,0.9775498659316801,0.9976145680240733,39.32090453322025,13.89633466639058,2.9698256785419597,0.9740926175210737,1.0083740710914288,15.489004629999995,passed,
2025/05/05 23:30:00,0.7310554695224554,0.6474398194890567,81.19013133412628,104.00690341912741,2.783382445338894,2.82,2540.7611394532323,3015.1768853239114,0.9773215447324517,0.9970696342866201,38.712612251027956,13.876897353456828,2.9507894847872493,0.9628898789991097,1.0047284008669675,15.464300365555552,passed,
2025/05/05 23:45:00,0.7337193586239457,0.6465971814275556,81.11722807164847,103.72077349037859,2.779725304138433,2.83,2539.9879858516683,3033.693857314759,0.9771448664560062,0.9969644007502796,38.51996911895064,13.111039212316749,2.9348823874173497,0.9552869683825824,1.0001774305829934,15.49330445666666,passed,
2025/05/06 09:15:00,0.7557384446773184,0.6727133501883371,99.68536435483017,118.6265307981548,2.8478595212101827,2.94,3183.4572125701093,3377.0178599325945,0.9799436501487775,0.9970289154645179,33.58502425560338,12.740595759591056,2.747639084737621,1.0156099217899472,1.0439576956439578,18.68331139888889,passed,
2025/05/06 09:30:00,0.7379090800150304,0.6744081622314735,98.14881174955819,117.63118995804341,2.834232345822194,2.84,3161.0878760429214,3357.893067582699,0.9804612957158535,0.9974465706835542,35.66885377782732,12.343837873063952,2.767099277788143,1.0080156048098885,1.0150982986860049,18.476306652222224,passed,
2025/05/06 09:45:00,0.7449551866361106,0.6738066530559068,98.44235109614503,118.14119648437472,2.83994108394315,2.85,3161.306789237251,3353.0715495092645,0.9801755923367076,0.9972379602314141,34.99090866604326,12.917137330085882,2.759794471470612,1.009804295203751,1.0261865973551443,18.500450680555556,passed,
2025/05/06 10:00:00,0.7401798274205846,0.6729747314889039,97.49641096733042,117.42802995903898,2.831340484342331,2.83,3137.82760416278,3344.737901803849,0.9802284150095663,0.9972794445779533,35.77764073283829,12.67882177313818,2.769384014784006,1.0069854824283946,1.0193457174280693,18.354350159444447,passed,
2025/05/06 10:15:00,0.7432696242121846,0.6715168738498993,96.8609407030281,116.88324570503254,2.8319537575158313,2.8,3106.96768309172,3324.4036933717707,0.9801077554785155,0.9972597032038423,35.771936264241056,12.743566640179818,2.7751042608968834,0.996572527526314,1.0136994564587345,18.21334633555555,passed,
2025/05/06 10:30:00,0.7473318197232286,0.6703790300994957,96.35592885612013,116.39167079741875,2.837431760540961,2.84,3066.4477235793843,3298.0605203911146,0.9799711778204976,0.997359164185146,35.780164791360505,13.183313559554081,2.7952815705119214,1.0017391452253848,1.0242373033025338,18.05885783166667,passed,
2025/05/06 10:45:00,0.7528370586646437,0.6691328138741502,95.27491910869101,115.55392987499324,2.835049106224892,2.79,3022.2012620398286,3296.8724748716263,0.9796008129422537,0.9973221055395672,35.626827840234284,12.618680040165195,2.7820132339739527,0.9906558940506954,1.020209996840029,17.91488435000001,passed,
2025/05/06 11:00:00,0.7510372181417075,0.6691780271612414,94.35370527232415,114.66562189659997,2.8460053759244373,2.83,2967.224936863484,3235.9277339758883,0.9797511804439657,0.997738481240329,36.30520399515834,13.56759650814266,2.8202595010267766,0.9940029235637964,1.021041209165439,17.654205848888886,passed,
2025/05/06 11:15:00,0.7516127859389206,0.6639083850235337,91.72532073060526,111.83069895633055,2.8371435239222524,2.82,2878.0731121252866,3188.95306691585,0.9794269634535331,0.9976708826879406,36.70007519920749,12.865151563634658,2.827751176016029,0.9647159241763837,0.9966030874871216,17.213024033333326,passed,
2025/05/06 11:30:00,0.754171532039316,0.6631133131913086,91.24009573082768,111.54173624998093,2.8391937647745715,2.82,2854.4637697882563,3177.451358618621,0.9791555860675092,0.9976096279475488,36.60152912563114,13.133711438561413,2.831309630085254,0.9672785566350549,1.0033398687850332,17.125775822222213,passed,
2025/05/06 11:45:00,0.7524310960958058,0.6668768704456219,92.60454770377393,113.53641562416061,2.8462968238371134,2.84,2891.48843706625,3201.987048255286,0.979169741705366,0.9977140875806243,36.76777969049638,13.680736760389983,2.84622051553583,0.9805574029750016,1.0129412233982087,17.34383992,passed,
2025/05/06 12:00:00,0.7596449573290384,0.6680973863411036,93.54984799440865,115.06816176370344,2.843211418620566,2.83,2924.1770948369976,3254.483146323505,0.978820388287196,0.9974193018369579,35.89108043618999,13.412562726966275,2.8179341655529844,0.9882955124435171,1.0295115229809269,17.56723734944444,passed,
2025/05/06 12:15:00,0.7661081146931382,0.6715220292015734,95.45062394970901,117.79752004426108,2.8462688500899107,2.83,2987.962936321727,3314.5813737649496,0.9786201979884058,0.9972035425731754,34.909683042836775,13.801384971921605,2.7902605189389096,1.0115496256695176,1.0592820606241156,17.938735546111115,passed,
2025/05/06 12:30:00,0.7670688852971003,0.6678376543818255,94.41189770085266,116.68819148073904,2.83274414563894,2.8,2962.4041214721638,3307.5164065740905,0.9785465275179517,0.9969487097157306,34.909820798651864,12.994824695811333,2.789536683837824,0.9804207963672034,1.0327610293645664,17.76108066944444,passed,
2025/05/06 12:45:00,0.7574221386461272,0.6711620778780069,93.62190655600538,116.41871119671788,2.8356739537957965,2.83,2936.02111942102,3273.691387973197,0.9790466192801107,0.9975718090701587,35.99863427612863,13.393805545166076,2.810085514153425,0.980695325278455,1.0191385574493745,17.608720017777767,passed,
2025/05/06 13:00:00,0.7548985134082624,0.6700332828473735,93.0276675900699,115.91610104318137,2.831403746899615,2.83,2918.16435714005,3251.1296932500354,0.9792224466454577,0.9976131381367852,36.29557863074776,13.481520128422053,2.8245999172939187,0.9700225757966164,1.0072423567896382,17.46776228999999,passed,
2025/05/06 13:15:00,0.7574128418269728,0.6676209175727722,92.09071791163704,115.0121598876921,2.8257358247972144,2.82,2883.820079220175,3243.1910240119555,0.9789531256585245,0.997469753388732,36.23292412790392,13.14981526775452,2.827069787177027,0.9625132125116759,1.0052465014235663,17.31331477333333,passed,
2025/05/06 13:30:00,0.7588370407046147,0.6676495185661948,91.02135724670289,114.27145888109663,2.8302813237688307,2.84,2838.5341737340486,3223.808966981199,0.9785729773349323,0.9975760838805325,36.41731904789976,13.268158964254788,2.8279841817268605,0.961535921398931,1.0058445735623855,17.15813656944444,passed,
2025/05/06 13:45:00,0.755619838357682,0.6614868167562278,88.53728943445589,111.32574577791637,2.816606666259072,2.83,2758.626676426404,3169.4806261254594,0.9785267597926747,0.9975153894338653,36.98916404057776,12.749740454677001,2.8532028807284604,0.9388670641145128,0.9849563463027461,16.697146546666666,passed,
2025/05/06 14:00:00,0.7454932559589038,0.6567087796311344,85.85817886440006,108.33477576395371,2.8053700801226436,2.77,2678.4570590187677,3111.1366283697434,0.9783989996179365,0.9975820885688139,38.06225201987543,12.292170832331593,2.8862537964615416,0.9183783327745678,0.9587351726911644,16.24195290666666,passed,
2025/05/06 14:15:00,0.746579368426015,0.65775889646152,86.56979246998566,109.07913234538621,2.8120399975182595,2.8,2701.0739081116103,3097.6418474536704,0.9786321370335779,0.9975654387542326,37.7643037905398,13.352948047966045,2.8887789546594633,0.931928818637649,0.9727000729389778,16.306220638888885,passed,
2025/05/06 14:30:00,0.7425395217677767,0.654411546566532,85.62617712092286,107.75179223107709,2.8031437228130147,2.79,2671.9655639364064,3081.4501956118283,0.9786090677683112,0.9974925254854583,38.087017693759904,13.099429613056023,2.912070914714445,0.9323626297644096,0.9725635709912006,16.12765127111111,passed,
2025/05/06 14:45:00,0.7524471636465088,0.6489375061552085,84.9262734983925,106.73365025841359,2.79883340859891,2.75,2646.3848257660247,3097.520090335332,0.9773924759173183,0.996679203022935,37.1883813157299,12.50889194777442,2.8954444169848585,0.9279248263306894,0.984999767552695,16.076232974999996,passed,
2025/05/06 15:00:00,0.73781969549594,0.655681815836882,85.03299740638182,107.17209444685453,2.810970699067085,2.73,2628.1641398535303,3069.5359999293105,0.978393978027616,0.9979229368139251,38.72198988043603,13.669202176652993,2.954787342605291,0.9730345007624255,1.0077526265287766,16.016068145,passed,
2025/05/06 15:15:00,0.7436786012720359,0.6530325908936038,84.8622873278374,106.81248849748467,2.818055603514515,2.78,2624.503806297333,3041.819261193703,0.9779092033553654,0.9974411616995118,38.01604166075836,14.760241622211758,2.9436882687052712,0.9838397705518188,1.028667893231191,15.96801347166667,passed,
2025/05/06 15:30:00,0.7511216085654611,0.6484504986167118,84.18886805472633,105.93840302578094,2.812857453446445,2.78,2618.964023443182,3038.722599520156,0.9771431120420749,0.9966643252533712,37.13540284883541,14.421286576310214,2.905881389800267,0.9581454531070775,1.0159444954844639,15.914265986666674,passed,
2025/05/06 15:45:00,0.7452469658832,0.6496360829952241,84.43745126221734,106.16352969489736,2.8087714286108842,2.79,2624.799989396168,3039.691886992874,0.9777316240338987,0.997017077276769,37.78112086120702,14.19371266623659,2.9308621629119416,0.9560973765260107,1.0057635218340644,15.910262939999997,passed,
2025/05/06 16:00:00,0.7427867526699501,0.6515221539577506,84.34075329354337,106.25294135643293,2.81136454947195,2.78,2609.4994330234526,3050.862973429888,0.977683005102854,0.9973431321791232,38.26883158404775,13.853695350238677,2.94579915753478,0.9614326576571537,1.006426455526459,15.913342206666659,passed,
2025/05/06 16:15:00,0.749286726964076,0.6462654334945389,84.27959846219552,105.81536693661708,2.8037201007132615,2.78,2623.6203824064164,3051.132886318062,0.9771089749692894,0.9964441497652973,37.184865570051066,14.051581894885006,2.9259084456986955,0.9587707550118366,1.017492606847137,15.910419806111104,passed,
2025/05/06 16:30:00,0.7389154001644972,0.6552476241941194,84.33171766660807,106.55947531702114,2.8231265722337477,2.77,2591.1980376771335,3045.745724865793,0.9776917986941134,0.9978733600798745,38.899104465687685,14.33316055888529,2.967571586444076,0.9860562419350658,1.0231129038019438,15.913805722222214,passed,
2025/05/06 16:45:00,0.7439414658628614,0.6514867771490989,84.30779858233736,106.25815588701903,2.8149109732128426,2.78,2604.6602569502716,3047.696024876321,0.9774602441142873,0.9972719891724566,38.084779862794356,14.32204852381592,2.947719126870334,0.9791887495386697,1.0264189801203194,15.91087972222222,passed,
2025/05/06 17:00:00,0.7451026487816799,0.6506318294127534,84.20509629831945,106.15050191332796,2.8117884990892943,2.74,2599.8026090831977,3062.170099406535,0.9771851811242874,0.9971359581853846,38.041668448905966,13.823847367062417,2.9476594897064947,0.9731838283183964,1.0227041445804155,15.920269743888893,passed,
2025/05/06 17:15:00,0.7430561154178121,0.6536238956230169,84.2893512319278,106.47062523517025,2.8229679167798962,2.79,2591.169171311525,3048.1068091345146,0.9773218949603643,0.9975439804378842,38.430986479979154,14.456998742578117,2.9578562985727967,0.9883390580376686,1.0323925353221413,15.919495166666664,passed,
2025/05/06 17:30:00,0.7421829629976566,0.6532017432135956,84.29814738265222,106.442124867573,2.82261268621663,2.79,2584.6099145992666,3056.843471038174,0.9771203420599717,0.9975185387401041,38.59739501979679,14.229081633324066,2.9737837650911505,0.9906596142478565,1.0344188621128378,15.923637894999997,passed,
2025/05/06 17:45:00,0.7343893059894188,0.6565034303263715,84.83230966892414,107.09162516105755,2.8256450874981494,2.75,2602.561370196583,3034.4099864308973,0.9781633687582654,0.998122269435283,39.247054239001194,15.006360173531439,2.9958377040654276,1.0021477233478855,1.0331150532719398,15.928080422222221,passed,
2025/05/06 18:00:00,0.7448578643900531,0.6505252593777409,84.53913957567634,106.46202960614383,2.816192936789659,2.74,2607.7286080356466,3049.7371308179136,0.9772195329004182,0.9970717058823992,37.944689344017746,14.61113321304413,2.9608300076499594,0.9878146129801085,1.0380022940274616,15.932515053888888,passed,
2025/05/06 18:15:00,0.737449298820822,0.655813756174739,84.74383429722131,107.02527426524877,2.8309061852949187,2.78,2590.6144612611365,3036.7750040611922,0.977638262301313,0.9979493232386569,39.10518448965406,15.074395934878277,2.9992962050778402,1.0050561365272441,1.0405979285473945,15.930611644444445,passed,
2025/05/06 18:30:00,0.7460765557079183,0.6510967520096517,84.49339904773515,106.53566065328154,2.823246670014419,2.76,2600.236336762923,3043.984135567237,0.9769653169296282,0.9970822527209878,37.96644155620629,14.877872635300552,2.9605696216194497,0.9890886299922081,1.040120573323993,15.935026653333338,passed,
2025/05/06 18:45:00,0.7452666708091996,0.6504802339264069,84.54517828841149,106.53303353857027,2.8206594281137716,2.78,2603.4413990093026,3045.2718171958745,0.9770024140067536,0.9970227873212026,38.082778715814435,14.704628214464044,2.9665045805100627,0.981176111674232,1.0317633818306886,15.93309619,passed,
2025/05/06 19:00:00,0.7456960213734883,0.6505134751849225,84.66676981248298,106.65477028397501,2.81813050778418,2.8,2613.4734979560676,3043.60942392653,0.9772407549843478,0.9970191960380071,37.88333219930446,14.830797263239157,2.9575553101422325,0.9820033223254033,1.0331045675448736,15.942397967222218,passed,
2025/05/06 19:15:00,0.7453682270960629,0.6511878852507937,84.93054100876424,106.9592358874053,2.8212234633057527,2.79,2620.748013805584,3037.011444436753,0.9774129437943978,0.9971006938105232,37.95216556997888,15.076790174970421,2.96061789129078,0.9787005872322022,1.028412338190648,15.961803733333326,passed,
2025/05/06 19:30:00,0.7495487705976591,0.6497552534172281,84.71662585886422,106.74875790362623,2.8173364255799433,2.79,2619.4201408432805,3050.876918802887,0.9770229345535414,0.9967908670326115,37.60888499917455,14.425327911201343,2.938986232610855,0.9593071036831461,1.0146703689147931,15.975134449999993,passed,
2025/05/06 19:45:00,0.7456127610305621,0.6528750271615418,84.91768799835923,107.1761991404766,2.822987855374682,2.82,2616.8000019617043,3046.962474460481,0.9773824488925208,0.997269842228179,38.1144818850864,14.817553693913636,2.9543018615981746,0.9778063415267868,1.0258526897000433,15.988732686666662,passed,
2025/05/06 20:00:00,0.7475444043918293,0.6510300311424102,85.06206393132435,107.1800187713309,2.81856835609621,2.82,2627.082143839495,3051.7673641395304,0.9772948663051039,0.9969805053563239,37.87458252546768,14.539507867604275,2.95033045900521,0.9619287794128474,1.0137235730389733,16.006225522222213,passed,
2025/05/06 20:15:00,0.7496263400243334,0.648702342724392,84.8809474799806,106.83053785464273,2.8139365660224183,2.82,2635.4208715036625,3039.46628935808,0.9772969979391508,0.9966440869002912,37.380296744759846,14.801624013381613,2.9330500274373925,0.95676707939834,1.013529158602017,15.968772490000001,passed,
2025/05/06 20:30:00,0.750258001965184,0.6493194403137137,84.57723858056883,106.6545124595928,2.8145955838933356,2.85,2627.3261211578642,3039.224373754483,0.9772271449578438,0.9967085660859671,37.42758887163439,14.560488839230402,2.9200319522882863,0.9488156212086313,1.0051470852772022,15.949047998888888,passed,
2025/05/06 20:45:00,0.7448166132299233,0.6508253460145343,84.39669473943067,106.58571938332352,2.8078371154256256,2.83,2620.8181689035014,3052.2795186922585,0.9776062414556865,0.9970871220934356,38.071310504867405,13.701541877868737,2.9321290276692453,0.9387567168522774,0.9869389686166455,15.929134246666667,passed,
2025/05/06 21:00:00,0.7472045380841544,0.6487581380635612,84.19714457228156,106.25628342080894,2.806794308508649,2.83,2618.07996426117,3047.82590727654,0.9772906240503941,0.9967693551913209,37.81533588839801,13.63995195035646,2.9263795645317474,0.9292170212402187,0.9820139898032889,15.90303235277778,passed,
2025/05/06 21:15:00,0.7444110942518873,0.6484383840302764,84.30099798698458,106.25970231067281,2.802469006759711,2.82,2627.4984100962006,3039.918059500551,0.9776983778735979,0.9968287237643733,37.89936929964663,13.791412224741029,2.933806199797774,0.9293719092042343,0.9795369686157535,15.882759004444434,passed,
2025/05/06 21:30:00,0.7462162998894672,0.6543489936493078,85.56033943169427,108.11737157829974,2.8143036765354434,2.83,2652.692570467607,3072.3711108268963,0.9778516044704663,0.9972789132950609,37.94965814655223,14.060164342282949,2.9289070393241676,0.9493925850192756,0.9957335054815822,16.11206776666666,passed,
2025/05/06 21:45:00,0.7499624245808546,0.6531015474166165,85.99467086164204,108.49254572242934,2.8156438873918046,2.84,2669.3570747725544,3074.9041690991075,0.9776659866630438,0.996959436885569,37.56217268102297,14.199790749601515,2.92161478977621,0.9404410768306637,0.9920452811058542,16.173794058888888,passed,
2025/05/06 22:00:00,0.7546696195118783,0.6511645435588572,86.04526439228529,107.67584012608948,2.817478206321413,2.82,2678.3344090442256,3080.372874037324,0.977467689015737,0.9967099074727314,37.11057066181826,13.54116277940691,2.889111408331677,0.9293403676350199,0.9848506355508924,16.225032266666666,passed,
2025/05/06 22:15:00,0.7487236328862124,0.6527614718425993,86.6294123603967,107.3304775979878,2.8285922217642456,2.84,2681.28338084507,3072.9399259085317,0.9778800099606386,0.997222306163649,37.852042642355684,13.537879293384162,2.92122693391767,0.9450216089862721,0.9895000681382972,16.276351287777775,passed,
2025/05/06 22:30:00,0.7450566607724216,0.6536268443490816,87.16934619284581,106.91944323184002,2.840951513943429,2.83,2689.558022118475,3052.377870347267,0.9782828164113051,0.9975767243769399,38.209152654471886,14.088163355468724,2.939045445762336,0.9666466458428945,1.0034507920007394,16.312561466666665,passed,
2025/05/07 09:00:00,0.7429483813850565,0.6682992311219993,96.14245311865272,114.95508919927173,2.8297848838536104,2.85,3087.7742620936,3286.7113717133407,0.9804987946843371,0.9972992867436434,35.76130325502882,12.623995144846544,2.7736992005631445,0.9945417185104353,1.0112960250057044,18.03842308888888,passed,
2025/05/07 09:15:00,0.7518671393814598,0.6657993496699435,93.89716110579973,113.59116120028784,2.8227415764112846,2.88,3001.0829299112597,3272.5917853171854,0.9799228411843316,0.9972442431868686,35.64581368203539,11.574058388988098,2.753578464411254,0.9540117688666949,0.9835017403291707,17.708962455555557,passed,
2025/05/07 09:30:00,0.7473557599780513,0.6702208961585207,92.89797868038411,113.86013288937295,2.8249941305084434,2.87,2941.0029491708146,3266.7272087830765,0.9800223994515367,0.9980187843581777,36.59886419853318,11.814287646626822,2.786611971944575,0.9738320542826768,0.9961845306873838,17.536801259999997,passed,
2025/05/07 09:45:00,0.7512278076410066,0.6687466251027417,91.73942610320793,113.60737664334323,2.8190166661117693,2.8,2898.6519002863934,3256.979950486695,0.9796022673255842,0.9978520766076697,36.5098892545535,11.743826743067471,2.785801927226848,0.9568626577251435,0.9872325994122905,17.352828777777773,passed,
2025/05/07 10:00:00,0.75335530188602,0.6684733066008863,90.98730129086019,113.7069153392686,2.8201376179928435,2.83,2864.236337093844,3223.7185853162214,0.9794807774859156,0.9978487131715388,36.40376165629784,12.817865809997743,2.8013149898227847,0.9619763183480756,0.9975642118653417,17.16887069333333,passed,
2025/05/07 10:15:00,0.7496430947110085,0.6692968112292127,89.74673225002908,112.98145437116708,2.812290688312275,2.82,2823.8576115144815,3217.7791903328475,0.9796213729776007,0.9981880242707571,36.9137994610886,12.405017360187983,2.8041422390397757,0.9619181054009693,0.9933510751595181,16.990838919999998,passed,
2025/05/07 10:30:00,0.7503946228008296,0.666688652074691,88.90313820564057,111.86040279795705,2.812330349172705,2.84,2788.9415150433406,3189.311034464499,0.979468384406231,0.9981304082094336,37.027151007574744,12.548844531842626,2.8185740539892485,0.9587323675707929,0.993108895382321,16.81282108,passed,
2025/05/07 10:45:00,0.7517125893940438,0.6632128676126078,88.03692491884479,110.6629007215356,2.808381389457956,2.8,2761.5056736961824,3161.770002384268,0.9793708894761181,0.9979421264887546,36.96121946648106,12.550958809785907,2.8240610085187536,0.9480199924083832,0.9872045117250493,16.634817173333328,passed,
2025/05/07 11:00:00,0.7480608774112307,0.6599676747748291,87.3046589302889,109.53747951411908,2.8057158290033883,2.8,2734.006957815139,3129.3509108884855,0.9793045366835357,0.9978234404061411,37.20069889840923,13.103158815473009,2.858277817502932,0.9605308492512441,0.9998724770078732,16.450915983333328,passed,
2025/05/07 11:15:00,0.7447601495799521,0.6593431680520501,86.3120792086761,108.52179928184695,2.8038616090285355,2.78,2696.625915003382,3115.5668340459097,0.9791981423556313,0.9980007625286538,37.55909096400212,13.142883984361792,2.8722522299203384,0.9759569602183594,1.0130271647159752,16.296584113333335,passed,
2025/05/07 11:30:00,0.7476002395307757,0.6584719047858326,86.38054476015476,108.56047196176166,2.811050695766088,2.78,2692.438070615652,3100.4572324640244,0.9788672700947206,0.9977961136295934,37.262188097137475,13.903491945379644,2.878276634028195,0.9862640554389294,1.0280086254377738,16.284122372222228,passed,
2025/05/07 11:45:00,0.7489705043818007,0.6586333309136642,86.17537639136822,108.49516864488724,2.814839652440027,2.79,2684.998198703571,3093.572891802468,0.9786622628153461,0.9977566071134543,37.20357012808469,14.10074712243135,2.871166020750429,0.9845078552865283,1.0278057612961058,16.265751040000005,passed,
2025/05/07 12:00:00,0.7506099597480301,0.6581295617297296,86.0834818811696,108.47258693451117,2.815302121046958,2.79,2684.5450321158064,3090.750469959888,0.978522688857777,0.9976313663907197,37.04939676164407,14.119827157140438,2.863306536201574,0.9761630214840785,1.0218569928582169,16.25920167666666,passed,
2025/05/07 12:15:00,0.7518918197039566,0.6553403419602739,86.07877247587022,108.25911746006105,2.805272161640995,2.78,2694.6211411752074,3094.775299121084,0.9785684383678995,0.9972937701425888,36.70343307275072,13.911599395444748,2.860696388720472,0.9696277395497689,1.020097463384652,16.24083266666666,passed,
2025/05/07 12:30:00,0.7506173565512103,0.6565548595897096,86.00974361847737,108.36178013859985,2.809298116015097,2.81,2687.723449416807,3088.9418253788726,0.9785756247042681,0.9974565598193373,36.90850946044175,14.160839554200326,2.8662174917316836,0.9753718340432349,1.0234514845109957,16.228374873333337,passed,
2025/05/07 12:45:00,0.7503529585477432,0.6565717659831446,85.91565655886812,108.3290958317162,2.8077900859110545,2.81,2683.0484217736143,3092.2828931481154,0.978554469871395,0.9974807140071441,36.92136086533139,14.088111479444837,2.869405624862129,0.978569589263709,1.026717906825398,16.215918008888885,passed,
2025/05/07 13:00:00,0.7478361190460057,0.6571289119637643,85.93157607117628,108.44765766657967,2.808300698487697,2.79,2690.4170562897207,3077.324526072531,0.9788373973303501,0.9975619503143052,37.17229085563987,14.30922643221842,2.8690810295846014,0.9668610416325996,1.0113165660966863,16.197552714444445,passed,
2025/05/07 13:15:00,0.753523863766798,0.6540202135918024,85.59215223197414,107.99825648583429,2.7992590696934916,2.79,2682.300540555541,3101.7325423271814,0.9782745403010924,0.9970943273373751,36.57459085575392,13.449324013532054,2.8537637244438026,0.9559770151498528,1.010254447476806,16.191007066666668,passed,
2025/05/07 13:30:00,0.7471387988360713,0.6581121883610143,85.51201325116182,108.27627470419316,2.806693170914747,2.82,2664.588343210232,3097.5819795163948,0.9785359236148113,0.9977445381868253,37.43384957196809,13.725862271409527,2.879390136694481,0.9767123474188778,1.0201158659630805,16.172644094444447,passed,
2025/05/07 13:45:00,0.7406515971966198,0.6599103667214553,85.74345478878944,108.61232432320682,2.806906557634864,2.79,2670.972558272462,3086.3231856209713,0.9791104321136589,0.9981137690537106,38.04893091064267,14.052260201968334,2.9031497581095587,0.9818180737422962,1.0161789628193703,16.160191177777772,passed,
