datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/07 14:00:00,0.7528912496248941,0.6532559150080388,85.56121658554011,108.05388249438745,2.799517179947969,2.78,2680.2912368136917,3087.8664431355296,0.9782888971244785,0.9970147740997519,36.53086322213666,14.041078331027476,2.8667720564753925,0.9633693753549873,1.0189785009655554,16.148056521666664,passed,
2025/05/07 14:15:00,0.7451456117061701,0.6572599989887707,85.54498372842454,108.36202206189766,2.80364594271431,2.78,2668.30786242258,3085.033041856148,0.9787433977319046,0.9976927678182572,37.475250895115444,14.17686647732932,2.8943353771325318,0.9803064545940884,1.0233884044477572,16.130330883333333,passed,
2025/05/07 14:30:00,0.7492219188299979,0.6556494284075838,85.40613840096219,108.23318502265516,2.8029515050473472,2.78,2670.0463105239323,3082.7250718593205,0.9784489544260656,0.9973680757154456,37.03441120213015,14.212388165572657,2.8764350422176426,0.9699549841459105,1.0194374705074163,16.12473920444445,passed,
2025/05/07 14:45:00,0.7496682078088965,0.6549152234021388,85.28190485115913,108.11453725999044,2.800463020972601,2.79,2666.6855384926243,3084.8680785888155,0.9783655201981057,0.997282875506417,36.972454589514136,14.083106835820404,2.877247835904072,0.9673192057669413,1.0183130399262614,16.10701321777778,passed,
2025/05/07 15:00:00,0.7489963512683591,0.655219344540678,85.14686805985939,108.07733297457187,2.7992010008589494,2.79,2659.7953926077407,3090.242627191839,0.9783169876424834,0.9973437073915031,37.096115822970816,13.912700800723394,2.881023885358832,0.9695942226290348,1.019849966212207,16.095512179999993,passed,
2025/05/07 15:15:00,0.7397164272799501,0.6604643488992172,85.17182233941362,108.54050086018664,2.809037933159667,2.78,2641.7067161076093,3083.988346059829,0.9787176415637502,0.9981902850792146,38.351015526084886,14.111477383179059,2.9188196754507434,0.9843919888766117,1.0186591715842648,16.08369462333333,passed,
2025/05/07 15:30:00,0.752984196240587,0.6542946583285646,84.72806957609109,107.82629810592121,2.7998963484844186,2.77,2648.0494825226347,3090.1215048216322,0.9778684536104539,0.9971153766356996,36.756215870061034,13.847665633056472,2.863122817954509,0.9626144409603857,1.0186631080934354,16.066283994444444,passed,
2025/05/07 15:45:00,0.7450234386296483,0.6573104783251265,84.93552715246055,108.22363497497523,2.8007218436567354,2.79,2645.983001114832,3088.3869208303345,0.9784426279649308,0.9976834546595766,37.61230413714594,13.971730119686496,2.8966913203136317,0.9765824436701932,1.020917655049354,16.060375099999995,passed,
2025/05/07 16:00:00,0.7380841137156601,0.6607066292562438,84.73688565078902,108.33897075727974,2.799204222795254,2.74,2628.3768612627305,3102.881875662509,0.9787900090701143,0.9983269016393085,38.458911133796384,13.503823622026248,2.9196467463236297,0.9919305136406313,1.0251391433650476,16.042963658333324,passed,
2025/05/07 16:15:00,0.74072733058557,0.6621632367018059,84.40109760671541,108.30298343132173,2.807530042026907,2.77,2611.6868548004636,3098.366251398348,0.9783970693240761,0.9983895483292516,38.36300778565697,13.731110033909962,2.9053094093346146,0.9961551581861863,1.0309938364904934,16.031145637222224,passed,
2025/05/07 16:30:00,0.736924113100794,0.662504723374312,84.66823419046962,108.53944153407996,2.808083041822301,2.77,2615.017117618419,3089.8150240042196,0.9786965880033236,0.9985429467810448,38.661130434676394,14.185161995454173,2.9331061123762026,1.0106976341075307,1.0412914429225781,16.01964239333333,passed,
2025/05/07 16:45:00,0.7482430152885914,0.6559760144821011,84.50301459681545,107.98726731136877,2.7998597560399214,2.76,2630.5492405602636,3084.7066678164456,0.9780538982098591,0.9974613052727401,37.21194013043094,14.328830337623097,2.8921707438856603,0.9892122382819254,1.0404105967101605,16.00191501333333,passed,
2025/05/07 17:00:00,0.7482092810708525,0.6562465442572828,84.42688769704903,108.0329459092616,2.7981956421194143,2.79,2634.37017539097,3082.1728875347294,0.9781651999693591,0.9974648160054717,37.17203811306551,14.305296272765727,2.8817906492362617,0.9814923900644381,1.032275497982777,15.99600588666666,passed,
2025/05/07 17:15:00,0.7488562940567406,0.6547849935391048,84.36343532496835,107.88430568855858,2.7890307615528873,2.81,2636.7331090426724,3095.8409411577786,0.9781932748283203,0.997311714434395,36.95866349262679,13.958166182621317,2.8811720401357443,0.9861868854663408,1.0400086931938692,15.988325368888884,passed,
2025/05/07 17:30:00,0.7501121616193084,0.6570564886328216,84.86483175347458,108.72775670454534,2.7978809898916035,2.8,2649.737407393616,3094.8960865740323,0.9781898507032073,0.9974121193302791,36.953331026655675,14.352086496527514,2.87442212631866,0.9812947441127473,1.0339260362562412,16.072800846666667,passed,
2025/05/07 17:45:00,0.7476698080022292,0.6564075797724059,85.41528969099436,109.18262124414215,2.794683595955058,2.79,2672.0142597684717,3088.2889900520418,0.9786089144962038,0.9973609484378516,37.02483472914988,14.670231019690808,2.891109002253428,0.9774308367119289,1.0281553843153637,16.098225,passed,
2025/05/07 18:00:00,0.7422946932645741,0.6606399330296946,85.49079068299973,109.5696026964225,2.7993950306098396,2.79,2660.9285274238327,3100.647967884445,0.978858805543045,0.9979870059802631,37.81431278574353,14.393519570088412,2.908656985866701,0.9907741740090859,1.0306964877836644,16.128928609444447,passed,
2025/05/07 18:15:00,0.7431048977710778,0.6543691583299667,84.03457290218829,107.13387253419191,2.7947028942902894,2.79,2626.821563440026,3060.166223039075,0.978435042878482,0.9975030240241997,37.680437856461175,14.091148021660382,2.8991236471439374,0.9660522242319922,1.0116218462123692,15.893441226666669,passed,
2025/05/07 18:30:00,0.7441170680887748,0.6506764118125459,83.4062649596203,105.83120032116427,2.79170565979346,2.81,2614.9128177871603,3047.7381871793023,0.9781229090200887,0.9971624745346611,37.47529610607322,13.725407713828737,2.8891934377577724,0.9541787288223238,1.0033393286496277,15.808454859999998,passed,
2025/05/07 18:45:00,0.7475909001647485,0.6498234027207929,83.36702208289802,105.38111732881463,2.799143293018866,2.8,2621.016024151518,3024.772364814414,0.9780884827325164,0.9970189266539626,37.19032599392527,13.86090981480768,2.8624053401097167,0.9340328046590876,0.9854182350579785,15.803370702777777,passed,
2025/05/07 19:00:00,0.7411086848656087,0.6520729694489543,84.18229753486966,105.85314938729167,2.7979756345642923,2.83,2638.8056383695525,3042.6489768339407,0.978783553456678,0.997524581655145,37.84700363785662,13.597609142210997,2.893023033038043,0.9524274623126049,0.9935149890675065,15.896571582222217,passed,
2025/05/07 19:15:00,0.7457750128412624,0.6512882621474197,84.21291110674115,105.53470744200236,2.8045434220001635,2.83,2640.9495132326624,3041.6965983046107,0.9784181630837882,0.9973158158478571,37.4974397338842,13.419800793362564,2.869278271675495,0.9421354585442034,0.987410800000306,15.937227771666667,passed,
2025/05/07 19:30:00,0.7441243957098133,0.6499609859715794,84.31132247608758,105.10834924314345,2.7966405834576205,2.79,2644.095522871911,3062.54659384853,0.9785841898972837,0.9973547994035534,37.63139478795944,12.474082416638812,2.876624728990181,0.9404492169896522,0.9841448470075739,15.959426938888882,passed,
2025/05/07 19:45:00,0.7469244103375732,0.6503619700935639,84.53651293077223,105.00900668246707,2.812566126242288,2.81,2651.8727215694357,3030.0196545401022,0.9784585748636486,0.9972728834814568,37.40567273202918,13.40513982256717,2.8610360236381185,0.9377841373137377,0.9823269312954994,15.980698029999996,passed,
2025/05/07 20:00:00,0.7480595374349329,0.6484177873153182,84.68459818141297,104.619296452703,2.8104391579922825,2.82,2660.678457558129,3033.0866803541494,0.9784479399924997,0.9970868860023725,37.26128199242624,12.986953879708533,2.856705812215675,0.9287319183345436,0.975052976232044,16.0019805,passed,
2025/05/07 20:15:00,0.743629856811362,0.6506099281130967,84.82322235281389,104.53184773304203,2.8147714853768067,2.83,2658.5138430062107,3036.0489479088756,0.9787557540168464,0.997535691217059,37.85892934840935,12.670752722894427,2.8668147665314727,0.9325406282974334,0.9703708997999982,16.028892965555553,passed,
2025/05/07 20:30:00,0.7470109335400268,0.6478986759447841,84.79456428859059,103.93859612337405,2.815689412821767,2.84,2662.1982709499357,3028.9481465043086,0.9785271595701951,0.9971962206520089,37.4770528418825,12.56420831324439,2.8551522843188306,0.9244784353712852,0.9674016310150091,16.024500714444443,passed,
2025/05/08 11:00:00,0.8106236056670153,0.6692220425532011,82.30921809762756,110.7866013773674,2.7878348187017616,2.81,2620.7217370747408,3296.467316836013,0.9747599196596386,0.9967959083393018,30.866790075395297,9.951862903704463,2.464932015423965,0.9162657090953411,1.0242502764150327,16.496145673333334,passed,
2025/05/08 11:15:00,0.7520076119580803,0.6835502522688538,92.3845107706524,121.65884181641681,2.7528508916051373,2.8,2974.969662704001,3488.534305666553,0.9801468980015393,0.9981749211284298,35.380618768047334,9.565206925032886,2.6965946075197795,0.9499692672586236,0.9848296866412973,17.793062662222223,passed,
2025/05/08 11:30:00,0.7452660348038399,0.6892001534761721,95.05701355186675,124.84502629824087,2.762979068011023,2.83,3070.743260342428,3514.9626928211906,0.9806632915959628,0.9982672862527717,35.1835984539194,11.47193970231299,2.715862766762752,1.0102203001857495,1.0344322578366265,18.196167696666663,passed,
2025/05/08 11:45:00,0.7513655722580427,0.686109817290246,94.02222624097654,123.09255905014568,2.7742327923537284,2.83,3011.3217055426016,3455.7861153232575,0.9803471382757898,0.9982481362398586,35.182860563862775,11.976136821866463,2.7293145856559144,1.0017978165066228,1.033898079206104,17.941262588333327,passed,
2025/05/08 12:00:00,0.7621710390144241,0.6800848651775828,92.46048185258475,120.66450654761074,2.77515431729669,2.81,2943.691010574249,3419.0831716078856,0.9796969789495985,0.9978965924392603,34.62646172682048,11.71371236121364,2.7201495484557645,0.9884609152970905,1.0369483746368293,17.657680241666668,passed,
2025/05/08 12:15:00,0.7486371224722512,0.6847000100144486,91.94111024861604,120.23033138350725,2.79052317393336,2.84,2918.103853285511,3353.539356303527,0.9803590301815402,0.9987385839156148,36.18470248010949,12.91349956096712,2.7592799599017246,1.000679748476003,1.0279746146227728,17.501165715000006,passed,
2025/05/08 12:30:00,0.7500339665818679,0.683232622170473,91.52091078261877,119.55923291426163,2.7874136058002565,2.85,2907.3921098325313,3354.5720977002534,0.9802098274174045,0.9986310916245036,36.11617203978197,12.431909681204814,2.7502293948699412,0.9892736101884168,1.0189039654613208,17.454684231111106,passed,
2025/05/08 12:45:00,0.7446952775243817,0.68233970908809,91.61105147449292,119.2948678888596,2.787328929937567,2.84,2914.768964765326,3328.5802765421217,0.9805915129637761,0.9986760447571151,36.61592301125224,12.679516613907328,2.7724254578986294,0.9763541288170605,1.0003187626784817,17.402267960000007,passed,
2025/05/08 13:00:00,0.7524965934731761,0.6772583093028479,91.14378727025083,118.22786893202525,2.7824083389682723,2.82,2890.6405295113805,3342.776054398268,0.9798551099769254,0.998155826917943,36.13340439742579,11.761773667422716,2.769822400188097,0.9607395240690445,0.9977233114118365,17.343910283333326,passed,
2025/05/08 13:15:00,0.74975219819996,0.6783678396637711,90.9297631143528,117.89050957633262,2.7857296289657256,2.8,2877.3461128030103,3329.6680425584177,0.98004034851932,0.9984326637585718,36.417923629941775,12.030242995814294,2.7807772269566495,0.9756056298361147,1.0080135323070787,17.29106324,passed,
2025/05/08 13:30:00,0.7454137476096563,0.679971647923711,90.90912602275819,117.76590294584435,2.7962483166039958,2.83,2867.731141407399,3296.170744713506,0.9802585335277603,0.9987463131349311,36.91020315170973,12.923805801228553,2.802556016268572,0.9897423216826781,1.0150941295874745,17.235800272777773,passed,
2025/05/08 13:45:00,0.7481702544367889,0.6773324508843958,90.99524766737328,117.40210124178951,2.7959254834605933,2.8,2865.0954611610064,3290.419083775386,0.9801108400364823,0.9985050638311477,36.65974831883495,13.026523708161667,2.81276534797,0.9918023372581838,1.0227385061651768,17.210359979999996,passed,
2025/05/08 14:00:00,0.7541515864731243,0.6753737557940458,91.28139303231545,117.4001581572145,2.802297618742273,2.8,2868.594512954565,3283.2116917235217,0.9797268185286117,0.998174133237508,36.087740903472614,13.589114453003456,2.8079701887081123,1.000711958025956,1.0404904170479496,17.23919187833334,passed,
2025/05/08 14:15:00,0.755239385819257,0.6771923770694589,91.09084159622736,117.30242824603685,2.8104473569159083,2.83,2843.583906360648,3296.124539890209,0.9793026946564742,0.9983997730075869,36.30179477310041,13.317759093720287,2.8132472520431517,1.0146724805546676,1.053335674216817,17.255327375,passed,
2025/05/08 14:30:00,0.7540233319187933,0.6779423386230778,91.3914461400569,117.59322290419503,2.8149966322003523,2.82,2861.283723287183,3283.089755582741,0.9794562577624534,0.9983989601038555,36.30893713371136,13.814868887975718,2.8056059056861016,1.0122137862846268,1.0483773338555558,17.29639065,passed,
2025/05/08 14:45:00,0.7546824199184973,0.6771374294961849,91.86259755805989,117.87862421277967,2.8153570459221173,2.82,2882.619273572455,3281.740419128681,0.9795250281173437,0.9982242994943141,36.117189435131564,13.948180398764729,2.802727251617054,1.002667746235319,1.040101939995126,17.35487349444444,passed,
2025/05/08 15:00:00,0.7560969775038525,0.675663532994214,92.20442264525126,117.98675491271109,2.8095390400491276,2.82,2903.7919007560618,3294.1839184476626,0.9795751854916906,0.9979765457301794,35.8243634038038,13.628240649665099,2.7931254616844146,0.9926507449908558,1.032973834012819,17.413455033333335,passed,
2025/05/08 15:15:00,0.75541879074171,0.6764985252288938,92.53392013373445,118.24362451325905,2.813905686016233,2.85,2908.048752247914,3295.572705711549,0.9795932946140855,0.9980703605230996,35.90324883324096,13.869040890130005,2.801823706658596,1.0054784563535344,1.0441596916757336,17.456405694444445,passed,
2025/05/08 15:30:00,0.7534691071192985,0.6754432453291752,92.69621959821662,118.13150646104474,2.813242851212735,2.81,2919.4483690149814,3282.7432728518843,0.979770660406163,0.9979865973381478,36.0416491153345,13.951774993412577,2.8084357211716253,0.9916750906082714,1.0286109093224904,17.448271298333335,passed,
2025/05/08 15:45:00,0.7469387775996569,0.6776272696534603,92.80641548422953,118.22556936236542,2.8131009192417924,2.82,2920.3143697633814,3281.2453679480404,0.9802263027438585,0.9983948748680923,36.63988905732178,13.937258631570343,2.8277798907305813,1.0028330199281656,1.0298091289469127,17.445613398888888,passed,
2025/05/08 16:00:00,0.7530608635934677,0.674802675433353,92.6938205743608,117.74989731057612,2.809700597898327,2.82,2915.2616050739175,3292.940770946282,0.9798474814591365,0.9980384355027281,36.05654706364572,13.57888849564044,2.8158273533875118,1.0022836866181764,1.038893752411496,17.44318992777777,passed,
2025/05/08 16:15:00,0.7523053639497063,0.6762117998442501,92.63334773571944,117.73476110986793,2.8186679241558297,2.84,2909.8578821327364,3277.695580220117,0.979783283842588,0.9981843700320737,36.21457896470215,14.047180573303073,2.813575822335517,1.0083504134004655,1.0421331031136094,17.440658473333333,passed,
2025/05/08 16:30:00,0.7582789721342778,0.6758435902580426,92.80727040416203,117.88455868814216,2.8174479971624864,2.82,2909.6357772489837,3315.265841125328,0.9792807790808414,0.9979861683043607,35.71286561576636,13.340196381445015,2.795989880144643,1.0131765650989353,1.0540968133521118,17.538336597222223,passed,
2025/05/08 16:45:00,0.7534676200671416,0.6782240255499965,93.7072440145046,118.81964593830855,2.8257434505200494,2.82,2933.66055261109,3308.9373125348798,0.979592081483358,0.9982221279780994,36.13403901364711,13.993191757156957,2.8184564879072505,1.024155761133635,1.0570797054584953,17.639980031666667,passed,
2025/05/08 17:00:00,0.7549287825567504,0.6789082892357216,94.40439947788958,119.4857654039183,2.828823826390765,2.85,2954.437552269776,3321.5816537942583,0.979579066322516,0.9981720111823668,35.877803313850194,14.209557575360558,2.816258861686292,1.0365169347519338,1.0706116050147203,17.753752664999993,passed,
2025/05/08 17:15:00,0.7511951967485556,0.6784878434609974,94.20910081200365,119.07998201544339,2.8267984988803097,2.82,2957.6746112073,3304.3338553830285,0.979862928540672,0.998222958969324,36.200434478938334,14.218845184578555,2.8188653533996066,1.023080295277167,1.0525570677771858,17.70143613333333,passed,
2025/05/08 17:30:00,0.749687850794088,0.6787688589752832,94.90046328285221,119.76078616368926,2.825294036101803,2.81,2996.727454386821,3308.9636078601006,0.9800743833156988,0.9980677420569122,35.99917656838253,14.4626726956203,2.807985565127021,1.017681663094033,1.0453741470269504,17.81543135166667,passed,
2025/05/08 17:45:00,0.7512682521502115,0.6771163077129392,94.54149607262363,119.07965145321889,2.8196547854089005,2.81,2985.08064642125,3314.324493024157,0.9800465471484014,0.9979970479962947,35.92789576315022,13.852535703526712,2.804675794717011,1.0090192069070314,1.0394842176653643,17.762147846666664,passed,
2025/05/08 18:00:00,0.7419567084224358,0.6807340925050176,94.12454574099165,118.81601802121067,2.824804084651579,2.81,2961.3296548002586,3307.631414864634,0.980274720821419,0.9986223209478057,37.03922966866646,13.708006630371173,2.8309329577985722,1.020936540270678,1.0361640622117394,17.708586836111117,passed,
2025/05/08 18:15:00,0.7515623348131953,0.6776300538628722,93.6403243159023,117.98970278958276,2.8273094053794394,2.82,2939.2595351592954,3305.2453911172793,0.9796540057435075,0.9982367170277571,36.33263840335701,13.489060941633223,2.8081545085138226,1.0120581902426573,1.0407237730676926,17.655147510000003,passed,
2025/05/08 18:30:00,0.7542773461850908,0.6769383873201644,94.11025345306413,118.37429259197421,2.8281587540294906,2.86,2964.06983660944,3310.812274604704,0.9795460906003137,0.9979625676507037,35.91599125455521,13.571411883999168,2.790870852474939,1.0018500558495802,1.0341654871058652,17.746362773333335,passed,
2025/05/08 18:45:00,0.7454588425958338,0.6788769040701683,94.64841075617973,118.92526925595442,2.826206912304552,2.88,2992.3335919400047,3307.222440697121,0.9801277790205817,0.9982050168668003,36.45320998527515,13.967095990322901,2.8088930384434447,1.0147759801660383,1.03545909005878,17.803848803888883,passed,
2025/05/08 19:00:00,0.7493723433006766,0.6769211812459909,94.38343255683857,118.58934713688785,2.8161971725841344,2.84,2999.3791510847022,3329.2014280156686,0.9799384594296974,0.9978691601978453,35.97126443741136,13.022552455376646,2.7777403432315344,0.9898415722865617,1.0168017929771689,17.822530733333327,passed,
2025/05/08 19:15:00,0.7470553203973512,0.6778672982911305,94.46157449507389,118.68849693082916,2.8162539212443063,2.84,2998.7657769104953,3334.087888858704,0.9800402850895487,0.998022752748442,36.1972531508811,12.94967398228985,2.7865848901132515,0.9964532683434553,1.0198044036618303,17.834923968888887,passed,
2025/05/08 19:30:00,0.7479254603452464,0.6777565033331511,94.35237516656724,118.54010905438928,2.8171989231706265,2.83,2994.046658969092,3334.167644226492,0.9799502421231556,0.9980105697690687,36.160199124491726,12.891000643195511,2.7828844254536604,0.9964287730444018,1.02063671588314,17.827838520555556,passed,
2025/05/08 19:45:00,0.7456329993823789,0.6783630843333257,94.35856208298738,118.56047644163301,2.8206269157423542,2.87,2995.5609784707813,3321.7005000152362,0.9800223798948684,0.9980853860145426,36.38140462871663,13.146670188540227,2.7875813267726044,0.9931790606297524,1.0139884239812162,17.81863776,passed,
2025/05/08 20:00:00,0.7485244505363643,0.6767022451674228,94.21303815291972,118.27027634562268,2.816175632136347,2.86,2993.884911363511,3332.1816252832477,0.9798408371320301,0.9978765722435037,36.15191035717383,12.632159118280004,2.7773668548628003,0.9814173225044222,1.0069790681645734,17.81531442777778,passed,
2025/05/08 20:15:00,0.7478499601946349,0.6757507715826429,94.32750190355537,118.18324904577089,2.8122695136828297,2.84,2996.7904204951324,3337.781659690803,0.9799293559591561,0.9978395923869701,36.2232143040314,12.337871181662953,2.7869494444412006,0.9774370419812105,1.003116349975517,17.81452394333333,passed,
2025/05/08 20:30:00,0.744057074563992,0.6784363085790094,93.99880801222885,118.2044386572134,2.814382204645414,2.86,2991.5543323115567,3342.7857953042653,0.9799244516627337,0.9980944588841694,36.57589036457263,12.147500962701628,2.77562142023799,0.9783472492895645,0.9969309125672333,17.827254133333334,passed,
2025/05/08 20:45:00,0.7418199084180717,0.6789928262318011,94.15842621593102,118.30346208974825,2.813835319440808,2.86,2997.6687420103026,3338.2424371164334,0.9801851878048707,0.9982106748954389,36.671131573602544,12.438660928441017,2.783366143508139,0.9905690761412201,1.0061216224503817,17.828210656666666,passed,
2025/05/08 21:00:00,0.7445502407699576,0.678186709131219,94.07160577217805,118.13958640237456,2.8116104012055256,2.86,2992.8426447504503,3350.3875863488074,0.9800188448570478,0.9981162506665804,36.46085222945172,12.022466176944901,2.7761752792353787,0.9866559347611426,1.0059077615959102,17.834692095,passed,
2025/05/08 21:15:00,0.7397767303718787,0.6802484391551402,94.37429621588599,118.57716729622284,2.8183283743418195,2.86,3007.01756459919,3332.1423909523096,0.9802488758686535,0.9982905759057586,36.77635144830522,12.785501360067762,2.783696600073696,0.9940898010355983,1.0059010203069165,17.865834372222217,passed,
2025/05/08 21:30:00,0.7441050429988116,0.6781766522030693,94.42121106309709,118.47237056257136,2.812140006487142,2.88,3012.89730450655,3353.3369887249396,0.9800020435321563,0.9979765431499327,36.35680092975378,12.145548163018862,2.769391060571915,0.9825136804708622,1.0013994986878019,17.902742146666665,passed,
2025/05/08 21:45:00,0.7418877191687195,0.6780715932294662,94.50527537953376,118.47684523979986,2.811066752237572,2.84,3018.111342092655,3350.106056031935,0.9801283932837346,0.9979970394743312,36.544434166498974,12.12584315785063,2.7768554767616793,0.9785402628174622,0.9950444366682257,17.901484198888895,passed,
2025/05/08 22:00:00,0.7420530400176581,0.6789484581295762,94.504935461387,118.46813050491215,2.8174503584256656,2.9,3007.481672383886,3342.4717928702844,0.9800540048036425,0.9981345789410522,36.643230971669844,12.474821551932001,2.784853802377665,0.9909238839629346,1.0063405956876232,17.89067866666666,passed,
2025/05/08 22:15:00,0.743809683004609,0.677047601364434,94.75577614146636,118.57227278394042,2.8089688583462618,2.83,3032.3921849424178,3355.3852895874033,0.9801134431950494,0.9978057926739949,36.21945464385829,12.099923826514964,2.7680402735813985,0.9758154578035088,0.9954762419335239,17.943068,passed,
2025/05/08 22:30:00,0.7368781098123334,0.6800562711482315,95.34086410808298,119.4233078899289,2.810106765521635,2.85,3061.621531337362,3359.5885068376756,0.980496860379161,0.9980372982002653,36.57596340710875,12.546712760149344,2.774771150126041,0.9900258402601183,0.9994094405521198,18.04428577111111,passed,
2025/05/08 22:45:00,0.7413637036808495,0.6795097613858889,95.76236024557092,119.83859402203319,2.8075445171258124,2.85,3072.9270754105833,3391.6412947870576,0.9802201057090666,0.9978316873215861,36.086307826378295,12.15916594484513,2.7640665657334167,0.9966453714265057,1.01202249854069,18.149563483333335,passed,
2025/05/08 23:00:00,0.7411708579378152,0.679843336162783,95.99593836869802,120.07325071455058,2.812959977439002,2.85,3077.953561198031,3386.079254274925,0.9800899077584908,0.9977921508992061,36.155531281886894,12.476686960942915,2.7683797188567514,0.9973997971928799,1.0123043168403953,18.183065602777777,passed,
2025/05/08 23:15:00,0.7394176379557882,0.6807957973221852,96.13211309898105,120.1939042479865,2.8133344485085416,2.87,3080.836471484569,3383.7023262310463,0.98032725848416,0.9979596158447587,36.211880233308435,12.686979291863596,2.774516868645491,1.009163525401017,1.0210485539488978,18.18690969333333,passed,
2025/05/08 23:30:00,0.7436845280533986,0.6790965295395248,96.12438738178562,120.01804029522323,2.8095528503866265,2.81,3077.475323599933,3401.2532781756663,0.9800874906380617,0.997756242025106,35.871351302800385,12.155270682350332,2.7675503366290135,1.0035994618065385,1.021958321745842,18.202330410000002,passed,
2025/05/08 23:45:00,0.7427418691002898,0.6801020976371607,96.35718461332655,120.2727662095152,2.8171669694846524,2.86,3083.044462503897,3381.65419617037,0.980156153062208,0.9978282086366853,35.90661423582249,12.996591552046622,2.7724216051983412,1.017021533648201,1.0333311870625044,18.212135528888883,passed,
2025/05/09 00:00:00,0.7347391440343942,0.6882453683530989,100.14573903944904,126.17678174629785,2.808699058110102,2.86,3245.631987750453,3507.3688527035924,0.9804778528098015,0.9976988541438774,35.90661423582249,12.996591552046622,2.756570223659822,1.0632723989666928,1.071071171763327,18.967147100000005,passed,
2025/05/09 00:15:00,0.7326450528841267,0.6806484832501277,92.63848143721025,116.53385327658718,2.8460132182368105,2.94,2892.983507643505,3193.9641048561093,0.9807387969318182,0.9993257571984335,38.352379253396364,15.356159589652925,2.8806185563577924,1.0305581202105372,1.0320023969922683,17.323533363888895,passed,
2025/05/09 00:30:00,0.7542935358864695,0.6714113326448589,91.50659178150923,114.9354695114879,2.823291091969434,2.86,2883.4035428273037,3240.778776902156,0.9794190026616676,0.9978905741478715,36.248414510055895,13.230462081070417,2.7882708734706196,0.9739848741491947,1.009427782815323,17.290349388888888,passed,
2025/05/09 00:45:00,0.7537907045982041,0.6702519222812721,91.87485989191066,115.1208274348268,2.8194375941322827,2.83,2898.068773145212,3243.860860045622,0.9795666574868998,0.9977672393996414,36.19595917233349,13.098357297943965,2.7974836040523763,0.964866858089684,1.0009829260711902,17.31678730833334,passed,
2025/05/09 01:00:00,0.7516697208801462,0.6716421981820542,91.89955559101615,115.29847212177039,2.8167403517391945,2.85,2898.224872729596,3261.0838733451533,0.9796508526468198,0.9979424145096538,36.42899993415187,12.713854948334172,2.7986049651595657,0.9704564166194116,1.003057182520528,17.349173483888887,passed,
2025/05/09 01:15:00,0.7512010104913925,0.6725306463114047,91.86642783704853,115.40901057080825,2.816451080856147,2.84,2896.56996706918,3272.7496913138625,0.9795829650988539,0.9980168642824958,36.54152763896149,12.387454642640902,2.794631256078695,0.9681457130693171,0.9992805333915656,17.375587019999998,passed,
2025/05/09 01:30:00,0.7530994710269802,0.6717451945180299,92.2052887551318,115.61728919915912,2.8194491048698427,2.84,2906.439693699959,3263.5710966892066,0.9795644575463429,0.997867206810857,36.27047239369969,12.930570108466176,2.7976065597670177,0.9739513782256017,1.0081940096276372,17.396031400000002,passed,
2025/05/09 01:45:00,0.7533902546180122,0.6725067501559948,92.23106007511808,115.75039726407411,2.819957630358346,2.84,2904.8608653249694,3273.3961011763486,0.9794918116490319,0.9979243866764896,36.27875400705061,12.783067333004198,2.794870877570966,0.9777981208855236,1.0116558826367044,17.422422875,passed,
2025/05/09 02:00:00,0.7506682798941982,0.6739562980788955,92.43412360463293,116.05708329171446,2.8186655170271737,2.85,2915.3045048796967,3275.14364637594,0.9798186472144303,0.9981068432066381,36.38848860660226,12.927532846221938,2.796029207531642,0.9863789898643502,1.0159429020359252,17.448802738888883,passed,
2025/05/09 02:15:00,0.7514348780115819,0.6738421204758275,92.51682686451147,116.14582832723481,2.8189074067433806,2.84,2918.9302327697314,3278.2285984179102,0.9797592284856742,0.9980502642291278,36.31266160629793,12.865471802604997,2.7925536393375046,0.9824584670556817,1.0129422463921411,17.46921692999999,passed,
2025/05/09 02:30:00,0.7522269771159606,0.6742628734264784,92.59564435135323,116.29675166700937,2.8201558207630852,2.84,2919.91406029969,3283.8476623571023,0.9796770808236348,0.9980514520940976,36.25247040930314,12.86385575568422,2.7893801103288847,0.985696699556323,1.0167228851231431,17.49557473277778,passed,
2025/05/09 02:45:00,0.7516748980098954,0.6743712538864335,92.74227878358,116.43426539493387,2.820122034116952,2.83,2926.664813168222,3286.513450917424,0.979697494935119,0.998034304150595,36.302371865854774,12.754369825994976,2.7892110133672317,0.9789411290022836,1.0090779328132402,17.521920924444444,passed,
2025/05/09 03:00:00,0.7474012890537228,0.676211202319132,92.99855968463947,116.7760087969603,2.820599487715507,2.84,2934.5650978846197,3286.8979568409877,0.9800309280846269,0.9982961226550773,36.64711871210054,12.916944730097299,2.8006866378836,0.9890980027125472,1.0126931964358663,17.548255505000004,passed,
2025/05/09 03:15:00,0.7503818879020729,0.6754766622020355,93.00595606600491,116.73729940553287,2.8194753809549136,2.83,2937.951191345133,3293.2183290186144,0.9798910829174441,0.99813914597561,36.30394699827045,12.82426039450575,2.7871436283010063,0.9880354113956588,1.0156913015471638,17.56862905722222,passed,
2025/05/09 03:30:00,0.7497735596728461,0.676472051996694,93.24692316428053,116.99230695620035,2.824215153934056,2.84,2936.7284216085395,3293.3003182901825,0.9798792960115675,0.9982637772380358,36.40981007387017,13.125068279380693,2.7984685523838007,1.0027581559685999,1.0287643729027767,17.59494157666666,passed,
2025/05/09 03:45:00,0.7517626897511958,0.6764951512357841,93.28555958955008,117.04506466960714,2.822023686663264,2.84,2944.0017203459174,3300.184878185152,0.9799150408808788,0.9982050827452653,36.0535933815707,13.115067574367618,2.781940417711089,1.008203122951069,1.0365091737198662,17.621242484999996,passed,
2025/05/09 04:00:00,0.7524442247612366,0.6749418518731051,93.72054949409254,117.23256286398279,2.8220963874436205,2.82,2961.221349425544,3290.0129907005416,0.9800153290520803,0.9980037969489165,35.85920897503317,13.473847030868214,2.7889424302372174,1.0018695008178595,1.032619558684126,17.64158584833333,passed,
2025/05/09 04:15:00,0.7529611550408465,0.6751926086065544,93.81474765783089,117.35461089840081,2.8211040652135946,2.84,2967.7394734363784,3297.116079488852,0.9800183042154166,0.9979785924685104,35.75450689697782,13.394878967136066,2.7810353131411145,1.0033404341350005,1.0344441847750843,17.67380946833333,passed,
2025/05/09 04:30:00,0.7514331925355094,0.6764252844206394,93.82872807823118,117.47991318296087,2.821815299330408,2.82,2966.905841063916,3305.678883929741,0.9800135959688441,0.9981050203909964,35.910534841015625,13.256281795657916,2.78129691599549,1.0087975537061764,1.0368649249485289,17.700075543333323,passed,
2025/05/09 04:45:00,0.7537373428529978,0.6763172734189143,93.85296755070407,117.51461344485055,2.822394371449043,2.82,2967.5414873131526,3313.058483597844,0.9798592338967563,0.9980273180817114,35.67914041085159,13.15133286303395,2.7715215910473923,1.0089189465789261,1.0396283780547675,17.72633000722222,passed,
2025/05/09 05:00:00,0.7516118309808267,0.676763283814564,94.00147594138804,117.66885793373456,2.818132299396713,2.82,2982.8749644452137,3314.427534218399,0.9801786426209461,0.9980709466029986,35.61238596861966,13.250197014746108,2.766358936856735,1.014493046073635,1.042574965220635,17.746631570555557,passed,
2025/05/09 05:15:00,0.7502494158477624,0.6774913715492162,93.94705844074544,117.60514688070177,2.820699817401501,2.83,2975.047639863397,3310.7969302422134,0.9802136451533815,0.998221810539624,35.82021522678931,13.328263194193376,2.7750236039353835,1.0214461787221787,1.0469929027701088,17.73048063111111,passed,
2025/05/09 05:30:00,0.7510300028506257,0.6772422620760142,93.73960429299531,117.3505073172783,2.821121966013466,2.82,2967.5443314524655,3308.373203590925,0.9801432820365265,0.9982179326825423,35.806166223072864,13.237105493832733,2.7712062329426486,1.019090000694715,1.045492868312446,17.705128814999995,passed,
2025/05/09 05:45:00,0.7524384151490221,0.676832798963656,93.59403234770535,117.120987370693,2.822610232166871,2.81,2959.3235134966494,3304.1147665402373,0.9800594043159864,0.9982060772932725,35.74659551961919,13.221320740493377,2.770068684480867,1.0175053229458901,1.045609526423801,17.67924497777779,passed,
2025/05/09 06:00:00,0.7522047422897853,0.6746561027652993,92.86855403811126,116.0631811336205,2.8202007429754605,2.82,2937.1423358827924,3277.7484138827153,0.9801216642886722,0.9981633145674071,35.835060616061455,13.26434748895082,2.7743330575105007,1.010239252856432,1.03976054574219,17.52723951,passed,
2025/05/09 06:15:00,0.7453333537235213,0.6719744372741746,91.35766395925293,114.4181318458094,2.793477749415832,2.83,2921.757796867873,3292.699522613894,0.9805530344275146,0.9981857415575547,36.519508475725104,10.849713051098425,2.7505124999932433,0.9496562439083226,0.9732781723197205,17.35994824666667,passed,
2025/05/09 06:30:00,0.7412239754276813,0.6687013569263495,91.4282929511899,114.25729694901233,2.7608251320509933,2.78,2936.850052777192,3375.16426051403,0.9810187871192146,0.9981910319132805,36.736573161718965,7.963196858909494,2.7565491458122207,0.9288261943559913,0.9524095902245289,17.426367749999997,passed,
2025/05/09 06:45:00,0.7409567990731394,0.6732957837720553,92.79861233562437,116.40022051372429,2.763198803100033,2.79,3003.2212251966093,3436.62289034748,0.9806966401088146,0.9979844669207959,36.229913917509165,7.97512026664387,2.7178444514548996,0.9412204139372506,0.9614500611819121,17.794569552222217,passed,
2025/05/09 07:00:00,0.7345004123915801,0.6770880104902659,94.80451438036351,118.8262380349345,2.7574772565229266,2.79,3091.0368363595894,3493.877206737984,0.9811267617917314,0.9979280208844502,36.08495875351409,8.205997908157787,2.7200726611368693,0.9645319430736246,0.9757938139456405,18.15775070999999,passed,
2025/05/09 07:15:00,0.7378959693616708,0.6839805882868573,96.45755117665355,121.25955330203537,2.780232034311491,2.86,3141.2860903189817,3506.3501993538544,0.9808493681540154,0.9980219595919451,35.22170265782563,10.024254323322282,2.6962956419877013,1.007590743861077,1.0162482700565765,18.481971365,passed,
2025/05/09 07:30:00,0.7458358813700695,0.693739982259624,98.44109043095557,123.84041431418295,2.8205233538606955,2.89,3148.533238036518,3477.34693927862,0.9813213596336514,0.9990519746564899,33.71483985653286,12.001017093428713,2.708550585102561,1.0433291981201807,1.0493930180760793,18.688449779999992,passed,
2025/05/09 07:45:00,0.7496471523482068,0.6982483471468962,99.39635175267604,125.33704207537427,2.828112315807675,2.89,3177.0331136723753,3504.25342660553,0.9814770411125258,0.9993252382712757,32.65654151126141,11.973870868628996,2.680331075372806,1.0452765543526559,1.0512829792858325,18.895428749999997,passed,
2025/05/09 08:00:00,0.7454968943742843,0.6970803711120309,99.24968508095805,124.92354274498668,2.8226071215547477,2.88,3173.672100755116,3500.7644065122186,0.981643485758025,0.999336856066187,33.24258665730851,11.810969092097569,2.7005721638333915,1.0471484877339,1.049592937140505,18.839312017777775,passed,
2025/05/09 08:15:00,0.7415996336719103,0.6944911893301486,97.99606530503104,123.41576197571301,2.8188953907610594,2.88,3146.7046276673323,3468.768770375178,0.9814491931743126,0.9991524435282024,34.11497754576152,11.92539205585833,2.700681135246343,1.039295040666303,1.0391414976101645,18.648327469444435,passed,
2025/05/09 08:30:00,0.7398377057701528,0.6896734659456676,96.7337495723978,121.65810664418598,2.807532633159058,2.88,3115.534470072105,3456.7903200146757,0.9811547851798128,0.9988059006883089,34.8748221318908,11.441714200126645,2.7062197160931487,1.031607795466598,1.0338950402189093,18.45201632388889,passed,
2025/05/09 08:45:00,0.7357144785823385,0.68774413377359,95.5463994002015,120.22077890467855,2.8006636246440446,2.84,3082.851633879605,3439.459021684509,0.9811443197353973,0.998827051820571,35.679409854893095,11.123865867258608,2.7124725369785203,1.0299659731307955,1.0285674954971717,18.266798201666667,passed,
2025/05/09 09:00:00,0.7270876286908267,0.6895563163182217,94.62809990617096,119.32347477779913,2.808749259541642,2.89,3053.843726376272,3381.5789019760887,0.9814699478045523,0.9992545460379211,36.76159770700908,12.045038092746056,2.73087728154515,1.0351845003040456,1.0210228490209037,18.07548854222222,passed,
2025/05/09 09:15:00,0.7344198773160681,0.6819079991911711,93.39988571134838,117.39530074733531,2.794154722234983,2.84,3023.903688438535,3376.7595810938765,0.98096699011496,0.9985543537086033,36.48751534540557,10.904070529180304,2.7116761280927966,0.9947010035690244,0.997277679916073,17.884443499999996,passed,
2025/05/09 09:30:00,0.7347658629391236,0.6805822647656601,92.71688342308363,116.33653273946163,2.7996721385691186,2.86,2987.4410841008885,3332.3291579717156,0.9810812611980803,0.9987200036434697,36.748211679098574,11.437330912954346,2.730166999415831,0.9965415723507998,0.9997683679324629,17.693284668888886,passed,
2025/05/09 09:45:00,0.7406924752012407,0.6774170457514208,91.86887656644599,115.1562147956565,2.7934412689976558,2.81,2947.082015279736,3342.2879146767464,0.9807774953845114,0.9986440316504321,36.529340384745126,10.415336109324588,2.724844308151816,0.9869420919541556,0.9994592883501984,17.568985518333335,passed,
2025/05/09 10:00:00,0.736976993445901,0.679496577477062,91.73475553834237,115.00948058243705,2.8068468793852155,2.85,2930.5331775174695,3298.6161307810335,0.9809590446495379,0.9989953163060893,37.026207814244344,11.62334316103912,2.7473664798119946,1.004755081378678,1.0100775558788087,17.484268297222226,passed,
2025/05/09 10:15:00,0.7481846852859487,0.6749475788082141,91.60898986347867,114.34354044989475,2.811547405022669,2.85,2913.2793120974006,3277.302280095521,0.9804717946005377,0.9985038448439166,36.139775473440004,12.04017930174602,2.742529758430348,0.9989270905431011,1.020803735250023,17.405113611111112,passed,
2025/05/09 10:30:00,0.7395631572793857,0.6781341703383835,91.21975244892299,114.16792591622298,2.817043580367652,2.85,2896.6454399618738,3248.9520914309114,0.9809500620052867,0.9990914699448803,37.06000458777178,12.559698816853475,2.7641790790244736,1.010204435598834,1.0186384687015508,17.312416073333335,passed,
2025/05/09 10:45:00,0.7471822458390774,0.6738545751278425,90.24553331729415,113.00894503113426,2.8078718662530533,2.84,2867.7111441802435,3257.3114901147223,0.9803977295871065,0.9986501807072036,36.44319846262843,11.68817106497749,2.7399022589475805,0.9918259899842031,1.013111815096684,17.198278735,passed,
2025/05/09 11:00:00,0.7447331196405751,0.6727495305330206,89.58937998853996,112.1562339786416,2.8113776946562976,2.8,2830.9855526115193,3224.623185696325,0.9804134609712463,0.9988343023580528,36.91035819420825,12.098047670221076,2.772636422133046,0.9986205064533576,1.0178979875533645,17.024603334444436,passed,
2025/05/09 11:15:00,0.7531504890828145,0.6704825129886819,90.06227219965227,112.58223247119619,2.8178178118529127,2.8,2851.015060400558,3210.5084714450045,0.9799900541728328,0.9982476835668045,35.9720636557098,13.000271648165752,2.7527497647013943,0.9923769246999692,1.0240384401428355,17.080268975000003,passed,
2025/05/09 11:30:00,0.7544218644638593,0.6701776309840306,90.3729434691094,112.93317774650309,2.815504619573252,2.83,2856.9247504679743,3224.888646858631,0.9799404071249439,0.9981755340456278,35.82302111392698,12.905354560284344,2.759329498279139,0.9982821880151188,1.0324139560127457,17.12337371555555,passed,
2025/05/09 11:45:00,0.7461882770584308,0.6733871234034454,90.97978922456042,113.81604064954531,2.817518984013753,2.82,2874.839566890732,3223.2935273266507,0.9804918273403794,0.9985940713840465,36.57356640816011,13.278111415875498,2.7876173927347376,1.0078815044474243,1.0301579699742889,17.18160576,passed,
2025/05/09 12:00:00,0.7544018770641348,0.6745870738567383,93.53217199170341,116.78237257458835,2.820740056582495,2.86,2975.307762106453,3267.5871985088024,0.980421175227089,0.9979629836564066,35.15920733652424,14.150008244556524,2.752974796869929,1.0150243119118922,1.0477930581065455,17.609583884444444,passed,
2025/05/09 12:15:00,0.7399728469740096,0.6571305100052399,83.68336720181009,104.9361312554077,2.8127689185262565,2.84,2630.821835820671,3012.5248567509243,0.9794566425537492,0.9983197365621213,37.72806207224987,14.208926817255412,2.8368591200091413,0.9813670163081842,1.0124305228338997,15.873430173333334,passed,
2025/05/09 12:30:00,0.7484268173100923,0.6527718474939409,84.16058366600555,105.25413999228776,2.7939872968328214,2.79,2664.4479181503348,3059.0317174524616,0.9791631952738604,0.9975147192810314,36.66318204932551,12.906265642760053,2.804517031951721,0.9522117333411159,0.9975051900241959,15.99132939555556,passed,
2025/05/09 12:45:00,0.750873981998756,0.6522175630916967,84.63687219430867,105.77261321839923,2.7927251855182686,2.78,2679.2401100685897,3072.025674238698,0.9790573438254537,0.9973131710855687,36.388472967684535,12.841121462929088,2.8055883316742625,0.9484097355067931,0.9972398680778239,16.061704804444442,passed,
2025/05/09 13:00:00,0.7497989478804294,0.657972647890887,85.7684061023254,107.49162875632439,2.802331041558116,2.84,2699.4682102924216,3102.6478427709753,0.9792623843967357,0.9978230161332888,36.73355292417104,12.974806871527248,2.8155125621005315,0.9663645553457713,1.00841279776355,16.259449922222217,passed,
2025/05/09 13:15:00,0.7417386109204329,0.658370270873455,84.78897334471709,106.70818365936849,2.7889193565316432,2.75,2684.2374366825206,3102.1278058600496,0.9797838260598173,0.9981847472604873,37.67645752661927,11.547638324872633,2.808672122981296,0.9271016020455279,0.9592647733600577,16.137706028888893,passed,
2025/05/09 13:30:00,0.7438916324310715,0.6645520383651072,87.15633878072046,109.62018538112568,2.805091341349927,2.78,2748.054961031918,3123.1424193265802,0.9802192912867973,0.9984528715490244,37.434315615478816,12.858349527409535,2.817418863293362,0.9515094204063493,0.9799694511253596,16.469244935,passed,
2025/05/09 13:45:00,0.7454039490336651,0.6671222542172185,88.36584623348384,111.10936685052388,2.8115739288745454,2.8,2773.5592043072306,3147.8962100105496,0.980201840574946,0.9985300289283737,37.22126817294433,13.509418842402654,2.8320954495053154,0.9848958503992765,1.0133432600360146,16.64860966388889,passed,
2025/05/09 14:00:00,0.7423959105144762,0.6702760668927914,89.3054533396737,112.36084423654543,2.817680947511759,2.83,2790.972101697231,3162.8923306170977,0.9803805590676403,0.9988175480468184,37.48774860023256,14.009107596022128,2.8574092603590935,1.0119172779065013,1.034620012926346,16.776090375,passed,
2025/05/09 14:15:00,0.7448954413342824,0.6728398818847159,89.60928950516885,113.17274918170229,2.823254099516766,2.82,2796.7349277555422,3188.424485200284,0.9799951352102282,0.9988397281302036,37.37887232899036,13.849027240494435,2.8408080930469928,1.0158838228239058,1.039335347242444,16.897625848888897,passed,
2025/05/09 14:30:00,0.7587504353321572,0.6658931360300198,88.07550828791318,111.4748013063368,2.813394484151587,2.82,2782.4033910042876,3171.516685663938,0.9790651636896357,0.9977510490709843,36.08245674280804,12.813686420742352,2.7548987569113117,0.9387559628224318,0.9832837626147314,16.750725902777777,passed,
2025/05/09 14:45:00,0.7518405606558355,0.6631290099509796,87.79482100049785,110.70807815747014,2.79849519661664,2.81,2756.9708803440753,3181.452740473696,0.9794309796472628,0.997950936802569,36.80132137259198,12.120128922390673,2.8197009404307467,0.9538180451004313,0.9945576322906752,16.618649978333327,passed,
2025/05/09 15:00:00,0.7461267089699807,0.6678493124338487,87.3506907999984,110.78225559182961,2.8095459705308463,2.82,2738.014331335805,3155.4537494731235,0.9797183545359684,0.9985836320326448,37.545369900024085,12.777090832261043,2.821127624920948,0.9638940745614968,0.9935263839305924,16.557969498888884,passed,
2025/05/09 15:15:00,0.7479148912395316,0.6643807993851861,87.10283871159031,110.28074373230012,2.802339981575053,2.8,2728.9960420353414,3160.040521715219,0.9794303283971889,0.9982355500675292,37.31091664893162,12.480521063264137,2.832459861400988,0.960553223429598,0.9963166701734133,16.503082615555556,passed,
2025/05/09 15:30:00,0.7511226279336325,0.663028576161408,86.57747164607956,109.78827953716184,2.804011840311889,2.8,2709.3782681002167,3154.488628590368,0.9789476168867638,0.9980279146641867,37.05010076769468,12.586326972620729,2.8254233237968194,0.963149587565162,1.0043615074058074,16.442352208333332,passed,
2025/05/09 15:45:00,0.7501091464372646,0.6613270836087984,86.7098869949269,109.75559904235787,2.810613018402697,2.81,2719.3952148345,3106.874055527849,0.9791031542758059,0.9978122547339138,36.97875739683285,14.001750361284602,2.8381975992868123,0.9622368234323712,1.0044429016567875,16.37538826,passed,
2025/05/09 16:00:00,0.7439598611167297,0.6611063774776584,86.08660257662305,109.11899079314551,2.8018249154841794,2.83,2695.1346944045226,3113.533356610605,0.9792565478169712,0.9980728543712176,37.68397567906237,13.203498521091392,2.8639726905113116,0.9590482333648264,0.9949164886157049,16.274870871111112,passed,
2025/05/09 16:15:00,0.7460632707413929,0.6580003067294176,85.33187761774315,108.23365810192983,2.7966344313990867,2.81,2677.2284439116333,3104.4319762447567,0.9788917343476704,0.997736793746365,37.454557248572,12.909767258603294,2.8551139376346835,0.9440935372202557,0.9856359961247918,16.16919060166667,passed,
2025/05/09 16:30:00,0.7414736387879991,0.6586387071356137,84.85384670656234,107.79503666851075,2.7999767520664873,2.82,2650.962974557438,3086.1703226029185,0.9789366625323176,0.9980274109913374,37.95424069084391,13.404417265146972,2.8832400747949958,0.9642197191543013,1.0008286617540316,16.063839855555553,passed,
2025/05/09 16:45:00,0.7443297476502638,0.6555069459717834,83.84410212660292,106.71762962365932,2.7903497251928844,2.78,2625.1629492601323,3094.0115129251585,0.9784362955224353,0.9977059924261624,37.71515525268315,12.51455274444684,2.865273278328916,0.9483949405172811,0.9916849989980858,15.95849688888889,passed,
2025/05/09 17:00:00,0.735845705638843,0.6592025686971864,83.77807865499436,106.90152741193226,2.799139827931103,2.82,2608.1701295575976,3071.78273398418,0.978873924893757,0.9983787604996278,38.66435274533196,13.348915925569482,2.904785043518418,0.9758218290365084,1.0063577079113042,15.89898228111111,passed,
2025/05/09 17:15:00,0.7453743090273424,0.6528203557385427,83.41299623140645,106.17715444008157,2.790904900762791,2.79,2615.0821602063684,3063.618493717149,0.978229041020944,0.997380276908895,37.477880040498,13.279791318295878,2.871186413103573,0.9492675635123539,0.997369696199618,15.848713485000008,passed,
2025/05/09 17:30:00,0.7409689244808914,0.6543437023373564,83.21959167807687,106.14316893586758,2.793025160842318,2.82,2601.179410365206,3057.33399112777,0.9783745960216557,0.9977050351815541,38.016347604768335,13.46902413648095,2.8916379077537355,0.9610170581310729,1.0032085742648214,15.80437030333333,passed,
2025/05/09 17:45:00,0.7424637861965304,0.6519524268651522,82.87277302130113,105.72403659601261,2.7860347187725982,2.8,2601.8379923690986,3054.901942997926,0.9782185817332557,0.9973626692143792,37.64409722164036,13.335125126209972,2.8787268611584387,0.9518551448337397,0.9986338906912494,15.759873854999997,passed,
2025/05/09 18:00:00,0.7442213593423943,0.6484741391231632,82.33885899908292,105.0572323339605,2.7736250111012297,2.78,2598.076150310236,3065.525367724968,0.9778955380244766,0.9969011188681135,37.21974233213606,12.739660785063101,2.8645395774471525,0.9426424791393996,0.9956698817370742,15.708706823333332,passed,
2025/05/09 18:15:00,0.7318126069655668,0.6538956204817591,82.38418416562453,105.44006889778386,2.7845035743560484,2.79,2577.5773052271356,3040.9447061699525,0.9786418495115474,0.9979314084475086,38.70888804927583,13.601644026998361,2.923210183050617,0.9731628646819954,1.0071686978983543,15.644794623333325,passed,
