datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/09 18:30:00,0.7425863522470256,0.6526581130355062,82.72324488215727,106.05710772692318,2.788607853394291,2.82,2592.848424367274,3051.6027865984734,0.9779388558080776,0.9973167004467448,37.63758327211816,13.863268923413235,2.885854022925572,0.9627597611963111,1.010880118897543,15.740160975,passed,
2025/05/09 18:45:00,0.7364712612637948,0.6528989372031373,82.44262347056514,105.91487333875304,2.784137593471952,2.81,2584.313289778838,3042.624130651193,0.9782315545972763,0.9975207297615999,38.17216830135628,13.912252444222542,2.909873384314952,0.9638295765207103,1.0056356484187845,15.666168008333338,passed,
2025/05/09 19:00:00,0.739129161025611,0.6448732015927681,81.75864340205229,104.81177534508056,2.7567708755026437,2.73,2592.065778123254,3060.9170462685493,0.977770365675505,0.9964607170790758,37.30125822748205,12.857332598892091,2.8935677160314626,0.9401701425892542,0.9947336520863146,15.583978409999999,passed,
2025/05/09 19:15:00,0.7287878490120817,0.6542166147015822,81.71412123861275,105.64806876917433,2.777193931322941,2.8,2557.162148201238,3043.4052327065115,0.9783786046800699,0.997886912250553,38.86735834564794,13.831373588625075,2.937498594270116,0.9814318631425497,1.015186558134647,15.55386174222222,passed,
2025/05/09 19:30:00,0.7276791599361864,0.6589551100182199,82.06334013898548,106.60370661186693,2.7835696575771545,2.79,2548.0070736923417,3066.566110425062,0.9784522189624044,0.9984444910471959,39.19228110285309,13.977335766950176,2.9523943740413445,1.018895282735961,1.0473011016534475,15.628555555555556,passed,
2025/05/09 19:45:00,0.7340373874221477,0.6598367634709565,82.42850051126214,107.3687872679453,2.790888801160609,2.79,2559.0889052773327,3067.266906981392,0.9781479611266113,0.9982393274738712,38.63059685623111,14.496003415033357,2.929772728644267,1.0156226487739046,1.0512345890110497,15.702533427777775,passed,
2025/05/09 20:00:00,0.7448504521644483,0.6560943090857756,82.94918151169487,107.94236616690203,2.784164624226723,2.8,2596.828872628793,3078.073407160645,0.9777967517189666,0.9973535186036049,37.31576926916135,14.50615041242956,2.8840860264328714,0.9828218842483292,1.0354216749822753,15.799862173333333,passed,
2025/05/09 20:15:00,0.7442675103975688,0.6601627341202732,83.74830140359275,109.30374487695845,2.784846790007396,2.84,2612.574831164355,3105.8888684977314,0.9782412312716058,0.997794094037504,37.635169109637545,14.176082764323864,2.8903490162464816,0.9836680450556068,1.0314838272506808,15.925045277777778,passed,
2025/05/09 20:30:00,0.7500341859750287,0.6600598510577118,84.47666436967778,110.38525871478932,2.7785543369032397,2.81,2645.873479507087,3138.91642279341,0.9781803344429542,0.9974597509754916,36.962050089622906,13.730080765439931,2.863087370033057,0.9665715341234543,1.021413587595266,16.073353071111114,passed,
2025/05/09 20:45:00,0.7457536516588373,0.6672865931653859,85.44768575988614,112.26573716122189,2.793127901369807,2.88,2661.3883218820383,3146.3008254873253,0.9786264308454057,0.9981884707203773,37.637483737113854,14.434448834332574,2.8781741695156358,0.9845558392348681,1.0278354123828375,16.221618599999996,passed,
2025/05/09 21:00:00,0.7497736695880253,0.6680347559128784,86.06102986356993,113.30098547951117,2.7861566377885225,2.84,2684.4390218622443,3188.9039033980466,0.978546535751925,0.9980313123438875,37.24233775057283,13.687058046168211,2.860957717443344,0.9731648655389142,1.0208258081777921,16.364053377222216,passed,
2025/05/09 21:15:00,0.7547165491854113,0.670015249050869,86.41425085921725,114.26336100777655,2.7825602682844957,2.83,2697.2633679096552,3232.3452651716902,0.9783304379294175,0.9979974315275832,36.847446067356486,12.946475445951053,2.831910192932893,0.966624450776516,1.018441390891695,16.49949338888889,passed,
2025/05/09 21:30:00,0.7521784236502593,0.6747732095574747,87.37323299608623,115.90272123071189,2.7899931068496016,2.85,2723.474255640073,3235.7798159374347,0.9788522180925543,0.998406576798145,37.08601735545321,13.702811367505824,2.8386582350033875,0.9816391069288342,1.026770453398257,16.62627778166667,passed,
2025/05/09 21:45:00,0.7492580339776176,0.6789475303941455,88.03497800514079,117.25490462890163,2.790825914755827,2.88,2745.6194908835873,3252.956315948143,0.9793157386607915,0.9987786460474875,37.409855974960784,13.667565786239022,2.8369714398050694,0.9791856789899304,1.0169850343709181,16.740980813333337,passed,
2025/05/09 22:00:00,0.7616834412064009,0.6738208739475616,88.55012603858333,117.6938202638288,2.7783499384030375,2.87,2772.872080136843,3293.740596378361,0.9786884075571805,0.9978430992557509,35.883244996731115,13.20016944684678,2.8058607459358464,0.9705385556986198,1.0289353346391847,16.855172956111105,passed,
2025/05/09 22:15:00,0.757422263137125,0.6780985935765945,89.27805887179667,119.14756197087918,2.7800674844401905,2.84,2797.740126912107,3310.1486329966324,0.979112851299519,0.9981992240063526,36.273028199396336,13.311133750436717,2.809288767043933,0.9718416550740737,1.0218250398027664,16.980342940000003,passed,
2025/05/09 22:30:00,0.7607242994629135,0.6803488424029875,89.66654226374969,120.14350072312853,2.7805617421170274,2.87,2804.0240466184873,3345.534424846302,0.9788656827605087,0.9982452893974574,35.94594539475566,13.19470740349981,2.797861437035873,0.991124114848672,1.0443878369216808,17.099227016666656,passed,
2025/05/09 22:45:00,0.7532287048753027,0.6856755317413773,90.60827947982328,121.90996499322357,2.7840768139668377,2.87,2834.4388898024395,3360.02007297342,0.9794123329521581,0.9987111161994185,36.53579523053832,13.606906228040334,2.8139158750819853,1.0045520511693637,1.0453397603705055,17.245849573333338,passed,
2025/05/09 23:00:00,0.7520260693537465,0.6913608801302625,93.05912314766259,125.61894948063909,2.7850403466326408,2.86,2931.3547758976647,3421.3186096672894,0.9798421124692677,0.9987253263985748,36.118394863607456,14.044303715051347,2.791809838651684,1.016483544429809,1.0531311756523523,17.692451687777773,passed,
2025/05/09 23:15:00,0.7533318515142594,0.6923420219894703,94.03619545539507,127.08545312748329,2.777574980705692,2.86,2966.8666485867916,3467.7337479365733,0.9799435358358211,0.9986150832558672,35.763902421289345,13.670918621121396,2.788096759657122,1.0221361064576673,1.0611875523429126,17.872585072222225,passed,
2025/05/09 23:30:00,0.7535616714947914,0.6966810198583442,94.49479793139724,128.4548769344875,2.777918123326335,2.87,2974.3412286941007,3518.864398803853,0.9797512939076669,0.9988714523086725,35.657412258911414,13.287715732316405,2.7794438271187016,1.050870386909063,1.0873108517475374,18.037593591111115,passed,
2025/05/09 23:45:00,0.753906531985658,0.6966132751706358,95.10524273354206,129.63912947033756,2.7676638279750727,2.81,3019.837384311177,3557.1913180215056,0.9797309482496954,0.9985336682093576,35.21673617887091,12.937314311866192,2.7526537110385396,1.0342683804885773,1.0726519081211543,18.203004435,passed,
2025/05/10 00:00:00,0.7477039832528234,0.6834160255875074,94.51401740521501,120.96931174895359,2.816867534144968,2.91,2994.4507921210534,3343.706591420708,0.9801331234239616,0.998353954676053,36.04647344390326,14.155247492705856,2.784325048695894,1.0247657847167038,1.0485168825312785,17.853749760000003,passed,
2025/05/10 00:15:00,0.7376965927464421,0.6587576750494692,83.34752873148095,106.52390600825056,2.8022009241943238,2.82,2606.1628413809203,3037.8452922901442,0.9789769820642115,0.9982755531593411,38.212340849561436,14.355076814483954,2.8809302778440036,0.9829970804429169,1.0165054979608574,15.815644808333335,passed,
2025/05/10 00:30:00,0.7468973694439651,0.6503655923361652,82.50379301213124,105.12585491226842,2.7764352616581003,2.82,2606.9437822502136,3067.737716648857,0.9782323298205028,0.9971352766313459,36.90339923032246,12.733315278599902,2.8345272776780535,0.948274183552203,1.0010322146670736,15.755385812222222,passed,
2025/05/10 00:45:00,0.7408396092961159,0.6514299814409786,82.42243347685093,105.00951533022698,2.777558943829008,2.81,2601.7509205180822,3050.928854847011,0.9786546125008205,0.9974693514085539,37.507547610135624,13.010135815744086,2.857759379243682,0.9525561527351095,0.9973993338027233,15.70065126666666,passed,
2025/05/10 01:00:00,0.739170202010548,0.6511032411720106,81.97701627645459,104.50945149443457,2.777070767027869,2.85,2589.8494469509073,3040.023505100271,0.9786249481550957,0.9974995304400379,37.57739115291589,13.214150666640496,2.8574753573500007,0.9615517804216875,1.0052310037457381,15.63455559722222,passed,
2025/05/10 01:15:00,0.7396888467485058,0.6489053987210297,81.7524716641947,104.11268311190817,2.770368456940914,2.8,2592.0844820998313,3040.4293125563304,0.978565214033306,0.9972424962564919,37.381275033734816,12.826380006993599,2.8500296525574322,0.9464036284646824,0.9927116976333248,15.604138550000002,passed,
2025/05/10 01:30:00,0.735723016521524,0.6511588356242403,81.74278597310754,104.22322921290191,2.7722866747681607,2.82,2584.7219840706457,3040.1765910273784,0.9788752195252999,0.9976654852942927,37.90352199110773,12.82230809261643,2.8639545626164318,0.9557836783061086,0.9952638007033895,15.593831366666668,passed,
2025/05/10 01:45:00,0.7355893666051128,0.6511404828614854,81.73461201348202,104.18456513907233,2.771593626546224,2.8,2586.7282032534968,3038.0609507852073,0.9789602602992666,0.9976743853488521,37.87476905533698,12.86559413898725,2.8610841712201616,0.9564400406527874,0.9957224480344218,15.589629769999998,passed,
2025/05/10 02:00:00,0.7357606178780687,0.6506624536344731,81.61788899417682,104.02199625913285,2.7707240752553495,2.82,2585.14805458602,3035.595446353757,0.9789218334018356,0.9976161523423357,37.785541631158125,12.91628607347415,2.8583348057288593,0.9580502755322933,0.9981285021573606,15.57352933888888,passed,
2025/05/10 02:15:00,0.7361611396134635,0.6503664705017947,81.62550639762043,103.90595332808593,2.7729423434554583,2.81,2586.1669583005687,3028.562187347132,0.9789122284077733,0.9975844005461416,37.75115760359866,12.97531332270093,2.8559208699475342,0.9524419749522443,0.9926884804857214,15.569320194999998,passed,
2025/05/10 02:30:00,0.7333535665189815,0.6525710708789725,81.60377128626538,103.92044530398888,2.7773251090724553,2.82,2577.5709693402155,3026.6670790051808,0.9791228663142857,0.9979791644343633,38.200185600417626,12.985255649495016,2.8646679371631563,0.9615122757002049,0.995790010738814,15.56479104888888,passed,
2025/05/10 02:45:00,0.7387489769242197,0.6469442888311697,81.55350670056832,103.32738935406522,2.7677447543104834,2.79,2595.6852771828576,3024.3375768423616,0.9787793148642617,0.9971364439219383,37.22025011041131,12.92455556287704,2.842790439689457,0.9480813441215337,0.994288506967835,15.554788773333332,passed,
2025/05/10 03:00:00,0.7364946655849158,0.6488906630352891,81.49574948765796,103.29912207715158,2.77349859988285,2.81,2586.136002077953,3018.508589169813,0.9789145482091733,0.9974810438540012,37.61214481583608,12.98351695048402,2.8498745278718247,0.9523462234164349,0.9933689200502469,15.544473926666669,passed,
2025/05/10 03:15:00,0.7314303128956972,0.6527154401295502,81.40232905900453,103.34467994596596,2.780298643556181,2.81,2567.0846998714196,3020.2545189261414,0.9791793991750263,0.9981621554013048,38.4155608745539,12.892174158472374,2.8693600644298436,0.9694356644724773,1.0001768972449607,15.53447165111111,passed,
2025/05/10 03:30:00,0.7354917131362588,0.6488379319982002,81.35787442399082,102.91536717532661,2.7725684638038266,2.78,2581.8628191437797,3019.4140407908526,0.9790162838682028,0.9975878950780085,37.69926573125442,12.75816416853816,2.8480367274210905,0.9567412835575075,0.9959641992209595,15.529923578888884,passed,
2025/05/10 03:45:00,0.7273800990739652,0.6537109867098264,81.46714359611072,103.17620511008157,2.780128903087027,2.79,2571.9392641317627,3008.43311056717,0.979767953167273,0.9984929681318421,38.79792332318555,12.88826795860446,2.8744280181225634,0.9676492138949324,0.9916239437046527,15.514154528888891,passed,
2025/05/10 04:00:00,0.7348021669012819,0.6490007008203673,81.24739109226759,102.57538865432011,2.775832793408561,2.8,2577.7023809513503,3009.6654699772957,0.9790849153012274,0.9976863683236902,37.77422794951191,12.867607030790422,2.846111193658082,0.9600749753329124,0.9975051076676441,15.509598909444449,passed,
2025/05/10 04:15:00,0.735326619632908,0.6473984334182411,81.29757917369292,102.34923133365226,2.7741803732443913,2.81,2585.569567268614,3001.519530404813,0.979129564103369,0.9974912160237461,37.553667195817695,13.053767985879736,2.8435799172573515,0.959110052246157,0.99851969484573,15.499592918333336,passed,
2025/05/10 04:30:00,0.7335664705344789,0.6498570534434494,81.07696729736791,102.24897262666572,2.7784208474579186,2.8,2568.246708901788,3008.671537366403,0.9791476996005096,0.9979091999275165,37.99431425572183,12.691703177431304,2.8455025343601013,0.9651009182266117,0.9993950475542958,15.495025919999996,passed,
2025/05/10 04:45:00,0.7354288437340447,0.6472372327072309,81.05792852556499,101.89189343442678,2.7753617223759304,2.79,2577.140484127473,3000.1345200170113,0.9790625475710161,0.997541226173652,37.54864304228559,12.899232103165547,2.837550275129253,0.9629856469894242,1.0020081849114688,15.47895556166666,passed,
2025/05/10 05:00:00,0.7349117063612017,0.6471167845057392,81.076927838666,101.7640843055535,2.775591487668429,2.8,2578.909413471188,2996.3684226532077,0.9791717337100279,0.997575486174201,37.57478344988728,12.885586375870083,2.837262611104752,0.9617141225691376,0.9997478657428607,15.474693703333333,passed,
2025/05/10 05:15:00,0.7355115022689653,0.645227971722518,81.17437002432563,101.56735311358857,2.773242838231778,2.8,2587.5819104696766,2990.7653158079183,0.9791763024993533,0.9973371003814254,37.31966965870214,13.081699809357938,2.8379858460131238,0.9633046207169396,1.003909399443283,15.470111494444446,passed,
2025/05/10 05:30:00,0.7300840776300487,0.6493038068528325,81.12203028708379,101.66917946692647,2.781290393006341,2.78,2572.6601151489144,2983.883540100908,0.9796021837391534,0.9980686072096101,38.15478412939407,13.159887051796826,2.854195639689096,0.9751092251416387,1.0044243990014523,15.454361486666672,passed,
2025/05/10 05:45:00,0.733359712847685,0.6473114674409808,80.98981218870483,101.32209869164697,2.777984712427223,2.78,2577.3422503490733,2984.1612602503587,0.9794204406034572,0.997740959977689,37.664933964465234,13.094454683219663,2.834979526564053,0.9720711579254185,1.0070951265782293,15.449771730555554,passed,
2025/05/10 06:00:00,0.7614189823830029,0.6657163466741272,87.80536050625751,110.14652573211703,2.817845478456887,2.84,2784.478141096726,3152.1842283959186,0.9794316336181638,0.9978952073964212,35.31821682740758,13.283054516282313,2.7137616563850573,0.9729965330822725,1.018004478267705,16.728597214999997,passed,
2025/05/10 06:15:00,0.7494355289204757,0.6671180227054933,88.28721240400367,110.53577667738145,2.802558054994208,2.85,2814.7014003177837,3175.349221302303,0.9803748677887469,0.9982658332631303,36.293960235677055,12.198288592090693,2.738289985585564,0.9570726464422956,0.9869726967518491,16.78746461944444,passed,
2025/05/10 06:30:00,0.7429300890965516,0.674146264056518,90.33353938718915,113.28416065594824,2.801315577963671,2.83,2898.385532897987,3242.1682212752835,0.9809627006220251,0.9986017856473234,36.54029943901326,11.709671300211145,2.7233055195859226,0.9610117897611441,0.9777915729761238,17.201628888888884,passed,
2025/05/10 06:45:00,0.7393299383370582,0.6753062840305596,90.60352391095262,113.56514294816814,2.796660306068924,2.83,2912.5480703701237,3261.6331196714523,0.9812125872545675,0.9987500109780778,36.75885787874537,11.242065591844577,2.7249078877073907,0.9622882436635058,0.9740521138268411,17.267087456666665,passed,
2025/05/10 07:00:00,0.7337146406465325,0.6777675151858193,91.56367822689973,114.71299759382866,2.795499267260142,2.85,2967.7202419519176,3273.386445103418,0.981585283891919,0.9987104480310922,36.73977131679604,11.7072613639915,2.715089765300068,0.9699395380516973,0.9739717414104385,17.44700917055556,passed,
2025/05/10 07:15:00,0.7337114648325422,0.6775405395312346,92.27058130139598,115.43030375261458,2.7842956571373034,2.83,3006.8538763768533,3323.0707563831074,0.9816150578797087,0.9984766553143851,36.382588866293574,10.832414328010142,2.6992737311254134,0.9685289466699313,0.9735447355296121,17.624381664999998,passed,
2025/05/10 07:30:00,0.7411832936829814,0.6756501777132918,92.40881829248538,115.36657460347523,2.7812665916793375,2.83,3003.1337451588997,3358.6298704784567,0.981135089200959,0.9982058493951433,35.74828363972021,10.057714481311537,2.684634754420713,0.9703676942395669,0.9852304431135716,17.69376060833333,passed,
2025/05/10 07:45:00,0.7538067659893165,0.6824369238978534,95.33853686208944,118.89954648387122,2.8181175321821645,2.99,3075.6854528210133,3370.4912763817924,0.9806614267122155,0.9981261745869525,33.69982462547762,12.906460485144992,2.6613344063007527,1.0353195721482162,1.0575482089867547,18.16608365611111,passed,
2025/05/10 08:00:00,0.7273238524633592,0.6900546045750446,91.55643672005395,115.79017214323764,2.86890918839092,2.97,2964.034689404635,3141.468897421772,0.9810683364461238,0.9995420485206074,37.26408535606952,16.82276830429662,2.674135802910082,1.026252416383496,1.0074242075796733,17.516135339999998,passed,
2025/05/10 08:15:00,0.72449583741882,0.694181382215519,92.83232478389323,117.2413746130132,2.8732754164866017,2.94,2997.1772260780217,3163.8722362969506,0.9815930163587999,0.9999690984522885,37.02985939530881,16.940768896993188,2.688200285987252,1.0442845046300435,1.017069556884226,17.70239196,passed,
2025/05/10 08:30:00,0.7239987056782381,0.6927931089430562,93.09389326719902,117.13717857050263,2.8817826844459393,2.93,2994.095709623254,3138.4919818035287,0.981586064856626,0.999956074591483,37.243478258839644,17.63478358129576,2.7131498658305793,1.0484969096809018,1.0215971591824264,17.67278502,passed,
2025/05/10 08:45:00,0.7312615008691276,0.6893496764289531,92.83489843393302,116.39416754295648,2.8870473904738985,2.95,2976.4031321776456,3113.6787133835815,0.9813499588096324,0.9997061249318461,36.697406295263804,18.22586323412651,2.7079470535471537,1.056904436301209,1.0412845808148652,17.582354900000002,passed,
2025/05/10 09:00:00,0.7320653558877026,0.6949925728541472,93.6699606543415,117.4846274179003,2.906381681993102,2.94,2970.400751030923,3115.507372625792,0.9816155918897473,1.0004458164726675,36.39115113790481,18.512644839681766,2.7238946754552367,1.0741087229556165,1.0514089634808665,17.687971888888885,passed,
2025/05/10 09:15:00,0.7405722963095396,0.695172361875715,94.67487243309522,118.53017407525054,2.908801807275238,2.92,3002.117663089767,3149.623052402,0.9812981806299411,1.0001373911045541,35.19695500044385,18.22780454516362,2.696566322047246,1.068681123821676,1.0559637495533203,17.89419451111112,passed,
2025/05/10 09:30:00,0.7367614000220786,0.6910650659596768,94.82301563186118,118.23247511990981,2.9021449661596566,2.93,3035.73078613277,3124.6117013956323,0.9814657309250732,0.9996409299195768,35.44058474968225,18.860289024790177,2.69695320063027,1.0536162947378622,1.0419814291292933,17.87820694000001,passed,
2025/05/10 09:45:00,0.7274212280997767,0.6921884427835722,94.2985380689925,117.73357425905526,2.8863103434609276,2.92,3045.3480830122107,3143.1401193586325,0.9817807443637142,0.9997199858873508,36.26981300300286,17.90397067051935,2.69127647754575,1.043982546986761,1.020499656104888,17.861897508888884,passed,
2025/05/10 10:00:00,0.7361767837545018,0.6886160048587101,94.44070137876167,117.48189091718211,2.878174907775789,2.92,3047.9169761513754,3170.4900198477894,0.9813798073664849,0.9992240253837272,35.45975956307446,17.268720968592827,2.677104445452156,1.0411657357371225,1.0315562154218976,17.89766298222222,passed,
2025/05/10 10:15:00,0.7304930167506706,0.6943858991393959,95.18864385112639,118.6720121085196,2.9061190435676614,2.93,3049.7078966147183,3119.8519816918747,0.9819626805045931,1.000069133384405,35.753084545854016,18.992699104333223,2.705067656409294,1.0570826533036348,1.0338074739823386,17.929475452777773,passed,
2025/05/10 10:30:00,0.7360774818907936,0.688296423359098,94.6709590833547,117.75191044805781,2.8791093004735835,2.9,3060.924729616759,3166.464948135208,0.9813920715419139,0.9991208616963609,35.37298602587887,17.533436833893266,2.674568732029215,1.0375771064845098,1.028674090818124,17.929335538888882,passed,
2025/05/10 10:45:00,0.7332773230313291,0.6893530563035144,94.88529419450968,118.02487844335145,2.8841217749657315,2.9,3064.9298094759547,3153.8498058318382,0.9815716438101494,0.99929350930379,35.60497389483756,17.953332059093505,2.686526707731679,1.0409973060560191,1.0276957784153133,17.93571770222222,passed,
2025/05/10 11:00:00,0.7405646857727247,0.6928601912017567,95.92531238673101,119.33134902156287,2.8994200477610317,2.9,3065.721500243917,3172.5711197158726,0.9814821938305065,0.9996372702088024,34.66900314409583,18.077776703522748,2.6894627302133953,1.054380917460553,1.044792341371963,18.08743068611111,passed,
2025/05/10 11:15:00,0.7376906833903514,0.689410150385772,94.17260514745682,117.15559001994842,2.8997750110031912,2.92,3004.22943955137,3121.2499178854273,0.9813107786088509,0.9996505974312663,35.71799661576608,18.474298224601693,2.70723011635562,1.0597005525903636,1.049727579943929,17.762511971111106,passed,
2025/05/10 11:30:00,0.731612689991156,0.6878221528924815,94.14623186468471,117.09455596687661,2.8928918762858107,2.9,3029.442366554969,3110.014353411733,0.9814481729229048,0.9993802629852606,36.243897579893684,18.697951107198406,2.7073586992463663,1.0440842040116731,1.0300791831482445,17.76078447,passed,
2025/05/10 11:45:00,0.7254431339950757,0.6892363088026084,93.9221721306865,117.253388711108,2.8809496275238353,2.89,3051.928473011694,3141.8123217179523,0.9813275548663157,0.9992130001126902,36.761666142971805,17.718228650047323,2.68555558958774,1.023986369039988,1.0027322720202188,17.84385523555556,passed,
2025/05/10 12:00:00,0.730596908874986,0.6898833160931563,94.67267441246722,117.97012710936151,2.8861384746007737,2.96,3058.3024752659567,3154.5484295450724,0.9813371639637133,0.9992899978339332,36.1096074350606,17.804901047637635,2.6916307745466415,1.0331816981648037,1.016622910226959,17.93114803333334,passed,
2025/05/10 12:15:00,0.7247730871099736,0.6910400486479248,95.06407401127673,118.47175326293154,2.8801035511276654,2.91,3083.7500441968145,3164.8691956134576,0.9816810861000983,0.9993611566396816,36.5338636166546,17.59565944833337,2.6994851413219063,1.026913401739947,1.0031888309026493,17.99667046222222,passed,
2025/05/10 12:30:00,0.7241440692948344,0.6906901069208082,94.94619394858069,118.38889847348408,2.873816345084942,2.88,3088.146884876323,3179.788409878074,0.9815960083289565,0.999235996313709,36.70723385220622,17.056805861701577,2.6927510405062827,1.0166546373801382,0.9931213576226422,18.012894899999992,passed,
2025/05/10 12:45:00,0.7241299538530618,0.6910402211660702,94.87315283215148,118.2966547898159,2.875959817544527,2.91,3078.598730972956,3176.0607361951725,0.981615925921471,0.999350444344205,36.69302627625082,17.150036264414446,2.699226824077561,1.023526429920418,0.9991555929054977,17.9881493,passed,
2025/05/10 13:00:00,0.7309021106057645,0.691256025448631,95.20681127192836,118.66813732108216,2.8796816772143874,2.88,3074.6102613952653,3194.6185800590592,0.9813440659949371,0.9993067983972309,35.92492023199218,16.998579512936857,2.6912583193968906,1.032025341039203,1.0146736900690727,18.053383425,passed,
2025/05/10 13:15:00,0.7442137875369256,0.6725511684087042,90.53237253139389,111.73049266956076,2.8633610539378913,2.66,2900.3596718180243,3061.0101729633143,0.9807236182332199,0.9984439583582773,36.526253064386125,16.202746107426286,2.7201746438114567,0.9608886437606293,0.9746465713033691,17.06955424166666,passed,
2025/05/10 13:30:00,0.7225533557611135,0.6856378959925921,91.79652379370744,114.45756461751785,2.8935174509062507,2.93,2944.8436612316477,3053.89909066527,0.9811712781884935,0.9995929136275491,38.23465740781282,18.26913135955557,2.744341970282343,1.013798216399977,0.9913046021651201,17.35746683611112,passed,
2025/05/10 13:45:00,0.728201186061959,0.6834129569189339,91.03848197344225,113.51555931209282,2.886475263076049,2.91,2917.4841487774006,3065.097007790371,0.9807979363987082,0.9993692017205383,37.96669451936688,17.237814441563845,2.7284889080280355,0.9931357735201239,0.9789979934991904,17.26857251777777,passed,
2025/05/10 14:00:00,0.7271759474210734,0.6835535347785229,90.73399178597265,113.20219723653993,2.887998282988209,2.92,2902.7922997428022,3057.530688311352,0.9807827015042467,0.9994803252237862,38.21061739069188,17.17221517294919,2.7350427883696837,0.9903333797743132,0.9746535476989392,17.213402555555547,passed,
2025/05/10 14:15:00,0.7278293412860597,0.6827210891307147,90.14383213592131,112.46533921076784,2.8911113044395234,2.94,2872.798429535308,3040.943767057714,0.9806612798691445,0.9995738108512432,38.45540490873549,17.089204436614573,2.744564721535104,0.9843308350324418,0.9695895617305655,17.097286916111106,passed,
2025/05/10 14:30:00,0.7264449750491997,0.6828338684989385,89.71067670166009,111.98611098322914,2.8906299998358436,2.93,2851.680093017251,3036.7422504664883,0.980667158441148,0.9997375346353015,38.783563704623944,16.79741844827021,2.754782635795453,0.9816129904135215,0.9647913019120518,17.021250277777778,passed,
2025/05/10 14:45:00,0.7269538796634711,0.6830828563160449,90.06492989080901,112.43055958931032,2.892050407109368,2.92,2865.5743391828128,3045.243404204003,0.9805382610576815,0.9996195603013093,38.682045878891245,16.846200404849643,2.7513251736821265,0.9804242427070136,0.9643743843109124,17.094382861111114,passed,
2025/05/10 15:00:00,0.727354722233667,0.6826599786480088,90.68199070905263,113.01350009261367,2.8944002593134353,2.92,2884.820005044392,3046.4658940650343,0.9805390661865031,0.9994899509452289,38.55607633801919,17.286564061210655,2.759919640865202,0.9865345208508083,0.9718294217599616,17.167515444444444,passed,
2025/05/10 15:15:00,0.7255730593921328,0.6826653219166714,91.3648740612157,113.68112619449063,2.8967033480488724,2.91,2911.5114112379247,3037.7969090662086,0.9808027103413051,0.9994520951835918,38.48338567477033,18.030851704735333,2.769423876714923,0.9949555604773495,0.9788239376241663,17.233381329999993,passed,
2025/05/10 15:30:00,0.7290591453598998,0.6820407273962747,91.31976069377876,113.62103424126715,2.895747828100598,2.93,2907.821308419213,3048.8951124465952,0.9805514970193214,0.9993071115544341,38.22490267266496,17.754931279183726,2.7601951397616844,0.993522197611368,0.9818613555619881,17.24914863833333,passed,
2025/05/10 15:45:00,0.7314470597625766,0.6818352095212982,91.35041737229317,113.67365242957607,2.897462187996835,2.93,2905.037808256502,3053.496988109299,0.980361847098884,0.9992325607767071,38.06143866253636,17.713569811905845,2.756243298196846,0.9938044352515478,0.984998508346352,17.26462926833333,passed,
2025/05/10 16:00:00,0.7316406847002143,0.6818150105736311,91.54080070178992,113.87419104397625,2.8987347301578463,2.93,2908.838617494322,3056.2778774502744,0.9802982933842461,0.9991964728803475,38.06646489959948,17.749398726213567,2.7607096555256914,0.9934781723274243,0.9850934287410098,17.29129035333334,passed,
2025/05/10 16:15:00,0.7277496243465386,0.6829578514281912,91.78521579268704,114.17937359347624,2.9010529985763904,2.94,2913.634170995332,3054.4756542787004,0.9804458849186898,0.9993652891542053,38.43237455334608,17.963249346587304,2.7775956517756306,1.0004210133266573,0.9865998557401924,17.313802904444447,passed,
2025/05/10 16:30:00,0.732547646267249,0.680820161585236,90.8192791089506,112.99215349940452,2.903895816747828,2.92,2870.9797711076853,3034.1505985425156,0.9801157820388672,0.9993107365490718,38.384033552581045,17.71837978374683,2.7736943648839145,0.9860760983933273,0.9789286170362497,17.147883377777774,passed,
2025/05/10 16:45:00,0.7324351452763995,0.6810475284592943,90.92444335272229,113.14135588574018,2.9076632424692184,2.94,2871.193271943492,3030.5237160116567,0.9800392512710279,0.9993170466912149,38.444439435694335,17.923793345991594,2.7779395459710226,0.9873908402615806,0.9799841765088749,17.160205553333338,passed,
2025/05/10 17:00:00,0.7304563992273055,0.6818770457778063,90.94638475294545,113.21809602354207,2.9076273729049644,2.93,2870.086830217043,3033.4492859613424,0.9801148721617552,0.999440678294806,38.636320056897965,17.912801993214302,2.784372157878774,0.9935932531567347,0.9830487614310187,17.165283208333335,passed,
2025/05/10 17:15:00,0.7354128412098228,0.6818545819562585,90.9217260914577,113.25527337779359,2.91615425842151,2.96,2854.889259528815,3035.5103636714775,0.9796509083793516,0.9993785365739247,38.405660454825984,18.051821929527144,2.781159743347683,0.9996111152596419,0.9942973541639055,17.177313944999987,passed,
2025/05/10 17:30:00,0.7297053756124057,0.682811809328225,91.05498471522662,113.41786239093739,2.9131917301959995,2.95,2860.892424623106,3039.627099545034,0.9798748637710444,0.9995373657418374,38.934359416471736,17.862462923990563,2.7996875968972637,0.998020648112308,0.985572390217869,17.189344681666658,passed,
2025/05/10 17:45:00,0.7311255399979407,0.6827869539038182,91.09377214937959,113.44945015285631,2.912304186638946,2.94,2862.299591302721,3044.1491571658335,0.9798737679972075,0.9995177095265368,38.74579722476763,17.852427795097384,2.7939236598393817,1.0028633012689578,0.9918953096821348,17.201375418333335,passed,
2025/05/10 18:00:00,0.7310895379283062,0.6821791819078726,91.08499308144062,113.14480798649905,2.912421246667244,2.95,2866.019888546925,3044.3222965671716,0.9798225262969564,0.9994352165237238,38.72862011584545,17.70045929702103,2.7880562326287675,1.0005877282834614,0.9894335310124202,17.213406155,passed,
2025/05/10 18:15:00,0.7318257827315922,0.6814900016650476,91.12397886791258,112.86595955197453,2.9144379606159103,2.95,2867.1979735915484,3040.78661303565,0.9797796372481922,0.9993783709343159,38.65256495961959,17.67782370828614,2.785603578148913,0.9996083554354759,0.9891314600763892,17.218454550000004,passed,
2025/05/10 18:30:00,0.7254592425142383,0.6827706803960009,91.36093523757087,112.88606604100094,2.9177589321303294,2.94,2874.0768607892287,3031.304910219382,0.9801147968440465,0.9996535223235214,39.168290014230664,17.977877566416588,2.8057247376281014,1.0114168315225236,0.9915442020102427,17.230480409999995,passed,
2025/05/10 18:45:00,0.7264405335191769,0.6820784351906225,91.20312359777937,112.40531443701946,2.9227535765150714,2.98,2864.6659879183944,3021.7704237047164,0.9799685146353643,0.9996340173287911,39.19108063052229,18.02385157097526,2.8051479267950015,1.011514364770687,0.9923440776150181,17.20460307499999,passed,
2025/05/10 19:00:00,0.7341057584442418,0.6778833525498724,91.10698651177015,111.71529717119465,2.9215519681406232,2.97,2866.5729629110165,3012.683781859689,0.9796658098810553,0.9991152103661158,38.50399475970682,17.831306310198,2.785166503512442,0.9889160760593003,0.9821658484579892,17.17655411388889,passed,
2025/05/10 19:15:00,0.7347781359661761,0.6759771216392537,91.18693730999841,111.29511867814398,2.924166572401788,2.95,2863.7577483975156,3000.7478951990365,0.9796255849453499,0.9990116868581084,38.55289263740914,17.86372186571222,2.7980746617330174,0.9824601875329846,0.9775710422447609,17.14879136666667,passed,
2025/05/10 19:30:00,0.7319786922316757,0.6764107409897187,91.10365324254994,110.96800967034766,2.928741663623601,2.97,2861.7071638175253,2984.06019019786,0.9798191037073851,0.9991837691077171,38.760852301158984,18.264715613791527,2.8018322076363416,0.9928014506832198,0.9833087563842143,17.120742405555557,passed,
2025/05/10 19:45:00,0.7416120454462711,0.6727425256651914,90.89346728662169,110.19566754179255,2.928381018294294,2.97,2846.3754243188514,2990.631287427132,0.9792729785335772,0.9987454781323439,38.099694625520776,17.665507668051504,2.787699783799014,0.9787852275504092,0.9825287232210186,17.09297965833333,passed,
2025/05/10 20:00:00,0.7354693062429645,0.6703047327787423,88.73098231925451,107.46283670703069,2.9258020667758347,2.92,2774.805745845492,2935.216071852385,0.979485112044366,0.9990991419261134,39.01354379263878,17.23177595015096,2.8039895519296896,0.9605339578260875,0.9579205066433438,16.706393635555557,passed,
2025/05/11 05:00:00,0.7345459972352212,0.6782585246712319,95.18673112722722,116.10291549623375,2.871055051979366,2.91,3104.115233609027,3159.9777397469807,0.9808415588434166,0.9979134156401446,35.83727176870093,16.99769815053423,2.6891737288545476,1.0044687211887684,1.002634554949116,17.984555777222216,passed,
2025/05/11 05:15:00,0.7413572526597216,0.6873566256443353,97.51393505847228,119.33580533016702,2.8969050638298843,2.9,3131.0003804318458,3188.044305761212,0.9813084478142993,0.9988639710826062,34.35892587801411,17.82822689750724,2.700734096608363,1.0377965742768076,1.0344375915992026,18.305672549999993,passed,
2025/05/11 05:30:00,0.7399333127809089,0.6830607500877123,95.15695445044553,116.77262885699976,2.895050447130827,2.89,3047.0281872469855,3133.68788895595,0.9809098072258793,0.9987969115520298,35.556431597909935,18.1291701157,2.7176328218119203,1.0409318179402351,1.03942857161957,17.893484839999996,passed,
2025/05/11 05:45:00,0.736605727856628,0.6851162463045518,94.67510282340477,116.67963110515551,2.9017435224563637,2.89,3020.983552814874,3109.6206921832063,0.9810840784491298,0.9992095827834175,36.05164716555252,18.63532010226145,2.7319197246854614,1.0495754598084537,1.042150807746246,17.789441156666665,passed,
2025/05/11 06:00:00,0.7325023230159434,0.6842523098725721,93.97064791302513,116.26161277677112,2.896546683993026,2.93,3017.8130734094816,3088.35059861152,0.9811786218142385,0.9991143424514483,36.51353779569245,19.006670494870953,2.7239042436650696,1.0433860296508264,1.0335037769425564,17.68678813611111,passed,
2025/05/11 06:15:00,0.7320391367156353,0.6818689920018149,93.20990037331974,115.5803655296316,2.879606573482304,2.91,3013.970202905514,3097.5801863262063,0.981120996475503,0.9987744684254265,36.65793306421259,18.185355255033002,2.708999605520991,1.0182385676958197,1.0117436024310376,17.598860674999997,passed,
2025/05/11 06:30:00,0.733293028342466,0.6813160000500168,91.82214740013879,114.23121603157257,2.874567205544799,2.89,2954.724559009398,3085.218312645142,0.9810798410979561,0.9990106721056722,37.00317189278699,17.421068430003128,2.7159770323733703,1.0050926110730893,0.9999422603333726,17.36222170222222,passed,
2025/05/11 06:45:00,0.7308746265430839,0.6831651657440053,91.01849801688331,113.77732214677106,2.883631353319937,2.93,2913.0049380724663,3052.7834703038757,0.9811809404999396,0.9994899313409644,37.526832063913865,18.089223846410015,2.7304435850518485,1.0198196875361163,1.0096425916306773,17.203134501666664,passed,
2025/05/11 07:00:00,0.7306900353978072,0.6837943027402635,90.77495630385306,113.89450648674661,2.8786450096320055,2.92,2912.563921138941,3059.774918151752,0.9811991854233538,0.9994829551392664,37.496901295756764,17.82690376397081,2.7189816829033133,1.0113447461959277,1.001249098551295,17.19224339555556,passed,
2025/05/11 07:15:00,0.730739329284873,0.6837101658225405,90.64294720455801,114.01336057332209,2.8748051790415556,2.91,2912.0096474768156,3059.339135326573,0.981271699775462,0.9994600673403714,37.46922066287246,17.76751408290256,2.716937338402871,1.0031082976290402,0.9941267036510777,17.16646440666667,passed,
2025/05/11 07:30:00,0.7333568779916766,0.6834210418401102,90.41056500366054,114.05260310770285,2.868126755010196,2.92,2908.0341006036433,3073.190864835558,0.9811747622800133,0.9993525513513098,37.22038468830266,17.31352768368651,2.7041905143585208,0.9944192740692237,0.9895114387405352,17.154911351111107,passed,
2025/05/11 07:45:00,0.7379276788098271,0.6835386658176797,90.15010381111148,114.036432520799,2.866348131591103,2.92,2886.5067310769778,3090.22087789298,0.980904031752136,0.9993766726600829,36.983542665503975,16.971871971267483,2.701837669654707,1.00321372055532,1.0035367756531037,17.131382014999996,passed,
2025/05/11 08:00:00,0.7333897277263568,0.6855813883210223,90.86128643166488,115.0121033355807,2.8770823521713105,2.93,2908.5794654951255,3066.3973448078623,0.9812839004752417,0.9996196396595057,37.16923180478667,18.472482517381547,2.7191232577404896,1.0314838006335507,1.0252805381152073,17.190500335555555,passed,
2025/05/11 08:15:00,0.733987334892365,0.6855887258382569,91.06542069698598,115.2523416927582,2.874060650145335,2.93,2920.6358384335986,3078.746905673796,0.9812657762554174,0.9995204295810521,36.99761558723964,18.294255363360318,2.711566378896232,1.0303302037056339,1.0251042764757763,17.24258987,passed,
2025/05/11 08:30:00,0.7319648726802507,0.6859600483316443,91.30436244859708,115.53592315422071,2.868322898462883,2.92,2938.814344935688,3090.7462694030646,0.9814432101106287,0.9994827760036044,36.991548975002445,18.042896614896833,2.707627646423227,1.0256952822966927,1.0181304308287815,17.294726777777772,passed,
2025/05/11 08:45:00,0.7352099737082344,0.6863546667792382,91.44878188630591,115.76825131344907,2.8706799102997946,2.9,2936.8650213824526,3104.6371661486437,0.9811941069692944,0.9994424970535015,36.72014010144568,17.969699785642533,2.701251362393986,1.0348987148212754,1.0305228482310684,17.34321895777778,passed,
2025/05/11 09:00:00,0.7341883683007704,0.6852587299630073,90.2618046961655,114.24951587147658,2.8739391244688344,2.9,2882.628306929988,3064.789257047025,0.9813207335829391,0.9997624522900593,37.24201881510429,18.07318159554693,2.7199701257877664,1.0338789161306925,1.0279174916319553,17.092516026666665,passed,
2025/05/11 09:15:00,0.7334098806430664,0.6887178236906697,91.34108151201961,115.81121581715101,2.8779494681512707,2.89,2918.2334116283796,3103.6370121307104,0.9811769406689361,0.9998081720137241,37.04613784660085,18.199759815292566,2.7135458001565675,1.0606941077208139,1.0508118242253641,17.330638783333338,passed,
2025/05/11 09:30:00,0.7366928459452812,0.6902531690726484,93.01757517453485,117.66892193977823,2.8905846208681827,2.9,2968.1594543314804,3100.2744033142985,0.9814921859580795,0.999832836603283,36.0895669957825,19.29725830437616,2.713501626444292,1.067126033714501,1.0600176902999086,17.54132158166667,passed,
2025/05/11 09:45:00,0.7339947216717921,0.6933083115753996,94.20855208644247,119.27070633628144,2.887493423529737,2.89,3024.623786147938,3130.5080293930755,0.9818361075663133,0.9998528008390433,35.68767081605324,19.125135744833493,2.698669959371347,1.0584768365446435,1.045850533117296,17.772902638333328,passed,
2025/05/11 10:00:00,0.736143234564629,0.6897332955050505,94.07644949358087,118.9128998552764,2.870900099431539,2.89,3043.9690325127895,3157.59055489203,0.9815587850425266,0.9992365873222002,35.46867274773374,18.360816945577298,2.677816552935973,1.0426677291906548,1.0374370884974757,17.80405803611111,passed,
2025/05/11 10:15:00,0.7355292502005086,0.6897636062603278,93.79219793797358,118.53109967874083,2.8699215191894885,2.91,3027.7274257162735,3156.513797604381,0.9815888332359244,0.9993588753774127,35.67659834899775,18.179710241657066,2.6865424385343175,1.0474729774844076,1.0409898127489212,17.748286966666672,passed,
2025/05/11 10:30:00,0.7356426572779928,0.6943485012777992,94.36176300424994,119.51011325883589,2.8812029212618597,2.9,3030.4495032178966,3165.07198633639,0.9817460322158367,0.9998364534472912,35.42509114427297,18.27816353480406,2.687493445802354,1.0565120767352714,1.0445344058647672,17.850554614444437,passed,
2025/05/11 10:45:00,0.7346861210622571,0.695996514256614,94.95211602047068,120.2984255544799,2.8820499679759752,2.89,3054.033083707961,3177.6347879677865,0.9818753718439807,0.9998849369473173,35.23992986220871,18.244517228072038,2.6833590131997633,1.0528117695131722,1.0383052714486107,17.95997819,passed,
2025/05/11 11:00:00,0.7310912653553986,0.6953727706714837,94.64680759271974,119.9436430355848,2.873019933184501,2.86,3056.7247012729044,3187.3583149266055,0.9818986697924393,0.9997888574153199,35.665898544024735,17.758383737739162,2.683047284324186,1.045825937560052,1.028198451128953,17.939374969999996,passed,
2025/05/11 11:15:00,0.7304334327609414,0.6934526765932221,93.796646173321,118.85081497280957,2.8716899267978278,2.89,3028.252989475515,3166.699432321628,0.9817789221534146,0.9997428767091058,36.07878126430826,17.842498613197133,2.6876061013145987,1.047928360993237,1.031162946430143,17.789982466666665,passed,
2025/05/11 11:30:00,0.7333956599301498,0.6929064157881738,94.23419068124612,119.29437719617395,2.88138980094307,2.94,3038.4838133634353,3151.570125478512,0.981617024604725,0.9996107362784864,35.74264585898977,18.54198795677723,2.6859658871977445,1.0453822495966003,1.0329213008506424,17.835958286666663,passed,
2025/05/11 11:45:00,0.7237448345281139,0.6958915924092018,94.71813000754986,120.16782517489438,2.8720986877737302,2.91,3084.381140855755,3171.6824413213885,0.9821095150144721,0.9997206553130865,36.34370477137293,18.090852879426567,2.6792450197588464,1.027994870468441,1.002578823991757,17.968032004999994,passed,
2025/05/11 12:00:00,0.7230847377699592,0.6931548227908477,94.03262757536959,119.26049833151623,2.853323757139378,2.87,3078.2882875409855,3203.661910066554,0.9818406733011585,0.9993446534264625,36.67689604529036,16.804714252488495,2.669264284242089,1.0170610152382806,0.9943364225553709,17.924437740000002,passed,
2025/05/11 12:15:00,0.7221451529191384,0.6923782032595402,93.88002152048094,119.00024190718624,2.8549456223184584,2.89,3072.4763067533963,3190.5530869481295,0.9818142961950095,0.9993163868292961,36.85167380046587,17.05726139832674,2.6763038729651263,1.0175282811631428,0.9944866655301177,17.88060835,passed,
2025/05/11 12:30:00,0.7205418583115397,0.6929416545315596,93.98560739753351,119.11796612741026,2.8547381783334496,2.9,3076.692171993885,3189.7005439608674,0.9819620169466816,0.9994024168938497,36.98994882725233,17.07625723702026,2.68058448268919,1.0177678357829907,0.9922914109696214,17.888910526666667,passed,
2025/05/11 12:45:00,0.7294687615628286,0.6898955931720021,94.41953690140713,119.36848712594187,2.8512188525667974,2.9,3088.7203286441877,3220.717440565151,0.9813639605753819,0.998838796573473,36.02764573792797,16.65881014953911,2.6648342959915174,1.0139496481305723,1.0022823235814646,17.989587916666665,passed,
2025/05/11 13:00:00,0.7258507607150332,0.6931623253788014,94.30444455297089,119.37730643091378,2.863746527758509,2.9,3063.7498158132307,3193.4376040690895,0.9816927196253684,0.9994610866972964,36.44353162837444,17.281002243368047,2.6884807189258604,1.0312212067272248,1.0106748684520508,17.918998747222215,passed,
2025/05/11 13:15:00,0.729169001928973,0.6889191044109754,94.02439291466366,118.74076217761282,2.8612760083610684,2.89,3062.4527643160677,3178.035723858268,0.9813750510617417,0.9989692423203059,36.32251696974602,17.578777910432844,2.682997871206163,1.0237757000285337,1.0120397240899481,17.855759991666663,passed,
2025/05/11 13:30:00,0.7247526536673159,0.6913950583828653,93.74713323615656,118.5353320040032,2.868869537508641,2.88,3033.973770598146,3165.4674090955955,0.9815013523258386,0.9994642086355673,37.01325462510955,17.63089865504726,2.7101599140618142,1.0321096446211582,1.0116723544646293,17.785387950000008,passed,
2025/05/11 13:45:00,0.7245920461214392,0.6917234276420248,93.57542765058022,118.4096670725835,2.8696155916664585,2.89,3026.977445329868,3168.1953082244386,0.9813755636896314,0.9994833593398192,37.128157799233044,17.471879628681805,2.7084531703261097,1.0308638749809247,1.009796334614563,17.777764326666663,passed,
2025/05/11 14:00:00,0.7254898016591314,0.6926824176913117,93.6167216838792,118.55360255120533,2.8724546074289004,2.89,3023.2870359242056,3174.432754189943,0.9812674100189396,0.9995530168265304,37.065359429492496,17.345404740150265,2.7057939742952137,1.0310215374850213,1.0097798049145297,17.802668766666663,passed,
2025/05/11 14:15:00,0.7240819917096184,0.6938300862474889,93.95720290563503,118.91497260257418,2.8755989038443275,2.9,3028.3541262426,3171.2099458422986,0.9814929637489995,0.9997425672582939,37.091752917762804,17.568564097757623,2.7172557697007584,1.0370778306275508,1.0127014245472425,17.82745965000001,passed,
2025/05/11 14:30:00,0.7252255461051864,0.6905920304782783,93.45371307262636,118.17038764719524,2.8710305326253995,2.88,3020.152252286676,3164.525359075897,0.9811502753954203,0.9993572519043709,37.266906813740576,17.485203469276886,2.7130974057140005,1.0279870884027487,1.0088767547865403,17.75639825666667,passed,
2025/05/11 14:45:00,0.7248932890766757,0.6890751204086044,92.87641569270754,117.31875237248292,2.873348595529586,2.9,2992.820178059412,3138.903329399678,0.9811270147582813,0.9994050379880218,37.60065518679273,17.609674514349116,2.727669851493713,1.0221082437012465,1.0037634077890702,17.618579128333323,passed,
2025/05/11 15:00:00,0.7268543263433224,0.6873204613775467,93.7970055341984,118.09482186653224,2.874607184725735,2.88,3026.9531590270885,3139.1254357048506,0.9811448899065974,0.9990940724888956,37.20105019545462,18.209691568808758,2.732412196593732,1.0247091215792006,1.0112097596361083,17.725053829999993,passed,
2025/05/11 15:15:00,0.7366687887960621,0.695876249697337,98.33403707409951,123.64223403324895,2.9032019947929273,2.88,3151.6949667200806,3194.551901676659,0.9816522345587854,0.9994718912824383,34.55845504544123,19.434271206165587,2.716200919750172,1.0380407687253044,1.0294796839282891,18.424436567777782,passed,
2025/05/11 15:30:00,0.7357504210770924,0.6922724631887612,97.70691551132785,122.76700194726445,2.884020158552877,2.88,3157.339385314661,3220.0357253387324,0.9813268847099795,0.9989087797139856,35.004839815172204,18.364117948805077,2.701626922785003,1.0171842191010365,1.011931006165326,18.39247837777777,passed,
2025/05/11 15:45:00,0.7343815297563165,0.6925056766228385,97.61699427487208,122.68909444877808,2.8806830490445727,2.89,3158.3724482403713,3227.303039187644,0.9813401781351102,0.9989077666203372,35.225665368982746,18.049364806636035,2.70090754398773,1.0126701074643896,1.0056209913853424,18.395107133333322,passed,
2025/05/11 16:00:00,0.7358352576968841,0.6937807292211433,98.03466502976359,123.2273194531802,2.8844357849926596,2.89,3161.6196284370717,3239.69123949765,0.981280977090886,0.9990024034018598,35.03073687507835,17.94619786816855,2.705058786248346,1.014535435449642,1.007922203154545,18.464170138333333,passed,
2025/05/11 16:15:00,0.7344121364343451,0.6952165723074073,98.17317396012304,123.47196713682995,2.8860167342640723,2.89,3161.131558937371,3243.3877482830767,0.9813838988039831,0.9991769494947169,35.182304824536814,17.871394574979238,2.7117917833050034,1.0167169852200475,1.0069305030334212,18.483549895555555,passed,
2025/05/11 16:30:00,0.7375239960823512,0.693945889026066,97.65518727430467,122.94650969385276,2.885873890496523,2.9,3142.440175284535,3249.328522836347,0.9809000999002964,0.998972314418213,35.077692262421856,17.596000680551334,2.701105373599708,1.014662786375888,1.009330508787486,18.445838400000007,passed,
2025/05/11 16:45:00,0.7335495897077515,0.6952269532971943,97.69428332128366,123.01163819202105,2.8866533427390664,2.9,3140.17192954212,3242.0723479423336,0.9811778347119054,0.9992173058834302,35.50668591346206,17.689027869717755,2.717293626891374,1.0186815603924004,1.0073660961248632,18.423326777777778,passed,
2025/05/11 17:00:00,0.7327890688999764,0.6942974709261004,97.49984214707963,122.72699847401584,2.8849589627210412,2.9,3135.1625435484907,3237.773010905857,0.9811267715808127,0.9991471903064348,35.67784305800662,17.69377818098614,2.721973346093675,1.018144731903864,1.0069266573733258,18.38565754666666,passed,
2025/05/11 17:15:00,0.7324729479937371,0.6926709992899176,97.23551786571484,122.35593909426107,2.8825427676202375,2.91,3131.145480464885,3234.169775795302,0.9809492656456271,0.9989572708642177,35.881860804892916,17.64960352759338,2.723086736913301,1.0128100947517575,1.0031178465540078,18.34829345555556,passed,
