datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/11 17:30:00,0.7315031689351502,0.6925476056673409,97.10956854972935,122.21654220135191,2.8841433312375853,2.91,3125.3583627842518,3226.0080150155036,0.9809354925005547,0.9989851130304461,36.05387004252889,17.797129465153336,2.72859767385148,1.013753055196298,1.0029991286368072,18.318250982777784,passed,
2025/05/11 17:45:00,0.7319134585935037,0.6927735612088293,97.08776548425345,122.15283007171513,2.8898607308284108,2.92,3112.838481389654,3212.9510373413427,0.9809519037035962,0.9991224700276811,36.004877494394734,18.182765041128064,2.7401044950971163,1.0238232419148976,1.0128099517953741,18.28065072166666,passed,
2025/05/11 18:00:00,0.731002669811869,0.6905837679356714,96.74824428765997,121.6869304335004,2.884145349316748,2.92,3113.044450864533,3212.252093565324,0.9807530450612143,0.9988341094621629,36.28936525109055,18.027003923596993,2.737621135662389,1.0155196206287143,1.0061931844192578,18.24307461166667,passed,
2025/05/11 18:15:00,0.7301036088708388,0.6901149497190199,96.54303094706515,121.44387387594399,2.8823977543001815,2.91,3107.818133012967,3210.9116430892323,0.9807035634002953,0.9987977581221055,36.47731961193973,17.932491094138594,2.740332505252059,1.013649108668182,1.003739356579399,18.213092516666666,passed,
2025/05/11 18:30:00,0.7298999008289073,0.6893170335384848,96.37048698214143,121.18829038600816,2.881296117691611,2.91,3102.878751172653,3205.2412571802497,0.9806879837636174,0.9987503641412363,36.56787387748589,17.9926488814847,2.7430992396385885,1.0143243975448244,1.0049352001491965,18.175561689999995,passed,
2025/05/11 18:45:00,0.72911266676868,0.6884946087792725,96.16310541749655,120.88909234334606,2.88070340284177,2.92,3095.531844296565,3198.4497351493746,0.9806379503915146,0.9987079600783458,36.78826659402513,18.035062511963602,2.749676678768463,1.0137506739450768,1.0042334190348692,18.131094153333336,passed,
2025/05/11 19:00:00,0.7258892356470891,0.6886052080839844,95.81454623856827,120.52688060282956,2.8817607510551273,2.93,3085.859885372246,3180.752283381848,0.9807572134782991,0.9988210283323848,37.1960576858526,18.27657406940061,2.7575041419119017,1.0147268052651301,1.00113840149806,18.058876989999998,passed,
2025/05/11 19:15:00,0.7259636166474787,0.687247078887541,95.36090670278651,119.97176705234827,2.8794641215083145,2.93,3073.6313921262526,3175.6576453448743,0.9805824067434702,0.9986904837518131,37.39520695000595,18.166703589504326,2.756570176377051,1.011289919602336,0.9990390399634088,17.99460356833334,passed,
2025/05/11 19:30:00,0.7249321742678653,0.687522803813651,94.9928850041356,119.57707946567965,2.878907513593172,2.93,3059.2648130554057,3168.8468191083703,0.980640704510181,0.9988037446179359,37.59083231506178,18.026901492574734,2.7600814177354196,1.0090732996800895,0.9950335704282143,17.930157373333326,passed,
2025/05/11 19:45:00,0.7271300260833623,0.6873993414979923,95.27108143293906,119.94280448496605,2.8785649304442193,2.93,3070.0857866790734,3182.4103592236906,0.980492415347455,0.9986731121882858,37.3058922881906,17.975902115870536,2.7509714926429103,1.0105388684623913,0.9994530245435759,17.99821613333334,passed,
2025/05/11 20:00:00,0.7284406090205282,0.6904549384470599,96.19352025212679,121.17602432686596,2.885619837668319,2.93,3089.5080488918056,3199.0702757940253,0.9806368549417629,0.998919034917194,36.86332169524477,18.07824399590012,2.7516540058031564,1.0160626694630737,1.0036320386964401,18.146446364444433,passed,
2025/05/11 20:15:00,0.7324630301045661,0.6939620563947367,97.32928321118214,122.60875592068868,2.897055591994653,2.95,3107.2980546198733,3211.3775398641205,0.9808568628114294,0.999259168164383,36.04424980101494,18.424608523278625,2.751062229964497,1.0282926137935884,1.0169227205550857,18.305554464999993,passed,
2025/05/11 20:30:00,0.7339191248820064,0.696411001020124,98.17943735498876,123.75522732755302,2.903709928630021,2.93,3127.440395985547,3226.5239952143984,0.9808936608053328,0.9993957534142723,35.68895310554512,18.460480271434214,2.7490405249215355,1.0255307165061482,1.0139677196420593,18.45006948888889,passed,
2025/05/11 20:45:00,0.7362011467057757,0.6977955455179916,98.97921475160427,124.7808829251036,2.9038951625243894,2.93,3157.620564667527,3245.9730192502698,0.9810146445091059,0.9993762731656611,35.201628312545594,18.372652553395064,2.7347607426194243,1.0204496616255347,1.0110183006800502,18.595364431111108,passed,
2025/05/11 21:00:00,0.7364579071063158,0.7022041537355452,99.85651660304008,126.07210156178732,2.908780631333359,2.94,3176.799479836441,3268.773317436104,0.9813131446969716,0.9997599669641863,34.89624336865336,18.147825612932056,2.7318066347101357,1.0221225561103826,1.008688147872736,18.748757310555558,passed,
2025/05/11 21:15:00,0.7330565626859775,0.7110552060118297,99.70477661873954,126.90425609130378,2.934186689274952,2.99,3152.286000724359,3252.6000436675968,0.9813508773769076,1.00066025399475,35.44001000913742,18.391930266411784,2.7211814211581116,1.016542962717901,0.989136269720307,18.793131377777776,passed,
2025/05/11 21:30:00,0.7341928593114518,0.6994086999036311,99.28341686528933,125.35925127416361,2.885350082682337,2.86,3185.6206773198605,3310.919083335333,0.9810698495830052,0.9992810104106731,35.49190993049274,16.582602922758326,2.7184197693023,0.9975340114934937,0.985350296745658,18.744791535555553,passed,
2025/05/11 21:45:00,0.7351609447624498,0.6978428414503458,98.77849587061097,124.68663177867998,2.887695395493501,2.91,3165.443186458273,3290.0287224950744,0.9809376748183493,0.9992199721991724,35.443537590829514,17.013405141324057,2.7218165195042268,1.0066611817487285,0.996494382186986,18.64143650722222,passed,
2025/05/11 22:00:00,0.7381057520435867,0.6956045807681188,98.49604949082237,124.12815776661995,2.892918402592329,2.95,3146.5087722402563,3261.6972191170603,0.9808450312526653,0.9991412631107459,35.02722378834564,17.829932415230815,2.729727296809837,1.0240165545535431,1.0188609915882654,18.538417040000002,passed,
2025/05/11 22:15:00,0.7379648015907366,0.6928757129551284,97.76958894145218,123.23668238327632,2.889964324902903,2.95,3134.7306314095026,3243.0466577260786,0.9806247725589373,0.9988643565511883,35.24300517307488,18.024616245972734,2.7217621070306697,1.018736420819741,1.0161885549349625,18.431548837777775,passed,
2025/05/11 22:30:00,0.7338378569313568,0.6930622884727478,97.28301037581963,122.69555802297792,2.8885846755636204,2.93,3119.581014640772,3228.8168115098174,0.9807713916475439,0.9990165389134029,35.80674753720957,18.05248009774188,2.7337532453717115,1.0205256516520858,1.012557887084131,18.337884674999994,passed,
2025/05/11 22:45:00,0.7299513273352268,0.6922043974502975,96.63828548515801,121.95422397618677,2.883418370352242,2.92,3107.6266166860505,3216.919767894512,0.980833809990414,0.9990043328238198,36.39382123944204,17.95090640611761,2.7379734393993918,1.0170939694129815,1.0053024256852192,18.23631322944445,passed,
2025/05/11 23:00:00,0.7289150312396327,0.691239869641191,96.00746722499082,121.22825077683166,2.8792906645791243,2.93,3092.425801607301,3208.5247113732685,0.9808168225239612,0.9989689575389293,36.613570780796266,17.870545187679728,2.735084310534659,1.0191124105052314,1.006602467989677,18.142267989999997,passed,
2025/05/11 23:15:00,0.7255380126315912,0.6897987609161029,95.30420453842694,120.40859136716614,2.871970474561478,2.91,3080.674280501883,3203.5736281013965,0.9807377868634753,0.9988408591664991,37.18531579012747,17.5525579326456,2.7365469059190426,1.0116594516205641,0.9967805381200003,18.048174448333334,passed,
2025/05/11 23:30:00,0.726885202191377,0.6875924496805834,94.74008396076519,119.49619642998992,2.8738291240946268,2.93,3053.0563577754056,3173.8471035212615,0.9807443581142575,0.9988308497830674,37.32177687526854,17.94320110218496,2.7495775696403437,1.0158305684542879,1.0041779603173764,17.89505652,passed,
2025/05/11 23:45:00,0.7312617834914735,0.6859914889785719,94.2790149760192,119.2080427150591,2.8738433312207805,2.91,3032.4069934904696,3159.886120675808,0.9805732583703103,0.9987062981015085,37.09498678221606,18.060326783895373,2.7465268866152917,1.0042920595739047,1.00014036218637,17.795680271111117,passed,
2025/05/12 00:00:00,0.7401036629707874,0.6761584914816132,89.45831486358313,112.30313867940706,2.8840906163407354,2.9,2827.6324514828157,3020.561000627877,0.9800464074802225,0.9989527086033204,37.84161647598132,17.346741993716797,2.7717526500714724,0.9566183392694098,0.9656070175406322,16.86671985777778,passed,
2025/05/12 00:15:00,0.7513193401701294,0.6691229988487954,88.54350545048757,110.60949059894229,2.877770520131517,2.88,2791.7784487270105,3013.0657381668616,0.9792975806379389,0.9982496349435105,36.92124724038711,16.800804087109043,2.761244998857895,0.9434115434642568,0.9706563575391417,16.705009474999994,passed,
2025/05/12 00:30:00,0.7363056048419581,0.6807037539459958,92.13739433527411,115.44558117412353,2.897017039035308,2.91,2929.778169843901,3048.3997271584235,0.9803591030777713,0.998922434282807,37.4661122201155,18.90117791390571,2.764083372358606,0.9914356161318489,0.9936556474958456,17.318883229999997,passed,
2025/05/12 00:45:00,0.7356786373766753,0.6846494406979088,96.63805688827163,120.91793686106229,2.8359997428406323,2.8,3158.9992642967973,3332.8039254403925,0.9803522093224891,0.9977350715641639,35.85781105216638,14.02934131530658,2.6845386954954327,0.9612111426414088,0.9640260640963074,18.410752176666666,passed,
2025/05/12 01:00:00,0.7299901897795875,0.6994636567352112,103.01891841884238,128.85677352479544,2.84866039947511,2.81,3365.161821799415,3481.2492032385862,0.9814618873092495,0.9984989966759431,35.85781105216638,14.02934131530658,2.6943293940550608,1.0252676608325064,1.0126379605666758,19.503099965555553,passed,
2025/05/12 02:15:00,0.3520939299681967,0.5716815612775011,40.468495535879995,51.58634054912275,2.1903779168896786,2.16,2409.4037338277835,1991.9901677530443,0.9737705358962141,0.967987598480778,45.939266665823155,5.351834234800216,2.9934306730514737,1.0915816065591992,0.7753497003178713,9.64071600555555,passed,
2025/05/12 02:30:00,0.7364572686174091,0.6385670399908949,80.74232209210352,99.19548540051787,2.7720252523405073,2.8,2580.7485717796776,2988.7249771948873,0.9790043780619613,0.9970720005032901,37.72993381314283,10.431787779847255,2.8183139562971933,0.8958016513144562,0.9371004682737019,15.438721319999999,passed,
2025/05/12 02:45:00,0.7494607252960481,0.6550330422182332,85.92278050496891,105.69954789659101,2.808084308385063,2.82,2714.280889101411,3090.3230048910673,0.9795111560229796,0.9978031788206019,36.851541153398244,11.934697021719339,2.7918508701226163,0.9457951457054008,0.9838628845512292,16.29981711111111,passed,
2025/05/12 03:00:00,0.7501880841487044,0.656264182138337,86.02482224331658,105.97618712292187,2.8112957945478065,2.84,2713.9375841683245,3094.8773011255385,0.9794453545915113,0.9978844762278618,36.84624227870631,12.00807071917081,2.7887383855458525,0.9493355253506736,0.987033554162412,16.330296858333337,passed,
2025/05/12 03:15:00,0.7490204905344569,0.6578436644200559,86.24574581818086,106.35352498973151,2.813036249520162,2.83,2720.7895454568757,3095.1554276074257,0.9796452762163113,0.998048321438992,36.94778319548208,12.20523547529869,2.78921544012704,0.9539398696296638,0.9888392504328491,16.360464034444444,passed,
2025/05/12 03:30:00,0.7501514692063207,0.6577887887602489,86.35566955807211,106.54468131622723,2.8110389581944077,2.82,2727.834911142748,3103.0976168849597,0.9796359571293604,0.9979785818387865,36.835723051085125,11.938647455270559,2.7810247397957504,0.9444684317368265,0.9805941526446147,16.39097849888889,passed,
2025/05/12 03:45:00,0.7501187632733546,0.6591839451904121,86.44327799346004,106.7998374411018,2.8123527966578346,2.8,2723.6466551907365,3115.3007839480247,0.9795949698133424,0.9981352263403653,36.894701720891284,11.906482054088963,2.784272912841466,0.9571633154480854,0.9922162166798889,16.421180159999995,passed,
2025/05/12 04:00:00,0.7520092745465191,0.658010346562661,87.16495952659955,107.34959871356276,2.809712466391911,2.79,2749.4705513895674,3119.724730463487,0.9797310442540821,0.9978878920222289,36.450303648843374,12.386759454707544,2.791216934531983,0.9687025590313939,1.00764745146236,16.490751151111112,passed,
2025/05/12 04:15:00,0.7435044364561884,0.6590797336386304,86.64908876747927,106.77928041941692,2.8160748648055525,2.8,2724.963565849444,3074.5340353839065,0.9801392439004888,0.9983428811281831,37.2772158337951,13.410113215272645,2.829739921909475,0.9871008239500726,1.0157243805094276,16.331819423333332,passed,
2025/05/12 04:30:00,0.7382181231258476,0.6598316689696717,85.51879365589083,105.76409680423673,2.813161871005928,2.8,2682.605973723028,3068.675711635977,0.9801412678453766,0.9987387735303539,37.94516156825097,12.957111775451201,2.841399635061109,0.9960515460848303,1.0181169719908203,16.179286346666665,passed,
2025/05/12 04:45:00,0.743496261973234,0.6540761064505438,84.50998422721764,104.39104379162892,2.8070271319731726,2.79,2662.589700258577,3045.0669509750737,0.9795704863536168,0.9980474156430701,37.24783770781464,13.003839147212938,2.8226024657642443,0.9787622960605251,1.0133448884149985,16.021547079999998,passed,
2025/05/12 05:00:00,0.7419679735360262,0.6506666790131104,83.847480360692,103.40350667238687,2.802431045082229,2.8,2650.6649741529836,3010.1672811747635,0.9796504092024457,0.9978054555716349,37.15235666879989,13.547911313461965,2.829845150459139,0.9773399020315817,1.0142626392320058,15.86409205333333,passed,
2025/05/12 05:15:00,0.7411578955450305,0.6475926975375155,82.81042472985737,102.16407797279518,2.7951593369301273,2.79,2624.5026808138896,2993.126980772921,0.9794900905052464,0.9976170466446002,37.162429393237,13.259007423754921,2.827129922393,0.9671185448937539,1.0064057517511604,15.702170000000004,passed,
2025/05/12 05:30:00,0.7393544937691158,0.6469459567248592,82.50125434219457,101.83301127612704,2.790213569490137,2.77,2617.2210923073108,2992.2273842574114,0.9795851933153928,0.9976518464107587,37.306744843200605,12.986217098745845,2.8305829055325074,0.9631874347823034,1.0012606562549728,15.651559256666664,passed,
2025/05/12 05:45:00,0.7352711588074013,0.6483842692348922,82.02967307760936,101.52505455477146,2.7896897052811642,2.77,2595.496474183381,2994.4933792203924,0.9796415632082164,0.9980051839866253,37.79732666017203,12.78812615949038,2.8421197536983636,0.9751262467189151,1.0074609800123204,15.59433714666667,passed,
2025/05/12 06:00:00,0.7330580370714675,0.6495971306102114,81.64792661170843,101.2928331101029,2.7942758410774475,2.78,2580.6795909006087,2979.348142084177,0.979654083116747,0.9982159517273358,38.09172281505288,13.044825426598317,2.844360998959406,0.9767500939910052,1.0052217187370518,15.536251169999996,passed,
2025/05/12 06:15:00,0.7358349692567481,0.6458122536135718,81.18102843768362,100.634077335704,2.785807249063904,2.79,2581.4398107928846,2974.3291074865115,0.9793424859876292,0.9976570729756338,37.48164469686267,12.989191850371578,2.825661387185166,0.9684829767886391,1.00482623544894,15.477301326666666,passed,
2025/05/12 06:30:00,0.7375245722292937,0.6438234240599522,81.24071260125689,100.58408997572698,2.7777661916912355,2.8,2599.5956556845053,2971.913342430244,0.9795324043113044,0.9973475867866243,37.08863635171305,12.858322324490347,2.808152948832758,0.9523870234111043,0.9926455847440451,15.47634933166666,passed,
2025/05/12 06:45:00,0.7368948378139327,0.6408686977090168,80.61299887779057,99.80187688794993,2.7701938384868487,2.78,2589.6711475260595,2965.269199000946,0.9793217706539223,0.9970351860481247,36.94312928570176,12.556157387078615,2.8034118533397603,0.9411583762674525,0.9842950947660767,15.38826152111111,passed,
2025/05/12 07:00:00,0.6994147170682296,0.6563554563464152,76.10919900751001,96.40231457522198,2.8355199568506992,2.94,2387.1269984616497,2774.3780920974004,0.9796095635617583,1.0002239025658588,41.58549493003799,16.75228922473504,2.9034030054640008,1.0459176871756897,1.0284379107455204,14.635550691666662,passed,
2025/05/12 07:15:00,0.629076936312058,0.6216406409926717,65.44566392495129,83.35547027797662,2.7295950685606356,2.84,2211.9007375323786,2526.577936090227,0.9790415319044223,0.9977813245511494,44.041655235391936,17.101089643592044,2.971665652589634,0.9946867050200507,0.9711877426021533,12.934128020000006,passed,
2025/05/12 07:30:00,0.6327443407743979,0.6207564994635324,65.26188522204627,83.24146749148362,2.726133912982944,2.89,2210.348071263205,2539.5232128775683,0.9786186342407224,0.9974807355177522,43.60507087486337,16.83825151561267,2.947733391492827,0.9976692923746293,0.9812768881480312,12.948785190000006,passed,
2025/05/12 07:45:00,0.6383218282914757,0.6173102045424571,66.12753798541121,83.88929052608705,2.720798290508511,2.85,2251.9494263315305,2546.1067850820386,0.9786029787907745,0.9967248790837637,42.62875366604662,17.486887735405727,2.941576497198214,1.001580184865676,0.9936323285129912,13.05454313777778,passed,
2025/05/12 08:00:00,0.6412239215820404,0.6293062671432044,67.10831112345755,85.56133130120529,2.75841754755382,2.82,2224.5507258777984,2548.96999194955,0.9791996622716115,0.9985738639053928,43.78271174215507,17.975811805489464,2.973584350307331,1.0286143607416642,1.0004935302381934,13.167363311666668,passed,
2025/05/12 08:15:00,0.6382284460786,0.6317794230712989,66.5136094204955,85.19281301954183,2.7552467302423294,2.88,2196.7330176210144,2567.0560401544376,0.9790446626788607,0.998995540854299,44.240584459739885,17.186115425836764,2.9745342387720513,1.044167209002132,1.0107050858444084,13.125414225000002,passed,
2025/05/12 08:30:00,0.6427254487624324,0.6247138004727567,66.5944215887058,84.9621508116582,2.748778872361187,2.83,2227.1186002088143,2553.405796729452,0.9783073417960844,0.9976440172088308,42.95338793828925,18.347270660546904,2.9527678349808526,1.0510411600581357,1.0342969085230354,13.140604461111112,passed,
2025/05/12 08:45:00,0.6478668820004109,0.6280974195827687,67.43053542943497,86.00073007697901,2.762633562685873,2.85,2238.2212566198714,2551.233532238481,0.9787207225922775,0.9980868586954926,42.98548271339735,18.653113266213715,2.9528997399924064,1.0395635116858997,1.0204074762114055,13.231508546666666,passed,
2025/05/12 09:00:00,0.6493064085219165,0.6303291291122899,68.06545286950202,86.73311591233407,2.763110818992704,2.85,2252.8442827735485,2560.1925844369193,0.9793487862189012,0.9984506010090182,43.11407260004836,18.44440118745447,2.956739381461843,1.030997040072402,1.0073003537803544,13.298954239999997,passed,
2025/05/12 09:15:00,0.654796874856362,0.634142127976708,68.66026928109282,87.66067511524376,2.7760086647138538,2.86,2255.527562988236,2574.2378934310354,0.9792535033565567,0.9987721125520496,43.065955497484566,18.381010389035534,2.947115277879061,1.0295985880045448,1.0043753922976368,13.407470755555556,passed,
2025/05/12 09:30:00,0.6629432762952961,0.6396463317688901,69.91018916774803,89.3241660180224,2.789095791892468,2.84,2268.77029718027,2615.586405303765,0.9792560031578083,0.9992496077815927,42.91667486048364,18.104882686696126,2.9439392800722697,1.0464014607775913,1.0168098368643386,13.622938724999994,passed,
2025/05/12 09:45:00,0.6616238048525284,0.6445913005319653,70.10745006458839,89.8785096517953,2.8051419954472956,2.85,2253.895791910938,2610.7624143136054,0.9793966196411708,0.9999589248879587,43.487152479130316,18.580319578391606,2.959014731736691,1.066074855417232,1.0254169141286322,13.646057027777779,passed,
2025/05/12 10:00:00,0.6691509809708057,0.6468887798309358,71.24980282419592,91.22297692000494,2.812283351548494,2.81,2281.4442839512835,2629.7844690734664,0.9796234077724157,1.0000423373683518,43.10993669678955,18.523868736351254,2.9468133147991313,1.053870137299019,1.0151667299269054,13.811766857777775,passed,
2025/05/12 10:15:00,0.6720907459638407,0.6469382535370009,71.83215285024964,91.79951097254535,2.8158731779188013,2.8,2296.161648596275,2634.993622251557,0.9796454160155034,0.9999597928626199,42.91624387437644,18.640151630783482,2.9495765773923703,1.0476470697625704,1.0124124220655646,13.885507863333332,passed,
2025/05/12 10:30:00,0.6716365274693605,0.6482616658344563,71.44572490464573,91.53496945422721,2.8216056457158007,2.82,2275.7285899957965,2634.879640358678,0.9793106248736763,1.0001310586943792,43.11975335622666,18.603394864789895,2.9488431776722255,1.0583912572709826,1.0206370577227815,13.855799906666665,passed,
2025/05/12 10:45:00,0.6763980900415723,0.6483962505411434,72.22277945697893,92.31231175098902,2.8291587922251895,2.83,2298.959421858888,2629.6450580652304,0.9794745982239383,1.000027789958063,42.81932728386077,18.96586919401414,2.942334755926679,1.0387212850426295,1.0068552898262972,13.943804697777775,passed,
2025/05/12 11:00:00,0.6832923806386813,0.6481391030407346,72.47283968847442,92.59935256014326,2.8254369412761493,2.85,2308.485937143778,2655.692549764858,0.9791985503718688,0.9997653774672101,42.25740724714881,18.2979173537447,2.914076589387154,1.0302445358240955,1.0072247371718286,14.025973279999999,passed,
2025/05/12 11:15:00,0.6829425864162245,0.6550227029770772,72.96204858597692,93.54576194517381,2.8433382999858,2.84,2299.1542364442703,2662.649334013508,0.9794890046601128,1.0006597950604548,42.919685872757576,18.39306713800517,2.9223723529365393,1.0422440028082856,1.0091203295201405,14.108086128888893,passed,
2025/05/12 11:30:00,0.6999715211224422,0.6554256090867254,74.79828377271417,95.57021264388483,2.8484140427713953,2.83,2351.552876324181,2719.394318538824,0.9789321699956167,1.0000233391342346,41.47153452488126,18.069721956633156,2.8825038408261388,1.0374655918838835,1.0241583773944214,14.444157199999998,passed,
2025/05/12 11:45:00,0.6930779534138973,0.6586801680595045,74.72705264668943,95.63550803605523,2.858180662479449,2.83,2337.8801422615825,2699.97870352678,0.9793523995926698,1.0006722426653545,42.32914431370824,18.575513554009586,2.910208274036317,1.0497753259840537,1.0234825709553648,14.399110733333334,passed,
2025/05/12 12:00:00,0.6923198200428657,0.6569880536804948,74.42996069920287,95.19616050177116,2.853630309434125,2.85,2332.408779810647,2697.706798966609,0.979226637132559,1.0005055631708604,42.31106573242402,18.410842626665676,2.9124555262307306,1.0460869826983374,1.0211511397117163,14.354090275555551,passed,
2025/05/12 12:15:00,0.6872618439352401,0.6601361905783929,74.17524542239222,95.10827034157683,2.860258723153207,2.83,2312.5995036662125,2692.144711219631,0.9793860553233515,1.0010661506394722,43.02221453361234,18.431551512068378,2.930340800283704,1.0580596778830467,1.0224157002430112,14.314863297777784,passed,
2025/05/12 12:30:00,0.6868262531353034,0.6563712411292556,74.03562396788035,94.63860767762532,2.851525456650716,2.85,2319.0197295613666,2685.2817283540144,0.9793548282424187,1.0006507994619096,42.80331780437178,18.485587201203536,2.935171910585683,1.053154907168981,1.0219032479713412,14.269893,passed,
2025/05/12 12:45:00,0.6844651467684534,0.6577737514419564,73.64697407199104,94.3474716661083,2.856698411708251,2.83,2298.0398318263365,2681.4668087100968,0.9791634297438303,1.000899492787189,43.20563449832319,18.322944224895874,2.94427659503271,1.053264506866686,1.0173433318980791,14.224948711111116,passed,
2025/05/12 13:00:00,0.6848203538756414,0.655366945422355,73.37754815783715,93.89075164751414,2.851013721285046,2.83,2299.1834322595228,2674.496745161616,0.9790986711270858,1.0006134115988377,43.02119539729641,18.244168572536996,2.936944322553132,1.0426186267955497,1.0106478264014693,14.18003043111111,passed,
2025/05/12 13:15:00,0.6853546510105114,0.6508049242624844,73.33487896455723,93.48181835052634,2.845825375661725,2.83,2308.757190809663,2658.2159344170514,0.9789857087435683,1.000072127331295,42.62497866033827,18.751484027656584,2.943513685117956,1.0400552467607826,1.0146369335100087,14.135138160000004,passed,
2025/05/12 13:30:00,0.6834735839424322,0.648833891760952,73.10744250063114,93.08193885246165,2.8424206060912782,2.83,2307.0564688610325,2649.9818187499545,0.9788967586417093,0.9998725352451945,42.646852100530765,18.824108582445078,2.9507186634317795,1.0373085369235497,1.012281597256363,14.089987773888893,passed,
2025/05/12 13:45:00,0.6809808262290694,0.6474544212166734,72.86379836148156,92.71702991745715,2.839783563205245,2.83,2302.880955499534,2642.9707338033886,0.9788217833320549,0.9997582588311771,42.76350593616814,18.865520147142057,2.9601624614715534,1.036396436033277,1.0102511332400113,14.045148333333334,passed,
2025/05/12 14:00:00,0.677577202336469,0.6467749937896174,72.7189425089419,92.46511566615804,2.8382933315599175,2.83,2299.2885159850766,2635.398500499058,0.9788935011529173,0.9997821193771442,42.98422313094906,19.06734575413192,2.975263331774073,1.044502361612807,1.0148069649722105,14.006089252222225,passed,
2025/05/12 14:15:00,0.678945663181228,0.6438423987431428,72.4428395525681,92.0056380530783,2.8309151629243923,2.81,2303.923879003821,2632.7800667842025,0.9786851606186333,0.9993313837970283,42.61406408756044,18.834985815754884,2.9600439839353956,1.0284533128021032,1.0048906388500183,13.975390054999995,passed,
2025/05/12 14:30:00,0.6757479639216817,0.6471386696588812,72.27392396446277,92.0302855051879,2.837837414909255,2.82,2284.997470119423,2632.391776908713,0.9788020424359126,0.9998858176590001,43.253420531437975,18.680035685477893,2.973508400806967,1.0344850851491227,1.0024859234494392,13.954751188888892,passed,
2025/05/12 14:45:00,0.6748144460370212,0.6459739041035728,72.14608652624455,91.79983298849703,2.8358220667237934,2.82,2283.213698853004,2630.450974790705,0.9786837213049285,0.9997514708294369,43.26149137728729,18.629603634326156,2.9784234172349255,1.03221389982845,1.0006653029129315,13.934278709999997,passed,
2025/05/12 15:00:00,0.6750274062427879,0.6438899524424703,71.99270622257286,91.50814196254062,2.8307561875837273,2.82,2286.2859387113517,2628.8992254843315,0.9785479697058124,0.9994557953181223,43.05663291757068,18.62436110265359,2.9741836539649036,1.03064843939254,1.002240841579908,13.913690816666668,passed,
2025/05/12 15:15:00,0.6720243004730247,0.6417380693954359,71.69720563531276,91.02429245207257,2.825636023910532,2.85,2283.611885809376,2620.8557968481896,0.9784758242016103,0.9992531596190896,43.12011855094646,18.662154583749516,2.9845431514573098,1.0295282377046944,1.000397226397897,13.858240562222226,passed,
2025/05/12 15:30:00,0.6699273229967289,0.6395647469216598,71.4360172370541,90.58511293996611,2.8209692065418537,2.83,2281.634472535853,2614.6420694540216,0.9783482996947463,0.999015948596512,43.160547112863576,18.66099973851822,2.992066567818539,1.0266240241112277,0.9990736264509463,13.812245351666668,passed,
2025/05/12 15:45:00,0.6661211281011519,0.6449816678128449,71.20293632586102,90.69427191011056,2.834517815308895,2.83,2253.596578290245,2609.4157105870904,0.9785296119077336,0.9998854782500594,44.01416152668873,18.661404536560084,3.005921834873763,1.0385204856585624,0.9986232639999476,13.784294968888894,passed,
2025/05/12 16:00:00,0.6579255735827729,0.6381707163716739,69.92534888781444,88.91557286271492,2.810203494562194,2.84,2241.852215582408,2594.5623144090378,0.9783128085348317,0.99919966870447,44.042029746284044,18.166715567787854,3.014675430283342,1.0259828404649363,0.9923809027227095,13.591309013333332,passed,
2025/05/12 16:15:00,0.6596927466104531,0.6316747727090604,69.8830553626104,88.44700581583167,2.7981234242704223,2.82,2263.320418799306,2586.017279012369,0.9779983807867213,0.9982271607901743,43.31602020618325,18.415513454853706,3.0076645398089212,1.0101984769879069,0.989344647846371,13.569045404444449,passed,
2025/05/12 16:30:00,0.6558156402765231,0.634501040293629,69.62580873122367,88.3421635924357,2.806923247423857,2.83,2242.6141303613376,2576.4171445301527,0.9780748429540792,0.998752201259819,43.94477633234774,18.544522672987693,3.0236875134972885,1.0194280945108725,0.990245927372724,13.52665091555555,passed,
2025/05/12 16:45:00,0.6540069047819664,0.6320806389596092,69.33171457214861,87.85893839101722,2.796990873693037,2.82,2241.414258199666,2581.4922200875762,0.9779383554468876,0.9984653605143508,43.90058688556325,18.188414116233773,3.027702217421826,1.018072933895994,0.9916894770084531,13.489625404444443,passed,
2025/05/12 17:00:00,0.6486016221304653,0.6275847809452835,68.40788885103558,86.6382852358067,2.7839889063078282,2.85,2230.4452492924634,2564.3642565850155,0.9777317516830817,0.9980056089245903,43.94698877753095,18.044406129850888,3.031784293166197,1.0069955469451,0.9851725378594107,13.34869647222222,passed,
2025/05/12 17:15:00,0.6439078240215123,0.6241072636829053,67.85493842995804,85.83904602955863,2.774091337481062,2.84,2229.717421776789,2548.953305182947,0.977675145907492,0.9976171174026398,43.91270328349268,18.26968801563863,3.036203477351797,1.0083925230228867,0.9883878830412736,13.256469068333333,passed,
2025/05/12 17:30:00,0.643671640504914,0.6242467200648149,67.972393421091,85.93816882128654,2.7768238405716272,2.85,2230.801563241141,2545.42536776568,0.9776935564754303,0.9976506252335505,43.98023590048778,18.476956521897552,3.0433791929730885,1.0114530053707698,0.9902612131978026,13.262740809999997,passed,
2025/05/12 17:45:00,0.6484428316236827,0.6261746256435562,68.59317481710325,86.66100581297643,2.787387323177382,2.84,2237.351594847002,2552.225528381194,0.9776692929196731,0.9978157456150512,43.863237353043615,18.642753565230255,3.0427625715115583,1.0121496721894065,0.9912189859271763,13.350406556666666,passed,
2025/05/12 18:00:00,0.6527602021853047,0.6276190423281465,69.12279569348894,87.58360886156436,2.79338979414316,2.85,2245.8187397960432,2564.7918211143688,0.9774308841637044,0.997775708740368,43.65506546320546,18.84180998603042,3.042562807448795,1.0122881338696368,0.9921429201044999,13.437910444444448,passed,
2025/05/12 18:15:00,0.6540744880264382,0.6309904825829191,69.55718188522889,89.0184611241114,2.7895151998845016,2.85,2253.6836809381807,2590.316777358709,0.9775274788226156,0.9979800329107337,43.62813314836113,18.989529125192337,3.0492006631790645,1.0254690605160917,0.9993352137607466,13.512412906666665,passed,
2025/05/12 18:30:00,0.6596288059587507,0.64306881057711,70.53828139557868,91.70672990230317,2.8131201231487677,2.84,2242.445906568291,2626.583130920555,0.9776641300983402,0.9992481050455903,44.1473164764262,19.226744124944325,3.0513662041193568,1.0506035021152522,1.0115883579799332,13.697163565555549,passed,
2025/05/12 18:45:00,0.6587425037393947,0.6437952810590953,70.60029196948454,92.65937672722958,2.80378447700136,2.85,2248.694608251194,2640.209924451477,0.9776247791272189,0.9991270463852202,44.04702011771755,19.429198563482096,3.0610072306249902,1.0519158610295924,1.0143041246506064,13.707434638333337,passed,
2025/05/12 19:00:00,0.6659674394420627,0.6479501774377607,69.97440416231994,93.4054621929055,2.810445716052967,2.94,2231.528069319917,2638.6739249509264,0.9770877459310223,0.9992020915446492,43.781634439649324,19.316628887640768,3.0012434752967363,1.0117461477299836,0.9832702113119779,13.687438331111107,passed,
2025/05/12 20:00:00,0.7265759791014654,0.6561578078354908,71.65829799063876,99.36026174886644,2.7982037380336533,2.94,2279.595432089572,2850.3564840868535,0.9739098800378385,0.9976815505445421,38.59607458059713,16.967224242441763,2.765991140198995,0.9876464073382054,1.0334601062025284,14.354650627777776,passed,
2025/05/12 20:15:00,0.6900647678753764,0.6706618305649623,74.65728632654799,102.29604466493545,2.8205291226522107,2.98,2318.964186891434,2818.731923332015,0.9782365197149656,1.0007603832563223,43.29730391063123,17.842689622782004,2.9721392892666736,1.0048372004139723,0.9845588105341474,14.491021502222221,passed,
2025/05/12 20:30:00,0.6970123172580859,0.6642984238126348,74.48380035275784,101.17667305688943,2.8151454233909448,2.93,2319.968995619931,2829.044557050382,0.977355153411034,0.9998851546565101,42.399817424065276,17.425104705791284,2.95691661255865,1.0070750882582924,1.000850791781396,14.49522193777778,passed,
2025/05/12 20:45:00,0.6940408321079563,0.6672861867304998,74.73355947769399,101.1512800614348,2.8344660997383486,2.94,2311.539369545731,2805.78419888575,0.9776048403158852,1.0004495588919167,42.93908549281357,18.183859689293975,2.9737072737481527,1.028951844831131,1.013104674018507,14.50488017611111,passed,
2025/05/12 21:00:00,0.6917790355321672,0.6676096703230976,74.39464577289444,100.31583522547365,2.840524455509122,2.95,2291.3475025349153,2800.9501264983123,0.9774429317219242,1.0006783993819761,43.289330210189476,17.96930097907054,2.9832611600373835,1.043311516045346,1.0219930422442376,14.464795950000001,passed,
2025/05/12 21:15:00,0.6920198684444621,0.6618635210815415,74.63511541899169,99.56482078324413,2.8425778944213036,2.93,2310.0693582094827,2765.1832226655374,0.9775345617385873,1.000125194855751,42.87536551120027,18.964221408228212,2.994183363423281,1.0464641831865051,1.030504224774964,14.426800795000002,passed,
2025/05/12 21:30:00,0.6946483442544075,0.6593770083941787,74.26157692217119,98.57451410622487,2.844556576853768,2.95,2304.2427216076644,2754.0415315797127,0.9772065133509541,0.9998386560361223,42.6294570628469,18.666199637629656,2.973787416058354,1.0298361466537704,1.0186665155797245,14.388575740000004,passed,
2025/05/12 21:45:00,0.6897349179988362,0.6549169508390158,73.45138943589235,96.8845176145174,2.8412520387179967,2.99,2289.78171678377,2719.9849621422354,0.9771555226729901,0.9995852133543363,42.78188611458103,18.858092254026612,2.983932115686345,1.0288225690978023,1.0155803624162991,14.234009790000004,passed,
2025/05/12 22:00:00,0.6817298312559695,0.6468718370983241,71.78273208265404,94.12403350635994,2.815436512449277,2.94,2273.91664175072,2697.2142031473654,0.976937334102212,0.9988370714816986,42.74195340957634,17.977451504253327,2.9733926393840786,1.0070742376812174,0.9938383293252816,13.995903288888892,passed,
2025/05/12 22:15:00,0.6866638260932659,0.6517825499361873,72.73451646689763,94.98286202628566,2.8371079548247864,2.94,2276.226344937942,2705.6014275095345,0.977193216407302,0.9995072767534069,43.044605318391845,17.831707423957344,2.9745719528348302,1.0044994405075913,0.9884488267804541,14.133983202777781,passed,
2025/05/12 22:30:00,0.6890293162472891,0.6476671366108843,72.28213051881981,93.85894165612602,2.8363799040676447,2.93,2277.1985024887954,2684.152998508454,0.9769004920388651,0.9989889800553695,42.62199510760375,17.77345519667602,2.9481780801801873,0.9828851282583608,0.9736908460056108,14.072277694444443,passed,
2025/05/12 22:45:00,0.6835425157553772,0.6439605143016393,71.93300386310229,92.7347236320679,2.8244939467103434,2.94,2277.3130740169195,2679.6374652217573,0.9770901193371198,0.9987873096902122,42.797168924322,17.299917351553663,2.963370265179804,0.9826737543720422,0.9701225284354589,14.000876792222215,passed,
2025/05/12 23:00:00,0.6759230513137863,0.6417000402167291,71.56127340509198,91.67744206400613,2.8224279129658596,2.94,2267.584607715942,2660.6035370022264,0.9772575954162982,0.9988342516075736,43.24386854696527,17.54579347631094,2.9942321448135076,1.0020078800622545,0.9813346135071321,13.909455779999991,passed,
2025/05/12 23:15:00,0.6722673617717128,0.6405774796900828,71.0097720084374,90.63051575639342,2.825113042088947,2.88,2250.944116712933,2642.3342505367846,0.9772021133524983,0.9989070804799121,43.54351644272859,17.51517232847912,2.998547552498236,1.0052502612350862,0.9817139145372834,13.824064533888885,passed,
2025/05/12 23:30:00,0.6694620622417652,0.6337231512761985,71.24780429899637,89.89967463072581,2.8199278343461898,2.89,2276.7961090319586,2611.636165286428,0.9773038908360598,0.9981601103643248,43.073364842101185,18.698497483316267,3.0212451732243046,1.0212268824693052,1.0029060475868457,13.785026236666665,passed,
2025/05/12 23:45:00,0.6676948943931714,0.6344949408932745,71.33524819794641,89.59930328187819,2.8297653713588575,2.86,2271.2269430021765,2596.59831538146,0.9774974174004454,0.998460858950103,43.42027139839867,18.857154664449524,3.03237139340789,1.022065752098962,0.9998463254258025,13.774803349999997,passed,
2025/05/13 00:00:00,0.6810362055159921,0.6570357254654952,73.35065526442968,96.19207524985873,2.8522947188030074,2.89,2275.4412226979252,2689.121746738636,0.9778750039349458,1.0003407349020652,43.721574609477926,19.303354524609638,3.0170540959438,1.0472718156424496,1.0174667838729392,14.160396738888883,passed,
2025/05/13 00:15:00,0.6914548767956141,0.6554224641040747,74.76168082560419,97.32822939831422,2.85623005619414,2.84,2320.085872920231,2711.5568704186167,0.9777544628985296,0.9998114471722996,42.70721605886831,19.505278477296734,2.9975281478597506,1.0456984241434455,1.0296614807086597,14.371529235555554,passed,
2025/05/13 00:30:00,0.6873953541731176,0.6563917154690266,74.43841004254884,96.77007780213003,2.8586824241576885,2.86,2304.300789446753,2705.0216647206,0.977874434076578,1.000131832375862,43.17862848725574,19.31030012562579,3.009892243345479,1.0517229946152933,1.0281840152982866,14.32006205666667,passed,
2025/05/13 00:45:00,0.688593010994545,0.6550461709781384,74.60262251529626,96.59956553470552,2.862032910197891,2.85,2310.773373566745,2696.08009219747,0.9778612374451734,0.9999926844234884,43.00643415324403,19.60246302606322,3.0086225469059213,1.0538373348496328,1.0324599055395678,14.329779395555555,passed,
2025/05/13 01:00:00,0.6953758224108025,0.653220518165525,75.20175612957159,96.90741034217481,2.8666989931545754,2.87,2337.077551797398,2691.5606691749354,0.977792933488195,0.9995829926195399,42.315387234943934,19.95451030397208,2.9819703510214146,1.0413941735977523,1.0299870760800849,14.415592125000002,passed,
2025/05/13 01:15:00,0.7058245133220602,0.653605559182986,75.00481942339024,96.69479037024945,2.8676940051364697,2.9,2331.266527467239,2723.5843946140635,0.9769894444166185,0.9992620887071008,41.59336789698784,18.727258200681366,2.924836336531314,1.0204075155902994,1.0205363859157384,14.495765686111108,passed,
2025/05/13 01:30:00,0.7141465294054299,0.6520903470339132,74.85971361686876,96.34580968179027,2.8663852696001237,2.9,2332.9416655100886,2738.716623942876,0.9764466236714578,0.9988351797320631,40.772439752595226,18.21518090850614,2.8804037741337494,1.012904276576842,1.0241180249302866,14.537326613333336,passed,
2025/05/13 01:45:00,0.7026280780366354,0.6580893825265317,75.19083209547102,96.69522649383724,2.873239117916935,2.94,2326.0241733652897,2734.8692260009384,0.9775123051281299,0.9999984008181759,42.304109207236834,17.910679267220825,2.9255311240389625,1.0175037718013016,1.0060067527946381,14.54115688666666,passed,
2025/05/13 02:00:00,0.7025433603657464,0.6548725232254698,75.56073499159322,96.52134269799593,2.8687979135975668,2.92,2347.407264171979,2724.417909606273,0.977773182338818,0.9996687618113154,42.06431612068631,18.088319633526506,2.9324672790866413,1.006211187420039,0.9976362827486998,14.550041476666665,passed,
2025/05/13 02:15:00,0.7075222470669718,0.6568014596382894,76.45913889857164,97.3691207580188,2.88336209550485,2.94,2365.128278015041,2728.1124979393708,0.9777712458099124,0.9997665923468817,41.82307803023025,18.520952046725053,2.9245344215672677,1.0110604154193565,1.0047131338229252,14.68565739666666,passed,
2025/05/13 02:30:00,0.663799533327888,0.6391130941178852,70.47198291840554,89.60904773502078,2.828457340803819,2.9,2249.695217074111,2580.016561041503,0.9780281886000922,0.9991283375099839,43.92837671774774,18.773858803680863,3.006921642356859,1.0042880576690232,0.9748085931040228,13.660633732777772,passed,
2025/05/13 02:45:00,0.671145237946599,0.6320922449040107,70.36562953419165,88.91555694387664,2.8111759140395107,2.91,2270.9854724178012,2598.0627668209436,0.9773609518896614,0.9979299208138263,42.69578136690986,18.117251161396915,2.9687522147479335,0.9877690961599794,0.978951314002729,13.687751134444449,passed,
2025/05/13 03:00:00,0.6729225133609955,0.6347540399439058,70.31946601354548,88.86088948768248,2.8163448005848166,2.91,2258.562508963331,2611.066458514477,0.9773637102671974,0.9983221026451932,42.9251046621998,17.355753193023688,2.9564142711094634,0.9818138284950767,0.9715950202627094,13.714554223333332,passed,
2025/05/13 03:15:00,0.6741580884047306,0.6340860602183923,70.57850870919668,88.84418236746198,2.8187019500860706,2.9,2266.4515311810983,2608.600369382312,0.9774336820880948,0.9982578578201454,42.815820172606216,17.423613761549035,2.956359365225327,0.980254791832916,0.9713520395005475,13.741318298888888,passed,
2025/05/13 03:30:00,0.673508098445702,0.6378845824838528,70.73099698803277,89.01650877437143,2.830027489553097,2.9,2253.7832863999192,2611.3007094436844,0.9776198898574211,0.9988779075116658,43.30724121884641,17.26561707218788,2.963675471130507,0.9887612924941105,0.9726097244994217,13.768321447222224,passed,
2025/05/13 03:45:00,0.6760074147607948,0.6361358650346377,70.92259589985973,88.95742007455617,2.8287902312448345,2.88,2264.5866415499363,2612.0592264991637,0.9775468466076391,0.998596916978462,42.943474728717725,17.333729759742443,2.9557972203520984,0.9872006352450923,0.975875259825285,13.79500819277778,passed,
2025/05/13 04:00:00,0.6720179851487089,0.6374081547057907,71.07832235886369,89.11790343652143,2.8355610686479795,2.89,2264.733878600609,2592.3587360778993,0.9779292778177185,0.9989205879413491,43.3408919022291,18.086211928632586,2.9780070022423013,0.9984040628147834,0.9792292978014567,13.772582724999998,passed,
2025/05/13 04:15:00,0.6783626264977687,0.6362041144401742,71.03391745574503,89.10979323976473,2.830155455029836,2.9,2267.962506181058,2615.341531212994,0.9774576940714103,0.9985244678323708,42.72266821142982,17.439354373321066,2.946857786833677,0.990663270159773,0.9816159506840081,13.82050956,passed,
2025/05/13 04:30:00,0.6793697429489179,0.6371433960683026,71.45301748453586,89.55647939982899,2.8350454652046175,2.92,2277.691850825656,2611.83433338849,0.9776710594545036,0.9986385133929653,42.68317390969086,17.858165999378237,2.9505416802502262,0.9959585588366276,0.9846816846448403,13.862029035555551,passed,
2025/05/13 04:45:00,0.6820197080858397,0.6384425062980742,71.24557145197329,89.50610290866807,2.840085017585584,2.92,2270.926637265713,2606.3145684680667,0.9776105717618627,0.9987446073860448,42.64868400197378,17.700798033591287,2.926847014553147,0.9807728964138431,0.9720505875993768,13.851779675555555,passed,
2025/05/13 05:00:00,0.6672772740744923,0.6241384223074481,68.88866012576534,86.22552848912675,2.781133031754424,2.81,2259.3452349751938,2599.5212793948444,0.9773042443381337,0.9972142949677815,42.39565076405156,16.0569430230195,2.931620520062891,0.9529552233531465,0.9584876905513103,13.513154159999994,passed,
2025/05/13 05:15:00,0.6745161023127896,0.6290469053046839,69.56878875162367,87.27290404997656,2.794550807918866,2.87,2260.7199538125815,2623.847653692942,0.977255862781065,0.9976795230983555,42.289643075971,15.88352774820609,2.914351814218953,0.9611547891872418,0.9651634248047086,13.650172353888884,passed,
2025/05/13 05:30:00,0.6688207748810009,0.6380613258732293,69.86001552609281,88.05579623180824,2.8278424271753,2.89,2235.408465966196,2587.497898202106,0.9779017442337834,0.9991255218627951,43.63078037406009,17.187304283403343,2.950187583137816,0.9808667305408513,0.9629631394381556,13.638419238888895,passed,
2025/05/13 05:45:00,0.66581434640404,0.6373095662693459,69.91975616252769,88.01167522185689,2.8176411780573307,2.88,2239.9903720642296,2601.142450747764,0.9781217329683335,0.9991326556775019,43.685625546503275,16.960973593508736,2.965670398180439,0.9964079897333622,0.9752426765875977,13.640575189999998,passed,
2025/05/13 06:00:00,0.6684642163203726,0.6304543969966062,69.93008769557379,87.58449708707255,2.8027085829580614,2.86,2265.9703468347193,2597.448396889705,0.9778011157768184,0.9980539527469886,42.732754046095486,17.277543060421635,2.954055446424767,0.9905316875058473,0.9830145125082154,13.630745455555557,passed,
2025/05/13 06:15:00,0.6651339765519706,0.6380354439550009,69.89484658034841,88.02828547282327,2.8241663661367356,2.9,2238.214528036458,2584.2920707151175,0.9782154869938328,0.9992472056912687,43.723918180893826,17.683180854900424,2.9662600832799133,1.0082637925958606,0.9849987818037653,13.619560936666664,passed,
2025/05/13 06:30:00,0.6699024311598595,0.6319804064782538,69.53832932909768,87.38865270047746,2.808700129571738,2.92,2249.722240286578,2593.5325455202,0.9775554885053672,0.9982025178214136,42.76076641230253,17.202263627231957,2.936096285691583,0.9880459628754474,0.9819972911832364,13.60325034444444,passed,
2025/05/13 06:45:00,0.6666449812728806,0.6290810909451005,68.87858664727274,86.55780334028007,2.7957147068664914,2.91,2244.5944046447853,2588.1100162139005,0.9775506067070759,0.9979169856919388,42.71197796486995,16.875625160990108,2.9293332967400145,0.9812628398684069,0.9787152947903334,13.510862823333339,passed,
2025/05/13 07:00:00,0.6630235359808886,0.6275728459710909,68.43818330083883,86.00653739041263,2.7891258987173297,2.91,2241.4427359539677,2574.057503967486,0.9777504815968221,0.9978505540257789,42.83738122571123,16.811879725548483,2.9287580594741383,0.9708781759752574,0.9681951186786393,13.43103643444444,passed,
2025/05/13 07:15:00,0.663680603007822,0.6286518630629583,68.65374571877096,86.28673802005063,2.7903194041962833,2.9,2244.2489788487806,2580.8015134900947,0.9778618794735426,0.9979915806867178,42.88006906116104,16.70763876916655,2.9303209553183933,0.9717980163589875,0.9672908125514202,13.463432014999995,passed,
2025/05/13 07:30:00,0.6988703793453419,0.6524626554728524,74.93686470880948,94.20616787231111,2.8868015057989127,3.06,2342.1827673929793,2642.353138901619,0.978589643728247,0.9999701311950444,42.06437298423261,19.420253773666587,2.904189587842512,1.0180930859107695,1.002109269046813,14.389365759999993,passed,
2025/05/13 07:45:00,0.7349084046639144,0.6952337683999065,97.02970649813709,121.55772343253234,2.9245480100192975,2.92,3127.782281418694,3139.5854384951886,0.9809838671282094,0.9993373563652493,35.44604596005087,19.66982312262252,2.6721103826118613,1.0063243356099778,0.9925331706448364,18.329217793333324,passed,
2025/05/13 08:00:00,0.726233975891818,0.6862065528348867,92.52757538733081,115.54459168937535,2.8741457826919117,2.94,2973.1113828278635,3143.856712831382,0.9808048211784288,0.9992611949175707,37.7717534618228,16.48258995785568,2.7309715415730236,1.014802885887544,0.9972781213349696,17.581058054999996,passed,
2025/05/13 08:15:00,0.7275542284287311,0.6841223447952597,90.78418424463214,113.3805364325365,2.8937844723523787,2.94,2879.4277216115083,3063.5512105247863,0.9805069682744494,0.999648107486933,38.5763890108432,17.223129677841587,2.7655383284878674,1.0048253248371621,0.9888835912921915,17.19770015333333,passed,
2025/05/13 08:30:00,0.7312440025537538,0.6808272981602301,88.81952698335449,110.93299325009006,2.8996347835743794,2.93,2800.0137682825634,2997.1201415537803,0.9804641770950067,0.9998497890749086,38.76301856217623,17.504815777458475,2.7688663203183492,0.992167766622027,0.9817826800484492,16.809571130000002,passed,
2025/05/13 08:45:00,0.7382939325581416,0.6712613221816663,86.3138702620753,107.45933695727982,2.891281225198502,2.93,2715.67410550392,2937.255278381206,0.9798799517865727,0.9992991477354549,38.444046547105174,17.02346167137772,2.769409501075649,0.9558619337513935,0.9628367730185253,16.344208595,passed,
2025/05/13 09:00:00,0.7077209623851629,0.6836439226491637,83.43242743101558,105.56905030539741,2.96161099233625,3.02,2550.0836815464113,2782.6068707245468,0.9804638183053231,1.0023265946577198,42.4078323478492,21.128795122787004,2.880396904681629,1.0624851679739535,1.0181221096143598,15.793354958333337,passed,
2025/05/13 09:15:00,0.7049084536479144,0.6793575228048037,80.35481659620395,102.3264086969894,2.990889641947092,2.97,2432.862912925202,2675.8765809226425,0.9796769415278959,1.0027507694435434,43.239403888962656,22.79520435999832,2.8905594309446085,1.066635713717225,1.0241355599898387,15.279676035555548,passed,
2025/05/13 09:30:00,0.6948711134920366,0.6626320174716388,75.12538913525813,95.30279232145291,2.945551537334736,2.93,2314.314300600019,2568.0918494291905,0.9788899615247348,1.00141240723429,43.3664470238029,21.91314754974631,2.9108616266683103,1.023189738907493,0.9899864424140239,14.38137894111111,passed,
