datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/13 09:45:00,0.7041453288681623,0.6616862766262895,75.71735013101026,95.98791455820275,2.9560692429595656,2.96,2332.3729735908737,2569.0340422206477,0.9784347330076804,1.0009920251158275,42.569693973902204,22.44100822981323,2.8832077326711913,1.0184670790086707,0.9976760914590712,14.488898526666667,passed,
2025/05/13 10:00:00,0.7044067966214058,0.6740924266172461,78.46169917215695,99.93287005689426,2.989054052159427,3.0,2374.923783693838,2630.779143465971,0.9790234986889419,1.0023977178253969,43.27246463007613,23.032997566150744,2.8991670158429517,1.0682025934800246,1.0313948310341938,14.96231661833333,passed,
2025/05/13 10:15:00,0.7013442173750338,0.6716366371810376,77.42712240621536,98.61252761368294,2.979368466307184,2.93,2351.0184255260865,2611.875368351704,0.9790572663636279,1.0023177888959707,43.45448997568485,22.705473856782632,2.90221535892152,1.0528184650673371,1.0157884110443953,14.786289271111114,passed,
2025/05/13 10:30:00,0.7135146492249923,0.6734966338343742,78.73794303990027,100.11105399692376,2.984781423825927,2.98,2398.7978677021392,2636.208812084516,0.9786881100480884,1.001706035536152,42.28273146063477,22.688224570708993,2.8588123922503117,1.0441201716367294,1.0191415925907608,15.028394406666667,passed,
2025/05/13 10:45:00,0.7185118445634557,0.6748368049476511,80.34073657536926,101.86055322836968,2.9857385727297707,2.98,2447.0752993984893,2670.1691804072357,0.9788336546396307,1.0015413560169868,41.73088152361797,22.778251648033226,2.854472965683002,1.0531481201326849,1.032121489974132,15.278754229444443,passed,
2025/05/13 11:00:00,0.7383445730635518,0.6652003544614202,82.734280062921,103.39638245623323,2.906289685350271,2.93,2589.702654689191,2823.435973335749,0.9790252000538303,0.999274189740049,39.01721022599306,17.841383041676956,2.7744367872242766,0.9334041951374781,0.9461507040707724,15.732148960000002,passed,
2025/05/13 11:15:00,0.7353220764793901,0.6723014239038119,86.08304210220442,107.38295748446008,2.896657147766454,2.94,2708.028014211352,2921.0050406346563,0.9799042193316038,0.9994544966234011,38.85087460395197,17.267960907372565,2.773849024227751,0.9501718535550306,0.953010334649677,16.30537883333333,passed,
2025/05/13 11:30:00,0.7365041031332809,0.6778594634105758,89.30444472224801,111.25102291515239,2.902013656395995,2.92,2817.5895634885305,2992.425453174604,0.9801305338858597,0.9993443643296918,38.2636012492442,17.779166348092502,2.766131734776714,0.9748047858640259,0.9741330297486024,16.86074292222222,passed,
2025/05/13 11:45:00,0.7355487603485428,0.6798075870408953,91.26425994308306,113.51760473061118,2.902078394217009,2.93,2888.670543843921,3035.2585837282422,0.9801849181583535,0.9991161101666489,37.91600605971546,18.16834698033849,2.7698644995163115,0.9923360054839735,0.9905162847932123,17.191706729999993,passed,
2025/05/13 12:00:00,0.7326808869587951,0.6810275779275882,90.4546806186301,112.79472589498786,2.9034950709851537,2.92,2857.16998935413,3021.25821697689,0.9802856674379321,0.9994595277356261,38.37811919817648,18.00973535628571,2.7739267995669152,0.9922374487851154,0.9851861814115275,17.067987322222216,passed,
2025/05/13 12:15:00,0.7337139530397654,0.6800911715564317,89.84463010871367,112.05980238902083,2.9026824021600532,2.93,2830.635658478422,3012.4483258163064,0.9801933829162736,0.9995095434044442,38.52799902011782,17.676196181321117,2.778078260850687,0.9830221227536641,0.9775356624306268,16.960617055555556,passed,
2025/05/13 12:30:00,0.7341312787938532,0.6785318233216604,89.2243258686006,111.26538653431368,2.903346489293937,2.92,2805.115623607913,2995.00313853501,0.9800650491249092,0.9994938466963393,38.685372264766876,17.611762621661438,2.7861751862678963,0.975004379474401,0.9711608906456272,16.83975444555555,passed,
2025/05/13 12:45:00,0.735806162676757,0.6765229515595126,88.57424391753649,110.43360630349687,2.9028393877945837,2.92,2780.7641641132323,2981.116742825886,0.9798376283293613,0.9993777657770178,38.68380535965104,17.47115570308067,2.788183575099112,0.9661696675563503,0.9660358470031069,16.72581484444445,passed,
2025/05/13 13:00:00,0.7339188105466816,0.6759532135088745,88.05190669454811,109.80029110980401,2.9071011232705994,2.92,2755.995705295358,2958.1256641663495,0.9798039506898839,0.9995103298451483,39.036102675773535,17.7315044996759,2.8046249191721273,0.9668260202913658,0.9650079725010843,16.611528651666667,passed,
2025/05/13 13:15:00,0.7351454968444755,0.6742689407350146,87.27148309140877,108.90690697780529,2.9083731757383915,2.92,2727.2682160719,2942.7217044891013,0.9794886774080864,0.9994223905193313,39.16163917547618,17.459900561361163,2.8047627272804196,0.9504978970382125,0.9517410786127325,16.490446591666668,passed,
2025/05/13 13:30:00,0.7050661766106329,0.6855270386691746,83.41131579670864,106.01187963457383,2.989697779110881,3.0,2517.9794755014286,2760.1984174952913,0.9797422033548518,1.0026211644427623,43.27897183058295,21.969776266375042,2.9217989863253746,1.0645134969034857,1.0155630938779503,15.780156724444446,passed,
2025/05/13 13:45:00,0.6974376673272206,0.6722476775645794,77.4129616266942,98.83790902224099,2.9816343584275113,2.98,2330.4801708231125,2633.278831704057,0.9784936485839115,1.0024169441637607,44.35065173726041,21.806629110929006,2.9469411059384134,1.0292358071192362,0.9885096101550518,14.800114388888883,passed,
2025/05/13 14:00:00,0.7051245609392639,0.666557122818755,76.99302722878589,97.83613927332055,2.980083958977287,2.97,2334.3729100170076,2591.4386878600776,0.9779936404103491,1.0013860128751793,43.3264443570999,22.501478809698515,2.9307014025850138,1.0157354476628773,0.9906412451065837,14.67933212777778,passed,
2025/05/13 14:15:00,0.700616336447038,0.6689368392368014,76.67339206942556,97.68167269140919,2.983769688008417,2.97,2316.115282570567,2589.09209893563,0.9780799715170101,1.001808000638179,43.903514140077554,22.399652617422742,2.9448230108854463,1.0227441611165502,0.9893505332911687,14.63600909833333,passed,
2025/05/13 14:30:00,0.7012439735683056,0.6656208724300877,76.42510705031027,97.21197321353266,2.976884524733098,2.97,2318.6078546240956,2580.980976859957,0.9779521490533333,1.0014163485625032,43.594037382470674,22.530088393275076,2.9421899450954885,1.0194194241649381,0.9911028662623087,14.585510169999997,passed,
2025/05/13 14:45:00,0.7049333807448949,0.6616745195197898,76.0333795523621,96.60543139204897,2.9686036387811394,2.97,2319.100650966812,2579.6038342068446,0.9774965807086534,1.000796069845971,43.053487424859526,22.28979319855418,2.9244367113450145,1.0043125280897653,0.9857752354549358,14.542311960000005,passed,
2025/05/13 15:00:00,0.697773076623898,0.6651996116590618,75.9052688619316,96.69691134301462,2.979402118371295,2.98,2301.1351986193304,2565.335218581705,0.9778185407514317,1.001481196773061,43.97320294977584,22.61816919963804,2.9540470047404868,1.0139828676337888,0.9825717472554434,14.49917227,passed,
2025/05/13 15:15:00,0.7003043320222233,0.6616232033561686,75.55067850953144,96.1367369183412,2.9717529494846815,2.99,2300.735011555317,2563.6835761547677,0.9774227862069428,1.000942380737116,43.58218733393648,22.393066961778818,2.9428403556631078,1.000885248593622,0.9773786187828533,14.455850285555552,passed,
2025/05/13 15:30:00,0.6982277503403232,0.6606550166607764,75.32015102050072,95.82330145806466,2.968709414216352,3.01,2294.733483128126,2560.180248401419,0.9773660451961472,1.0008822699882425,43.733827778403594,22.251032821686426,2.9532394242487436,0.9951936063812049,0.9706793546231296,14.4128281,passed,
2025/05/13 15:45:00,0.698318483292015,0.6577125249220594,75.126401084359,95.41344631494489,2.9608968971279443,3.0,2300.22028649276,2552.9120744575157,0.9773363800600422,1.0005233866396617,43.5339988348205,22.2179188649424,2.9499198999501006,0.983839270952375,0.9633463748482235,14.369624548888885,passed,
2025/05/13 16:00:00,0.6897669808320261,0.6620842929495678,74.94203909016557,95.467372691925,2.9682359236023417,3.0,2277.513735079297,2549.1645467435424,0.9777026460237235,1.001340185534204,44.582129589492354,22.20326707922356,2.9862817949967955,0.9987530098371206,0.9626199290869206,14.32671986777778,passed,
2025/05/13 16:15:00,0.692490990803893,0.6596245516709911,74.50880906155285,94.94223248502145,2.964728036015455,3.01,2270.371634130128,2547.565638073751,0.9772393704535282,1.0009392840348548,44.24961836637633,22.083730208069206,2.9718496213934262,0.9936956171124908,0.9641491002684315,14.283873706666663,passed,
2025/05/13 16:30:00,0.6918998655100658,0.6572476229744112,74.33286879797652,94.61457166340438,2.9634088599349497,3.0,2268.0722082676148,2537.4906574808306,0.9770614649277132,1.0006893791446319,44.18426693748336,22.36075656327441,2.980316637602449,0.9948931774664369,0.967674762602,14.24084757333333,passed,
2025/05/13 16:45:00,0.6889675996279141,0.660019637580591,74.61377752343012,95.08599385295959,2.974045601837266,3.02,2259.6728599734292,2539.546646899372,0.9770992200578859,1.0011234257884682,44.70201390350422,22.63571143177604,3.007740312919853,1.011631424311268,0.977016203243492,14.273097666666667,passed,
2025/05/13 17:00:00,0.6934282730779116,0.6598853085142734,74.8880503153553,95.41604965051808,2.9726116167265437,3.01,2271.2620393028933,2550.792858824517,0.9769807426566933,1.000916340131804,44.31261595824557,22.37425095883894,2.9891767400386873,1.0000787224498073,0.9712988951570772,14.33409640666667,passed,
2025/05/13 17:15:00,0.6850572294732892,0.6537453884112879,73.24241351637122,93.25708124312702,2.9524645039332915,2.99,2242.5021840905356,2518.3240714539997,0.9768825778002523,1.0004922191011458,44.58488010746028,22.11335162941138,3.003193726140281,0.9855413124907859,0.9554420559655056,14.056170528888888,passed,
2025/05/13 17:30:00,0.6853200314040845,0.6515719582561693,72.94326983881588,92.8681737645289,2.9545600794523743,3.02,2240.357873060087,2496.559707176182,0.9767620321782303,1.0002595846490188,44.44322430336074,22.620991587331204,2.9970436405430765,0.9799571714116039,0.9533363541343691,13.995507582222219,passed,
2025/05/13 17:45:00,0.6974779476862906,0.6483831599642874,74.37109802722888,94.08481283215414,2.937588753824467,2.94,2295.112080949562,2550.3211598416656,0.9765451630429264,0.9993342119472461,43.11931046777084,21.73903184200802,2.9731570908308886,0.9644773203760244,0.9553959516365471,14.233890195555551,passed,
2025/05/13 18:00:00,0.6787255880180127,0.6565766865120002,73.57817471908702,93.81794537444551,2.9711281567173757,3.07,2237.269657496782,2490.0507733040886,0.9773324678650854,1.0011481807959242,45.32792441998276,23.412807823077923,3.042254830832984,1.0081939646395979,0.9664682391766843,14.04547483777778,passed,
2025/05/13 18:15:00,0.6807578760676188,0.6434721604689666,72.07163362698662,91.39392106317942,2.923899808412046,2.96,2233.9928412083746,2505.3017338426685,0.9762762992656006,0.9993175651044778,44.10524123125076,22.102474336041528,3.021915269600625,0.9916045383452677,0.9699858521495355,13.857222499999994,passed,
2025/05/13 18:30:00,0.6660617278878852,0.642728009066546,71.32574448222775,90.52627917336872,2.928528770578252,2.97,2210.6133128116844,2456.963567275851,0.9767231639807252,0.9997795272755118,45.155400818872735,23.333706478673605,3.0779758941916664,1.016422947065397,0.979519757132086,13.669133182222225,passed,
2025/05/13 18:45:00,0.6546714258514387,0.639846187661868,70.05597057899806,89.00078339240373,2.909874757943231,2.93,2183.907912969664,2449.0086232641092,0.9766427747880125,0.9996859877913402,45.69735379963763,22.982227512123785,3.105934150214578,1.0316376405833128,0.9898276335362667,13.481206884444445,passed,
2025/05/13 19:00:00,0.6463405916813082,0.6349474433338965,68.94328466210945,87.57692270409258,2.8983766290279718,2.94,2168.818850277141,2417.6946737174558,0.9764829247582301,0.9992761241871729,45.891357641817905,23.311342022844595,3.120990547604514,1.0284993894940104,0.98861851159242,13.293443606666662,passed,
2025/05/13 19:15:00,0.6390649551141012,0.6304901155303019,67.77422278017987,86.16367516465033,2.890080801561775,2.96,2150.2435515876127,2384.5235531267617,0.9762386679727331,0.9988962971433246,46.06689201860545,23.75350007225866,3.1285975521102016,1.02812307045436,0.9910557644181692,13.105843348888891,passed,
2025/05/13 19:30:00,0.6277626144480261,0.6232464062471237,66.5891928748556,84.60284705607306,2.853094512961379,2.96,2155.904902862077,2371.952850333208,0.976371859816435,0.9980538503210536,46.00531696481396,23.360501586946214,3.1373415834040297,1.0138118351038985,0.9789660191127362,12.918406111111109,passed,
2025/05/13 19:45:00,0.619601964426648,0.6214866230904001,65.69190290368962,83.82634835431573,2.8383489353859583,2.96,2145.0505722053495,2360.6072865693955,0.9764121225704147,0.9979103990651758,46.32804693049183,23.27095878339787,3.144408084714717,1.0111073012054537,0.9723542924259383,12.788629186666673,passed,
2025/05/13 20:00:00,0.6154777056341344,0.6212102924904452,65.21046303527531,83.57627051423098,2.8351082064313124,2.98,2131.8078531527603,2357.3027168762046,0.9761351661589394,0.9978591880597218,46.62982472967531,23.192381753549327,3.1572805739227934,1.0079015504326823,0.9663474045350398,12.727114216666665,passed,
2025/05/13 20:15:00,0.6139651560085027,0.6187065278720221,64.58914432218688,83.0730312563137,2.813969971477848,2.97,2136.178233338656,2366.4992679943525,0.976008618831288,0.997340925070598,46.24806632927753,22.635841015563173,3.132176272490724,0.9981374425064068,0.9618212645419622,12.670399279999994,passed,
2025/05/13 20:30:00,0.6138400171363285,0.618061599025243,64.4060691354016,83.13817291634439,2.81812072339323,2.98,2136.2415942172593,2346.5595014914747,0.9758710356451277,0.9971838268870267,46.14534958703438,23.291733836198052,3.1258362617671196,0.9910854895418604,0.956645639554494,12.633074666666664,passed,
2025/05/13 20:45:00,0.6106163285865669,0.6117762990619234,64.03134722930434,82.5899623738645,2.7887278376842324,3.01,2157.652080497163,2359.0326325557007,0.9755411938955498,0.9960804030681644,45.57536599599876,22.884513231782734,3.123945246108295,0.9852517330457226,0.9579983751815504,12.595804393333339,passed,
2025/05/13 21:00:00,0.6097113305679195,0.60774762473993,63.71467594607533,82.277872775801,2.770364359410719,3.0,2172.7079540522773,2362.975712163107,0.9753076691306104,0.9953089227224545,45.04001770818809,22.750154380404144,3.109823911656663,0.978094677470423,0.9575494641420301,12.565496374444443,passed,
2025/05/13 23:15:00,0.6757687000170352,0.6370047022735004,67.07727220399444,89.65882118492593,2.889394566927567,2.94,2135.921098713502,2472.8027895899672,0.9728907657165811,0.9975882187383792,42.76777333478962,23.721906813402114,2.9382051661128554,1.023761587278342,1.0298050906111407,13.316421763333334,passed,
2025/05/13 23:30:00,0.6896550400226378,0.6558202894331647,75.39673664095609,97.95927098166767,2.9403664755146806,3.0,2301.9522479898706,2567.9457487836276,0.9769765859628978,1.00011112832528,43.93431351943138,23.71612741237545,3.05432122119678,1.0101558038781526,0.9913620193921856,14.319284808888893,passed,
2025/05/13 23:45:00,0.6980737999390133,0.6655760785979395,77.71419453582294,100.21623832601723,2.990441697383489,3.0,2319.589610522818,2596.015231239656,0.9770420964199742,1.0012123860530224,44.1473752169358,24.398439939260257,3.056606561098228,1.0652205876788803,1.0388413195976383,14.699829686666668,passed,
2025/05/14 00:00:00,0.7176406577842226,0.6727993712940852,79.2958223495141,104.86206623281497,2.9792493956584445,3.0,2363.1341861871415,2696.4744203631863,0.976359193044336,1.0008365269697643,42.666156585429285,23.850214620833878,2.9933610113682985,1.0575661273653962,1.0553891604748376,15.07383588333333,passed,
2025/05/14 00:15:00,0.7297767288771299,0.6814254379767509,83.01349791541931,109.57792281084745,3.0080846973201334,3.03,2463.4970015481376,2757.898429753446,0.9766278053686567,1.0010434984504184,41.7742165630627,24.465732859309796,2.9520520625224687,1.0709166444082996,1.072383250136433,15.70639969555555,passed,
2025/05/14 00:30:00,0.7377521924390584,0.6859844224272212,85.50697301475196,112.40518183073405,2.9933911652563405,3.06,2554.072941586556,2851.3090204512664,0.9770326588471354,1.0008039124583377,40.88378383746539,23.004587933824226,2.906287125519038,1.0501975238392747,1.055271561433821,16.18042261,passed,
2025/05/14 00:45:00,0.7419748895782472,0.6827555662828355,87.45459086146627,113.8581117624523,2.9629996762019783,3.01,2647.6844378568285,2917.4324578481464,0.9774762452998733,0.9999296121540341,39.87350601378708,21.686347303773715,2.8856337356296042,1.0108168814900353,1.024005880347276,16.48943956,passed,
2025/05/14 01:00:00,0.7453311861016834,0.6787259234102383,89.02597811535885,114.8059255806919,2.937353248317358,2.98,2725.7377470559563,2963.558456409506,0.9779121930220687,0.9991496576271449,38.99475965467368,20.703523755784236,2.873485778625442,0.980693256793095,1.0014217116858175,16.711472683888886,passed,
2025/05/14 01:15:00,0.741466273210588,0.6796908480354481,89.85733315190458,115.46226657407888,2.909920705426659,2.94,2781.805360629152,3025.880541882556,0.9784568656404871,0.9989454041477174,39.01121218890754,18.618589050035915,2.8561971887753796,0.943854034745626,0.9587049806361219,16.899905458333333,passed,
2025/05/14 01:30:00,0.7407255826647928,0.681406548179704,90.94215169468013,116.57081404880981,2.9055017055514987,2.95,2825.438500489017,3061.0554524558875,0.9786973616770941,0.9989181600926629,38.834857012894105,18.24993787870371,2.8464580411171356,0.9468907947144419,0.9592271995517568,17.103218220000002,passed,
2025/05/14 01:45:00,0.7402334418435323,0.6828251170708256,92.02737712382223,117.6778640629994,2.9034976677941704,2.94,2867.2177184286697,3093.7857503956734,0.978809277203478,0.9988483820512446,38.61545725857406,18.085047175926352,2.8391267737630215,0.9546563338708112,0.9651621506519298,17.30775966944444,passed,
2025/05/14 02:00:00,0.7374680382936398,0.6848590342541981,93.57185983943833,119.38596409886033,2.9023310940675358,2.95,2927.667834733209,3134.4762969144367,0.9789216984483405,0.9987442478330734,38.389512471113136,18.243472067786353,2.8366875608685658,0.9740525293998129,0.9802519960886827,17.594349410000003,passed,
2025/05/14 02:15:00,0.734691848923685,0.6864008824109477,95.33377645004252,121.35334037515891,2.899932728469148,2.95,3005.175417464449,3175.4611828409793,0.9791093215676733,0.9985430364499956,37.980604997800334,18.61649914440556,2.8241295069335974,0.9935760647495706,0.9963310437589075,17.92343036,passed,
2025/05/14 02:30:00,0.7378301926968243,0.6899678560202478,97.28360111869937,123.54977796864546,2.911764864030702,2.97,3056.704722085196,3207.398388553171,0.9792762719589916,0.9987206264633623,37.050450777043906,19.15588204840286,2.819613274592528,1.0189398293284728,1.0225447596004789,18.23959534222222,passed,
2025/05/14 02:45:00,0.7400550647010505,0.6900956903272116,99.01013029809656,125.45484989313812,2.910291747899946,2.94,3126.372038089665,3249.725228924942,0.9795427981347059,0.9986171269208592,35.99902873226655,19.14702089910316,2.793963673702853,1.0098331826566158,1.018348886153503,18.556303260000007,passed,
2025/05/14 03:00:00,0.7443981524148555,0.6942430894766198,100.92363718545185,127.63305714919434,2.920052857494821,2.94,3167.562999265801,3295.5873476358756,0.9797900622916487,0.9989799100762469,34.884758427005494,18.957341126245492,2.789865056285953,1.0170185660872209,1.0266236089471394,18.872740638888885,passed,
2025/05/14 03:15:00,0.7473057756191657,0.6986682929048426,102.3434817459667,129.17968427905328,2.9273889919130243,2.93,3198.0319678220562,3324.445775986277,0.9801650356966787,0.9993586719414069,34.05271540119897,18.724345827814275,2.785453854993004,1.0230648338319452,1.0305843558290435,19.093829547222214,passed,
2025/05/14 03:30:00,0.750663901261295,0.6995303911085169,102.92771604155172,129.67550756234112,2.933166282189331,2.93,3208.4698392107643,3336.6407624529743,0.9801365876340498,0.9994270571536193,33.49058675678748,18.658913800508806,2.7773664529056497,1.023573427501735,1.0336260074107166,19.197897730000005,passed,
2025/05/14 03:45:00,0.7530188049477166,0.6988561093042983,103.15599222523777,129.66520398900542,2.936492459936274,2.93,3212.6048553485953,3339.542040140977,0.9800245506204432,0.9993623296223619,33.176861137047844,18.66850714121676,2.771999682684884,1.0229355527208592,1.036090071420435,19.240329954999993,passed,
2025/05/14 04:00:00,0.7535193981872115,0.700489585705397,103.57501506612174,129.95230924431283,2.9415890070331794,2.94,3220.6020328003883,3339.746246451214,0.9801866104471169,0.9995294974909122,32.93544511572389,18.683601323240282,2.770734589961974,1.0252394654863595,1.0366528453814228,19.297848380555546,passed,
2025/05/14 04:15:00,0.7548182483089421,0.7005328320453814,103.88186996530253,130.04109527101306,2.9458096338990174,2.93,3226.3844592267865,3338.9551475063768,0.9802007187639409,0.9995561947645818,32.687905992962094,18.76603092084032,2.7689898923360925,1.0263775849673882,1.0388937061682881,19.34024066333334,passed,
2025/05/14 04:30:00,0.7544901925929743,0.7027124129902862,104.30703934396452,130.35223641922443,2.9520833158166138,2.93,3232.2066886019725,3336.1409241198576,0.9803954914322871,0.9997822515091047,32.56164841893847,18.79665964145342,2.7726669137222815,1.0285456617624842,1.0376547046642712,19.390309400000003,passed,
2025/05/14 04:45:00,0.755965182105283,0.7027637961788292,104.64238010390737,130.47518017810268,2.9552852689047615,2.93,3240.5381384676484,3337.5285531689296,0.9804362834540958,0.9998002025398125,32.25270119122303,18.84345102026907,2.7684820644359593,1.0296007894265298,1.0400633507337809,19.44006359166666,passed,
2025/05/14 05:00:00,0.7577937057422587,0.7027249823276143,104.82123975101763,130.46111782382036,2.957823903275991,2.93,3245.319948235823,3341.413561257695,0.9803746844844302,0.9997727924573707,31.975311597695185,18.75744337650896,2.760338195105738,1.0272960766364825,1.039355230564874,19.482397818888888,passed,
2025/05/14 05:15:00,0.7534529306763439,0.6990338826807121,103.18927309795555,128.1409078213237,2.9466992321512895,2.93,3220.5442547262733,3304.9039785144196,0.9802468605427301,0.9993841386366858,32.89057918184324,18.683540205402437,2.754902675160167,1.0235200279737828,1.0319432661661352,19.22853329833334,passed,
2025/05/14 05:30:00,0.7584129361176675,0.7029780974584897,104.9778904921153,130.1298704222539,2.96271437959572,2.93,3251.4992724459944,3328.0529092462507,0.9805454284615225,0.9998442982882352,31.691960464371736,18.925911000123158,2.7528486145590407,1.0305469239566918,1.0415919614791207,19.493333860000003,passed,
2025/05/14 05:45:00,0.7557260003851798,0.7026620282724888,104.314542099938,129.12966788896458,2.956596453771395,2.94,3246.053093663765,3320.713748704258,0.9805108915051354,0.9997001706332247,32.22436885101454,18.512511507315075,2.7451665535286094,1.0231235709206707,1.0296816160151785,19.41527955888888,passed,
2025/05/14 06:00:00,0.7526616380760169,0.7061234240729446,104.31408489566076,129.1920205033761,2.9619113660371954,2.94,3248.2938438553533,3315.0174497751395,0.9807180165384354,0.9999985812521912,32.58578912733646,18.337723714977837,2.738584843027583,1.0167727699463573,1.0149834536413873,19.439946319444445,passed,
2025/05/14 06:15:00,0.74705974734596,0.7075763491681399,103.14058594993715,127.91594874548696,2.961390500235733,2.93,3223.7384318847253,3300.045928354875,0.980489370673258,1.0000113085586964,33.80098052789563,17.76234878911242,2.732016789413778,1.0015118158979126,0.9896086594068575,19.31947303,passed,
2025/05/14 06:30:00,0.7466621390697955,0.7143303074526873,104.09046168840297,129.26123306788705,2.9689277811846972,2.86,3234.9066666732697,3345.465406418242,0.9806523838250123,1.0006002600431831,33.72156241179785,16.71134172310171,2.728820299209517,0.9951706795601146,0.9757027768257135,19.53664945833333,passed,
2025/05/14 06:45:00,0.7518628561542062,0.718631096505267,105.68657335603507,131.0274280049334,2.994565051111053,2.9,3256.9837963852788,3333.639815551556,0.9809475871867651,1.0010932778835773,32.511186559657176,17.767029239033885,2.7279373599289105,1.0061756224684169,0.9882995585444853,19.73605113333334,passed,
2025/05/14 07:00:00,0.7472918684656138,0.7153545888177012,104.1976141881124,129.10244100741423,2.982893029803991,2.89,3230.7533324816627,3312.831242209029,0.9807932410041659,1.000813999053409,33.48038066267676,17.478736101446298,2.7268405480354345,1.0012527953319166,0.9800408685215315,19.51881281777778,passed,
2025/05/14 07:15:00,0.7469871712052489,0.7171023231283149,104.43617303168155,129.45493976321387,2.9846386793295947,2.91,3233.352327223278,3317.4160099092414,0.9809797877048559,1.0010204947862844,33.36118553732706,17.42737725341622,2.7280845698254277,1.0045515796673243,0.9811508266102225,19.551676558333327,passed,
2025/05/14 07:30:00,0.7475451199534885,0.7184393467396041,104.72336440278252,129.89239246031522,2.9918424293230297,2.91,3235.125762931515,3313.3131318080773,0.9809646931752116,1.001135376306224,33.27566867408143,17.666109103269807,2.7298614867908317,1.0043470358908935,0.9803958753589221,19.591897331111117,passed,
2025/05/14 07:45:00,0.7476196598854548,0.7198886026403856,104.96215830158653,130.24653575679096,2.9906158296679437,2.9,3245.2863754277596,3319.213739387058,0.9812234637027489,1.0012782960126199,33.01892247959288,17.589943045572372,2.7224127229438304,1.0051732568444018,0.9799528030640031,19.631897957222225,passed,
2025/05/14 08:00:00,0.7493441108089562,0.7211928676298778,105.18026571133183,130.5784044985074,2.9954536846609505,2.9,3245.204131317541,3319.4078622310003,0.9812689792815334,1.0014103135059762,32.66263358252078,17.718745141310123,2.718984861401233,1.009359989806852,0.9845056807897277,19.663991184444445,passed,
2025/05/14 08:15:00,0.7427591673300002,0.7145073454546812,102.93993344481679,127.8180561179371,2.9803697186058433,2.91,3203.7897975389387,3280.348366193426,0.9808646839214791,1.0008744733493806,34.210858162489835,17.72846558651434,2.72294245754102,1.0013559003123351,0.9748236988929541,19.325129034444437,passed,
2025/05/14 08:30:00,0.7383658871780995,0.7128856930705737,102.15807637506653,126.90859866779668,2.9746323367916867,2.92,3193.4954427356174,3262.471885927218,0.9808868298918475,1.0007752049632865,34.94637035359852,17.742095820352453,2.7245887105013677,0.9950494219489304,0.9654865212814643,19.204129181111114,passed,
2025/05/14 08:45:00,0.7438134057372776,0.7175654735179132,103.58730918209832,128.73845432648676,2.985678624790572,2.9,3215.9100562223866,3293.8820957589173,0.9810310027189668,1.0011326816504094,33.87557381168317,17.626728100510643,2.7195843280938172,1.0010509845156486,0.9728501384959944,19.436147279999997,passed,
2025/05/14 09:00:00,0.7419252171069762,0.7183241472494402,103.51231179769337,128.72014891639424,2.9833779011316373,2.91,3217.631913557327,3292.7614069243286,0.9812349892391152,1.0012482602323673,34.02055594078519,17.576918365131576,2.7189338329553427,1.0020906979169215,0.970980603282752,19.422963559999996,passed,
2025/05/14 09:15:00,0.7432642902330309,0.7155453780147262,103.31172882764773,128.2916529014246,2.9757258349832614,2.88,3221.1621624469153,3296.3944300751346,0.9811012674923434,1.000926869190274,33.90775769770149,17.45603104520685,2.7138632025840352,0.9998434977730478,0.973224986694175,19.394461533333335,passed,
2025/05/14 09:30:00,0.7430611071727211,0.7139536456279523,103.13517177384745,127.94694239883482,2.966935603146823,2.89,3221.5662657033686,3308.2595449585824,0.9810696430882112,1.000764228456182,33.9722664927661,17.0666990143809,2.714633388073966,0.999888986120157,0.9746956938084145,19.373572680000006,passed,
2025/05/14 09:45:00,0.7406905415058337,0.71153661335344,102.87022222378272,127.44750954925817,2.9527376091513213,2.85,3224.330639719583,3327.215895167687,0.9810066660385927,1.0005043633821027,34.441585156959285,16.338067876630536,2.721860392903985,0.9924647854570378,0.9677206059335495,19.344997851666662,passed,
2025/05/14 10:00:00,0.7394333110313313,0.7108324128030045,102.82921512868825,127.28187989524447,2.9524077736194223,2.92,3222.5413426919763,3317.962785004164,0.9810765097278867,1.0004977234032952,34.59594238934411,16.530745969194342,2.7313797030743605,0.9948833130545993,0.9694431097901024,19.31023523,passed,
2025/05/14 10:15:00,0.7400235568088998,0.7094908568459605,102.59292367320639,126.99890081421374,2.957237099028687,2.86,3215.7843621910674,3301.029404692469,0.9808050422803687,1.000328823254562,34.73571843758841,16.928301926440756,2.73095945622351,0.9916012758639235,0.9683168750838737,19.271763438888883,passed,
2025/05/14 10:30:00,0.7381521154853372,0.7090990864334996,102.30139811141362,126.65398414296537,2.955040294304545,2.88,3208.8690372477786,3294.707816523329,0.9808577634922674,1.0003492074981828,35.00820185967734,16.92461566939284,2.7357073074585947,0.9924462047870382,0.9673396254533266,19.21833166,passed,
2025/05/14 10:45:00,0.7369919891703676,0.7081428290734517,101.91431185853845,126.23430760324558,2.953373863146573,2.87,3202.647511011745,3289.015310548225,0.9807201914180849,1.0002355938347238,35.32398901594283,16.8861073243161,2.7336924708977115,0.9880925502290796,0.9627369983263253,19.17230730555555,passed,
2025/05/14 11:00:00,0.73597413377535,0.7080776795096136,101.7969894699122,126.09017307981806,2.9539022994940463,2.87,3198.481559268884,3282.635423378946,0.9807503667041868,1.0002699863471063,35.468704635818845,16.98397335245234,2.7377678342139284,0.989495948321091,0.9629504936113799,19.144586358333342,passed,
2025/05/14 11:15:00,0.7320991275600078,0.7027557947466695,100.948875365414,124.76342204382814,2.9349464470953834,2.84,3194.10512662631,3283.862563544895,0.9805690982960308,0.9997364582620099,36.26371459805952,16.43650541087692,2.746755438774464,0.979839060276993,0.9549988421209842,19.012488256666664,passed,
2025/05/14 11:30:00,0.7269206533736128,0.6876931931345956,97.5222477622427,119.88476434621764,2.9107306477310857,2.94,3121.0640835488107,3191.2436050874785,0.980014644356265,0.9985787555783469,37.54634238334935,17.33009800691732,2.7686932506013857,0.9861735020929333,0.9693677948688219,18.373427447222223,passed,
2025/05/14 11:45:00,0.7264160113788496,0.6948547352854763,94.51951211651462,117.05005661555761,3.0149274981907612,3.01,2881.6872794692226,2953.1350681110653,0.979928714674072,1.0011397165902856,38.93593624384769,22.501119560723268,2.8731939661260384,1.0799548861141088,1.0456464128841947,17.59156634277778,passed,
2025/05/14 12:00:00,0.7225966839843347,0.6925418392165226,91.01987353795784,113.36734270798578,3.036409297969079,3.01,2746.344190707169,2860.223330142702,0.9792338332064353,1.0016180743993792,40.667592171475306,23.364559810006394,2.8930619704045766,1.0960744339226285,1.0569182367779104,17.023833749999998,passed,
2025/05/14 12:15:00,0.7177839502523682,0.6902440327959156,88.3771109526794,110.47963254267475,3.036950290725989,2.97,2656.3626265533853,2819.4298908810715,0.9786429115008417,1.0017559325019343,42.092532430387095,23.02039801148751,2.90711379978171,1.0897603497054704,1.0459866230841037,16.62970967777777,passed,
2025/05/14 12:30:00,0.7218608839288301,0.6811185061463174,86.16135787682114,107.37294039372999,3.0343248952364434,3.0,2589.0121117750186,2744.942852004657,0.9783059539859679,1.001299178250242,41.972970418166156,23.405017446121246,2.9135788817688937,1.0512236738228842,1.023753229777969,16.184952336666672,passed,
2025/05/14 12:45:00,0.7250000685241196,0.6786102943410988,85.57120827104266,106.5898585756711,3.031490838019816,3.0,2575.325055417791,2733.4672145052855,0.9780633337711028,1.0010268967800737,41.76282922363232,23.215828958705877,2.901600272470727,1.0318609794836846,1.0113674996821598,16.093555127222228,passed,
2025/05/14 13:00:00,0.723864962758042,0.6779132980906563,85.51448660000803,106.43709882939064,3.033675462375123,3.02,2568.8724495627994,2723.6109842989863,0.9780834987707057,1.001063243326167,41.921345122115966,23.39964402390877,2.916442734028214,1.0317058793154255,1.0106489917680377,16.055677128333333,passed,
2025/05/14 13:15:00,0.7280162344586038,0.6749797801247446,85.27182777959479,106.04836064245482,3.034989171038999,3.03,2571.9940025582714,2703.2129004286767,0.9778918364680907,1.0006730379030988,41.51230579576981,23.71269602749715,2.895532574110023,1.0120452268060336,0.9997763808723871,16.01019582555556,passed,
2025/05/14 13:30:00,0.7227231196122217,0.676331305141834,85.05277958029241,105.75917170973489,3.0243930370331102,3.01,2559.4126047772384,2722.926442334658,0.9780863454676058,1.000938185791893,42.09864017011075,22.812532887446828,2.9212934308425043,1.0132249179247064,0.9928362251602573,15.975869433333335,passed,
2025/05/14 13:45:00,0.7201808833432229,0.677134080007199,84.77417949645054,105.52381800150025,3.0292038385390936,3.01,2542.471307209949,2714.355917182582,0.9780600790144471,1.0011582174831941,42.4707261981429,22.892231644947806,2.9358952211162883,1.0166449329080813,0.9922287417330968,15.924001206666665,passed,
2025/05/14 14:00:00,0.7183505687445233,0.678290030222893,84.30389522656762,105.12770192925754,3.0314615668623146,3.02,2519.6592391905024,2713.661089810058,0.977970933808695,1.0014022611975109,42.79262380222439,22.812622493031565,2.9431120273265794,1.0313563398785262,1.0028919332969652,15.864609444444444,passed,
2025/05/14 14:15:00,0.7263998308307427,0.672767837263322,84.25753525688896,104.69704218055519,3.0359140229175723,3.02,2521.6840654212197,2689.435175958413,0.977443136935205,1.0006921803782456,42.14401190390158,23.171415847508293,2.9335856252644477,0.9986960111339631,0.986661418532732,15.820509980000006,passed,
2025/05/14 14:30:00,0.7297257673391487,0.6686856276302591,84.18352774889614,104.28848916805529,3.029128831365599,3.0,2530.1035745836543,2677.718254139361,0.9773969385969804,1.0002255018246902,41.643927389109635,23.30597795929248,2.927223016258034,0.9848308518094357,0.9814726614366948,15.775163250000004,passed,
2025/05/14 14:45:00,0.7246673952411535,0.6716046200028223,83.97105488703886,104.27264534482607,3.0325612403180866,3.02,2514.1005742669026,2679.562011830403,0.9775467335133071,1.0006906230440964,42.27502583571271,23.18932271093618,2.943668541964051,0.9963548316396724,0.9836895360881687,15.750099853888885,passed,
2025/05/14 15:00:00,0.726545132834704,0.6700987677182693,84.18968488380634,104.42321082786827,3.0312386141480387,2.99,2521.8461840660752,2680.900671167808,0.9774286593612109,1.0004570371877601,42.06742443877638,23.243236759364997,2.946536510114901,0.9904982865693018,0.9820177419880008,15.770767167222225,passed,
2025/05/14 15:15:00,0.720708551213475,0.6755988830073298,84.22125045658062,104.97331104948503,3.04317219190784,3.01,2503.7612866395903,2691.5124926376484,0.9774151195640277,1.0011288400762448,42.913026694851446,23.17305776675227,2.96759526464312,1.0078543739873025,0.9862882414920645,15.810112694444443,passed,
2025/05/14 15:30:00,0.7242957728194931,0.6748875192832137,84.23331658100562,105.00454050874106,3.0386409500518536,3.01,2505.1339669964923,2706.487346164278,0.9771598539610074,1.000898346998176,42.62600059808817,22.766312808936235,2.957241493544565,1.0022700633757673,0.9858765217112611,15.836245938333331,passed,
2025/05/14 15:45:00,0.7225462933429677,0.6758629406716928,84.57609245992265,105.5084609627012,3.0481429816135748,3.03,2508.0634299515477,2699.0136657189696,0.977159663030044,1.0010428903377588,42.841862780598916,23.31958329437257,2.9724813894687805,1.010559240742372,0.9912592498806081,15.871915503888884,passed,
2025/05/14 16:00:00,0.726521943045188,0.6750731340389468,84.75413214215067,105.71113353611123,3.041988529679809,3.02,2515.5854185300373,2720.0655512755498,0.9768888101456449,1.0007474157508798,42.50773377970261,22.823094780597458,2.9620294813913746,1.0033784318262484,0.9898869658859692,15.926790195555562,passed,
2025/05/14 16:15:00,0.7183950146893373,0.6796668493964483,85.21197755202476,106.60165062200424,3.0503223636322736,3.02,2524.1288043414716,2718.4532663255904,0.9773774672957241,1.001369368390911,43.17714502062671,23.35876303969229,2.982030039060801,1.0257149081064887,0.9975346809585623,15.991565333333332,passed,
2025/05/14 16:30:00,0.7234060694440778,0.6784678268802534,85.60949901879945,107.03792688986303,3.048683044475106,3.03,2540.4618052680958,2728.8125098245473,0.9771863598628349,1.0010391890163224,42.64741670983262,23.401013145948436,2.966841931406294,1.0225392450813822,1.00206977986651,16.06434726111112,passed,
2025/05/14 16:45:00,0.7232649192194389,0.6786913573315686,86.01996993820202,107.52378630797325,3.0482819617928243,3.02,2552.8942434361015,2735.905642263849,0.9772362158133644,1.00100491339764,42.616232913105215,23.497648931669513,2.9720356203668827,1.0264280261888628,1.0057712769855343,16.12175329111111,passed,
2025/05/14 17:00:00,0.7254526562108203,0.6784902981904044,86.4091989596226,107.9973225561932,3.047485197331801,3.04,2565.6982675023037,2745.8687345312587,0.9771676041493341,1.0008626374181153,42.364742733655206,23.56377938082543,2.967946686736721,1.0300364704128913,1.0124739093636137,16.186921813333335,passed,
2025/05/14 17:15:00,0.7187567717548285,0.6837496151896125,86.17765700603302,108.21621368369355,3.051811022087874,3.02,2542.4592798572826,2764.1371875115856,0.9772022896438822,1.0015198901147166,43.19621454331341,23.106721297026038,2.98830984687673,1.0515499996535855,1.0193789721247646,16.194729588888887,passed,
2025/05/14 17:30:00,0.7257880441972092,0.6774292942168727,86.30902250025416,107.86923017437758,3.0535675263777167,3.04,2548.360230707313,2735.0658968455873,0.9769939995476246,1.000903253628551,42.4865122323751,23.97841125549647,2.99247888651371,1.043531163531997,1.0276117096208754,16.13329845111111,passed,
2025/05/14 17:45:00,0.7299678862278164,0.6741743474577984,86.1361041603871,107.49614801200867,3.05088644754942,3.03,2546.857261475407,2725.9630340558992,0.976751863588691,1.00050390289279,42.1389512732512,23.986962542313055,2.9874230792778853,1.024674628004288,1.017969999036172,16.08677597999999,passed,
2025/05/14 18:00:00,0.7198789705393581,0.6814311934893373,86.56688864593055,108.65700342665065,3.064114402049266,3.08,2551.551466778021,2731.294107807227,0.9771571694088499,1.0013407443529563,43.09377699757598,24.343718805702185,3.0032670541814026,1.049801644595012,1.0227835117719548,16.18724320888889,passed,
2025/05/14 18:15:00,0.7326822461571365,0.6740198060317825,86.46036562910346,108.0658535542813,3.049389872677216,3.05,2570.28156717711,2731.519243817889,0.9766283941127222,1.0001941024933632,41.823323864171414,23.886984202490176,2.9621495097389796,0.9992895186730607,0.9969226626330949,16.1672577,passed,
2025/05/14 18:30:00,0.7262877334517136,0.6757438852948525,86.58392440936468,108.23475606377201,3.046251006078876,3.05,2565.5503456585766,2737.6784905535787,0.9769992590143088,1.0005817874342988,42.41260194315776,23.805346502351835,2.9962586521009613,1.015665185879281,1.0037797898013956,16.154966177777784,passed,
2025/05/14 18:45:00,0.73190001503717,0.6736614309761207,86.43726577745055,108.08019723220619,3.044930584567519,3.06,2570.678984588943,2733.238853898758,0.9767292127395368,1.0001880381435322,41.86555641753444,23.86523290596854,2.968389452091583,1.0019963995080037,0.9994938832467111,16.15006164444445,passed,
2025/05/14 19:00:00,0.7278335699159079,0.6765641991130658,86.88351393801972,108.82187554699654,3.0472457484825752,3.07,2578.277836023645,2746.432810475505,0.9769149327712223,1.0005001126620114,42.23941961066027,23.890662888574873,2.9838866694368065,1.0157081560678323,1.0053948163984763,16.225701879444436,passed,
2025/05/14 19:15:00,0.7204604438959334,0.6822288613439389,86.99276028538223,109.36846572623797,3.0522492441665463,3.04,2559.1242159241074,2770.7006058790826,0.9770598223121546,1.0012534309768788,43.086514617393384,23.579615403833998,3.0183116727935566,1.051980510949073,1.0255900540548595,16.267953783888885,passed,
2025/05/14 19:30:00,0.7323607068818534,0.6766045751496473,87.0432176516188,109.29210757644758,3.055533188892618,3.06,2581.5997490617206,2746.4945685821817,0.9765536720142319,1.000346494143185,41.881359693066294,24.29449478048017,2.965539724919344,1.0184147507658055,1.014143911006814,16.28016902111111,passed,
2025/05/14 19:45:00,0.73248763772059,0.673600038438508,86.38324568931678,108.17374556458489,3.0440515914968516,3.06,2551.932450260948,2745.428010616557,0.9765122350374307,1.0002572756851407,41.98774944986345,23.75208488508711,2.995515851681538,1.018042366571444,1.0167971518185086,16.125438541666664,passed,
2025/05/14 20:00:00,0.7239856925185515,0.676058531108309,85.57059747331004,107.5394377486569,3.054830420498243,3.04,2508.159898221671,2719.3763706258615,0.9766857116074237,1.000970404756685,42.98961744617437,24.232621890401045,3.0345152210504227,1.0455467830331349,1.031097052557848,15.969236818333322,passed,
2025/05/14 20:15:00,0.7256670058581453,0.67166769458352,84.50333784388197,106.11526380709786,3.0397400637355974,3.01,2485.3833870708263,2716.4847720152375,0.9763036692183771,1.0004998753363297,42.71800207797513,23.649121943011867,3.029554913035596,1.03196842524535,1.0249690477553708,15.812327049444445,passed,
2025/05/14 20:30:00,0.7187546783298375,0.6744832192013976,83.53769871837311,105.4673691631541,3.0558249799697954,3.05,2443.0149371933785,2682.5423554451327,0.9762941850918971,1.001134785842022,43.59208652796953,24.223546968846613,3.0466754682159105,1.0444112860727433,1.0258449461278358,15.662806011111115,passed,
2025/05/14 20:45:00,0.7186831766811613,0.6711417249577873,82.44631380132634,104.12089157359938,3.0425462359002697,3.02,2421.1098473989264,2672.683018303973,0.9761033177766087,1.0008311490453088,43.4794181786209,23.782593941960307,3.0395289766873406,1.0305966163308016,1.0162838926234374,15.498100310000003,passed,
2025/05/14 21:00:00,0.7102847604142691,0.6704623569918302,81.59504579948894,103.11255262723537,3.0395807607500656,3.02,2389.211832380961,2650.20180796817,0.9763544202184319,1.0011869366460624,44.191415052479364,23.99225877853,3.0794614775574605,1.0482378729911002,1.0242187047573363,15.31770474666667,passed,
2025/05/14 21:15:00,0.7165107535014718,0.6614761069356131,80.84054520590713,101.73807990063314,3.0315676358579773,3.02,2382.5532489238353,2615.6203925861228,0.9758115479576436,1.000190504814621,43.32658110600194,24.530989889198526,3.0706726968168994,1.0286937612957519,1.023988991663837,15.15230145,passed,
2025/05/14 21:30:00,0.7128315837375734,0.6588869493661779,79.88870710412618,100.6097465661656,3.0242541662677556,3.02,2362.658005638683,2595.1760619087186,0.9757559767922712,1.000062826027276,43.48078583324844,24.533772326880346,3.076136658321738,1.0224044649720199,1.01701571330324,14.993750334444442,passed,
2025/05/14 21:45:00,0.709601242975496,0.6561882197721494,78.87239594706487,99.45792842365736,3.0158571346017746,3.04,2343.961273730879,2577.3688754779373,0.9755829796759377,0.9998398135740877,43.55898425454737,24.441533996499498,3.074128928838028,1.0131927783081611,1.007989802349188,14.842028642222223,passed,
2025/05/14 22:00:00,0.7043726845056645,0.652135427592776,77.62900325631367,97.90834226828653,2.9987315867250937,3.01,2323.738918345209,2560.920127669464,0.975479234054229,0.9995134516717608,43.64496351762311,24.14988212727503,3.0783538416826977,1.0055653830103664,0.9997845476626823,14.647781371666662,passed,
2025/05/14 22:15:00,0.6958104238841711,0.6491431505279754,76.55177274197393,96.57272126089642,2.9883985243730464,3.0,2302.0368329460525,2532.0259626212605,0.9756435396249368,0.9994854241061352,44.09499236264124,24.332011785553203,3.1018542727749203,1.0069333768627688,0.9951664207372658,14.446106125000002,passed,
2025/05/14 22:30:00,0.6917667088322882,0.6461158036678952,75.16607491761059,95.03222306846631,2.977922649601332,3.02,2272.00334181028,2513.5444097096747,0.9753167930739557,0.9992371079866947,44.210972332609316,24.084294201457197,3.09874860876747,0.9999671995243392,0.9879227843408477,14.250991039999999,passed,
2025/05/14 22:45:00,0.6900489961684475,0.647496962535891,75.05242492387892,94.92740175385669,2.9807764579858325,3.0,2264.0327646065657,2512.92085791046,0.9753666968065813,0.9994574633216284,44.4928890938248,23.885862324930592,3.103046220992464,0.9967181627707179,0.9806013059246325,14.239030898888892,passed,
2025/05/14 23:00:00,0.6947957408829176,0.6459963596184088,75.33849302300622,95.02682752578315,2.975982005957801,2.99,2279.710242903076,2524.054582079106,0.9752604025341848,0.9991044938451161,43.971604751176855,23.659755966633856,3.0833288500288543,0.9906163482879123,0.9816010059284632,14.29591768,passed,
2025/05/14 23:15:00,0.6909546611273057,0.6516807080383724,75.7201218931611,95.68463955953187,2.991301210383205,3.01,2270.1331568480227,2527.642155843226,0.9756344406421845,0.999962400239874,44.74101241923267,23.766664492328808,3.1034626081409873,1.0071901240746526,0.9856227263671454,14.351591099999993,passed,
2025/05/14 23:30:00,0.6978408926971381,0.6479104135443484,76.0411817625411,95.70292898104098,2.990132320651869,3.0,2290.535902726424,2525.2299011593523,0.9753040530832418,0.9992928983881064,43.94129267354672,23.952064219676103,3.0806666199604833,0.9921315380151999,0.983326534105567,14.399776978888891,passed,
2025/05/14 23:45:00,0.7011718431741119,0.6455243154357969,76.4425682581782,95.81544358988609,2.9853417349763505,3.01,2310.2940981969577,2529.23080020839,0.9753020747205076,0.9989081040991606,43.468115296544404,23.978469895224322,3.0734754644384368,0.9873370058526135,0.9849353876855891,14.447635656666668,passed,
2025/05/15 00:00:00,0.7070702880581183,0.654945918667757,78.29180214802851,98.82931351990321,3.0111994966560425,3.03,2337.061417666906,2559.3424885343084,0.9757265090504679,0.9998054078389409,43.60879515095724,24.578208142270803,3.0674952335645824,1.0063635950746996,1.0001546868251323,14.744048977777778,passed,
2025/05/15 00:15:00,0.7107267633119951,0.654682201310579,78.56004329547692,99.04128290640404,3.004030866617578,3.0,2347.921302998627,2581.876071778235,0.9755969760846841,0.9995729410940475,43.27620646292568,23.93535373643857,3.0555768420088603,0.9956192418549941,0.9937907450642507,14.809263479999998,passed,
2025/05/15 00:30:00,0.7069591571546793,0.661790019181186,79.05598752568707,100.00025468385421,3.017342466380495,3.0,2339.649841564012,2596.306827572627,0.9760599889175924,1.0005413223082926,44.10067577359508,23.79347754477797,3.0733228387782496,1.0122403403985933,0.9966583109512653,14.89347167,passed,
2025/05/15 00:45:00,0.7150479275147525,0.6569752298617968,79.74064895985715,100.37485053267002,3.017442743080155,2.98,2371.571290099435,2590.7418190186872,0.9757610401334535,0.9997500439080687,43.09419277572237,24.457683643036834,3.0560378439266227,1.0068544966553339,1.0067686189056013,14.973495680000001,passed,
2025/05/15 01:00:00,0.7079211778755505,0.6662692172507275,79.92847296439173,101.22479424808287,3.035015654125203,3.0,2346.71298331365,2607.888992170997,0.9761273832572389,1.0010199085732687,44.27730498486246,24.25853023411057,3.080717399863443,1.0374006865900625,1.0167044326579466,15.037294555555558,passed,
2025/05/15 01:15:00,0.7160023970842553,0.6610418614731429,79.8251630263034,100.74161814809453,3.0222298719043423,3.0,2362.860744844334,2610.6860276017537,0.9757565600460857,1.000156167177662,43.32115146652577,23.915486054550676,3.0469677303057963,1.0099311957336166,1.00558956796168,15.031201624999998,passed,
2025/05/15 01:30:00,0.7122275012232715,0.6623766496609019,79.78371147950587,100.75860841399344,3.0270421319498606,3.02,2358.6625644885175,2598.7400726896894,0.9760203516880414,1.0004630357611837,43.703430226469585,24.179983311747254,3.05801836945579,1.012417684887086,1.0019210551685356,15.006266647777782,passed,
2025/05/15 01:45:00,0.7193128631832157,0.6627647316526352,81.05379386197382,102.13782518432286,3.03219832305904,2.99,2398.5704121788203,2618.4420642447317,0.9759588644156928,1.000177087810368,43.01238979224181,24.491616122807585,3.037878803859868,1.0156601500267814,1.0128929250104934,15.212576817777776,passed,
2025/05/15 02:00:00,0.7196645098474604,0.6630656399701992,81.15292912432271,102.23343928574666,3.0284709134616206,3.02,2407.177164523684,2623.469904505043,0.9760816444614034,1.000144874802616,42.945148061048805,24.24550573078965,3.028432038281174,1.0060017681824849,1.0031875773815937,15.235168324444452,passed,
