datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/15 02:15:00,0.7202275916178378,0.6625655796417528,81.3592248351763,102.37235957019925,3.026788640702933,3.04,2416.5434616030975,2624.276310709549,0.9761788985511022,1.0000714658641225,42.82450496469738,24.311592448638585,3.0267226631821478,1.005403043730986,1.0037419296338248,15.257496026666665,passed,
2025/05/15 02:30:00,0.719838121598888,0.6627115203773932,81.52999942976089,102.51179552315138,3.026327436209754,3.02,2421.4416086823026,2626.2878543187617,0.9762740039884629,1.0000978599932917,42.832287183198524,24.323175863273857,3.03030297520419,1.0067455800233513,1.0042962338405275,15.27608216444445,passed,
2025/05/15 02:45:00,0.7242346167832483,0.6610993588059313,81.6145141249907,102.49719621142323,3.023568789676214,3.0,2429.951194343729,2631.0440647185496,0.9760706713488436,0.9997653278754953,42.359145119586366,24.2133656113041,3.0126126056203404,0.9978785761689772,1.0024541520374166,15.30226730999999,passed,
2025/05/15 03:00:00,0.7158341780392983,0.6669503160118918,81.68588651289346,102.91507889944387,3.0304800039898168,3.0,2416.7685156909893,2638.783999219132,0.9765235899854772,1.0006322477196856,43.348212332008806,24.05762154052543,3.0390819198456556,1.0170126986753814,1.0043674144221315,15.320750805555551,passed,
2025/05/15 03:15:00,0.7206539857802358,0.6647942104153745,81.82066734622825,102.9184964983457,3.0282788726979804,3.01,2428.299727748537,2639.5364519690875,0.9763347418765781,1.0002445695738453,42.80821492666621,24.120224391997525,3.0204757915430203,1.009548883785777,1.0052587115429117,15.346821233333326,passed,
2025/05/15 03:30:00,0.7203846909550259,0.665173594170839,81.96521234772294,103.07312306494812,3.029440224843532,3.01,2431.8950370034454,2640.0657697031033,0.9764192718725022,1.0003054019261743,42.81665541027121,24.249724370236343,3.0215952320582304,1.0157078415008394,1.010584747230745,15.365202086666669,passed,
2025/05/15 03:45:00,0.7206558880078806,0.6657085497502084,82.17188761305465,103.30521429174874,3.030921163781213,3.02,2436.868727670382,2643.4205264135735,0.97645443394392,1.0003399494326233,42.80129207776015,24.25901548560429,3.0215505953044657,1.0160021001883888,1.010511937834085,15.397956218333333,passed,
2025/05/15 04:00:00,0.72272452306998,0.6664507752428867,82.5997754054483,103.80182044057321,3.0331263372622814,3.02,2449.389378518294,2652.2103929095056,0.9764728170673794,1.0003280762063238,42.60284413352054,24.338348871181644,3.013248522634356,1.0207386437753154,1.01678591703478,15.473796628888891,passed,
2025/05/15 04:15:00,0.7199106909870334,0.6656563027575848,82.15499602710632,103.21511577992177,3.029482341586275,3.0,2439.8483567611333,2639.6865358231926,0.9766201855815982,1.0003788628655115,42.80008117522305,24.305821758233538,3.0188432960827853,1.016296645597277,1.009774220038221,15.38836126055555,passed,
2025/05/15 04:30:00,0.7226194500460258,0.6651276998591805,82.16912769773973,103.20456437357656,3.028797252041388,3.03,2441.9123013961703,2644.5931262230397,0.9764672437219165,1.0002324792643855,42.53025713212175,24.23705940971568,3.007418295140398,1.0161670539535639,1.0134062261339736,15.405993661666667,passed,
2025/05/15 04:45:00,0.7213771635552516,0.6658384089860689,82.33310665960462,103.38218052507153,3.0288842014836947,3.01,2446.4103449348268,2645.831934031649,0.9766450445005428,1.00035165316581,42.61848226624191,24.30872685010033,3.0111884165798877,1.021663253350239,1.01649266909671,15.423812188888883,passed,
2025/05/15 05:00:00,0.7218618488308759,0.6661272332855257,82.47927252418691,103.52344541415778,3.0286011211879074,3.02,2451.7362061749272,2649.2715248378026,0.9767070738543406,1.0003622432060078,42.54540216932259,24.309893882288954,3.007489586818421,1.024050610547923,1.018995778641442,15.448917733333337,passed,
2025/05/15 05:15:00,0.7215714668384002,0.6665654521337513,82.60243401376233,103.6496471136439,3.028822169668844,3.01,2455.1648793455965,2651.240509446146,0.9767806267195761,1.0004091734201133,42.56453862151604,24.280723558081988,3.008238659285128,1.0233173762463783,1.0173099060088988,15.466393848888885,passed,
2025/05/15 05:30:00,0.7237767332279933,0.666140444840048,82.63011877573412,103.65601309088795,3.027303681914219,3.01,2458.95145239006,2655.8501093115906,0.976699934187542,1.0002875939471298,42.32729614559732,24.235582820335168,2.996639690677731,1.0248314525556899,1.0218941167657611,15.484057600000003,passed,
2025/05/15 05:45:00,0.7235886962273232,0.6665560037183154,82.74754490160142,103.77436775730878,3.026827682757231,3.01,2462.556697009957,2658.7899684464855,0.9767897543982467,1.0003369555440684,42.31578933089745,24.22401593465594,2.9964199541978607,1.0275852535632086,1.0238204281578147,15.501433859999995,passed,
2025/05/15 06:00:00,0.7271784070561521,0.6654385063155768,82.80937003987539,103.77743296951347,3.0224391257863448,3.0,2474.1406984306213,2662.8719422989216,0.976742615236507,1.0000740628347917,41.883182310554155,24.11161189608544,2.973699394138334,1.019127794847999,1.020982727501157,15.526307995000003,passed,
2025/05/15 06:15:00,0.7192888308816777,0.6685803872436635,82.57596368743668,103.68070523163118,3.0286844370746677,3.0,2457.4936826709245,2650.371250574548,0.9771513132730839,1.0007154615189917,42.71521070574386,24.31605130173405,2.999515809095171,1.032789770939709,1.0211689936399133,15.47011103,passed,
2025/05/15 06:30:00,0.7252945969581147,0.6744631318000446,84.36299934171095,106.07821627454852,3.045202371405193,3.01,2498.3692027911907,2690.7786136212085,0.9771126435806501,1.0009606058202198,42.39074336661176,24.425962484846103,2.979329929046773,1.0459608288402236,1.034364939595493,15.802005236111116,passed,
2025/05/15 06:45:00,0.730216920086012,0.6710373932494674,84.10683751407916,105.48410078435761,3.0276367367387462,2.94,2510.9819350777525,2702.512629150247,0.9770040151532677,1.0003757937708548,41.72390343883439,23.67277423842657,2.948171606040249,1.0191991712563364,1.0174553198152343,15.784567669444453,passed,
2025/05/15 07:00:00,0.7156420580030093,0.6819656462385102,84.34106539269166,106.48610127302766,3.050504101602631,3.05,2485.435976128504,2707.3232575958623,0.9775917681681218,1.001925911624617,43.44562174741868,23.934615995291267,2.994886282691882,1.0670855537889177,1.0336970191897368,15.840533341111117,passed,
2025/05/15 07:15:00,0.7230460113851265,0.6749670074609653,83.68139895814345,105.26334652695162,3.0392432554655344,3.05,2488.639929909772,2683.396992095163,0.9773239571184184,1.001082558490429,42.564464920023575,23.975546170925277,2.960776513341006,1.0315516482297145,1.0161653212525459,15.719078332222221,passed,
2025/05/15 07:30:00,0.7286927331292528,0.6721646063138155,83.77160631457801,105.11163493026726,3.0288581274540283,3.05,2508.6222754139626,2690.8986432403462,0.9772060663767861,1.0005313227621264,41.88440204662026,23.491720705419347,2.930303199690796,1.0019021989596764,0.9965624816773468,15.748611193333337,passed,
2025/05/15 07:45:00,0.7300448312221413,0.671312584286596,84.34005533503507,105.56597290316171,3.0267747396700617,3.09,2537.2462361000557,2687.5079335447317,0.9774917947521986,1.000352863308708,41.6116806197966,23.64717043205975,2.919695022696234,0.9865283276313592,0.983751900922278,15.814153941666673,passed,
2025/05/15 08:00:00,0.7307732392991195,0.6704218926437413,84.92711043119002,106.03744344753748,3.0195809923788257,3.07,2571.3058940502488,2693.7442834829485,0.9777560735118985,1.000091690623982,41.30458489543264,23.52472072928492,2.9063715608294394,0.9702742896515775,0.9694161313877594,15.898245440000006,passed,
2025/05/15 08:15:00,0.7303143395864272,0.6722836980384357,85.18887776576264,106.44988531865926,3.0221321891083908,3.07,2575.6132393313032,2710.4270094911594,0.9775907108068704,1.000154766100042,41.4541854055883,23.195758764016716,2.905944759013191,0.969096006333729,0.9655537861219454,15.975112388888892,passed,
2025/05/15 08:30:00,0.7281680360384225,0.6727765151841301,85.66919166822831,106.82430755107238,3.0135841782976143,3.07,2594.945665251387,2726.60021244513,0.9779616528232932,1.0002070031289474,41.455456913041466,22.92901486072024,2.913482741336901,0.9738563888340153,0.9671086456590794,16.036926461111115,passed,
2025/05/15 08:45:00,0.719957128084041,0.6772738941138641,85.00803476576853,106.40829517497883,3.0193824384637997,3.06,2558.9042256479506,2725.860090927776,0.9781430718553628,1.0009832186982677,42.42947746889237,22.780893510654728,2.9360984830135117,0.9993873379556413,0.9774602524129666,15.956724568888893,passed,
2025/05/15 09:00:00,0.7240532395601772,0.6768094424104127,84.28593443759364,105.6799426000441,3.027768289795929,3.11,2528.218328245101,2715.32271269435,0.9776358511249432,1.0009565763087351,42.279924606063425,22.883338104852466,2.9213585227437213,1.0052129441055462,0.9880178153297765,15.876227290000005,passed,
2025/05/15 09:15:00,0.72431543310951,0.6772439654241279,84.91565543289236,106.29814212521485,3.023838152897012,3.05,2553.3159005185835,2731.422052367571,0.9777931174171258,1.0008703883342867,42.097244069629646,22.76880219616251,2.9172418256222814,1.0062554781973319,0.9888119812930759,15.980192250000007,passed,
2025/05/15 09:30:00,0.7272826402061467,0.6738440189461972,85.45477798026444,106.48241114240093,3.0243107175944193,3.04,2572.2546481344407,2720.1584995383537,0.9778153743579447,1.000506277406771,41.70014460628852,23.301778922958377,2.9259876936188496,1.0027671182740783,0.9926051778752834,16.00590180444445,passed,
2025/05/15 09:45:00,0.727428847405102,0.6758506127449202,85.65874372853013,106.80606687099461,3.028114287510883,3.04,2567.867750863251,2738.2802719222664,0.9776454883977908,1.0006707661291019,41.79051134554395,23.093190395214215,2.930848377912873,1.0171209786355382,1.0043329550629656,16.067622639444448,passed,
2025/05/15 10:00:00,0.7236118058404414,0.6778741082391473,86.01149723777712,107.33128083047951,3.0358234482651767,3.05,2580.7040264342045,2728.543951990288,0.9779201035384554,1.0009267193378983,42.059007316801825,23.681155646006516,2.93296968563791,1.0277103580865967,1.0081187422375562,16.11793950555556,passed,
2025/05/15 10:15:00,0.7320040896460477,0.6735310911004162,86.25136926508229,107.21972917075811,3.0320595591179975,3.05,2598.4295196767334,2727.3138019600956,0.9775774999981514,1.000235080288789,41.19113577012875,23.66581840873841,2.9097107207048034,1.0051842969985123,1.000528920246158,16.147970947777786,passed,
2025/05/15 10:30:00,0.7264473537225786,0.6756642372002527,86.50800978743665,107.56805945290097,3.0351014534013365,3.07,2605.9820219466646,2723.1107530380514,0.9779498737531609,1.0005715776165565,41.640143215203615,23.897040001344465,2.9231933159053094,1.0124388084972287,0.9987953754878274,16.174337226666673,passed,
2025/05/15 10:45:00,0.7307450130996157,0.6720832964643638,86.55234577274739,107.27535845090345,3.0281873896424694,3.04,2620.5059317265873,2716.870876684295,0.9778852763330844,1.0000755258881069,41.117209451792746,23.78667257237045,2.9078952850053286,0.9888379665427915,0.9843329499181002,16.162577145000007,passed,
2025/05/15 11:00:00,0.7300323444284661,0.6725452711342672,86.30873473498991,106.99544872880459,3.02514624364269,3.05,2613.8471843572397,2722.3779691398427,0.9778681029695945,1.0001210812804266,41.22783951539342,23.376829495512546,2.904889232553487,0.9838141257160229,0.9776902818105682,16.142861478333337,passed,
2025/05/15 11:15:00,0.7243024147810606,0.6753614790116029,86.17651454394199,107.00185922602459,3.027401731589323,3.07,2604.9241520101023,2723.3812366280977,0.9781138803202719,1.0005614157951088,41.80672288604894,23.316363244455804,2.9176895314410616,0.9953801294637171,0.9792264970854571,16.130920960000008,passed,
2025/05/15 11:30:00,0.7323951942601279,0.6707569693734828,86.26471544113394,106.64863662506477,3.0203758726270333,3.05,2612.3267628790677,2729.947423776716,0.9776903893339411,0.9998868227850884,41.05647920550756,22.982290991475335,2.905173888650008,0.9781565534801308,0.9761502508402577,16.13567605833334,passed,
2025/05/15 11:45:00,0.7209423285245149,0.6794412329710745,86.70509682778868,107.76786252710036,3.0312325600904093,3.05,2610.327720343749,2752.303561736164,0.9781201793819876,1.0009248776184245,42.20242328879821,22.99922639980538,2.929376432667819,1.015917363089919,0.9905037095164029,16.255382550000007,passed,
2025/05/15 12:00:00,0.7271308765190321,0.6746409650601304,86.56873678013616,107.1943232376255,3.034725417500689,3.02,2607.515307835158,2725.5577691119543,0.9778626904346464,1.000455066676937,41.61181683013445,23.5756588268479,2.9242415281262795,1.0052350882301757,0.9923878832465549,16.184412420000008,passed,
2025/05/15 12:15:00,0.7262093127097216,0.6756561733328331,86.84512270719821,107.51362571877122,3.0349944123465566,3.05,2616.8643459950654,2734.2132880780205,0.9779058392110405,1.0005004342668435,41.67791745626349,23.494416137278996,2.923742951387753,1.007735398612443,0.9925331778357788,16.24049071944445,passed,
2025/05/15 12:30:00,0.7296192722314967,0.6745983871723037,86.85887208749615,107.40885455810238,3.0337332915733817,3.07,2617.6546833208276,2741.7785113599875,0.9776438468646348,1.0002679794627627,41.41312616156581,23.21049188821824,2.914876431655774,0.9993565315037607,0.9891119121322588,16.259090906666675,passed,
2025/05/15 12:45:00,0.7274128625548348,0.6748228951609659,87.10180989986196,107.5916036183356,3.038729883902319,3.05,2619.4651734817535,2738.465064493741,0.9775960251379129,1.0003144252223903,41.73584796995547,23.300087084465325,2.932724579060526,0.995755789883899,0.9826487476243393,16.28130273,passed,
2025/05/15 13:00:00,0.7262860063951544,0.67486811110195,87.29124020408534,107.7214878328068,3.0390787511502166,3.05,2626.4695203380857,2735.726441897393,0.9777475409549399,1.0003565759949808,41.77003289803345,23.46724321390759,2.9369841884544234,0.9989447129347088,0.984358989995019,16.296135808333332,passed,
2025/05/15 13:15:00,0.7279020552945976,0.6742374374951826,87.43115601428818,107.77597911213105,3.040364071344715,3.05,2631.251889167013,2736.0461583564233,0.9776527700481666,1.0002372266154052,41.618148533381074,23.525559096607648,2.9334439602201807,0.9975288690684968,0.9853660920806506,16.318540143888896,passed,
2025/05/15 13:30:00,0.7229797454863143,0.6778862832167947,87.30339842051009,107.88567510838656,3.044919626509559,3.05,2617.3338201559145,2746.789678474213,0.9776725185536079,1.0006854327726156,42.238720227335364,23.22885965601641,2.945402228630045,1.008896304244413,0.9864799239770211,16.333324919999995,passed,
2025/05/15 13:45:00,0.7276908869886806,0.675164564727818,87.53380453135199,107.85854765630523,3.046293055986255,3.05,2626.240529869705,2740.310587283069,0.9774796427694243,1.0003228677423694,41.76392992643886,23.48088119481487,2.939516849995025,1.0018823028747792,0.9879216916596925,16.348087402777775,passed,
2025/05/15 14:00:00,0.729681142723412,0.6733864257371384,87.7759653004287,107.90769485179297,3.048365972447579,3.05,2632.538038465587,2735.1170175009,0.9773636611589566,1.000115852938111,41.589649045471006,23.745871576482884,2.9442799123508028,1.0016193739465469,0.991858364278573,16.362577024444445,passed,
2025/05/15 14:15:00,0.723051943528055,0.6772728955089947,87.8018408392981,108.15859090479871,3.0543068152536064,3.05,2621.1938895102326,2743.320592995669,0.9774761150253145,1.0006357027997321,42.36669064567003,23.550760536573357,2.9670531886393845,1.0132572373859219,0.9909797610684172,16.384873144444445,passed,
2025/05/15 14:30:00,0.7273657633157715,0.6752293921563353,87.97922116950336,108.23998586452907,3.0536791691987064,3.05,2629.242996281856,2741.1851903952065,0.9773416047798744,1.0003417724951083,41.90281582434544,23.78336780074895,2.9587256665522625,1.0118458444436162,0.9971180505627965,16.399564683333328,passed,
2025/05/15 14:45:00,0.7276192459123232,0.6751501438304441,88.14695457739377,108.44037006249526,3.0549094633429084,3.05,2632.6332248374474,2742.912357462736,0.977292995805717,1.0003076361553127,41.900465429677325,23.85832931539926,2.962596785555223,1.012552265834081,0.9983692626381244,16.421805069999994,passed,
2025/05/15 15:00:00,0.7276138854937674,0.6753500515286704,88.17237033078348,108.5277245462078,3.0552719301338955,3.06,2631.721683331086,2745.5020979874985,0.9772349568885222,1.0003048277318598,41.9421524707257,23.79447376545321,2.9649963611304537,1.0104766731420192,0.9962400026339868,16.428880881111116,passed,
2025/05/15 15:15:00,0.727218504141174,0.6755542147514549,88.4244372444228,108.83204368390977,3.0599190026637206,3.06,2631.9109245638997,2748.2768170076956,0.9770693582845278,1.0003004743709114,42.10865519588846,23.871097570699472,2.9788309801162995,1.0111181094605088,0.9963447933628025,16.462938708333333,passed,
2025/05/15 15:30:00,0.7292122936204466,0.674874312984349,88.56858889003806,109.0193644095775,3.056447488516274,3.06,2645.2842759911046,2750.346678560527,0.9771310616057582,1.0001426537943583,41.78634017284099,23.976120736985827,2.9629904104575995,1.0100531687303984,0.9987407115834628,16.49146268,passed,
2025/05/15 15:45:00,0.7285021869355734,0.6743257820882639,88.11871389953917,108.45141714756387,3.0498833572358284,3.06,2629.6104592715888,2752.3039448214395,0.9771349407422992,1.0001586682361165,41.91371255590406,23.496899926178383,2.9708882333400917,1.0033545628436262,0.9916778529952918,16.41421117111111,passed,
2025/05/15 16:00:00,0.7216744374510704,0.6778123611127641,87.66830959526091,108.18947084669355,3.059173583848683,3.03,2584.863903499556,2752.875285676082,0.977161371453959,1.0009163268852048,42.83815009108434,23.57189560601474,3.019455298355054,1.0437257652950633,1.0189093807697636,16.329070724999998,passed,
2025/05/15 16:15:00,0.7249353260147352,0.677184808234445,86.96637370536818,107.5786598547647,3.0632188291408133,3.03,2562.3067691916644,2743.0426222748915,0.9767753942974399,1.000820059081735,42.704523101914006,23.55697711361516,3.001370317037386,1.0377452689474793,1.0177886457439316,16.25144615111111,passed,
2025/05/15 16:30:00,0.7253623348824433,0.6751705320265066,86.67667940678211,107.12258400433207,3.0713966342462937,3.02,2542.589586759228,2718.4038559658998,0.9765999187208938,1.0008015277697389,42.818960148786964,24.12192940195371,3.0221150683291955,1.0421643764293298,1.0250006278370731,16.158597552777778,passed,
2025/05/15 16:45:00,0.7290475417876756,0.6730832888388563,86.15692901426341,106.48737945370661,3.068956015796006,3.02,2527.8633457786786,2711.9804481905812,0.9763390752818082,1.0005730701317428,42.55774087145445,23.984402966558715,3.011987199460175,1.0326700219938694,1.022490099903641,16.080850133333325,passed,
2025/05/15 17:00:00,0.7221267246671916,0.6764553811517683,85.5774152863406,106.14697690228935,3.0766602994088545,3.02,2492.6984011516133,2706.3483541044207,0.9763874811686809,1.001204544024212,43.43390617046347,23.927210663244217,3.0410576290882463,1.0513778267567642,1.0284734630047783,15.995700746666664,passed,
2025/05/15 17:15:00,0.7236661269540157,0.6747802994215513,85.03973379105,105.53708071815173,3.0728759760721287,3.03,2483.2738116321743,2696.83498512662,0.9762440569641647,1.0010052385859838,43.35346530885049,23.726932846979025,3.0290036897685986,1.0318018782142644,1.0132592540307892,15.917831875,passed,
2025/05/15 17:30:00,0.7216544562487885,0.6738953426025023,84.58058286678681,105.00972117764823,3.071284695275455,3.02,2470.6414698620015,2684.30585267747,0.9762664696922265,1.001030249213251,43.52759066832061,23.785033295091164,3.035920958456251,1.0299101627683078,1.0101667965552188,15.832310816666661,passed,
2025/05/15 17:45:00,0.7207768176537828,0.6728118698522002,84.13372335945718,104.51149033021726,3.069361118841945,3.05,2459.792276971481,2672.9767782200543,0.9762482394100528,1.000996559063949,43.548644698901995,23.857760213620754,3.0370169372546156,1.0275999607639492,1.0083149260866668,15.754321770000006,passed,
2025/05/15 18:00:00,0.7232906845423988,0.6660429909329969,83.13688573096259,102.98639486620984,3.0557939363975732,3.01,2446.1312751611645,2650.0149961932743,0.9759028458818783,1.0002822247861665,43.10438081659706,23.720926440396294,3.0309139651922727,1.0032837908413728,0.9953388279282908,15.572772874999997,passed,
2025/05/15 18:15:00,0.7189796533414236,0.6674704941774345,84.21062605237843,104.0861853046157,3.0619352296892806,3.0,2461.874876063704,2655.5973876135417,0.9763424991208318,1.000661057224794,43.42087088356258,24.545055003721227,3.079140574058391,1.046706038157582,1.031669065668743,15.66936861111111,passed,
2025/05/15 18:30:00,0.7171882826326248,0.6686553062204821,83.03566207417616,103.10800020289898,3.066723121211713,3.0,2419.0096304611952,2646.9061914316762,0.9759128990274751,1.0008685367847119,43.82461386198137,24.223795440992106,3.075994699231589,1.0453309675924642,1.0266802934520296,15.535761181111106,passed,
2025/05/15 18:45:00,0.7173436599894842,0.6646967478406154,82.45918339563622,102.25324418732298,3.065736194384892,3.02,2406.655418723622,2619.951081355269,0.9757329754894806,1.0005604497317422,43.7049799869222,24.65638895901203,3.082762321825717,1.0390302164960414,1.0256345697791127,15.410249482222218,passed,
2025/05/15 19:00:00,0.720576665927289,0.6606944456913799,81.53376191487693,101.11730792500033,3.0586110485055946,3.04,2393.3303527459316,2601.619230013223,0.9753655680226387,1.0000474644432338,43.32941764805104,24.429673500533497,3.059201373603396,1.008854856922659,1.0045807381731704,15.27760798055556,passed,
2025/05/15 19:15:00,0.7212790299841398,0.6587050768435969,81.89756260571451,101.28335663647456,3.048231722956162,3.02,2413.4444835046816,2607.435528946794,0.9755767620362661,0.9997784456851128,43.080917327194065,24.326427182779543,3.062000290822593,1.0023456067982037,1.0013911397203243,15.304805731111117,passed,
2025/05/15 19:30:00,0.7201302703423077,0.6595309278067306,82.27832715546204,101.76512486242818,3.0493242866801062,3.04,2426.855494650903,2605.330889622775,0.9758916812961298,0.9999094603406297,43.11088889861164,24.66281213941194,3.0637279587096526,1.0085552823601993,1.0055850441233347,15.344768156666676,passed,
2025/05/15 19:45:00,0.7201722526084962,0.6629495939361864,82.25982224413146,102.1037393418271,3.0532750608891757,3.06,2422.02275205735,2619.163079273749,0.9758201634077215,1.000169454416038,43.298895634544785,24.232168564299034,3.050386682832637,1.00286449323593,0.9959645906808625,15.392126976111108,passed,
2025/05/15 20:00:00,0.7236882720741559,0.6608026792429154,82.57742344707717,102.26880803637287,3.041339604582594,3.05,2443.770353272262,2632.7861143896184,0.9758276397510454,0.9997354923015598,42.830474921001404,23.809449735031375,3.037504869905183,0.9853972255302842,0.985333369250907,15.439532239999993,passed,
2025/05/15 20:15:00,0.721353919723499,0.6640160706660982,82.80930420872885,102.78056563300892,3.0471354099019856,3.04,2440.103104270556,2642.44767976724,0.9759537047681769,1.000144492495589,43.15431022579317,23.878215292828664,3.0475100142359133,1.0032544769081961,0.9967542269700265,15.487220466666667,passed,
2025/05/15 20:30:00,0.7157799051012395,0.6676118518578147,82.12335149802982,102.4516499895996,3.055586266101278,3.06,2411.0693940918823,2630.643933038704,0.9760434632874635,1.0007367431521286,43.870278513692845,23.92752255501338,3.05246599978562,1.0110173633547055,0.9937552938409497,15.405389999999999,passed,
2025/05/15 20:45:00,0.7198084485627567,0.6622916379738204,81.9209492110772,101.84569786311958,3.0487414251679037,3.07,2417.925213391117,2613.9547726772735,0.97582872025527,1.000091163661601,43.295212974874,24.12545697598334,3.04468591656192,0.9925036645115595,0.9865051260163076,15.340900959999995,passed,
2025/05/15 21:00:00,0.7198084485627534,0.662291637973822,81.92094921107729,101.84569786311961,3.0487414251679024,3.07,2417.9252133911236,2613.9547726772685,0.9758287202552703,1.000091163661601,43.295212974874,24.12545697598316,3.044685916561923,0.9925036645115511,0.9865051260163159,15.340900959999995,passed,
2025/05/15 21:15:00,0.7198084485627534,0.6622916379738286,81.92094921107768,101.84569786312012,3.048741425167931,3.07,2417.925213391136,2613.9547726772103,0.9758287202552703,1.0000911636616012,43.29521297487413,24.12545697598324,3.0446859165619204,0.9925036645115585,0.9865051260162918,15.340900959999995,passed,
2025/05/15 21:30:00,0.7198084485627548,0.6622916379738173,81.92094921107763,101.84569786312004,3.048741425167925,3.07,2417.9252133911295,2613.954772677226,0.9758287202552703,1.0000911636616012,43.29521297487393,24.125456975983163,3.044685916561923,0.9925036645115536,0.9865051260162999,15.340900959999995,passed,
2025/05/15 21:45:00,0.719808448562752,0.6622916379738354,81.92094921107757,101.84569786311997,3.048741425167921,3.07,2417.9252133911373,2613.9547726772244,0.9758287202552703,1.000091163661601,43.295212974873884,24.1254569759833,3.0446859165619196,0.9925036645115614,0.986505126016295,15.340900959999995,passed,
2025/05/15 22:00:00,0.7198084485627534,0.6622916379738369,81.92094921107758,101.84569786311998,3.0487414251679272,3.07,2417.9252133911327,2613.9547726772184,0.9758287202552703,1.000091163661601,43.295212974873834,24.125456975983226,3.0446859165619187,0.9925036645115574,0.9865051260162948,15.340900959999995,passed,
2025/05/15 22:15:00,0.7198084485627534,0.6622916379738399,81.92094921107764,101.84569786312007,3.0487414251679317,3.07,2417.9252133911345,2613.954772677209,0.9758287202552703,1.000091163661601,43.29521297487415,24.12545697598325,3.0446859165619222,0.9925036645115619,0.9865051260162876,15.340900959999995,passed,
2025/05/15 22:30:00,0.719808448562752,0.6622916379738316,81.92094921107747,101.84569786311987,3.048741425167921,3.07,2417.925213391134,2613.9547726772275,0.9758287202552703,1.0000911636616008,43.295212974874126,24.125456975983248,3.04468591656192,0.9925036645115624,0.9865051260162941,15.340900959999995,passed,
2025/05/15 22:45:00,0.7198084485627534,0.662291637973834,81.92094921107753,101.84569786311991,3.0487414251679223,3.07,2417.9252133911314,2613.9547726772284,0.9758287202552703,1.000091163661601,43.29521297487413,24.12545697598338,3.0446859165619213,0.9925036645115691,0.9865051260162873,15.340900959999995,passed,
2025/05/15 23:00:00,0.719808448562752,0.6622916379738316,81.92094921107747,101.84569786311987,3.048741425167921,3.07,2417.925213391134,2613.9547726772275,0.9758287202552703,1.0000911636616008,43.295212974874126,24.125456975983287,3.04468591656192,0.9925036645115636,0.9865051260162929,15.340900959999995,passed,
2025/05/15 23:15:00,0.7198084485627548,0.6622916379738301,81.92094921107768,101.84569786312012,3.048741425167937,3.07,2417.925213391131,2613.9547726772043,0.9758287202552703,1.0000911636616012,43.295212974873884,24.12545697598328,3.0446859165619204,0.9925036645115608,0.9865051260162856,15.340900959999995,passed,
2025/05/15 23:30:00,0.7198084485627534,0.662291637973834,81.92094921107751,101.84569786311991,3.048741425167923,3.07,2417.925213391131,2613.9547726772284,0.9758287202552703,1.000091163661601,43.295212974874204,24.12545697598323,3.044685916561922,0.9925036645115586,0.9865051260162967,15.340900959999995,passed,
2025/05/15 23:45:00,0.719808448562752,0.6622916379738106,81.92094921107729,101.84569786311964,3.0487414251678993,3.07,2417.925213391129,2613.954772677269,0.9758287202552703,1.0000911636616012,43.295212974874225,24.12545697598331,3.0446859165619236,0.9925036645115605,0.9865051260163096,15.340900959999995,passed,
2025/05/16 00:00:00,0.7278393944393516,0.6798437789402628,88.70867299336244,110.8789406205058,3.060282057625887,3.07,2617.8987617440102,2780.780826537457,0.976867976950945,1.0006554272221069,42.191195773628074,24.392704754944145,3.003037210839954,1.0557513330475803,1.0410443913946348,16.521482278888886,passed,
2025/05/16 00:15:00,0.7498747294169713,0.66798673104,89.33640997240705,110.49264101054612,2.995333696658197,3.01,2702.115579236651,2866.4937623714754,0.9764519660364995,0.9983847941304516,39.50523970429652,21.167862615666618,2.9100018747627656,0.9500247002182142,0.9738975190210084,16.679843204444435,passed,
2025/05/16 00:30:00,0.7413886047736775,0.6743339512370842,92.13879758511261,113.85358854838047,2.954855073297469,2.99,2828.123742129518,3000.227147063188,0.9775242770723931,0.9983745209352336,39.62573972487216,18.306333097809127,2.8978028107883365,0.9210424137178225,0.9311253879851632,17.221932193888883,passed,
2025/05/16 00:45:00,0.745521894339113,0.672398676064831,92.55994328198817,114.18616500428,2.9450305638108176,2.92,2850.001078207367,3024.658985630052,0.9774071990236418,0.9979738930314899,39.11971697627845,17.744863990212085,2.8856337806665087,0.9100886809136818,0.9269122028647827,17.301053440000004,passed,
2025/05/16 01:00:00,0.733398510466476,0.6793696878521435,97.06509366850415,119.82435856479302,2.9336569813602362,2.96,3036.9528391577137,3141.4896526416724,0.9781267524308918,0.99783222985417,38.64916252770379,18.61383108541008,2.8800253876726796,0.9628661208649388,0.9655563019798783,18.125430950000002,passed,
2025/05/16 01:15:00,0.7326748164683435,0.6835407084484233,99.71768054438556,123.19612848984454,2.932872119215008,2.94,3131.5521758633663,3210.6128805602293,0.9784602220564337,0.997876029381562,37.87199955140866,18.829650174569665,2.8688534032029107,0.9814889823488472,0.9828889241441772,18.60075906944444,passed,
2025/05/16 01:30:00,0.7380964995136337,0.684452592548311,100.79271152212735,124.5513289766824,2.9387306980234853,2.96,3151.340737729998,3235.6961710814826,0.9785287961347188,0.9980214347143465,36.97068989430593,19.031828410402465,2.8619696948904525,0.9886824816232211,0.9964954710423509,18.769781433333325,passed,
2025/05/16 01:45:00,0.7376494907808306,0.6884191310806013,100.77439728523896,124.9410111380082,2.9413357490924015,2.95,3145.807747364829,3251.4260911218403,0.9785162409789925,0.9982865452929673,37.05139185595485,18.540954201483117,2.853801688659672,0.9877706157456198,0.9903480176676528,18.81641258444445,passed,
2025/05/16 02:00:00,0.7372275729215718,0.6900824226375117,101.10819475759999,125.45423077272551,2.942647538011075,2.95,3152.668193193318,3254.868217017173,0.9787430307455975,0.9984745204651622,36.93596823202525,18.623926725659672,2.8566712325411716,0.9921485343186864,0.9927970836293769,18.85512124222222,passed,
2025/05/16 02:15:00,0.7378970143985557,0.689335697499619,100.74592271789722,125.0872758269949,2.9426067985187343,2.96,3138.65264101423,3251.4183005131763,0.9785383291786549,0.9983941263839223,36.99458117155566,18.601857301640855,2.858463002210744,0.9929602732023087,0.9949396023694189,18.803466195555554,passed,
2025/05/16 02:30:00,0.7389751824868875,0.6900097612793336,101.05465327923648,125.55418071840427,2.943029281053615,2.96,3146.5668504761343,3258.9128666396123,0.9786570756761291,0.9984786916645475,36.727627094412654,18.666855653612057,2.8546592510752498,0.9961669475242243,0.9991590409759341,18.85151436666667,passed,
2025/05/16 02:45:00,0.7398538426055409,0.6904636644876534,101.32448955069735,125.98952344006437,2.9448326477345623,2.95,3149.370985856887,3268.538846655792,0.9786001521924815,0.9985196710502147,36.63367680122118,18.650582881904963,2.8569141672918947,0.9970230607351714,1.0010913748695776,18.899670404999995,passed,
2025/05/16 03:00:00,0.7385812947592933,0.6916658221676656,101.38852836689422,126.15264390517278,2.9430630434373035,2.95,3154.488880477999,3266.075979819356,0.9788662630600653,0.9986464422488898,36.62042704725394,18.67589265635081,2.856563270584842,0.9982784579899928,0.9996586702723644,18.89612715833334,passed,
2025/05/16 03:15:00,0.7377425190770067,0.6908432107511043,100.94187251494135,125.6801470036038,2.938898549538375,2.95,3146.984716915626,3260.6159791426235,0.9788178161213388,0.9985464802948547,36.79372424820152,18.608953848182093,2.854387844469551,0.9972744467304456,0.9984479248857747,18.831288391666668,passed,
2025/05/16 03:30:00,0.7367066013941295,0.69076917127498,100.46192749303692,125.23779188543996,2.9373201060510765,2.95,3132.9883391313606,3256.012827728071,0.9786774760214232,0.9985042081337847,37.07107670584528,18.47719624046579,2.8564571369805765,0.9964319310808315,0.9961756046585516,18.766541585,passed,
2025/05/16 03:45:00,0.7394082701155107,0.690731358813326,100.63856777094217,125.61897513360366,2.936273371644801,2.95,3135.357692729361,3264.5718280344386,0.9787275655090728,0.9985283826789386,36.604389008075195,18.5828491662109,2.850649468074102,1.0028612625810007,1.0063980272091853,18.791942632222217,passed,
2025/05/16 04:00:00,0.7374211031259233,0.6910587133804941,99.87418964804833,124.7895848357254,2.9333774120449445,2.96,3113.810064092949,3255.178596841521,0.9786477237579163,0.9985395536601709,37.045786420588996,18.312756750557035,2.8522337415745724,1.002943447032996,1.0027632928680887,18.68264747555555,passed,
2025/05/16 04:15:00,0.7390651800820873,0.6865693830528391,99.97937911459596,124.30658844838803,2.9404609127211057,2.96,3115.7966818973464,3224.176492381284,0.9785015222109091,0.998271911350548,37.01895292480915,19.174485256148653,2.8605617159028527,1.000011175799815,1.0064989152766992,18.642443306666664,passed,
2025/05/16 04:30:00,0.7531406893408016,0.6758787528113314,96.903552437738,120.715903000602,2.9088545343818835,2.92,3031.697765493816,3205.141659521212,0.9776484233639287,0.9971502193928439,36.69987649495591,17.812315183249176,2.830386021440414,0.9641193784280884,0.9956160495562155,18.142058641666665,passed,
2025/05/16 04:45:00,0.7363097567223048,0.6852628630612577,98.18901655163288,122.71891852153028,2.9302393989387903,2.98,3061.3371056761503,3180.685075727898,0.9787455096067842,0.9983752055377569,37.736097492008525,19.50958518054105,2.8753247045136447,1.0117369669237963,1.0160190400077644,18.290619324999994,passed,
2025/05/16 05:00:00,0.7406123740635479,0.6819756528995503,97.97292864145378,121.99420074000743,2.9304256812142797,2.97,3065.6232436102578,3175.3952433464788,0.978353585233607,0.9979256515668764,37.39006541847349,19.498104278583646,2.8512335352475264,1.0025311308748812,1.0143488001699568,18.288840851111107,passed,
2025/05/16 05:15:00,0.7396123136039799,0.6825692161668819,99.28408499121976,123.65882817417123,2.924938596051762,2.93,3114.990710518529,3207.4201988425316,0.978759614596705,0.9979654668995764,36.92189051530517,19.515715408287765,2.8507979380589457,0.9995457653833029,1.0123334122040062,18.492663688888886,passed,
2025/05/16 05:30:00,0.733027434543274,0.6876702150985546,99.65564774096212,123.84051896297817,2.9344163704561663,2.95,3122.8194769781912,3199.294589761903,0.9791232755105469,0.9984469912718617,37.35219954299801,19.409989608706315,2.8626674330978736,1.0042256565320293,1.0019993138765864,18.55171501333334,passed,
2025/05/16 05:45:00,0.7412734552826372,0.691831452585198,101.98200857567518,125.89478533013701,2.959535418416636,2.97,3174.236085622621,3233.8894988058223,0.9792812531509478,0.998887696872612,35.84061458849899,19.495792945711393,2.8310737541562316,1.0030841884707575,1.0047242116449446,18.96507463277778,passed,
2025/05/16 06:00:00,0.7398040385264503,0.6910808981173342,101.05598599795229,125.50401600610166,2.933052333561379,2.95,3171.242102996749,3268.8537992501824,0.979114779820984,0.9984774544661519,36.21918961984096,18.256377171923017,2.816981929436547,0.9903658750200386,0.9925623576886293,18.889138314444438,passed,
2025/05/16 06:15:00,0.7363785254001414,0.6944726086429439,100.95563591608345,124.63892747724583,2.9650956303336256,2.98,3144.0617380676595,3195.484105816288,0.9794479822967621,0.9991836389662205,36.49802468315383,19.606759054046243,2.8324436902956225,1.008783032628293,0.9991938473097752,18.79735967999999,passed,
2025/05/16 06:30:00,0.7298749013260605,0.6923779877365437,97.61989582880214,120.55420588801069,2.9791511223049527,3.04,3030.591722626607,3100.9211496935936,0.9790528907718957,0.9995111115145903,38.01126478247634,20.26852300609456,2.841043432482948,1.0232576040169794,1.0028201943688426,18.26670345499999,passed,
2025/05/16 06:45:00,0.7219974461429661,0.6859852986673419,95.9364404218073,116.96618366492426,3.0052700191263475,3.04,2988.1094972791443,2968.9355005107163,0.979075519419418,0.9994678616666169,39.243186033040125,22.211266452050314,2.8525533584128433,1.0203472753664757,0.9924909867467491,17.90252873444445,passed,
2025/05/16 07:00:00,0.7208266399578105,0.6825671987386884,93.20849154983728,113.90436986468218,3.0187578321126467,3.07,2873.9795466504493,2892.282779803847,0.9785732023708706,0.9997345727572365,40.53225033407941,22.921225334111913,2.8832118832477764,1.033482907576112,1.0057903028682176,17.406949559999997,passed,
2025/05/16 07:15:00,0.7222285472602075,0.681999380572963,92.49233622414889,113.0743518962199,3.030761715403545,3.09,2841.3568095810683,2859.808306385821,0.9783813981312565,0.999856775574109,40.674051531842295,23.32790787861862,2.88229427400661,1.0292258876967948,1.0028621983063528,17.27887296666666,passed,
2025/05/16 07:30:00,0.7243147251392988,0.6807699096778281,92.30719285776563,112.82248630100312,3.0279195102204253,3.08,2846.2299640369656,2852.522099359367,0.9784251921035538,0.9996964292521702,40.36112111137513,23.39961939348336,2.862941209754363,1.021566326710713,0.9991681630329146,17.25536255666666,passed,
2025/05/16 07:45:00,0.7287316633350104,0.6806184166339214,94.71307596475967,115.09617831557064,3.0170669836747717,3.06,2943.2727480110752,2913.2928543691273,0.9786191771353047,0.999171402394961,39.06617102933719,23.134540606850724,2.839097440370774,1.023098158518553,1.007339484875864,17.669650716666663,passed,
2025/05/16 08:00:00,0.7224798703958129,0.6845466457617123,94.6893017913058,115.43705134323517,3.0296522642139454,3.09,2929.158815055079,2893.5774771720603,0.9789379246961389,0.9997944522764133,39.657588905355496,23.60161448536636,2.861368696802939,1.0308651580104222,1.0032363009690954,17.640866191666667,passed,
2025/05/16 08:15:00,0.7240977498015677,0.6812761460179138,93.7766029416675,114.34295380623465,3.018564022615434,3.09,2912.537905410172,2890.6064625679783,0.9786811059585575,0.9994256504214334,39.76419428822141,23.31191723773886,2.8483657373839946,1.0266948804400562,1.0047397340660058,17.517162807222224,passed,
2025/05/16 08:30:00,0.7178263156840986,0.6801743334058882,93.67258334291104,113.70678015676593,3.0210416572892087,3.09,2924.249430085691,2858.58341116404,0.9790561478361802,0.9994749026795973,40.19454589479742,23.801798793550198,2.8526683609758403,1.0221772497889454,0.99324469532822,17.470178910555553,passed,
2025/05/16 08:45:00,0.730598397949744,0.6882827555048093,96.99279263431929,117.79528490264319,3.0420694081410273,3.12,2997.764843460835,2924.776422401724,0.9793098729716724,0.9999289934362738,37.86071074348812,23.89798090782933,2.8284791189427647,1.0370286943022347,1.014576851652633,18.016781603333328,passed,
2025/05/16 09:00:00,0.7271249283097825,0.6844945768603803,94.8065449428137,115.56907360844991,3.0145890060498526,3.07,2952.3423922211095,2933.9630119870576,0.9788402779798587,0.999452050179494,38.908089456397676,22.652370061439726,2.819743650112988,1.0238256267675976,1.0017450261874252,17.744791557777774,passed,
2025/05/16 09:15:00,0.7233208240513342,0.684832087215788,93.00273011071238,114.02446225919715,3.020146242160516,3.09,2877.7225191281186,2897.3183568802338,0.9786351148043504,0.9998477012113821,39.99959673479044,22.84721564086239,2.842123540575112,1.0339431530550498,1.0064432340643599,17.441468,passed,
2025/05/16 09:30:00,0.721859662164377,0.6824550315134433,92.9210859048523,113.78365192279317,3.010863937937742,3.07,2886.4111347765265,2892.648106393419,0.978746948309056,0.9996053819006679,40.14658200894845,22.78696664983509,2.848563068620492,1.022194898934577,0.9965434200882234,17.39996106444444,passed,
2025/05/16 09:45:00,0.7012679065015156,0.6874069124331869,92.26398876144894,113.26409332836087,3.008755780911223,3.05,2865.0838201918555,2856.9134568159616,0.9799847001141433,1.0007282616334143,41.9734337485096,23.06083876712641,2.907825188284639,1.036813232443918,0.9808221384733574,17.216092385555548,passed,
2025/05/16 10:00:00,0.7083405232439512,0.6847408266282202,92.14647028833882,113.02325732978744,3.014620364878605,3.07,2853.1848123544028,2840.9780005336156,0.9797147160909432,1.0004976308569482,41.460526024671076,23.551427639875765,2.9003565578827404,1.0377248099279928,0.9928323608841858,17.165739176666662,passed,
2025/05/16 10:15:00,0.7035267070464964,0.6845619169915586,92.12663887972262,112.9329240450013,3.0089367127872486,3.07,2857.6707129414995,2830.568067384219,0.9801489823813239,1.0006340439215702,41.81254057090324,23.579943210923602,2.9184015050358263,1.0306019180275683,0.9809176192587,17.115550497222216,passed,
2025/05/16 10:30:00,0.7113453920969927,0.6849431119861661,91.41519064846771,112.411263813263,3.016466350125433,3.07,2814.7580644049885,2842.6134444656623,0.9793684402642187,1.0005853404080922,41.559572788696414,23.11516353970278,2.902285733790714,1.0343418708716658,0.9923051364405726,17.065270786666666,passed,
2025/05/16 10:45:00,0.7123775523952923,0.6853607881108302,91.0976530365728,112.17084431225132,3.019196440512369,3.07,2793.57945723118,2841.9929145064148,0.9792257701893511,1.0007072439007076,41.66370655031019,23.025889069811008,2.908501714026044,1.0393694326404177,0.9975803312263615,17.014900044999997,passed,
2025/05/16 11:00:00,0.7187377504168597,0.6833448388488186,90.91967852635847,111.88931297413032,3.0267381142891754,3.07,2773.2105085163944,2831.64780153475,0.978817735991232,1.0005412304048709,41.36614497604294,23.281143793245946,2.9100269856588814,1.0391991715026265,1.006848726146773,16.964438272222218,passed,
2025/05/16 11:15:00,0.7140413020137402,0.6842946333953399,90.69183300168014,111.76120624189724,3.0247699858192094,3.05,2767.3482835091645,2824.4440007403355,0.9790657481243141,1.0007592012257862,41.80311618546839,23.26025728465282,2.922756749223202,1.037495741280325,0.9988113030514352,16.913885468333323,passed,
2025/05/16 11:30:00,0.7177090802157735,0.6837940085188698,90.39784051215472,111.50116821627269,3.030271429510417,3.05,2746.0933447164552,2818.7522366988183,0.9787945338395134,1.0007606850674085,41.694122587999786,23.34271606169199,2.923400132839048,1.039759039421089,1.0055825717095717,16.86299257499999,passed,
2025/05/16 11:45:00,0.7200824571580614,0.6828642990790854,90.27027919499521,111.33242483509865,3.0348396056563,3.06,2732.679537749161,2807.07241699773,0.9787381336772695,1.0007923401800602,41.594539778233084,23.732987376304163,2.929686711836788,1.050774907960004,1.0200201761032963,16.81225863777777,passed,
2025/05/16 12:00:00,0.7186092390474091,0.6832482923361337,89.98583914912928,111.133986810856,3.035310597920324,3.06,2721.470724816581,2800.6770517334426,0.9787804499513256,1.0009131888874032,41.81124176947258,23.73888557160557,2.9352825849130673,1.0500781452290504,1.0171866801466214,16.761433669444436,passed,
2025/05/16 12:15:00,0.718260749988535,0.6849527595889174,91.5398552257879,113.1105584435965,3.0373984945797536,3.05,2778.7779533170333,2832.9983399211455,0.9786896770715351,1.0006816144422306,41.466850986592185,24.06719913754088,2.9294817882846225,1.0614061374722796,1.0279704127908509,17.045200864999995,passed,
2025/05/16 12:30:00,0.7174894147512283,0.6832220773714992,91.40462936745853,112.7738365063745,3.0314128023606703,3.05,2776.317280815065,2824.3602487443018,0.9788688093287478,1.000612047856798,41.57495353787026,23.96290839817562,2.942243287700898,1.047667818665887,1.0157441556809255,16.977965564999995,passed,
2025/05/16 12:45:00,0.7181296881309075,0.6844619742090048,90.78729234227697,112.36873563119912,3.0364563810283336,3.04,2747.19663525668,2822.123272607466,0.9785953095557568,1.0007769362637209,41.78431832261678,23.765750814062105,2.940005320232157,1.0477234145502063,1.0147481249403472,16.910996972222215,passed,
2025/05/16 13:00:00,0.7224284255742777,0.6824239003705281,90.74843690839549,112.23003895844865,3.0507094941444435,3.06,2726.9551624557844,2795.1975359034905,0.978322042974668,1.0007451993698493,41.67475491479332,24.585038264199312,2.95595778738707,1.055041803467409,1.029291963166198,16.846483664999997,passed,
2025/05/16 13:15:00,0.7092316474668519,0.6824165644396585,91.02733668886181,112.51734912350393,3.029136907402795,3.06,2782.1296472342397,2780.1536754659583,0.9794834377877557,1.0007474089165218,42.188993796389056,24.494539032931733,2.9569889566444676,1.0140596365848233,0.9757206115725676,16.84891770222222,passed,
2025/05/16 13:30:00,0.7167078254504765,0.6805305081276294,90.65744318699767,112.05159348655067,3.0216816755291096,3.05,2769.33044777517,2798.03696521747,0.9790312357133968,1.0003700991432414,41.71042252724235,23.670235032551265,2.937838775960534,0.9962539723446525,0.968702933428717,16.822812092777763,passed,
2025/05/16 13:45:00,0.7183752508343616,0.6796133298661656,90.4145179549396,111.63961370862101,3.015348883907696,3.02,2751.7200152952196,2807.7282504751715,0.9789446093863922,1.0003366229518205,41.77766264254167,23.020103549260643,2.9529855900792343,0.9877633925370068,0.962826471218443,16.763676123333322,passed,
2025/05/16 14:00:00,0.7225335116739658,0.6807960219481008,89.80093464156207,111.32496388070334,3.032888521303826,3.06,2705.9356728919233,2804.5954719754704,0.9781795463253523,1.000506609633252,41.8166873164999,23.40236716726855,2.9541701789450334,1.015873420781155,0.9932146530400052,16.71282665555555,passed,
2025/05/16 14:15:00,0.7248911831499969,0.6786583772755795,89.65981432746592,111.11041644586173,3.0413070793533645,3.05,2692.7261847543937,2783.079623563013,0.9779334835874671,1.0003896004084871,41.71928156316498,24.074636302468704,2.964539576827674,1.0215560436543916,1.004155089089475,16.65360697,passed,
2025/05/16 14:30:00,0.7213533623727947,0.6793067807574745,89.33823498890105,110.86328047658439,3.0380789607139125,3.06,2684.8400961958137,2777.2775018458374,0.9781297945089492,1.0005526105923481,42.059110730006225,23.93129927991087,2.972311032350309,1.0160232165622651,0.9939468237713723,16.594344555555555,passed,
2025/05/16 14:45:00,0.7198142865327541,0.6784412916805794,89.0799123920724,110.52830563015699,3.0318314902331296,3.05,2682.2712155242775,2771.540932508648,0.9782800889975609,1.0005153210276163,42.17333430024844,23.726340018638066,2.976701074329728,1.003563563406051,0.9810127878792012,16.53503941222221,passed,
2025/05/16 15:00:00,0.7257669944477722,0.6756451902107353,88.71086972589252,110.02224831546303,3.031519385448083,3.05,2666.6042854641937,2768.2703154002547,0.9778447891749137,1.0001823374910253,41.74103059862687,23.705217175615903,2.969752144237718,1.0000696130856488,0.9874402528161531,16.47592770999999,passed,
2025/05/16 15:15:00,0.7194186859911814,0.6787545281990555,88.3066670197831,109.86537113396368,3.034020743214815,3.08,2641.2760502208603,2769.542651896915,0.9779835720749814,1.0007078076368452,42.49836858736232,23.496830477371653,2.9952196027861304,1.011981245054993,0.9882946582257033,16.41653617999999,passed,
2025/05/16 15:30:00,0.7270199183892886,0.6769328620529331,88.33671543477615,109.94794097199497,3.0458260496068843,3.05,2629.567393532751,2765.229597549044,0.9773179931639354,1.0004165872705237,41.9919215485807,24.032868503254157,2.987588030072778,1.0231132208853402,1.0104331823993185,16.43161320777777,passed,
2025/05/16 15:45:00,0.7216142215565445,0.6781432197651431,87.98941987627566,109.66383596586014,3.0448975503274704,3.05,2612.590905449853,2758.3189679900097,0.9775492579526993,1.0007522391094992,42.563447995710355,23.97631615523461,3.0117647159701293,1.0291059782129637,1.0086218563144442,16.35387031666666,passed,
2025/05/16 16:00:00,0.7220796929325124,0.6785208156533662,87.29443589942228,109.09515467255693,3.0453119105729676,3.04,2587.1685700990224,2757.1330815078945,0.9772822470500803,1.0008074849083444,42.71332506280792,23.609826991053655,3.0071127384439276,1.0211113925866495,1.000977388156278,16.275065473333328,passed,
2025/05/16 16:15:00,0.7217034391884887,0.677044440214954,86.95825623738357,108.66555728839904,3.0438981147782513,3.04,2578.4480662839655,2742.4824077863846,0.9773167002157261,1.0007524518569246,42.76625366914997,23.7242865288562,3.0122508509820314,1.0132698263373014,0.9947200625736419,16.196370238888885,passed,
