datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/16 16:30:00,0.7196452945109626,0.678921011376504,86.20561850045702,108.17094085563754,3.0472012996293643,3.05,2549.88274901423,2736.8270305696005,0.9772218219812536,1.001057269982632,43.114063926260016,23.602262338319612,3.009682037494539,1.018743641298232,0.9956725506905764,16.109668911111118,passed,
2025/05/16 16:45:00,0.7186672977255044,0.6773679962222526,85.93600632899522,107.78794443789214,3.0463084615719,3.04,2540.9385177748827,2721.561963456055,0.9772678432457633,1.0010187599152318,43.23981777355653,23.73428513173709,3.0223673421249906,1.0103172212433036,0.9882540661452487,16.031199745,passed,
2025/05/16 17:00:00,0.7193612203253563,0.675712642770736,85.55749070490025,107.3022879243793,3.0459236617193928,3.04,2527.1844104414968,2710.254855771944,0.9771371996355674,1.0009187114761464,43.273988304906254,23.742525709864285,3.0291463615321432,1.0023109424462877,0.983193882410873,15.952840187777774,passed,
2025/05/16 17:15:00,0.7236641002035779,0.6700219863692909,85.44241009966977,106.77810656839162,3.0432153841932643,3.05,2528.2960598843865,2688.0912920915857,0.9769083849912447,1.000349507764268,42.75857529086531,24.294896574261116,3.0356256608157914,0.9956408413814702,0.9884525777015429,15.874590239444442,passed,
2025/05/16 17:30:00,0.7213798258336253,0.6704795083420526,84.85406760141261,106.28441918808575,3.0419889080402123,3.06,2507.434506092882,2685.3687478074717,0.9768050509685257,1.0004758084618468,43.05617207566196,24.067108242337568,3.0418300565582825,0.9954534152313701,0.9852817239402658,15.796449899999999,passed,
2025/05/16 17:45:00,0.7230817903712076,0.6693366400367533,84.93068850864688,106.28574719616064,3.0413713241680065,3.05,2512.2014661213225,2682.571542469104,0.976790185882718,1.000343137353376,42.79876581198729,24.29458044836846,3.037548963096077,1.0000995930899563,0.9932475171772482,15.799233663888884,passed,
2025/05/16 18:00:00,0.7206568569394181,0.6734100838351533,85.20206345243112,106.82823585461784,3.047067708130588,3.05,2512.627679801632,2694.538138775142,0.9770078321303632,1.0008070994549814,43.15058457518469,24.18857710278944,3.0379317687397314,1.012761116770106,0.9978727776549011,15.86658681666667,passed,
2025/05/16 18:15:00,0.7228390677116602,0.6728154970983228,85.69269835046065,107.21153359311852,3.047812453593897,3.04,2529.1144678130104,2698.832855371075,0.9770068091230714,1.0006465742641524,42.91802314464662,24.220249154075365,3.0348912880156877,1.0058116989851358,0.9940529193479547,15.933802958333333,passed,
2025/05/16 18:30:00,0.7239185392990525,0.6748250554199157,85.91486292851822,107.59604527244504,3.053027623768417,3.05,2528.304293338773,2715.3243138948837,0.9767898291899625,1.000753870463338,42.93101233608216,24.102429185180206,3.0303372362521594,1.0194603952185954,1.0062241391246523,16.008942986666664,passed,
2025/05/16 18:45:00,0.7247743473359138,0.6747356965784687,87.18228690596294,108.85559609554139,3.056439511759609,3.05,2573.4488384019473,2721.331007545496,0.9769935395179173,1.0005680313126177,42.6206764820848,24.637775004378597,3.0294892826172464,1.0205271474780024,1.008645957400829,16.18317432722222,passed,
2025/05/16 19:00:00,0.7234768136849852,0.6747689631416274,87.32032023340234,108.94410645528454,3.056875886686476,3.04,2582.736514916096,2716.422985908999,0.9771300003577351,1.0005714028131727,42.677424857339055,24.74307049941322,3.027513442614399,1.0154836818627133,1.0020321506550203,16.198872897777775,passed,
2025/05/16 19:15:00,0.7186547142952564,0.6761219184372963,88.93293344619693,110.61951257513577,3.045962553132094,3.08,2659.999140688831,2734.5560848445657,0.9779502334811533,1.0004632684950778,42.618371763369936,24.712525648150613,3.0197795953582562,0.994953919713658,0.975463509568125,16.431613207777783,passed,
2025/05/16 19:30:00,0.7172633282452773,0.6775092230211675,89.29417996650288,111.03976848478301,3.0402514262436195,3.08,2679.3107322649134,2753.2890320491797,0.9780552154876994,1.0004328904932331,42.68279602502396,24.145435544624682,3.012505482383827,0.9810331366473359,0.9588434929055405,16.51646918166667,passed,
2025/05/16 19:45:00,0.7194117683857028,0.6774316467147423,89.67315821617747,111.36666349750523,3.0344079652560585,3.07,2698.762389370462,2772.1688071204867,0.9780229695738014,1.0002267974709464,42.39308538429958,23.70849898092622,2.998005238810566,0.9720811224100943,0.9526133337242082,16.601037199999993,passed,
2025/05/16 20:00:00,0.7221502058775926,0.67928234208182,89.80541319267653,111.69206392050023,3.039528742800543,3.1,2696.3548755774154,2790.4878757873425,0.9777326154211303,1.0002853805748593,42.214064900011415,23.58991281378419,2.983491015336707,0.9854131570473659,0.9665026054730853,16.677416249999997,passed,
2025/05/16 20:15:00,0.7193409004761966,0.6802225928668122,90.41000992241848,112.24789302331253,3.0326827588480008,3.08,2723.006192529714,2804.073542762871,0.978138112284716,1.0003462275292245,42.25948529065201,23.430247631543715,2.987107996568603,0.9871439007391735,0.9642550306867737,16.761879419999996,passed,
2025/05/16 20:30:00,0.7236398230587349,0.6795064100413587,90.9333951529531,112.76523924966708,3.0423158733435485,3.11,2734.414366393039,2802.9097143416693,0.9778672732105876,1.000173003716254,41.864966866126046,24.01293349376667,2.9796240732769363,0.9975297709646986,0.9803351094235982,16.846288946666675,passed,
2025/05/16 20:45:00,0.719793046364321,0.6806947766986738,91.45777224915574,113.32489339880422,3.03860702537852,3.08,2759.756660483487,2812.16710196334,0.9781709253740858,1.0002369552815098,41.99575413366398,24.005147922825756,2.982111209755211,1.0000447575586373,0.9775239333898234,16.930886689444442,passed,
2025/05/16 21:00:00,0.7184232971927007,0.6816784244672511,91.83468500249997,113.7517681110376,3.0383515613670298,3.09,2773.6693170274416,2823.795023549717,0.9782070417987211,1.000260160192894,42.00530453581612,24.005072805704415,2.9820219459419706,1.0085759386106832,0.9833849450079397,17.007064518888882,passed,
2025/05/16 21:15:00,0.7169404032694604,0.6822140303178454,92.28661829573232,114.22100227724886,3.036516366018141,3.09,2794.536945496859,2834.056735861553,0.9782790007627277,1.0002023464967207,41.974223168322304,23.977412492646273,2.979821405768391,1.0092244690112888,0.9820678070555423,17.091316831111115,passed,
2025/05/16 21:30:00,0.7161189874091439,0.6826377839766083,92.74058841844528,114.69204311596894,3.0361115667939695,3.1,2812.39395910671,2844.682575184403,0.9782976274446378,1.0001539605217784,41.91981010885277,24.029870687123005,2.978724635948475,1.0153074905900932,0.9868914064291037,17.17551549999999,passed,
2025/05/16 21:45:00,0.7135590552873038,0.6832618159385394,93.17611544624964,115.13957918627817,3.0330259547801357,3.08,2834.611448963565,2853.286514978633,0.9784810814880336,1.0001462928788034,41.943371081136995,24.035314147887952,2.978116252570412,1.0174077942390467,0.985561032612579,17.251542152777777,passed,
2025/05/16 22:00:00,0.7175465546891426,0.6826087554678391,93.58339044775245,115.50016566402441,3.0373191166492366,3.12,2841.987469516942,2862.9672193492897,0.9782185071248822,0.999987841625252,41.58668691813237,24.23827505014358,2.97218100026912,1.0300271926201527,1.0031800477455888,17.327767936111105,passed,
2025/05/16 22:15:00,0.7148107987236154,0.6829626908788585,94.11893552890379,116.01854661474255,3.0355421700338665,3.08,2866.4557742843626,2869.5250995028837,0.978357391736462,0.9999375958776416,41.65772653575178,24.232827027242248,2.9762262148380274,1.023819776978792,0.9938802425041514,17.411811828888894,passed,
2025/05/16 22:30:00,0.7139447002844952,0.682766361706242,94.43579598009826,116.2822387587064,3.0343401188805577,3.08,2881.965593341741,2870.6018595542637,0.9784980396670868,0.9999041631746732,41.58106465174525,24.42807239715176,2.9750823863213713,1.0295111057242172,0.9987875916478917,17.455246208888887,passed,
2025/05/16 22:45:00,0.7168561301436523,0.6817393132950195,94.44351553046484,116.14930093860899,3.0380008144102963,3.1,2877.545836950311,2867.96210841552,0.978279916207723,0.9997770606916242,41.41509270845122,24.454710405991705,2.9726399730850352,1.0248507785870982,0.9984968945257959,17.454857817222223,passed,
2025/05/16 23:00:00,0.7157862360120204,0.6814354655124977,94.50358054678804,116.07699802842679,3.0324379406876156,3.1,2886.9881848865566,2870.9410437717997,0.9784606975958612,0.9997418292497504,41.38723804009105,24.33266159484273,2.9701551542568683,1.0243776209045146,0.9970086150860613,17.460563052777776,passed,
2025/05/16 23:15:00,0.7158006867449016,0.6807319280630048,94.60332426575646,116.00223731586127,3.0296820425325803,3.06,2893.00632242586,2872.037182623347,0.978500399061996,0.9996502396742372,41.35631262016065,24.16536837767785,2.9718912400295174,1.015475277744149,0.9889487440694655,17.466248781666668,passed,
2025/05/16 23:30:00,0.7197819469177826,0.6797713911393112,94.62335897427671,115.94041824333074,3.0368389166587098,3.07,2886.8747192012324,2866.3656730232046,0.9782358538340824,0.9995475346790895,41.083544081084675,24.458655105474236,2.965064817287533,1.0201316004467342,0.998919621618039,17.471664319999988,passed,
2025/05/16 23:45:00,0.7137028919379789,0.682306480840556,94.4707385871767,115.86332462756863,3.0309652832416525,3.1,2887.144264292996,2876.4397980478493,0.9785416381470724,0.9998395470387387,41.54569777988391,24.048584721698337,2.971503545853836,1.0264852963804294,0.9948329798515391,17.469223199999995,passed,
2025/05/17 00:00:00,0.7064227152846404,0.6799038520787797,98.23854796881575,122.06216621082828,2.993256515028218,3.08,3065.217727377977,3027.494682665382,0.9787265890695914,0.9991259676733801,41.54569777988391,24.048584721698337,2.9495222712099434,1.08114757001037,1.0566773447666786,18.23705111555556,passed,
2025/05/17 00:15:00,0.7059430047821599,0.6794914164532725,99.24846698956479,123.12212019617617,2.985142149630559,3.06,3097.046770858162,3070.8367913481547,0.978825148383428,0.9990837866902471,41.54569777988391,24.048584721698337,2.957938232823955,1.096906882918615,1.0738492041867829,18.41200919555555,passed,
2025/05/17 00:30:00,0.7067418353723416,0.6669221874358311,99.84524887760814,123.31594176225899,2.9284675123172312,2.99,3180.0724514747467,3188.5550632769587,0.9786610239908394,0.9977982953204344,41.54569777988391,24.048584721698337,2.919088014899493,1.0571643105952178,1.0567001421088178,18.650318775,passed,
2025/05/17 00:45:00,0.7011658076760092,0.6752897001265457,104.48998172675219,129.52982269389926,2.913475558726491,2.99,3339.019191707466,3377.3044182889457,0.9798066513240433,0.9986540650208496,41.54569777988391,24.048584721698337,2.899070647828437,1.0603708978043491,1.0529287364749846,19.567844682222216,passed,
2025/05/17 01:00:00,0.69923672095428,0.6801618888941177,104.50305513237728,129.64768561422176,2.900555340312116,2.89,3327.3071517729513,3433.093976217393,0.9802029934150234,0.9991523578440727,41.54569777988391,24.048584721698337,2.906281149956352,1.045442016642719,1.02875020133518,19.608917594444446,passed,
2025/05/17 01:15:00,0.7241243347991915,0.6915577541267524,99.68020557722703,122.78471463274508,2.9408511528810455,3.01,3073.207694976998,3211.614997597652,0.9794215977146058,0.9993427091584454,38.70588041841382,18.13729012500705,2.943396355844904,1.0274080482282597,1.0059383407357119,18.482728061111114,passed,
2025/05/17 01:30:00,0.7414900394110988,0.6933040184341683,99.85281893164633,123.21594518432946,2.986999161437465,2.99,3019.8764948987828,3164.402122187819,0.9786295421706398,0.9996498385081307,37.35237140819046,19.893232410664922,2.9279437857927846,1.0501434038482627,1.0446674698516898,18.472435043333327,passed,
2025/05/17 01:45:00,0.7429901421977216,0.6925825865527494,99.58676180100986,122.64689142185986,2.992756679037045,3.01,2995.4903587256154,3147.7554787631757,0.9785887973971709,0.9997682150844006,37.434520687398425,20.09326242927787,2.9434122120546946,1.0596544925137503,1.0554387079051741,18.385240011111105,passed,
2025/05/17 02:00:00,0.7393041619893822,0.6930981919565383,98.99868725134759,122.0154054858197,2.993188365747668,2.97,2982.123335402955,3133.4292106990692,0.978666758458921,0.9999119029009583,37.87648901140471,20.10833683160869,2.942907333705144,1.0594413576916533,1.0494323000443493,18.30500073111111,passed,
2025/05/17 02:15:00,0.7350229870832673,0.6925955798825082,98.3889743507669,121.26356792667187,2.990781545064529,2.98,2971.5904401090097,3116.58019915386,0.9787670508174672,0.9999615693140022,38.39472114444527,20.158589794032544,2.946151630356359,1.0576260614685078,1.0424912953177483,18.20838839111111,passed,
2025/05/17 02:30:00,0.7363676761513083,0.6881109180315034,97.61506178959505,120.02840067563001,2.9881061520828993,2.97,2956.9930052669215,3090.3247446819105,0.9784849205265331,0.999556264567594,38.58083534503681,20.459626948371472,2.9424004043410092,1.0507054693193458,1.041619167737924,18.07002737222222,passed,
2025/05/17 02:45:00,0.735007856444317,0.6863507835904649,96.72614612822136,118.8780508485888,2.984093122238311,2.99,2934.1983017020875,3075.155228605334,0.9784067552724208,0.9994912971885354,38.960551115295935,20.37185141641147,2.941910301330196,1.0514295625892691,1.0416010834567395,17.93247053888889,passed,
2025/05/17 03:00:00,0.7201556649063687,0.6855557406870239,96.29757050988215,118.10964031826849,2.9599218307666364,2.98,2952.070323242952,3075.3770115331627,0.9791826857894387,0.9995777252026528,40.20934985081724,19.747154357029583,2.968477905180311,1.0436084042538007,1.0176643568496433,17.840772949999998,passed,
2025/05/17 03:15:00,0.7263565491864888,0.6814637695148986,95.64535908523942,117.14337499762837,2.9625199530929773,2.94,2936.686365407858,3057.117185111567,0.9785768693834496,0.9990548724966077,39.95374373356394,19.93355168675105,2.947138096206103,1.0296530199075296,1.0150373154247214,17.75676261333333,passed,
2025/05/17 03:30:00,0.72887748403841,0.6811556714220209,95.1322633245855,116.45754635683825,2.967380054281101,2.99,2905.971740328483,3047.2911512029514,0.9784242332545144,0.9991844767500947,39.96304778289068,19.974531320121315,2.950994401519811,1.0417458310312218,1.0291741559096539,17.665593562222213,passed,
2025/05/17 03:45:00,0.7271293406966332,0.680195732499286,94.76960733086133,115.84664501377296,2.969683419895578,2.99,2895.447898760773,3020.206057285773,0.9785920647286592,0.999252843342804,40.17935756815735,20.207542830858763,2.9583951377182207,1.0308184825522562,1.0168915244494414,17.56761947111111,passed,
2025/05/17 04:00:00,0.7278332738996478,0.6785213069032668,94.25072657181184,115.0440662850353,2.9690248256942273,2.97,2882.601893232623,2998.98080335948,0.9786406940106656,0.9991889984248683,40.18887271674319,20.184096356142867,2.9545383814981245,1.015247969270469,1.0036038316645826,17.462565040555553,passed,
2025/05/17 04:15:00,0.7271116653663944,0.677880541254301,93.75505177255474,114.3338909209254,2.9685110116161377,2.97,2865.3871378343088,2984.2072966389073,0.9787246858740569,0.9992693957557335,40.36321635419118,20.05343005593161,2.958745337331848,1.0077312500932907,0.9952612866799926,17.364585492222215,passed,
2025/05/17 04:30:00,0.7323444183718234,0.6758343813468657,93.2439517049598,113.54330962905694,2.9718791938345226,3.0,2842.9878720259617,2969.48026009169,0.9784634055013285,0.999124146192255,40.08771473331582,20.08570873858228,2.94971756701669,1.0030150415733938,0.9977495203964847,17.273953106666657,passed,
2025/05/17 04:45:00,0.7289274819733206,0.6753193409915088,92.71569588059728,112.7768558934555,2.96462098178699,2.96,2830.835394393257,2962.8150343603797,0.9787224149328582,0.9992432000665313,40.44192116634392,19.50178110529516,2.9568513525053697,0.9862911286918838,0.9771406026311329,17.175977622222224,passed,
2025/05/17 05:00:00,0.7329297913687834,0.6745447276576191,92.97655327092023,112.94849444112964,2.9717963801343923,2.98,2835.9933009486463,2955.856922502718,0.9785262447799182,0.9990904925854248,40.05394787560446,20.053086866630125,2.948070845073966,0.9950334794819009,0.990989984837946,17.212199528333336,passed,
2025/05/17 05:15:00,0.7323272264825754,0.67356937681527,92.80695358017283,112.57365377635423,2.966453840927275,2.98,2837.9662459436645,2953.7878206883383,0.9786398248385156,0.9990147392533972,40.05491814134002,19.758109277250732,2.94447694958842,0.9842746628195247,0.9803175808096507,17.180971096666667,passed,
2025/05/17 05:30:00,0.7332514129043232,0.6736345964362397,92.40584614496973,112.12062133367564,2.9700122639227446,2.99,2820.3854156517473,2949.0517896086517,0.9784665375593415,0.9990721127534519,40.07688195861476,19.742452345306884,2.9404443818832773,0.9889140129442918,0.9851921340982328,17.13529925555555,passed,
2025/05/17 05:45:00,0.72765318050743,0.6744540600015054,92.25415304686655,111.88560874252344,2.9679554676593027,2.97,2820.285804222411,2937.5401552791513,0.9788587598923482,0.9993166144733578,40.5506772179778,19.670665769616416,2.9519242985755865,0.9823413296736626,0.9712557561666203,17.088971038333334,passed,
2025/05/17 06:00:00,0.72879591999451,0.6735490954041361,91.84013175389084,111.31410127764944,2.9634218703021955,2.97,2811.2941120422543,2939.487035854902,0.9787931415069834,0.9992328484422026,40.45721858621162,19.253467684852517,2.9416024413468476,0.9759652764545386,0.9665921055425325,17.041990624999997,passed,
2025/05/17 06:15:00,0.7272407378880731,0.6697050402497708,89.71118386283777,108.6652353837395,2.957403221383494,2.95,2740.685793910986,2898.860771605273,0.9786589366518217,0.9992812506471287,40.91039269133877,18.59265070451887,2.9524602641201447,0.9544738563817152,0.9458008826811464,16.678413180000003,passed,
2025/05/17 06:30:00,0.7254627861923401,0.6765425380678677,88.61529172634722,108.37759261219853,3.0027211088736427,3.02,2672.5182741161034,2850.0912819276937,0.9779827519982127,1.0001868443577477,41.644240165562,20.433729792348068,2.9444412750647446,1.0005101054019183,0.9807021158466711,16.582856290000006,passed,
2025/05/17 06:45:00,0.7227844666291495,0.6801624622481368,86.84117246080413,106.93495615200376,3.0420282713068905,3.04,2573.7622481930757,2791.547213462518,0.9772951197907364,1.0010928504031344,42.57508761680025,21.868697066701053,2.966532483652562,1.0523993782824894,1.0231720182200703,16.32142306666667,passed,
2025/05/17 07:00:00,0.7184291093825027,0.6760339442042882,85.73030094982393,105.27836099934035,3.044293697773161,3.05,2544.4892109908337,2726.0379572514544,0.9776525920578888,1.0011522450007544,42.976027255856906,22.679187716464245,2.987198293360908,1.0366628293702254,1.007062730000404,16.04503264222222,passed,
2025/05/17 07:15:00,0.7170795650938202,0.6765388305848613,83.99043002057473,103.57546975721237,3.065551171333956,3.03,2468.354322051994,2679.64900161188,0.9771486139552558,1.0016346952419104,43.574446647320585,23.282214567751485,2.9955808415297795,1.0544662230641382,1.0214594429640516,15.781467618888886,passed,
2025/05/17 07:30:00,0.7142375272645938,0.6714453733403108,82.38908143239898,101.45395283184232,3.0631386930921165,3.05,2423.1771992434687,2632.9681133821905,0.9769532399694625,1.001477405459353,43.7647481971525,23.647313956485288,3.0092472821854384,1.0517257860403697,1.0208353161849926,15.487674344999993,passed,
2025/05/17 07:45:00,0.7068465047701963,0.6658239840115991,80.35720468701834,98.80644099940669,3.0483679615344235,3.05,2379.2202335723805,2580.479685896346,0.9771359930068367,1.0013456445181532,44.19882748315719,23.567237776020782,3.020970605729233,1.0297191605459273,0.9972300079910986,15.118990333333327,passed,
2025/05/17 08:00:00,0.7056990230830282,0.6620443683423508,79.06773862023996,97.12782649098679,3.0362025550599916,3.03,2347.335427039587,2567.08138016577,0.9768896048468798,1.0010917108970352,44.219159153402984,23.00073879785975,3.0202422804374773,1.0177876711831946,0.9887123580034088,14.92116486666667,passed,
2025/05/17 08:15:00,0.6907993384396727,0.6553395492635175,74.86241781818276,92.41245523543044,3.017330912019936,3.06,2233.9249606994863,2506.1149536509097,0.9761275339370744,1.0010030510528531,45.18463846095736,22.494494608925514,3.0370374000209233,1.0264558266065804,0.9886046770860151,14.30226895777778,passed,
2025/05/17 08:30:00,0.6823190542931992,0.6497149471983664,73.3415950590493,90.41437113087316,3.0056373571233648,3.02,2201.826845615505,2467.963691697411,0.9759659433231304,1.0007051085463072,45.482003900006866,22.775405050543498,3.0592307827427825,1.0300401374218295,0.9933852605811601,14.035696888888888,passed,
2025/05/17 08:45:00,0.6825200234440215,0.6482207577725569,73.7738693702255,90.6059407820737,3.001870250118017,3.02,2222.844082566026,2462.435333381174,0.9763182027776923,1.0005524817537008,45.315485124214284,22.923109229898493,3.061842787135289,1.0188833324086368,0.9830109861723224,14.064600892222218,passed,
2025/05/17 09:00:00,0.6849581173280139,0.6479480657187718,73.86087574989254,90.66400946979832,3.0108490551902376,3.03,2218.3363415425433,2460.35321877889,0.9759869759806932,1.0004879464248093,45.133595170691166,23.427287813793846,3.0610780721733164,1.0388875105813273,1.0054076073617177,14.086828042222217,passed,
2025/05/17 09:15:00,0.6816069311499297,0.6428130167487384,73.29436544550738,89.64775762790606,2.9999331604501376,3.01,2221.413961868843,2429.18987233122,0.9761742299752324,1.0000464308151102,45.02697241985886,23.70370192561625,3.064311177715109,1.0189336328947018,0.9922334649216484,13.951500658333325,passed,
2025/05/17 09:30:00,0.6813022160353924,0.645140259476639,73.05330009569926,89.61709887556911,3.003761633852273,3.03,2204.6518653282033,2439.6824366649507,0.9759566601896403,1.000300143937381,45.24824900448879,23.38452342045853,3.062913936927849,1.0272335582028358,0.9976101487277739,13.95047319111111,passed,
2025/05/17 09:45:00,0.6777128490776703,0.6459797922925886,72.6244464901372,89.2790022904961,3.0003995689413103,3.01,2190.115634855524,2440.074633958775,0.9759924946649735,1.000498075425874,45.61552773405874,22.99895051029151,3.0711603187616676,1.0225623592891562,0.9893511741577635,13.892420886666672,passed,
2025/05/17 10:00:00,0.6806333228074823,0.6420922332079283,72.81856630388118,89.25193645812824,2.9920054624654444,3.01,2211.078975837893,2433.420632979414,0.9760086612900993,0.9999280995747745,45.04072599666428,23.269819137173958,3.0618460670193484,1.0119446903920422,0.9875975850498566,13.896368200000003,passed,
2025/05/17 10:15:00,0.6801467867770183,0.6407302119253198,72.88997565817897,89.24552316768057,2.9847461795846595,3.01,2221.4121148676336,2431.7639202957807,0.9761995908316449,0.9997668733329471,44.941432952257216,23.20171356094492,3.062775795639253,1.0013579490973608,0.9783367338997921,13.888549393888892,passed,
2025/05/17 10:30:00,0.6799679195879573,0.6430100386029806,72.77966897985,89.36923646015372,2.9899819198148103,3.0,2208.5836565376967,2439.7451826973884,0.9760367445690815,1.0000240622912302,45.14587044935293,23.066958185041084,3.063267682134387,1.0111253815621206,0.9847778855077473,13.898419186666667,passed,
2025/05/17 10:45:00,0.6804547671489213,0.6432856181198446,72.7463461408512,89.42939378801852,2.9929306991732756,3.02,2207.059876132108,2435.6285859957397,0.9759968485453026,1.000043936427376,45.119841502679094,23.285290073760574,3.059440350981248,1.014170459099185,0.988101380281875,13.895244824999999,passed,
2025/05/17 11:00:00,0.6797821152706599,0.6420620832382115,72.94819677775783,89.54041095058791,2.985530961886316,3.01,2218.5734477793894,2438.91254559724,0.9761689409082142,0.9998946732541113,45.06097995758961,23.121278999493263,3.0677565665367297,1.00394751087217,0.9781355744595837,13.905068637777774,passed,
2025/05/17 11:15:00,0.6806638560260674,0.6461170573444458,72.71301890312347,89.71828219910108,2.997120955371488,3.01,2197.5006416632505,2446.9109421888916,0.9758911841844665,1.0003215725033348,45.32570182644073,22.979146431815003,3.0564772621635092,1.0147318132809475,0.9848656051882553,13.919863283333337,passed,
2025/05/17 11:30:00,0.6972963042887476,0.6544431278699607,76.61370902584835,94.26924111162914,3.0337411122684603,3.03,2287.452143587593,2488.509708802686,0.9765076364534837,1.000762374852619,44.54993482737488,24.150732654426182,3.0390062521101835,1.021001322704932,0.9925416966487413,14.489031822222222,passed,
2025/05/17 11:45:00,0.702186049908282,0.659966407234741,79.10557778162418,97.08317324829058,3.036189355451655,3.02,2358.2846699749552,2533.2472336959527,0.9773545160766617,1.0010499331576082,44.329198376350746,23.77468650235023,3.034726136937288,1.0024074007067278,0.9727809963113717,14.851617097777781,passed,
2025/05/17 12:00:00,0.7056966627930269,0.6618593255024361,78.2735528856561,96.56611972260265,3.036537110829463,3.03,2320.9101472351244,2559.775231891247,0.9765706275386861,1.0011067770463125,44.29134919314551,22.9489282981376,3.0156314479104833,1.018142136146977,0.9902472955348034,14.820382279999995,passed,
2025/05/17 12:15:00,0.6976256756728492,0.6542171977896504,77.24884802566805,94.88995216142193,3.012569858739292,2.98,2319.9030932183996,2516.6279450241855,0.9770398010057213,1.0005837270255888,44.386568782595326,23.100809972844228,3.0380823465033955,0.990747064659557,0.9639370026869211,14.570387626666667,passed,
2025/05/17 12:30:00,0.7048081925092244,0.6583106826364995,78.7020812439718,96.74078067323822,3.029037413125442,3.02,2348.877984390091,2540.0409038524217,0.9770227716174967,1.0007633698025684,44.077111853433514,23.43751259577602,3.0267078586462777,0.9979163825579974,0.974096084483064,14.808718222222213,passed,
2025/05/17 12:45:00,0.7040325464903984,0.6595642099731494,78.83984599946615,97.02859972554909,3.0302061198666324,3.05,2349.841675208759,2546.0533298873347,0.9770610777838798,1.0008898366408592,44.20213451954141,23.411234535463375,3.030606566341649,1.0019254230408603,0.9758081531508772,14.83557100666666,passed,
2025/05/17 13:00:00,0.7045886272061384,0.6595136777221657,78.64486787032416,96.89361777201053,3.030067629473071,3.03,2340.4097672256785,2549.9504838787507,0.9768680728766393,1.000873187085995,44.20200990198483,23.318419626730407,3.031843314572909,1.006957698371028,0.9816292794419362,14.81812229333333,passed,
2025/05/17 13:15:00,0.7038035722479424,0.6597214445884333,78.57238071930331,96.8775425054589,3.0287137137490743,3.01,2335.619460733813,2553.398510090082,0.9768431340744338,1.000921114229554,44.29187228101186,23.22512919960287,3.0385074806571293,1.0098439757097255,0.9834728071903837,14.807435775000002,passed,
2025/05/17 13:30:00,0.7020353680637791,0.662222073380637,78.27270773380293,96.88542366974107,3.041052196723752,3.02,2316.5751686831572,2544.5709709960556,0.976653876460101,1.00124587949689,44.6867137491003,23.435055611144335,3.0405641586947736,1.0127363623880663,0.9815811430043748,14.78299914666666,passed,
2025/05/17 13:45:00,0.7018700296842028,0.6590763414754399,78.49872868906237,96.8270489364279,3.0268439571955033,3.02,2336.7239569350536,2543.7945903326354,0.9769854874675716,1.0009133093971632,44.43006534166348,23.359745847032904,3.0465222235644056,1.0025595554279672,0.9753283510312136,14.772568072777778,passed,
2025/05/17 14:00:00,0.7038580590442831,0.6609259411950773,77.99551499301276,96.63273099404685,3.035873619824605,3.02,2307.8998047678965,2552.3631121885965,0.9763463589312459,1.0010334597080888,44.528195207890086,23.185215643461728,3.0393915857952463,1.0147538429817045,0.9876971783497691,14.755143975000001,passed,
2025/05/17 14:15:00,0.7011921810692817,0.6611505670795356,78.11689259001821,96.75664867114844,3.032402385593165,3.03,2313.574542505266,2551.1214320191593,0.9766241308128089,1.001128526435013,44.73227456624614,23.10992234280965,3.0506451639660375,1.0080416564486478,0.9778787688503875,14.751715678333335,passed,
2025/05/17 14:30:00,0.7025501603055333,0.6599300854053979,78.22050381260175,96.8276328548335,3.0284036309235045,3.02,2320.615623320211,2553.9900199647705,0.9765841413338704,1.0009276496261694,44.52486209958858,23.120852568683425,3.048905055699476,1.0066351235061584,0.9797976608355504,14.762273429444441,passed,
2025/05/17 14:45:00,0.7022690317604844,0.6612779316985281,78.16229423976053,96.95361021958307,3.035977788977457,3.04,2309.958575898017,2553.1252808428176,0.9764063487950009,1.001091008148318,44.71436158044556,23.28678536295734,3.05443717231957,1.0144726220933311,0.9856996146981308,14.764214575000002,passed,
2025/05/17 15:00:00,0.7024754344538506,0.6592900169015031,78.05152086997182,96.76082170667965,3.031819740262072,3.03,2312.377200561129,2548.385315856201,0.9763161030614835,1.000842440806843,44.54746844625265,23.398026137036126,3.055731076987195,1.0117371356805778,0.9860422179713701,14.736955750000005,passed,
2025/05/17 15:15:00,0.7035006148977716,0.659015895701784,77.65800454646819,96.46700971195597,3.0352787509315373,3.02,2292.8347087261236,2553.3628188712723,0.9757590862481353,1.0007511154418027,44.52032565806557,23.387695130731355,3.0582347851091254,1.0261576435993693,1.0020568848813194,14.709560378333329,passed,
2025/05/17 15:30:00,0.700061592557834,0.6607066581279124,77.48010472950727,96.44039303819703,3.0383468516508563,3.03,2279.696538098347,2552.545854511525,0.9758222189947371,1.0010726717308278,44.921026166455384,23.437407831755877,3.073154121099659,1.038416293160385,1.007962797923135,14.682028460000005,passed,
2025/05/17 15:45:00,0.7021249490565272,0.6566918164567809,78.30776480818957,96.9755232503921,3.0334418783987758,3.03,2316.1072660071736,2542.9195555877327,0.9760583689297823,1.0005561809065813,44.436018180162584,24.080341411191142,3.0838705080782396,1.0285010752162413,1.0058957475251447,14.739575448888889,passed,
2025/05/17 16:00:00,0.7069152875780401,0.6582664038287954,78.97990075885417,97.87544343532808,3.042575655347798,3.01,2329.054282026981,2552.549015350634,0.9759684534827289,1.000580060608572,44.18899368559397,24.30603459541427,3.073663266900526,1.0304017790973092,1.011626069281802,14.852647351666667,passed,
2025/05/17 16:15:00,0.7109275761893925,0.6599020938287404,79.81799383954974,98.95004839373175,3.0514103466571476,3.01,2346.856197704695,2564.6492184262042,0.9759049840801481,1.0005953401071688,43.97802988609965,24.568272718920838,3.069171872044576,1.034409025336697,1.0184694153735265,14.987018444444447,passed,
2025/05/17 16:30:00,0.7074231180600674,0.657845850723694,78.96458557901373,97.95307669130143,3.0413330156443497,3.02,2328.204907077185,2555.823235711703,0.9758231239262048,1.000476434714363,44.14239993209636,24.28389346927982,3.076230837401427,1.0297296888710874,1.012594808231945,14.853956040000002,passed,
2025/05/17 16:45:00,0.7082875072528301,0.6587413353802758,79.32343802655684,98.4297923362757,3.042984074579609,3.01,2334.410309722714,2564.4246088170876,0.975854493989464,1.0005369471477474,44.138178786677635,24.3176054133225,3.0805917880669997,1.0350743774233737,1.0178820018285162,14.90707664111111,passed,
2025/05/17 17:00:00,0.7096242538865826,0.6598765817612426,79.61632407775687,98.85633859927994,3.045316980502055,3.03,2337.6733567365986,2574.798280572895,0.9757910557668776,1.0005851302146587,44.1460291154778,24.157587467397352,3.082362601423112,1.0321769164235497,1.0152826343867754,14.960033293333332,passed,
2025/05/17 17:15:00,0.7095132255800506,0.6634676791737408,79.70889306953029,99.34197077435267,3.0569145079604185,3.01,2327.886795610328,2583.380797656537,0.9755964659385913,1.0009251271654693,44.40456637263464,24.172388498785814,3.08062033970043,1.0423476452998452,1.0209301796822206,15.013325158333327,passed,
2025/05/17 17:30:00,0.7084667795568624,0.6649415178865906,79.9655720640361,99.74790678969458,3.0583850087976243,3.05,2335.591158838104,2587.074382696983,0.9757560474662829,1.0010620490462698,44.54468040462113,24.184908701533356,3.0803116480798662,1.041457190494344,1.0170950717742404,15.055406495555548,passed,
2025/05/17 17:45:00,0.7067983850218877,0.6639391998349488,80.29459310985318,99.97191738841447,3.0538605415441844,3.05,2354.108865725626,2579.2278293066643,0.9761344696232922,1.0009858417198982,44.55939409081807,24.312865268308226,3.086563526007201,1.025581941293432,1.0008832934051333,15.065722271111106,passed,
2025/05/17 18:00:00,0.7075828646758606,0.6626159519774271,80.35285132831133,99.94815857243889,3.049517833169501,3.05,2362.619717489894,2576.602696460859,0.9761969261265688,1.0008006959381655,44.403913445740805,24.288599338721998,3.082762148767979,1.0148507950587782,0.9930545125928553,15.062246833333331,passed,
2025/05/17 18:15:00,0.7054820034616139,0.6660284093119673,80.13838399983328,100.03484755456735,3.0510388344955612,3.05,2349.4591529818504,2590.577607478442,0.9761640167641332,1.0011550467407022,44.78132515181094,23.746296763530175,3.0805807104500422,1.0147841731416667,0.9865185524506694,15.072244,passed,
2025/05/17 18:30:00,0.7093344908597556,0.6638829447303364,80.15145029433071,99.95503492307358,3.0512062203434516,3.06,2350.1349384652594,2590.586927908547,0.9758252856408605,1.0008162638283304,44.4155687595959,23.86713087621654,3.0760994054010773,1.0141307841505551,0.9931474362591897,15.075161291666666,passed,
2025/05/17 18:45:00,0.7068817135605662,0.6661876485092441,80.0620311287197,100.06317024966934,3.050752924616929,3.07,2345.074725123576,2597.2899359994544,0.9759933220741187,1.0011171218996997,44.6897569573716,23.694336901572193,3.0763283637661396,1.0220163407871643,0.9952930662895062,15.077933444444442,passed,
2025/05/17 19:00:00,0.7044753981291367,0.6658223431078056,79.95999629561369,99.9327884146967,3.0491747817688637,3.07,2347.025024012526,2585.481342384876,0.9762119101960298,1.0011548679825,44.86338479343966,23.76174766336077,3.080805165435769,1.0097764408899446,0.9811520931552158,15.040074023333325,passed,
2025/05/17 19:15:00,0.704739214669668,0.6647411692252336,80.24747096325271,100.15158497789224,3.0446840721228665,2.98,2365.9156838136128,2580.6700515986854,0.976468545517695,1.0009916705163031,44.71384586873136,23.831764051692176,3.0756667297535323,0.9946551106612053,0.9681600241996128,15.0607908,passed,
2025/05/17 19:30:00,0.7085139468958203,0.6614634288768565,79.01734430490224,98.67992386798178,3.030751407789844,3.03,2319.1384276017507,2606.967695954043,0.975510197149218,1.0006137144828182,44.34880015574127,22.997954262992334,3.079603117855279,1.029983326522425,1.0111059560866034,14.929803068888893,passed,
2025/05/17 19:45:00,0.7019896966252166,0.659907529023105,77.88124667057764,97.49069300659444,3.0360906651805806,3.02,2288.794756660876,2564.1573085939167,0.9754051172239369,1.0007052950280209,44.85514366339459,23.54857287443455,3.0922956805370756,1.0226662832163758,0.9987043442752295,14.734002463888896,passed,
2025/05/17 20:00:00,0.6945601716277353,0.6537468800174295,76.62222254986624,95.71300003997273,3.0157492796557017,3.02,2262.8081079090357,2550.6911444011753,0.9751372185370115,1.0002687675777986,44.906597326810875,23.61483577334255,3.1255888162604997,1.0506557715806846,1.025218112926955,14.516306902777776,passed,
2025/05/17 20:15:00,0.686655686541252,0.6554672049911747,74.78028915807936,94.09727621989518,3.021519778488683,2.99,2198.5104332254305,2528.94912170322,0.9746554008933447,1.0007558216060515,45.77165176885099,23.451788177717305,3.1331352661118728,1.066706589958038,1.0294661666039995,14.284112547222225,passed,
2025/05/17 20:30:00,0.6850796587060825,0.6424227090144884,73.9799035670945,92.3777199730263,2.9992920523227733,2.99,2218.8825839078263,2468.7392930986875,0.9746668661972031,0.9993702897883462,44.896782117987804,24.633910787499072,3.133484853093879,1.040624179811835,1.0198878534448688,14.059547039999996,passed,
2025/05/17 20:45:00,0.6749430169917753,0.6385772309198038,72.57932714802797,90.70535096606692,2.9773523135262008,3.0,2202.637947304679,2446.6531610705456,0.9747894370877463,0.9991007224220384,45.23833881080214,24.23892246082264,3.138613918452436,1.02400591623302,0.9981781192880239,13.842577637777772,passed,
2025/05/17 21:00:00,0.6782047512659528,0.6396672904237309,73.01891167107458,91.25098272828674,2.982268779895262,3.01,2211.8190749435234,2450.583546682723,0.9748784593994763,0.9991656585548158,45.10580766340287,24.310805755444232,3.1320455680438406,1.0187146086335372,0.9943516914934475,13.904537777777778,passed,
2025/05/17 21:15:00,0.6795620130290283,0.6439797299029778,73.40660330611536,91.93922103481714,2.9914226881804478,3.05,2211.0230200547808,2457.6602781644815,0.9751961189473605,0.9997059171431109,45.424484736509356,24.051627152727512,3.1282998932905772,1.0082278213448774,0.9799438039529613,13.966005142222224,passed,
2025/05/17 21:30:00,0.6817184642718714,0.644759005006716,73.76371819299113,92.37882297640824,2.989701044584976,3.05,2222.7340872805526,2469.109796376794,0.9753011734009537,0.9996954047683674,45.27255901943111,23.900518720037986,3.1197119373913216,1.0064341269232133,0.9797682134311599,14.027210559999997,passed,
2025/05/17 21:45:00,0.6829584383439805,0.6456202996066451,74.23328778286624,92.9197267078489,2.991468726379042,3.03,2236.142506189292,2473.3013555768343,0.9754786946973625,0.9997365706554376,45.224295172583396,23.873262232078723,3.119343192326138,0.9958637041741508,0.9698309247256751,14.08815403111111,passed,
2025/05/17 22:00:00,0.6851348784942494,0.649331901762845,74.31928486935104,93.36040297911423,2.9989005114856675,3.07,2226.9805574004386,2491.0270928587456,0.9752965052512476,1.0000585884437398,45.338016347841,23.55028338374317,3.1073511501398703,1.0033536181237128,0.9751743016235458,14.148835555555557,passed,
2025/05/17 22:15:00,0.6859780034688846,0.6496049565179315,74.89197044780032,93.94736488121923,2.9994229562439805,3.05,2246.8341570174093,2490.495436247704,0.9756200542242611,1.0000592707870055,45.268295201882616,23.678281379402474,3.108552428975598,0.991233050182266,0.9639879653281209,14.20925513333334,passed,
2025/05/17 22:30:00,0.6913068582370666,0.6535995919589132,76.31061327418719,95.6743294751794,3.0078903843821423,3.04,2277.3630086001276,2519.4998319641604,0.9758937005582076,1.0003144462736004,45.08101507309758,23.644532580145345,3.104411829765374,0.9947899974755163,0.9684536804868611,14.428437613333331,passed,
2025/05/17 22:45:00,0.6935408126531413,0.6539261730435639,75.93639538937929,95.40959212328245,3.0041574839004137,3.05,2261.8902367360693,2540.3156061785385,0.9754124987622392,1.0002239307333083,44.9215530264605,23.16757769253692,3.0939417919913526,1.0110371227044992,0.9867479948527127,14.426582622222213,passed,
2025/05/17 23:00:00,0.6977583329148299,0.6578740536785078,77.01082574601448,96.84731640159283,3.020579390863601,3.06,2278.5953133882335,2552.0461486884337,0.9755332270820694,1.0005597363863818,44.8588720446066,23.622099155583122,3.0918061985976006,1.0217467801003544,0.9971882356461141,14.591336044999997,passed,
2025/05/17 23:15:00,0.6983115495775624,0.657119696535582,76.76004523235017,96.60153509865087,3.0214993538061923,3.04,2267.877144124858,2553.6292640479837,0.975206182771777,1.000459211540053,44.77076820774672,23.739691121071495,3.0939743454314743,1.0368669099569998,1.0138037127677575,14.56817849666666,passed,
2025/05/17 23:30:00,0.6977488975396912,0.6546764716177037,76.86909884217117,96.55991313532027,3.0218582734917487,3.01,2272.2000076523445,2543.1990954915104,0.975159811853434,1.0002580936486953,44.59818230225445,24.395951103129864,3.109428102769993,1.0540744106654572,1.0333105416209942,14.551453620000006,passed,
2025/05/17 23:45:00,0.6961015844471379,0.6528147852774383,76.6332266020768,96.16937084977434,3.0121906537483256,3.01,2276.89568776431,2536.338411021935,0.9753350648226,1.0000717009332374,44.561956575764604,24.218760793179335,3.1081420833158337,1.0375693325253537,1.017637777956126,14.498378766666669,passed,
2025/05/18 00:00:00,0.7045475284068643,0.6621321285997659,78.63688192129644,97.76182193857153,3.060680186862797,3.03,2285.7606305779914,2566.4497507650626,0.9752965496828132,1.0011193383196733,44.858215394639345,24.269187561320223,3.1031411020022115,1.0783311015575379,1.0502184620959094,14.851064176666661,passed,
2025/05/18 00:15:00,0.7065168702185769,0.6582763097884579,79.18369166799894,97.99175224989986,3.0558110853755522,3.03,2322.920966844751,2542.6572548663557,0.9757451666542646,1.000658044457055,44.399026543919845,24.81678726534047,3.092491418619861,1.0417091179983438,1.0217930894703002,14.868287866666666,passed,
2025/05/18 00:30:00,0.6974270460052827,0.66393737743232,78.74397302238134,97.80890693060799,3.0456634602903776,3.07,2309.1104139559866,2559.7140616760626,0.9764471147036036,1.0014742572661581,45.397084353275815,23.56837720939665,3.098961533136757,1.029354416285764,0.9914919189711305,14.82880079999999,passed,
2025/05/18 00:45:00,0.7008814521130856,0.6596507236058793,78.19763586393022,96.98814929738423,3.039939581122641,3.04,2304.831185007451,2546.3440636424566,0.9760492106243015,1.0008931303401745,44.93435536464472,23.483997199934205,3.0823357206903372,1.0077769100477618,0.9800849873125912,14.747279653333328,passed,
2025/05/18 01:00:00,0.6974965565367635,0.6599030658877685,77.57578549428817,96.37798521928758,3.0385214764917308,3.09,2283.9165714031774,2542.708680428108,0.9759548105463853,1.0010509073126732,45.22181511730989,23.396651089463877,3.0891325131257186,1.0198027919734287,0.987585054813541,14.66580448666667,passed,
2025/05/18 01:15:00,0.6967338171482157,0.6553204384848557,76.84338583879722,95.31533112056337,3.0289594234359303,3.05,2277.755061498532,2524.054938815477,0.9757219953349844,1.000541294360462,44.97824793524467,23.396033498764297,3.083431263268009,1.0051516977579869,0.9783389602048772,14.544487650000004,passed,
2025/05/18 01:30:00,0.6925316975158821,0.6533701197563259,76.28258727555459,94.56425387652963,3.0219043669856163,3.05,2268.5417257406602,2509.7395454180196,0.9758171774132983,1.000473779856453,45.16042898502103,23.38426741261891,3.0933375402182297,1.001034327362355,0.9719075175621021,14.439509039999997,passed,
2025/05/18 01:45:00,0.6903137964078094,0.6506923818195469,75.79727309969101,93.85350388265896,3.0144700398847495,3.03,2263.9910036273677,2496.257424095072,0.9758343906786091,1.0002584386771807,45.117694843153835,23.46886745877728,3.095433290231038,0.9984752917421578,0.9702146917719588,14.34962626777778,passed,
2025/05/18 02:00:00,0.6898567370359294,0.6502196033268993,75.08140959443773,93.16678934156208,3.014811550414901,3.04,2240.670870565055,2493.791036250424,0.975433132388185,1.0002255200897607,45.1441348409146,23.458563335693277,3.089535870782209,1.0141534788210536,0.9857661498240838,14.273510441666662,passed,
2025/05/18 02:15:00,0.6872754275509275,0.6473855554783028,74.63614006337461,92.46400023855368,3.00543067619306,3.03,2239.7125575705954,2479.6669456801847,0.9755303152234704,0.9999798153710736,45.14456310533067,23.344036197389695,3.091984091224447,0.9977835949768873,0.9703664445146043,14.183767931666658,passed,
2025/05/18 02:30:00,0.683229273099343,0.6455462510793041,74.33368216182677,91.93839822436853,2.9972026204604836,3.03,2238.541138990645,2468.4421387288153,0.9757631885087686,0.9999132929102319,45.31223849830536,23.245414232989617,3.105041262410614,0.9882037484593178,0.9585188243971212,14.107782614444442,passed,
2025/05/18 02:45:00,0.6805989913714893,0.6460094393538763,73.61191182393607,91.28396434994744,2.9990353319849232,3.09,2214.1290676734316,2460.022734832992,0.9755852126511074,1.000083191092609,45.566914907601756,23.290660031247565,3.1043753108652807,1.0008475669803272,0.9673109977983698,14.01794640277778,passed,
2025/05/18 03:00:00,0.6798119198061492,0.6430201109537812,73.10449842996361,90.54847233234962,2.9893767420779103,3.05,2211.4464432432173,2450.2625580049985,0.9755256051727214,0.9997484921155256,45.40056044358524,23.122265018873428,3.0975175990044117,0.9880024261245967,0.9603489626210989,13.93560446666666,passed,
2025/05/18 03:15:00,0.6770418290524196,0.6412562631559159,72.66056692895188,89.9454677993887,2.9833816770992323,3.03,2204.0063051351995,2440.344768652897,0.9755373533304025,0.99963779403232,45.49865631526733,23.029512956581993,3.104153101495538,0.9818358637763022,0.9555967100246551,13.85587189555555,passed,
2025/05/18 03:30:00,0.6738126782039366,0.639143460329833,72.11032737002189,89.24014262132205,2.974443549944067,3.03,2197.731164551949,2433.859580933185,0.9754544823720771,0.9994213465470624,45.534642571277466,22.840275204472796,3.1050257006456548,0.9769510510318516,0.9525129773019382,13.776405218888891,passed,
2025/05/18 03:45:00,0.6705225128206554,0.6365963317733137,71.59589059386569,88.53966103663035,2.9641425315189234,3.04,2194.892588328213,2425.9185735363108,0.975433781546539,0.9991612405793203,45.51037019096962,22.735861879483757,3.1052430450126467,0.97307543401906,0.9507903866394484,13.696742895000007,passed,
2025/05/18 04:00:00,0.6666515537270489,0.634708276967904,71.06962824830607,87.87611773337274,2.9549759860164646,3.03,2188.4808016523757,2419.794857964181,0.9754202613807537,0.9990056294297397,45.600420922242236,22.57484314184533,3.109229463726914,0.9710232413917368,0.949217701634762,13.617343911111108,passed,
2025/05/18 04:15:00,0.6634920915605451,0.6318186993621525,70.49245515412711,87.09970919796079,2.9430827885346,3.03,2185.9292542182056,2411.564872779399,0.9753888535170064,0.9986875221448147,45.527461965972506,22.410953327903893,3.105894280023928,0.9649227566666114,0.9462657424864909,13.530805835555558,passed,
2025/05/18 08:15:00,0.697297834686767,0.6645679429718077,77.80005960630938,96.83594119675108,3.092352276250197,3.11,2295.310918699049,2447.1832557806392,0.9767358526882745,1.0019001657809008,45.417380194376136,26.15274133836302,3.0315076298497368,1.0062787846917745,0.96786254162731,14.665462655555562,passed,
2025/05/18 08:30:00,0.6924071202651336,0.6597309673668038,76.04805246253873,94.62863618556744,3.0775607290006324,3.11,2254.9833550574367,2416.435416480003,0.976564415143768,1.0016403757126477,45.641081822588234,25.785620155881787,3.038697418697014,0.99088596645925,0.9532494112191814,14.376574960000003,passed,
2025/05/18 08:45:00,0.6876125305442023,0.6511667252682224,74.7080983887147,92.68885397343165,3.0646863741893884,3.1,2237.3428920383067,2371.8797637791845,0.9762543076669256,1.000896539324391,45.449594324907636,26.413701364461996,3.05011698801114,0.9864334068309838,0.9542996174232402,14.12582186888889,passed,
2025/05/18 09:00:00,0.6871909416302033,0.6532202163527355,74.85127004216228,92.93550509718426,3.0644855812954406,3.12,2237.1356496586664,2383.3562897033344,0.9763819802970097,1.0011247014770315,45.59853761314566,26.126759169361968,3.0507167165574502,0.9895869258363377,0.9541654794072211,14.159430926666658,passed,
2025/05/18 09:15:00,0.6944150714603814,0.6630942823760149,77.74736650851855,96.51495838589324,3.0858919320679243,3.08,2299.208856055824,2438.5244903620214,0.9770260450203787,1.001864912925882,45.550671784534416,26.060814697690798,3.045120226286029,0.9953171153545075,0.9553499103158478,14.62013311,passed,
2025/05/18 09:30:00,0.6962001211786791,0.6651063507663555,78.92516250833984,97.93164207667576,3.096883656026929,3.12,2341.573733390601,2433.717355729368,0.9774371168295056,1.0019184950121323,45.381791003356284,26.658114359010828,3.0277189862330296,0.9799461436248544,0.940426172964373,14.788520926666664,passed,
2025/05/18 09:45:00,0.6988820155595366,0.6676365544017318,79.83312352497137,98.97694449974409,3.092998869422326,3.13,2364.9079829017455,2471.59738180727,0.9774711007341743,1.001936714652642,45.18807793594816,26.112642561956854,3.0236266637740816,0.9863608399155465,0.9463084415604583,14.959305625,passed,
2025/05/18 10:00:00,0.7049854698474056,0.6670124672505531,80.90259961832272,100.06452845039537,3.095210305436295,3.12,2403.519784540026,2482.189172545435,0.97748052800599,1.0015898203632956,44.55770946951173,26.43897804249344,3.004558996689605,0.9833736072456247,0.9510402833657982,15.122296713333332,passed,
2025/05/18 10:15:00,0.7047061755339826,0.6704131829293298,81.40053334857255,100.80055952999014,3.09881333271261,3.13,2409.2604387734423,2504.316573769343,0.9775134889200591,1.001865898543901,44.71974635585598,26.153942760606935,3.007730316807054,0.9916210379273923,0.9545373995969667,15.226257957777777,passed,
2025/05/18 10:30:00,0.7063928915214907,0.6747901757548995,82.06308270794227,101.9240564893145,3.1165504033761513,3.11,2410.143030849137,2523.5085892273164,0.9772938009248415,1.0022689883032347,44.86192002587607,26.405483100893914,3.0053995310192754,1.0148363095049973,0.9739659414032686,15.375973946666672,passed,
