datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/18 10:45:00,0.7057976440152121,0.6751356193814156,83.02009748202214,102.80801098090268,3.1073601329060208,3.1,2443.8676663886436,2547.194402731847,0.9775947657209262,1.0021579134231446,44.70927885691223,26.18054814846673,3.01522348354111,1.0178255583081894,0.9758308569074451,15.509027294444447,passed,
2025/05/18 11:00:00,0.709861958669347,0.6737100211496827,83.70143401494204,103.56182631343991,3.1210995941449715,3.12,2472.7925824031727,2525.584074243763,0.9775005316326388,1.0018432555916026,44.220554616577395,27.27276059382129,2.995176749286023,1.0140072388128754,0.9792592874329364,15.60043135444445,passed,
2025/05/18 11:15:00,0.7015284711875566,0.6748660077876645,84.47678435412973,104.26382032508026,3.098799558089372,3.12,2526.4889612832953,2537.2829324824447,0.9785242479333194,1.0018534555416685,44.52480930928119,26.611670095434416,2.9980395920819642,0.979022067117401,0.9350643418169261,15.691614106666657,passed,
2025/05/18 11:30:00,0.7104314190640384,0.6763768227701329,84.4839038240239,104.47308255196874,3.10604555623049,3.14,2503.8422333731,2577.5422778411807,0.9775422334826293,1.0017240118381858,44.061042834375236,26.132809639845615,2.98351421305692,1.0095130730872732,0.972296964251632,15.783011780555556,passed,
2025/05/18 11:45:00,0.7087594910731367,0.6763226409991108,85.20794571244828,105.21703258943589,3.106114510731295,3.14,2537.2351280487655,2572.9343200386306,0.9778803789897216,1.001643600200608,44.00158943014761,26.510177868526167,2.9819093426991827,1.0008396153971677,0.9624874441504448,15.872771474999993,passed,
2025/05/18 12:00:00,0.7091853802632524,0.6781896511800656,85.42672176111816,105.56373478821101,3.1092501302795377,3.13,2531.871774667607,2592.8499849987156,0.977655358237077,1.0017676579312793,44.0910960019877,26.24272504576282,2.9900991324132877,1.0137010106021114,0.9730003649417798,15.934041798888895,passed,
2025/05/18 12:15:00,0.7058827121947163,0.6819584233910947,85.62605147730632,106.08912493733663,3.1181590916788346,3.13,2530.24476476167,2599.3731437721626,0.9776562152895604,1.0021240593367087,44.47144210501924,26.32628262661925,2.9951609808594957,1.0281438437362656,0.978677155525462,15.994964718333337,passed,
2025/05/18 12:30:00,0.707895041072181,0.6805011773749869,86.13956611465899,106.50437617480236,3.1203698261393584,3.13,2544.5659541849273,2600.7584375850165,0.9776178299669923,1.0019607959062162,44.23753964894186,26.6665541816632,2.999483675814449,1.0336846193964009,0.988147501038046,16.05531497777778,passed,
2025/05/18 12:45:00,0.7095293077484945,0.6818551511090992,86.33389409446615,106.87889983081627,3.1275548364927785,3.14,2543.5647083795975,2609.1960435894966,0.9773758734951763,1.0020087405414189,44.17462394093876,26.76135974718017,2.9943806660603323,1.0462499045958231,1.0005757708630136,16.115541811111104,passed,
2025/05/18 13:00:00,0.7073683751767487,0.6814934372764424,86.93419356224095,107.4123436517235,3.123159970591376,3.13,2571.1715206878575,2610.579596645355,0.9776919303523816,1.0019243835174958,44.206595848798415,26.823789634458887,3.0002109651166813,1.033782022294007,0.9867480590432318,16.183437667222226,passed,
2025/05/18 13:15:00,0.7082077054419664,0.6819034821828531,87.23048629500911,107.69558969605433,3.1200888430599765,3.16,2578.680529004013,2627.245789236118,0.9776150297590956,1.0018553201883555,44.14057524193667,26.5243417507212,3.001698998424437,1.0356345812750294,0.9888805261699484,16.24295262333333,passed,
2025/05/18 13:30:00,0.7088106469993357,0.6789163657670969,85.76146272165565,105.86715528310557,3.124187805440662,3.1,2518.793061688954,2595.8789784615956,0.9772334009851458,1.0018958580011057,44.42542108950021,26.50879998851801,3.0213335946263418,1.0321708693431189,0.9890106078941381,15.979196016666657,passed,
2025/05/18 13:45:00,0.7051179847911164,0.6881007915740841,85.54577219719883,106.32118906640594,3.146944210021544,3.16,2495.900942097369,2595.4679475416524,0.9769555812144913,1.0025374169915595,45.01894322515995,26.547404179094062,3.0152735701572517,1.0616245979217382,1.0011603694915254,16.02225384833334,passed,
2025/05/18 14:00:00,0.7065626322196364,0.680383125371061,87.00882693006078,107.28822466278095,3.130884009401432,3.13,2559.7011261001876,2601.7601780225773,0.9774884652929144,1.0019342893271368,44.46926398201622,27.05512493381867,3.0287770454652088,1.0374695488698034,0.9902467316358791,16.159936662222226,passed,
2025/05/18 14:15:00,0.7050823450960795,0.6936179684459013,87.23748314431052,108.3283264395029,3.1562259993139645,3.16,2539.3342018041108,2627.0364619745365,0.9769504349177999,1.0025946314840664,44.942708154795596,26.55209795143594,3.0248481640545863,1.08168240598815,1.013113922329411,16.306233411111112,passed,
2025/05/18 14:30:00,0.7064480048797813,0.6910728176203214,88.13451821241273,109.17462575972277,3.1479905351082915,3.13,2573.6472370991014,2650.4026967425666,0.9770789549566952,1.0023580828628407,44.6538098773253,26.54612665184047,3.0233481383954253,1.0776177793308586,1.0148285499412582,16.445259746666668,passed,
2025/05/18 15:00:00,0.7109022291000383,0.6636777889745412,81.07900876150273,99.90788356806543,3.14321410255564,3.07,2350.7353144862514,2468.172786766661,0.9754673303702475,1.0012932681312414,44.82526493488311,27.670518100251016,3.0717701587424395,1.0258749033767562,1.002293254751492,15.146859902777773,passed,
2025/05/18 15:15:00,0.7139453457402151,0.6688133030002024,83.1844415442996,102.39083151845041,3.1490276543169937,3.1,2404.67659603944,2513.3133726320193,0.9758569294477286,1.0015466957163808,44.61935549036296,27.67585767378312,3.0700031402953267,1.0459910232874026,1.0193829371961278,15.486886414999992,passed,
2025/05/18 15:30:00,0.7097784001312938,0.6720413004563308,83.44591957287153,102.78663232948963,3.1434728539216583,3.09,2413.8929444950763,2527.715101296496,0.9762887240089986,1.0018826503416003,45.03218591945268,27.111521285267187,3.07509418735779,1.0350997447742663,0.9997089415957039,15.533810746666662,passed,
2025/05/18 15:45:00,0.7120276219157597,0.6743611988782027,83.36049988295984,102.94770722621978,3.1533975366185967,3.1,2395.72473303677,2542.747066292923,0.9758035306963291,1.0020322401368325,45.07867009666987,26.9506137003181,3.0722026570976433,1.053662778498123,1.0174126287358858,15.572964806666661,passed,
2025/05/18 16:00:00,0.7116766066369944,0.6741186325393155,83.70155195496866,103.25104244618011,3.1560332161301057,3.11,2407.017732550252,2537.112161522541,0.9759635844873361,1.0020388625193493,45.06282865496374,27.266470383507556,3.076046971102161,1.0547392286471908,1.018408265746666,15.603838170555557,passed,
2025/05/18 16:15:00,0.7122319607490237,0.6732048409877074,84.13040551113356,103.62856376301777,3.1564375342974507,3.1,2425.8346220614785,2533.830547895514,0.9760507993192714,1.0018767077135369,44.92055246053427,27.521654400729037,3.073880812422059,1.0480037300359053,1.013933515496707,15.654873299999995,passed,
2025/05/18 16:30:00,0.7108094279778324,0.6740254574111103,84.53188557930159,104.06119362680164,3.155896004403593,3.1,2438.764672165103,2540.5754068720416,0.9761594127542116,1.001900409038049,45.00474807043274,27.417521102899467,3.0798152888348898,1.0409496463629004,1.0044367675022285,15.714279459999995,passed,
2025/05/18 16:45:00,0.7113678637409804,0.6733635670678146,84.90904814357276,104.3549054916731,3.1506684764395723,3.11,2457.7092993754254,2546.09280611515,0.9763027998752584,1.0017447948090967,44.82757567551458,27.39441378804484,3.0752838576537664,1.0367554043289107,1.0018693120161373,15.765321556111116,passed,
2025/05/18 17:00:00,0.710487723473188,0.6736706089924834,84.81427834622316,104.27281132242693,3.151415204548486,3.14,2455.1588948690846,2544.3174088541728,0.9762726230743131,1.0017644890426258,44.95253817373103,27.267353650452456,3.076071608284297,1.02725656935053,0.9912469038610319,15.755425638333335,passed,
2025/05/18 17:15:00,0.7091524247559563,0.6737237578147406,84.8036873891162,104.23279330998638,3.1478175106366773,3.14,2461.0798441502025,2543.120161124971,0.9764312191497081,1.0017660941290931,45.0061725781846,27.17821711378183,3.072711822251663,1.02065677138352,0.9832324590998323,15.752308403333341,passed,
2025/05/18 17:30:00,0.7128403147817665,0.6710918184699933,84.84921261491557,104.02395998086735,3.146372877941622,3.14,2460.8889277568874,2541.1668679123695,0.9762298691407499,1.0014689997611694,44.706366356675446,27.22326929095498,3.075534817396629,1.0175434126443612,0.9874134380741393,15.738332689444448,passed,
2025/05/18 17:45:00,0.711494989719796,0.6732470463677528,84.718809392807,104.08611148275588,3.151809768096665,3.13,2449.6309987505488,2547.1500532986174,0.9760852711808257,1.001683575746419,44.955500611911184,27.09371430903671,3.0770073761322503,1.0246680891694655,0.9901411873626671,15.748903328888892,passed,
2025/05/18 18:00:00,0.7093990663284362,0.6765404796352943,84.36670309469706,104.00277992256103,3.1575286954965103,3.13,2429.228993247666,2557.157237368748,0.9758860242308327,1.0020171925575891,45.3292033979738,26.736240874027867,3.0765840360742973,1.032841517051154,0.9914790910773461,15.744657610000006,passed,
2025/05/18 18:15:00,0.7074985175049964,0.6751545026229048,84.97800932969383,104.4984170696797,3.1547150060918825,3.13,2464.0940992508176,2543.0567258007577,0.9763588005234279,1.0018652717139367,45.22874312629117,27.228607352262294,3.0739733988025497,1.0183625167867263,0.9773330366651125,15.796133845555557,passed,
2025/05/18 18:30:00,0.7097562574277126,0.6728685447632357,85.0935845817465,104.37402152844561,3.1465514515945334,3.15,2476.7724771207086,2543.083215581326,0.9764318063932382,1.0015638958104787,44.9120322469199,27.11044023892949,3.067462693685646,1.0061795055441822,0.970768887917415,15.79523421666667,passed,
2025/05/18 18:45:00,0.7110015244272848,0.6711509538841935,85.30574436256454,104.38159279866821,3.146053728445528,3.16,2478.889729354132,2544.0660020709365,0.9762875613926505,1.001371483255889,44.86715551544407,27.073577808920735,3.0824795979106634,1.0007667348590688,0.9687843748595693,15.802488606666673,passed,
2025/05/18 19:00:00,0.7123379732478533,0.6696101015061257,84.60010907927743,103.53972262446156,3.1450692191907432,3.15,2459.785478325232,2529.5409246345394,0.9761736612246638,1.0012953186240179,44.80865129957214,27.014136180269308,3.0737275387481944,0.9925752996345624,0.9639413590805753,15.691776894444446,passed,
2025/05/18 19:15:00,0.7116176943656609,0.6715315550206166,84.02806189005732,103.08841515523699,3.1472638204116765,3.15,2431.8665424108003,2536.1869441462563,0.9760235344035314,1.0015961089665388,45.01330482865497,26.75652215427951,3.074492842121428,1.0099833312249349,0.9773467032557128,15.635774996111113,passed,
2025/05/18 19:30:00,0.7085323886260251,0.6772323623122345,84.37755923921522,103.9238356395656,3.151906830837562,3.16,2432.5457979156304,2567.863242563055,0.9760030157569164,1.0020664034947706,45.35196363812735,26.382005319936102,3.072608011431985,1.0349798878059961,0.9912047928350327,15.76082341166667,passed,
2025/05/18 19:45:00,0.7063995467346024,0.6760676217737245,84.6175782041887,104.05855239254646,3.1546273884773863,3.17,2447.653406995601,2545.805377386398,0.9763430868068393,1.0020550860367523,45.38752336306693,26.98274790892755,3.0770153136047287,1.027082815029757,0.9826981727166736,15.752501844444447,passed,
2025/05/18 20:00:00,0.7080818394199165,0.6731033396381694,84.77459343399025,103.94244366568724,3.146278116728057,3.16,2467.3499214228427,2536.715101791075,0.976548894613739,1.0017078045093757,45.052226100549056,27.075817216730137,3.0676678781361897,1.0092557093563328,0.9710554632238347,15.744180277222226,passed,
2025/05/18 20:15:00,0.7110562431189438,0.671331410123919,84.80284399387347,103.82274173981209,3.1472138257224977,3.17,2466.4870715092043,2533.3746074681985,0.9763770609007352,1.0015042302152757,44.813060981669544,27.180638923856154,3.067652012926079,1.0069674956893908,0.9742439792224102,15.735633802777782,passed,
2025/05/18 20:30:00,0.7125781164468494,0.6692574381757194,84.88200265511253,103.70590055842142,3.1409818103438933,3.17,2479.3851822448178,2527.7473594853845,0.9765197713541326,1.001263395826441,44.53485547038898,27.257542965002205,3.0590195117708636,0.9987922347598474,0.9704761023704248,15.727312235555551,passed,
2025/05/18 20:45:00,0.7103082885658962,0.6701501237413037,84.86009607204791,103.6983700735707,3.1418336303968473,3.16,2475.824129056724,2527.230650494304,0.9766343577002331,1.001435665229821,44.74223306928011,27.234454413070257,3.0677053327103385,1.001611841452974,0.9694315775354431,15.718765761111102,passed,
2025/05/18 21:00:00,0.7108956974023212,0.6706090003001342,84.6842978584685,103.54869116361778,3.1421483537582238,3.16,2467.97384380521,2531.9314519132836,0.9765035616943528,1.0014591992475605,44.75740503106037,27.06326111382233,3.0641614121843954,1.004416668085396,0.9721340912812293,15.71044419388889,passed,
2025/05/18 21:15:00,0.7104182512470425,0.6706852342003805,84.64460199839493,103.48589004632582,3.142035286278294,3.16,2465.4511146546943,2532.200381147926,0.976495939475056,1.001481983824521,44.82459060110665,26.987145340907208,3.06774761139777,1.002780753551362,0.9698180263985683,15.70279734833333,passed,
2025/05/18 21:30:00,0.7098220469850653,0.6734427735839843,84.2952404518886,103.40702512830808,3.149229155630925,3.17,2445.82439108947,2538.554002743474,0.9763057289818792,1.0017906119621973,45.013943423863296,26.95159311518669,3.0605164449532065,1.0229334080047445,0.9852572883090753,15.696949760555551,passed,
2025/05/18 21:45:00,0.7076674226517801,0.6730511556417369,84.40981447513262,103.4282051817641,3.14651260250158,3.18,2455.5478708502287,2531.3468479329968,0.976558399471154,1.0017896390489103,45.11051815665176,26.960953339244814,3.0650092177581287,1.0093395499932027,0.9701198109247899,15.691327079999992,passed,
2025/05/18 22:00:00,0.7091118470522966,0.6718907257207762,84.46128909012386,103.38542727847496,3.1483365128385774,3.18,2455.4699587333457,2526.678368886184,0.97648578659912,1.0016921799337974,44.989643388293295,27.17638994130368,3.0673202732962825,1.0127603568211077,0.9764004964283006,15.685479492222221,passed,
2025/05/18 22:15:00,0.7077058954981506,0.6750799631897502,84.05703726145862,103.23494701020476,3.1518953156409966,3.14,2434.070820250535,2540.596906382289,0.9762502057278134,1.0019868142550596,45.30552934991409,26.683433610406645,3.0638758297533797,1.0201746176754944,0.9778994269646107,15.679631904444443,passed,
2025/05/18 22:30:00,0.7079553996770456,0.6739449258396918,84.17108433297344,103.20675222258727,3.149183171404493,3.17,2440.442551045318,2538.295213447807,0.976316100227746,1.0018721926434648,45.2373651568147,26.69144683876485,3.0671763550138587,1.0141954482796698,0.9736812426685763,15.678957182777774,passed,
2025/05/18 22:45:00,0.708121839826974,0.6729669288880077,84.34231030018236,103.2619771594483,3.145063136377794,3.15,2450.496225823364,2537.123558235182,0.9764831902838914,1.0017857911899573,45.110947883903904,26.783517854409936,3.0674774654056036,1.0143655822183004,0.975176125347839,15.686379121111107,passed,
2025/05/18 23:00:00,0.7061185714734756,0.6760736939939777,84.23266885182463,103.43027907158567,3.150838065272941,3.18,2440.7353951582177,2545.241341328876,0.9764406139931813,1.002117549157005,45.3635345095455,26.735688427141483,3.063804944318349,1.0312327773695422,0.9853678370810167,15.710005293888889,passed,
2025/05/18 23:15:00,0.7055081223615731,0.674995207098461,84.26312712648789,103.29830899922584,3.1451172835135273,3.15,2447.5550547120815,2542.1212066950984,0.9766259366584265,1.0020346516487517,45.326083663571694,26.63870480394472,3.0661311184987037,1.0206700312190151,0.97567820187182,15.693117048888881,passed,
2025/05/18 23:30:00,0.7089517429171769,0.6715058656931776,84.05512419582979,102.83611726880099,3.1451693065560447,3.17,2449.846500003512,2520.5256171394394,0.9765410390074147,1.001673726347729,44.97846064079871,26.968538592819304,3.054617678554612,1.0039745359982972,0.9676532084014207,15.632661824999996,passed,
2025/05/18 23:45:00,0.7091565413808952,0.6746938094253223,84.84761837223913,103.93255723946946,3.1510218805931913,3.14,2466.8585908511964,2545.4245439365554,0.9764829203091308,1.0018349546956815,44.9410735282251,27.021823430109247,3.0529318364951696,1.0255528830434018,0.9851796364457001,15.793813829444437,passed,
2025/05/19 00:00:00,0.7110769156663302,0.690560129002522,89.09096890862347,111.76307495920773,3.144795081593973,3.18,2597.229191273797,2678.6468992427085,0.9767996433793864,1.0021138132111127,44.24723196891523,27.234079860092198,3.0318141071901414,1.083248372754481,1.032815100651897,16.591549180555546,passed,
2025/05/19 00:15:00,0.7173934031882038,0.6720918707400153,85.87343998114623,106.36844301270585,3.067677675911886,3.07,2537.6103304420767,2659.222672966951,0.9770613815224525,1.0007253998669303,43.556782667194895,24.56957767262814,3.0419613914558097,0.9837736520760784,0.963694451216659,15.942208589999993,passed,
2025/05/19 00:30:00,0.7193537082987735,0.6747937802912278,90.23270890613769,110.7376721575236,3.0157393350006316,3.04,2703.120090841488,2817.502246955582,0.9780789813205536,1.0000510887214318,42.40678844972874,22.363873595637497,3.0399643957534974,0.9906106324484416,0.9710807697940833,16.648757937777766,passed,
2025/05/19 00:45:00,0.7206448747474844,0.6861123595735733,98.53493200793913,120.51552214472255,2.9776386934272328,2.99,3025.9921779223046,3094.5997887578364,0.978621924215457,0.999096450772252,39.93203525081704,20.32933029790838,2.971874803309055,1.0166153262663837,0.9941646229994731,18.224911466666672,passed,
2025/05/19 01:00:00,0.7547661086779085,0.7108879425803056,108.40641322459342,132.64246943903456,3.0402521593313416,2.98,3221.3726036273056,3288.317161863684,0.9797214666718399,1.0008199969512797,33.14829901713564,19.577028208710097,2.91697605956873,1.0496313858533657,1.046791822875454,19.791098366111115,passed,
2025/05/19 01:15:00,0.7380440487945327,0.7045687802975243,103.1929539466144,126.75134766480566,3.010035640156858,3.0,3104.4205591981195,3230.8385297037275,0.9791322565573716,1.0004548109046347,36.54958484402773,19.167450662920974,2.9269429941785683,1.043031180279343,1.021384534394598,19.069355647222224,passed,
2025/05/19 01:30:00,0.7302782066889267,0.7019831427247176,102.22160024806995,125.51264853352544,2.99927050538076,3.01,3098.2088831413375,3206.9113746999847,0.9792564325590223,1.00029076183091,37.620459116343014,19.19748584604889,2.9348373031477917,1.0332334383294355,1.0052498607739315,18.910761222222213,passed,
2025/05/19 01:45:00,0.7267530917520075,0.6994339431469254,101.54787995281751,124.58272200687367,2.9919312280945753,3.0,3092.318808736767,3191.3789570392337,0.9792377741523436,1.000082548042763,38.18167351687243,19.23433408359798,2.937936162713834,1.028177699288364,0.9988548794753629,18.800391573333332,passed,
2025/05/19 02:00:00,0.7309543769296762,0.6966812919614384,100.78306142519975,123.59666219482276,2.9925251814920437,3.0,3065.9091017114783,3182.0383226366043,0.9787751617071518,0.9998110240491409,38.017699005322,19.271927747996518,2.9285435498893606,1.0313113745647748,1.0087541052160722,18.697139999999994,passed,
2025/05/19 02:15:00,0.7232119188468028,0.6962637239132031,100.34186628315746,123.00752094747354,2.984247660609437,3.0,3067.780427314669,3167.4552086579893,0.9791418720905942,0.9998896713416635,38.79556182958295,19.226640610914693,2.941492819268545,1.0262618906367282,0.9953684737323275,18.60748736,passed,
2025/05/19 02:30:00,0.7210505786654454,0.6943282675887509,99.84954878085277,122.3021702020074,2.979560196783059,3.0,3061.0003634953,3156.1349541786703,0.9790929750817288,0.9997340504652905,39.15792997517038,19.221167918403363,2.9453477662356584,1.021975198962666,0.9905766251964576,18.52432893055556,passed,
2025/05/19 02:45:00,0.7197904596289936,0.6928603095261834,99.35169700660312,121.62906949455254,2.9747781926366117,2.99,3054.236288596039,3147.245108720136,0.9790928505676756,0.9996237530378976,39.34650184882925,19.190408735825493,2.9423258298158834,1.021097583550229,0.9894634494164425,18.44803162277778,passed,
2025/05/19 03:00:00,0.7227588234485519,0.6908219094537794,98.81807156023486,120.87247551534271,2.974254307667802,2.99,3033.646861204814,3140.9236418356572,0.978810089984645,0.9994523791943565,39.319821016327424,19.126564951171932,2.939607094918089,1.0225850435412764,0.9956851628226718,18.364742916666668,passed,
2025/05/19 03:15:00,0.7262800132700971,0.6870614079919514,98.5697594931084,120.19886630583349,2.9715273560751942,2.98,3025.0873947462533,3129.4312246839904,0.9786051067652369,0.9991147162471673,39.20090410104858,19.291423607396865,2.9434712695926857,1.0222054726468859,1.0030913459829758,18.288320441111107,passed,
2025/05/19 03:30:00,0.7307032986296869,0.6873351964920592,98.29799906495703,119.82141636053095,2.980968213336923,2.99,2995.7299514974206,3113.639674588724,0.9785496623451265,0.9993323923084202,38.925626700561246,19.613483147449468,2.9467043401368267,1.0357112416294925,1.0198113565893165,18.21183665888888,passed,
2025/05/19 03:45:00,0.7365682824687388,0.6849303857193333,97.88338652708278,119.16770261132856,2.988050505958871,2.98,2970.795118500594,3096.1551485206023,0.9781398933651326,0.9991424199987796,38.69118282972911,19.942138220658062,2.944354070647642,1.0376667822904801,1.0303162343005587,18.128353814999993,passed,
2025/05/19 04:00:00,0.7288649726032007,0.6858536851277024,97.3752094555269,118.64274299139223,2.980672895665981,2.97,2966.1762137936994,3090.0887628993037,0.9785039799872792,0.9993716732785033,39.39496811239155,19.70306735902185,2.953417470788313,1.0381035783968624,1.020404706730439,18.051744865,passed,
2025/05/19 04:15:00,0.7317627374764288,0.6860179492181501,96.87544961411763,118.09072585035655,2.985961296622862,2.97,2936.071005205161,3083.790882711216,0.9783147737096999,0.9995074652838366,39.35429625799611,19.654873884775625,2.9533453619815218,1.0461383027100166,1.0302346407293728,17.975074608333333,passed,
2025/05/19 04:30:00,0.7259737376955495,0.6832082664729426,96.74425317681276,117.57381752165008,2.9798020284373,2.97,2942.8462609046487,3061.3773270796414,0.978534099978765,0.9993490314150004,39.99394815747787,19.99020807406246,2.979072453460586,1.0411138450440829,1.022085085967214,17.89139762666667,passed,
2025/05/19 04:45:00,0.7337451945424313,0.6807324501533927,96.11027872345689,116.75702861500137,2.9796537810767583,2.97,2920.708745377826,3058.040301024657,0.9781199202925243,0.9990621270896485,39.47467034238073,19.91990129940309,2.954622572675119,1.0434102191370707,1.0351553397758595,17.814602202222222,passed,
2025/05/19 05:00:00,0.7331801518678916,0.6799605077712696,95.69461649784253,116.15511954050731,2.9817870705977727,2.95,2899.961919837477,3042.076163162496,0.9781228596781556,0.9991555685110592,39.7279988020834,20.063174690522434,2.9676356671610735,1.0480125728628065,1.0391684279048152,17.717892328888894,passed,
2025/05/19 05:15:00,0.7366119464252808,0.6821932013476039,95.65728218561802,116.36670259394525,2.995905151375458,2.97,2885.1704348626413,3037.018449139336,0.9778930068260051,0.9993724783111467,39.44747625510246,20.312512206671776,2.954747096365401,1.0528569137068327,1.0448680710226457,17.742316185,passed,
2025/05/19 05:30:00,0.7254742083439676,0.6794649412586172,95.48974630589842,115.81488795447144,2.9826433451490098,2.96,2908.602234813865,3006.118086013493,0.9785425836255865,0.9992584120802295,40.34007152391453,20.70934911120105,2.9795923345065636,1.0390713732449899,1.0220658502926994,17.641501203333334,passed,
2025/05/19 05:45:00,0.7274243256073923,0.6772861051850635,95.60847627148533,115.70790608283848,2.9745315315090655,2.96,2925.9485921667433,3008.490274260245,0.9786144953386147,0.9989467655680837,40.00730159307785,20.573261311005233,2.9672283205204524,1.028004514622898,1.0161384549397192,17.65217552999999,passed,
2025/05/19 06:00:00,0.7246765006472913,0.6788192908615952,95.74806140226173,115.98141448022233,2.968098159708957,2.99,2941.188847307283,3026.1529980113364,0.9788081805552126,0.9990184452862282,40.04648024596978,20.19629352790712,2.957916806419462,1.0288098138350166,1.0123102151200283,17.711656349444446,passed,
2025/05/19 06:15:00,0.7265228382741742,0.6786675405266525,95.99434035598524,116.23172695516872,2.9648959034639537,2.93,2953.7696216520517,3042.502871162683,0.9787113378402567,0.9988646527835399,39.78002013414509,19.955250055748735,2.9463686471237605,1.027999383878439,1.014092741312735,17.778323749999995,passed,
2025/05/19 06:30:00,0.7262420889415439,0.681228403248239,96.33847312536899,116.81501765720277,2.9726621564530977,2.97,2959.8607999030637,3044.144016539184,0.9788033331455085,0.9991104532224772,39.631488438853864,20.204214276773786,2.941009133646986,1.0355004580893872,1.018328639226617,17.847877904999997,passed,
2025/05/19 06:45:00,0.7238914267620845,0.6822586558478141,96.6202305433196,117.31407449073392,2.9732715550942928,3.0,2986.805327052425,3045.532602504049,0.9788543280530371,0.9990215594801626,39.591931069800694,20.335391887621938,2.9219447107721974,1.0239176655421787,1.003929051529101,17.935778776666663,passed,
2025/05/19 07:00:00,0.7110074510832108,0.6824648254339631,96.97503909968638,117.39496240438443,2.9259870683587823,2.93,3036.4667795144783,3125.831328165851,0.9797420132515882,0.9989531202499367,40.361430276579135,17.71338559058043,2.9409325002751663,1.0067614215954401,0.9736802945668142,18.03080457444444,passed,
2025/05/19 07:15:00,0.7158348992266259,0.6814019328754731,96.56973464742116,116.97296554935016,2.93453056434367,2.96,3020.1219027745333,3106.6463755291243,0.9793897701257155,0.9988086978497573,40.06281329972483,18.09657791536003,2.923089167054491,1.0015159376796603,0.9744539452984269,17.97918877333333,passed,
2025/05/19 07:30:00,0.716671349868182,0.680100872930299,95.3953949651394,115.55969892537378,2.9388313423550834,2.98,2972.5321493528945,3070.614078211116,0.9793121948855794,0.9989437424637303,40.357591161228875,18.01576408873135,2.9285844026296637,0.986420006322019,0.9602074920048563,17.759787539999998,passed,
2025/05/19 07:45:00,0.7064632687037103,0.6928993150951216,96.62382570185349,118.08229832029649,2.9764255597490608,3.03,2993.143224415952,3054.496574953864,0.9799213430611295,1.0003039047614126,40.70492756449831,19.828569871625252,2.930540888482315,1.0309281052078056,0.9785092104658821,18.000349675000002,passed,
2025/05/19 08:00:00,0.7167584193167956,0.6836799485893397,94.20737124270343,114.93437721144248,2.9895656806648976,3.05,2905.7466732334005,2971.975662370851,0.9788097969381746,0.9996334408318799,40.814401751666885,20.990544524341374,2.919504670734032,1.0265162050993033,0.9942037457474949,17.571836974999993,passed,
2025/05/19 08:15:00,0.7077252279844521,0.6843933868200824,91.19981290001974,111.62186624794947,2.9984591794519084,3.04,2781.4454914598373,2893.0488662274674,0.9791228352408505,1.0006572968861775,42.506466603507185,20.72462364228555,2.964871249682678,1.011730810840396,0.9655389093639043,17.01473969555556,passed,
2025/05/19 08:30:00,0.7210832185988174,0.6788965886672726,90.00051119947807,109.93487819979333,3.008579164613687,3.04,2727.9803654446864,2850.318004561799,0.9784671735642303,1.0002635375258349,41.77388961980439,21.11574779529342,2.945454776220684,0.9967790326365865,0.9705442048508207,16.78275225,passed,
2025/05/19 08:45:00,0.7187658794737639,0.6773422175921848,88.70452013072229,108.40763517974915,3.006847746305153,3.05,2686.5199368352514,2820.1344862272117,0.97850132347303,1.0004046355714133,42.1318324600308,20.978231429996406,2.9515487144661905,0.987723745322726,0.9597616106870498,16.557671441666667,passed,
2025/05/19 09:00:00,0.7087130817081,0.6758272890203927,84.39699388593037,103.8304614605263,3.0293691238793463,3.14,2516.1963184349647,2705.8397182548265,0.9781539297427319,1.0014633058409494,43.920556762037656,21.691068917470396,3.0004922640168883,0.9973854061830452,0.958122032695865,15.819474733333328,passed,
2025/05/19 09:15:00,0.704150654102759,0.6669862802694416,78.97030639088646,97.92280623109369,3.0688272393417053,3.13,2322.5043435397442,2542.2847608559405,0.9764764043015987,1.0016552805739707,44.82065993433539,24.213552890420868,3.026419008795915,1.0305782597322664,0.9950519677535042,14.929197317222217,passed,
2025/05/19 09:30:00,0.6844557465348262,0.654996523040703,73.65236394670413,91.83680467292169,3.0671934322203676,3.06,2183.0247344765558,2399.0927095563147,0.9755630077734255,1.0014054483111186,46.02108762434742,25.649641299439704,3.058673207859291,1.0329023937416608,0.990393143256812,14.054240529999998,passed,
2025/05/19 09:45:00,0.6767479352677991,0.6558555457233161,72.75484520134795,91.02911258861015,3.0872085726096334,3.05,2138.0768622112573,2365.08818900794,0.9752613051388728,1.0019304034210643,46.83019572404027,26.618186168450702,3.09374869653451,1.0678581016521362,1.015744019667531,13.902209750000004,passed,
2025/05/19 10:00:00,0.667438493108485,0.6450207164459205,70.71536412377334,88.08013944488822,3.0396898952215508,3.05,2125.928869065594,2330.1729326945624,0.9754334439954012,1.000886078992692,46.69015591161244,25.701655000067372,3.0937100273172513,1.014306905502935,0.9787239324804037,13.54516761888889,passed,
2025/05/19 10:15:00,0.676163184891784,0.6472081844818363,72.15343936370279,89.72787926344408,3.057280199575764,2.97,2156.286417648048,2346.758365503881,0.9753852344874299,1.0009080989538688,46.18400491233443,26.36241119643066,3.0830368773804815,1.0302123112190684,0.9949458539019307,13.767069653333332,passed,
2025/05/19 10:30:00,0.6775189156167021,0.6556070536323733,73.02929851952565,91.21333340583305,3.086842494231003,3.08,2143.5727622047802,2372.39065472704,0.9752653875372491,1.00189930719465,46.730111584293596,26.69625947260062,3.0997965936567033,1.0826312351448313,1.0297888126461219,13.940067777777784,passed,
2025/05/19 10:45:00,0.6754387782918937,0.6505891800567459,72.42427634591111,90.22610193817764,3.0760848907914067,3.04,2139.4536947958222,2354.2085666219223,0.9750808941200101,1.001380216179788,46.60134557414587,26.715380486993144,3.1069067938669015,1.0639212513140734,1.0198988945167835,13.822886586666668,passed,
2025/05/19 11:00:00,0.676203989858653,0.6497125306746653,72.30276919932888,90.0424549236736,3.0750792033322973,3.03,2142.294079578494,2346.1997094735098,0.9751230171687384,1.0012677482214252,46.475047400041646,26.79223439716207,3.094867955919987,1.0547796405925791,1.0140969243920714,13.802473905000001,passed,
2025/05/19 11:15:00,0.6678300695883465,0.6465378767249312,70.84380160815775,88.32544042344819,3.068317671915054,3.05,2102.4271925894213,2320.1248389490565,0.9748088134620306,1.0012058547748885,46.96901076473963,26.767007952285013,3.119430927084032,1.0573034882844023,1.0176300052803384,13.569794553333331,passed,
2025/05/19 11:30:00,0.6707226336679201,0.6449368421556236,71.2356917600292,88.63604174616107,3.0724198099754045,3.07,2124.2944881249705,2302.0545536016984,0.9750549770718655,1.0009831068740203,46.67412065709109,27.28450833768304,3.103238627875829,1.0352959050315975,1.0006721858256933,13.599602481666667,passed,
2025/05/19 11:45:00,0.6672407703784535,0.6453195628151234,70.87894154692307,88.19976653626411,3.06324375533187,3.04,2109.7135949089998,2317.375098519262,0.9749117691407715,1.001045157335731,46.99465339584391,26.55061033348561,3.121529786130413,1.0387142459305674,1.0006247574152027,13.561251794444447,passed,
2025/05/19 12:00:00,0.6543843246834682,0.6431362501936162,69.0444574593706,86.15818116531055,3.0413393674868288,3.1,2073.417534094417,2300.041878768048,0.9748834276225302,1.0010301661940226,47.64214913412945,25.9087009576729,3.1306798850611064,1.037003556711665,0.994467118096229,13.301174284444446,passed,
2025/05/19 12:15:00,0.653362650061256,0.6386525386193938,68.82008634835294,85.66154690057745,3.0350960511429834,3.07,2080.8188653039156,2284.360298377873,0.9746990721498031,1.0004767598224662,47.37736335284946,26.239578438168664,3.132551150365085,1.02781545733481,0.9921330676588925,13.248738042222225,passed,
2025/05/19 12:30:00,0.6483551366073402,0.6380220894037156,68.41062179796744,85.12123564854502,3.0231410954922975,3.02,2070.105811647169,2294.698675869223,0.9746135144884348,1.0004462348547123,47.668063226533754,25.611745787294016,3.1527187998844948,1.0303063200705198,0.990859837165771,13.195419820000001,passed,
2025/05/19 12:45:00,0.6482445655092122,0.6346372599070051,67.9982364053259,84.59446005883233,3.0278434964379475,3.01,2062.9046996056163,2274.9727794599557,0.9740987442012101,1.0000309733555273,47.441481556621,26.34785651470828,3.1507042152118214,1.040844616300811,1.0080848867254284,13.134414113333332,passed,
2025/05/19 13:00:00,0.6394675521340801,0.6296268115522156,66.85119478066257,83.100864559574,3.0135457451609606,3.12,2050.1263146736496,2243.064528961269,0.9740322033734138,0.9995970686654305,47.71785675717367,26.372531428382793,3.162308403603893,1.021482108383365,0.9909286058371268,12.937727000000004,passed,
2025/05/19 13:15:00,0.6387860445754941,0.6278506757365968,66.933180263899,82.98870124752442,3.0027687228386584,3.06,2066.2747106814318,2238.4264715300064,0.9744068196921244,0.9993754741043855,47.60324583448262,26.108763599149388,3.1581309827344,0.9956073468936764,0.9672492749002934,12.926022071111104,passed,
2025/05/19 13:30:00,0.6373671914641283,0.6271406651342543,66.74792085264139,82.73670941534279,3.0009375415969544,3.06,2061.473712320563,2237.173284222809,0.9742718762607989,0.9992898476194009,47.70239533528911,25.94439591477283,3.1644142919990235,0.9903525529024939,0.9622355839588403,12.899971149999999,passed,
2025/05/19 13:45:00,0.635827922708699,0.6250147262627306,66.6495892801734,82.47986307525467,2.9970473561161564,3.05,2063.5246350995685,2232.022891722488,0.9741665568146142,0.9990376416192593,47.67372955912009,26.0291507007664,3.174203022181417,0.9881483962475535,0.9617115713418237,12.87395935833334,passed,
2025/05/19 14:00:00,0.6350801947432153,0.6233424381828438,66.5493564220561,82.25888207838766,2.993025052494128,3.06,2065.4718572379697,2229.3762431476935,0.9740823615717675,0.9988219880803564,47.60306287981406,26.07890397050961,3.177335765144111,0.9884940596816741,0.9640686313467346,12.854587961111106,passed,
2025/05/19 14:15:00,0.6503697346929518,0.6293542198418878,68.71187628616593,84.78577080967291,3.0280734430240717,3.07,2097.2773502581745,2253.4564483832482,0.9741742157527997,0.9993127206737994,47.19876154689157,26.62887727926249,3.1651762981017537,0.9914033128188224,0.9673036775509191,13.17434147333333,passed,
2025/05/19 14:30:00,0.6696052113772565,0.6391579852624591,71.83013610151208,88.40583095160024,3.0642376437912984,3.06,2148.681063619236,2297.870836255104,0.9748446534234665,1.0001817809711733,46.79766774809143,26.561302904277802,3.1479303044240465,0.9751152565026808,0.9465470741460636,13.62529171666667,passed,
2025/05/19 14:45:00,0.6820521213294933,0.6478023972775014,74.68808917947442,91.85889110533603,3.0955927444307036,3.1,2203.751779580764,2342.9365357093707,0.9751870267657747,1.00078604440587,46.46466749709395,26.983482447799027,3.1341541094369405,0.9899691120389125,0.9531344124232308,14.07469536,passed,
2025/05/19 15:00:00,0.6820355920133037,0.6473553542221006,74.91343575283315,91.98605540279945,3.0927016831091634,3.1,2214.7291980400564,2342.0751018204855,0.9753497165788053,1.0007020021102981,46.466206878735065,26.801519801127746,3.1357558562213774,0.9726678830406601,0.936775119022302,14.092836327777773,passed,
2025/05/19 15:15:00,0.6819335338119246,0.6462436646498136,74.88318837410984,91.82935844054224,3.0897721336425166,3.1,2217.5213820561835,2339.7810587264203,0.9753225778617207,1.0005491616914994,46.44051479923777,26.65943400696865,3.1374331356527017,0.962272539037244,0.9278376074778687,14.081026086111114,passed,
2025/05/19 15:30:00,0.6827734476641786,0.6452774339835158,74.83279159700997,91.70181271942016,3.088906070320523,3.11,2216.8075645076674,2340.3881420636176,0.9751518582037868,1.0003885005450672,46.34557176524918,26.604475732965682,3.1373880715971594,0.9601921829243357,0.9278904857813404,14.076749481666665,passed,
2025/05/19 15:45:00,0.6828305455692811,0.6443104921382253,74.7465821916288,91.53017722363417,3.087506817064373,3.11,2214.6259266763564,2340.6007540447704,0.9750096098590891,1.0002614125686176,46.31284515076225,26.573220819286256,3.1408889520977348,0.9610434249347595,0.929890028761687,14.064293429999994,passed,
2025/05/19 16:00:00,0.6834962960992716,0.6432840793027792,74.66395488936499,91.36359188333235,3.085207734725828,3.1,2214.94875852892,2340.461795129945,0.9748949585628522,1.0000980295233775,46.21814973449303,26.492974875777733,3.1384419244133226,0.9577427150804114,0.928642718195004,14.054387875,passed,
2025/05/19 16:15:00,0.6828973241989443,0.6429904974821673,74.68054826626786,91.35386000266828,3.0855927159733567,3.11,2213.7611204517575,2340.149985520374,0.974831379949047,1.0000682435235682,46.29121522407222,26.459937177517503,3.1466286528881704,0.955200799729596,0.9258523506918032,14.051514937777782,passed,
2025/05/19 16:30:00,0.6830178590121713,0.643857509957116,74.68390112024288,91.57445945298083,3.0938183357556466,3.11,2206.8024359196947,2336.4503213600415,0.9746746700203874,1.0001856504791347,46.3871932761207,26.80837065505678,3.151044761600564,0.9627746554167605,0.9327994809679827,14.055998684444447,passed,
2025/05/19 16:45:00,0.6814052510155972,0.6478670973989288,74.91400986712563,92.16545244836011,3.0986990732989104,3.12,2204.9376596749753,2345.1905657629,0.9749355711568566,1.0006668636800853,46.790346205276,26.567383460614174,3.1550485449635075,0.9591106929221755,0.9228745305353449,14.099478115555558,passed,
2025/05/19 17:00:00,0.6844474652783067,0.6464800273070003,75.23362734490706,92.52444085709297,3.0985424855959884,3.12,2217.2407910105894,2346.5683963962315,0.9748076498988324,1.0003863218807398,46.476991527598926,26.793630045478658,3.151291425613969,0.9563887174805277,0.9257654661616144,14.141156663333339,passed,
2025/05/19 17:15:00,0.687336043201011,0.6501907165742014,76.47084983277006,94.0477141248635,3.1009593967695555,3.1,2246.372635727509,2371.7881599019684,0.9752422016747585,1.000664187585515,46.453163267519514,26.548871844700965,3.1530336855625296,0.950029608568186,0.9183434705239399,14.320729114999995,passed,
2025/05/19 17:30:00,0.6827604122922118,0.6441673200818171,75.07331830034364,92.34865616609036,3.084663014092124,3.12,2223.1599054892195,2346.6478959686283,0.9748298959159246,1.000052836160706,46.42435666215688,26.437707513231096,3.161623438033963,0.9370809732235004,0.9086627303831976,14.096317106666666,passed,
2025/05/19 17:45:00,0.6786052355720119,0.6414115913293974,74.37096706939334,91.53368010299731,3.074183301314217,3.12,2213.385216940453,2330.78558305532,0.9748625193776147,0.9998595686722127,46.52452689342567,26.465828952157672,3.170264860611379,0.9321983369179458,0.9031432682439011,13.96961399166667,passed,
2025/05/19 18:00:00,0.677595810809318,0.6408516648898241,73.89564705272399,91.1139227767651,3.0642298202968345,3.1,2201.0397245411305,2342.6589512056985,0.9746170731793352,0.9997363091080768,46.551698852056724,25.95754842047203,3.171694894700004,0.9345330296676758,0.9053892481300131,13.92293697666667,passed,
2025/05/19 23:15:00,0.7017903720045379,0.6468065419851773,72.92115561919265,93.15496227405546,3.117486517968225,3.11,2131.241095208516,2371.0459841747916,0.9713165676204307,0.9995025923352552,44.97796880975278,28.27030066680706,3.0712292688827083,1.037166946745021,1.0369389376263776,14.03581927,passed,
2025/05/19 23:30:00,0.7081383372974223,0.65606355559992,78.98348816223672,98.673451572798,3.135442005647007,3.1,2286.71743178652,2423.3290142832507,0.9742767812175119,1.0005434913094209,45.26115971983739,28.109631960815314,3.123758679358508,0.9850380755892213,0.9743321915646739,14.76807747555556,passed,
2025/05/19 23:45:00,0.7082777948568778,0.6706385386275826,83.28471227091592,103.3367400010832,3.166166978921351,3.14,2385.4551676122533,2501.483045659171,0.9753969544439245,1.0017513147878152,45.64749732219961,28.025638225073447,3.126489440829853,1.0221442930482516,0.9901473075759134,15.47286239888889,passed,
2025/05/20 00:00:00,0.682324936693819,0.651400944622288,75.8879235597929,95.83086269429961,3.0626785043996594,3.11,2249.213898180721,2395.7508386981494,0.9754223551449699,1.0004594781360163,46.48507059181707,26.456333940489767,3.1695566019141315,0.9316574212758201,0.9024213351752233,14.226033653333339,passed,
2025/05/20 00:15:00,0.6968316100613299,0.6568332931149667,76.99726235266073,97.5134350247524,3.0900733282485198,3.12,2249.3851464147574,2444.691895259787,0.9744328306984987,1.0006003535300658,45.84046148431269,26.584006969582383,3.1342044874324464,0.9720616521967981,0.9514105985837988,14.505042267222224,passed,
2025/05/20 00:30:00,0.6986143482899532,0.665661680810223,78.69927873097093,99.8224334650022,3.113588412505964,3.17,2271.4290664015975,2476.877015472747,0.9749043721330539,1.0015286192533785,46.209546196645206,26.797352497278922,3.139980209968831,0.9992106627750802,0.9686324356528261,14.784270795555555,passed,
2025/05/20 00:45:00,0.7026593081273423,0.6655937868387732,79.85126055329773,100.93032579629786,3.117376090815227,3.12,2308.2375488557723,2487.4505572917083,0.9750309165247325,1.001320782401972,45.81151611477323,26.998122006403197,3.1321514092134226,0.9911934259805291,0.965203996708441,14.949963441111114,passed,
2025/05/20 01:00:00,0.7050743482908234,0.666712213440832,80.75667317091472,101.86985432081833,3.1201103094173757,3.13,2333.4350231191474,2503.2545873966405,0.975168596216704,1.0013162461697112,45.58369765105128,27.124585133340755,3.1278826955056176,1.0002154203031497,0.9750581305922487,15.091005117222222,passed,
2025/05/20 01:15:00,0.7058210659604842,0.6683692220307198,81.7228860602958,102.86777347592893,3.123150197262756,3.11,2359.034622801032,2518.146384843477,0.975428681202582,1.001422788349498,45.50468512807455,27.248329253539644,3.1308802266766023,1.0097405150296943,0.9828171000060699,15.232168826111113,passed,
2025/05/20 01:30:00,0.7117272478853709,0.6683383066931824,82.50043659188192,103.6798347658734,3.1331447311306064,3.09,2379.3941864347757,2524.5977360158836,0.9752195510733379,1.0012308991163252,45.01192852205429,27.65201089056583,3.114184901585471,1.0163760451058694,0.9963080091768034,15.364916453333338,passed,
2025/05/20 01:45:00,0.7129647211618492,0.6717912996767997,83.21490358308309,104.59022841950234,3.138876538765223,3.1,2390.196091139312,2549.684238177384,0.9752522866364901,1.00148949275867,45.01289441510902,27.525771232475684,3.1121726545717685,1.0379691837313072,1.0143120575751488,15.50567447,passed,
2025/05/20 02:00:00,0.7165863412710094,0.6760309431873367,85.4325234822364,107.2603693687452,3.161345763055307,3.04,2445.003660732254,2569.685247579985,0.9754739453899951,1.0017165762949074,44.74204165189119,28.36692009285512,3.105936198242934,1.0598764650590848,1.0352517485536001,15.853165533333337,passed,
2025/05/20 02:15:00,0.7235582893016863,0.6687962239736401,85.83671371647027,106.4652596099148,3.087757395119303,2.99,2507.0028142732576,2644.4354394172524,0.9759057496505495,1.0003086018288736,43.550563081883126,25.16196408875452,3.078518527317258,0.9763104421226427,0.9681447514037729,15.90639156333334,passed,
2025/05/20 02:30:00,0.7162302132377656,0.6784842467027028,93.66080532222988,114.93723011989294,3.0152908873532844,3.01,2832.61686042603,2885.7935110749263,0.9780596303357851,0.9995293281878856,42.238314337564994,22.216509201611675,3.038018174679106,0.9611356282563479,0.9389782342703629,17.24267068333334,passed,
2025/05/20 02:45:00,0.7244047374479775,0.6876126463314182,101.17357365177378,123.83579485733532,3.0166820986366045,3.03,3077.574199232086,3078.9569970242987,0.9785499121070974,0.9993707315617605,39.14685425261421,22.470721949168258,2.990386218558752,1.0153979488354714,0.9997082603530919,18.572297449444434,passed,
2025/05/20 03:00:00,0.7249629830371749,0.688731664308372,101.8067952758024,124.45759574105196,3.0136563954941082,3.0,3100.369283476481,3103.3473555382616,0.9786021815924053,0.9993370290298303,38.9379596251533,22.02011602530994,2.984241490002767,1.0088379707366255,0.9929403582480534,18.695870324999994,passed,
2025/05/20 03:15:00,0.7286323687052477,0.6878090339560445,101.42754675230067,123.84301337837093,3.012434302826834,3.0,3086.6578488446116,3105.797418698193,0.978344079378002,0.9991688522005707,38.67449422017345,21.78678688542219,2.9739552978603356,1.0130751454268323,1.0011468004394275,18.654364666666662,passed,
2025/05/20 03:30:00,0.7326105581576716,0.6882023240146354,101.50288795405046,123.8464074046303,3.021215916121943,3.01,3075.0236677130247,3102.3190826266277,0.9782025720770331,0.9992597861657649,38.336923016671584,21.946690747745954,2.9700668797319074,1.0189290612019715,1.0102666598769172,18.663086236666658,passed,
2025/05/20 03:45:00,0.7319786986279646,0.6880437031041127,101.56469704117248,123.77911043301997,3.022522824409757,3.0,3078.6883716291823,3096.122075843127,0.9782894050908356,0.9992835748851887,38.334197238406546,22.070325445645867,2.97004849554958,1.018482982565055,1.0090339395088606,18.663505513888882,passed,
2025/05/20 04:00:00,0.7313177207631064,0.6914082305625616,101.72708505018524,123.93963938253592,3.0300619168388105,3.01,3071.0791607095457,3090.972456349112,0.9784679559314191,0.999622688982155,38.32808787865588,22.065137382236095,2.977869725569488,1.0278339696062528,1.0125119284106143,18.671397934444446,passed,
2025/05/20 04:15:00,0.7248241079230321,0.6881967332298506,99.75723256373979,121.50329754974393,3.017303324812658,3.03,3031.1600712597615,3059.629091545977,0.9783008329894997,0.9993747547327719,39.50471433694489,21.72193738614808,2.9815936118026554,1.0200065311932598,0.9989244339093551,18.377758391666664,passed,
2025/05/20 04:30:00,0.7234915302481556,0.687526785646973,99.36265454443102,121.01142245296826,3.0187901619061996,3.01,3025.911262953623,3042.869858762928,0.9783039344181579,0.9993511992349734,39.66562400357987,21.94571387650751,2.975298213670535,1.0173233667847161,0.9950506168491994,18.320376744999997,passed,
2025/05/20 04:45:00,0.720461223387922,0.6853956042921654,99.40626695375006,120.81905155724093,3.0093849710071083,3.01,3051.374388453766,3039.738585326251,0.9784446399728457,0.9990516444084134,39.794563050468994,21.952471475516628,2.9680486356046867,1.0069449965922577,0.9843677222962869,18.33050384,passed,
2025/05/20 05:00:00,0.7175205222278646,0.6837527430606478,99.23701230233486,120.36369280862147,3.000313218912527,3.01,3060.7749988113137,3037.6166921322956,0.9785897571196011,0.9988887158923592,40.049691190853785,21.778939781844223,2.969695691287365,1.0015088040024327,0.9774528514654577,18.297085204444432,passed,
2025/05/20 05:15:00,0.7130148755532245,0.685131095843441,98.47666436369836,119.67430406691723,2.998098157544483,3.02,3046.2157453015548,3033.338387752063,0.9786068591557299,0.9990332223667685,40.690515001546004,21.36083754703601,2.961585035125017,0.9934272462285044,0.962109433031263,18.227100044999997,passed,
2025/05/20 05:30:00,0.7093908932430901,0.6850865663714882,97.73509961445171,118.84330893152901,2.9919333866532365,3.02,3033.2097548816055,3032.7037799971686,0.9785629107599122,0.9990218597151694,41.23881433873531,20.821132644435814,2.9570606225316163,0.9842342351225309,0.9483916996278018,18.148809225555553,passed,
2025/05/20 05:45:00,0.7081339604701087,0.6856010255925808,97.22084123039835,118.29212524526051,2.990373062158766,2.99,3023.813386158343,3027.3502458926205,0.9785900945757546,0.9990738621930214,41.39800467983515,20.428637663697618,2.9453563308902635,0.971220036674381,0.9331051984032653,18.09523672,passed,
2025/05/20 06:00:00,0.7058599359358304,0.6854393858254119,96.9310425071829,117.7992925463032,2.984904891527459,2.98,3021.289409128431,3023.03123948277,0.978795946034054,0.9991146433908179,41.577445231258146,20.012548071735267,2.946487969112571,0.959708186120384,0.9191264227032666,18.04172227,passed,
2025/05/20 06:15:00,0.7204056796201392,0.6863569484376694,97.55028550281347,118.39590558605543,3.045153567238598,3.11,2963.4401522544244,2943.7384114420056,0.9784483918499897,0.9998304021512172,40.243674589535836,23.432446455425662,2.9678284694684836,1.030680166604844,1.0011992668672978,17.98826587555556,passed,
