datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/20 06:30:00,0.7184057091559747,0.6800390647984724,87.07930272352434,107.39547596611784,3.1334812194286408,3.11,2540.6216439703094,2650.211104331856,0.9762185634321148,1.001432512484623,43.83980728458509,26.051626692560646,3.014049641698536,1.0429957804276775,1.0094537573673161,16.26537692999999,passed,
2025/05/20 06:45:00,0.7079730100904938,0.6723052722684796,81.17222386778529,100.55151694129285,3.137938202982118,3.13,2346.5032222771347,2518.3809862784856,0.9756531052743402,1.001973968138421,45.40435160833104,26.09515485277137,3.053219234505413,1.022638973559921,0.9847222218574447,15.265706011111105,passed,
2025/05/20 07:00:00,0.7034642248510877,0.6715002343883055,81.51627146340354,100.67769885460628,3.1355263881887323,3.13,2363.1285122722866,2504.4460771679073,0.976267491796519,1.0021303642278863,45.635292582747,26.430470725233338,3.0690793971547206,1.0159506999310863,0.9736427860797369,15.262408571666663,passed,
2025/05/20 07:15:00,0.7059010862723728,0.6678663446365707,81.95747589960432,100.6920938627735,3.1306817721914584,3.12,2386.385729903449,2493.7285955795383,0.97642918531028,1.001716422394719,45.15954751612962,26.88782959222887,3.0707488412676054,1.0157923824024984,0.9802835116716423,15.278084965000001,passed,
2025/05/20 07:30:00,0.7078278986779558,0.6668002082274024,82.00189926125486,100.58482936287318,3.1317031219201423,3.1,2389.045200492962,2491.8626255638796,0.9763138614478526,1.001561141696813,44.97244883657099,26.93097459777635,3.0652285314453813,1.0133246751221914,0.9810871116408019,15.285554276666666,passed,
2025/05/20 07:45:00,0.7090408949541244,0.6673641647206832,82.04873283377633,100.604029837811,3.1336640044185473,3.12,2390.0125964861227,2495.3976783275066,0.9762863835875029,1.0015918606285148,44.875500772484656,26.926633138239065,3.055448250202156,1.0196791227930686,0.9876180098961513,15.309234324999995,passed,
2025/05/20 08:00:00,0.7084276731799202,0.6681224686139557,82.11815817078362,100.61648474059714,3.1351280710978378,3.11,2388.8301609532523,2499.1645990078955,0.9762996976842402,1.0016846946009654,44.97189037376912,26.801744425882983,3.0588011075462425,1.0213632648078985,0.9871894946632228,15.324489583333332,passed,
2025/05/20 08:15:00,0.7069633501481357,0.6704925585241496,81.99322976815722,100.57325329321617,3.138986178220211,3.08,2377.582630563979,2506.7029602355938,0.9762628687756576,1.001963059603462,45.230345739416954,26.547339983570204,3.059987895641263,1.0292092696558728,0.9897026659395376,15.331704959999998,passed,
2025/05/20 08:30:00,0.7132319340946494,0.6665853512703723,82.47213636123726,100.77692942072265,3.1464013093312646,3.07,2394.3619363474663,2493.3473488082227,0.9760029555735915,1.0014866341938968,44.54451332292154,27.422012969379495,3.0507606930723656,1.0380626887156876,1.0104823912952685,15.37869489444444,passed,
2025/05/20 08:45:00,0.7081750621426114,0.6670060601080107,81.69257659389918,99.82628806629732,3.139526036802243,3.1,2370.5787849156522,2489.903079583439,0.9761305442967259,1.0017235902295807,44.999821628656484,26.96751655472382,3.0627922143969846,1.0408157438780257,1.0057760718890014,15.259609365000008,passed,
2025/05/20 09:00:00,0.7089943802427061,0.6621102977398797,81.18300825976982,98.8701579133245,3.1378888661659126,3.06,2363.19767854531,2461.4262641857654,0.9759927920834729,1.0013314993764544,44.771787859577934,27.39842841100433,3.0659307377185834,1.0313315706992694,1.0033877915598308,15.139133753333327,passed,
2025/05/20 09:15:00,0.7098000184149174,0.6620108133914661,81.68065438238811,99.32443319081129,3.148128310381601,3.11,2377.2301830577453,2450.7231069055165,0.9760312920891812,1.0013125678992025,44.756431143030795,27.855510412198687,3.065680515425435,1.0239318650210443,0.9970591109576634,15.199016433333338,passed,
2025/05/20 09:30:00,0.7044188508256124,0.6628764188801342,81.16030913269405,98.66265336291369,3.1382985357264195,3.1,2368.0614236982774,2447.7963905323677,0.9764068074494744,1.001544851650573,45.18562133784629,27.29660703416451,3.0710622334680897,1.0119335644871938,0.9775174875779677,15.11359952666667,passed,
2025/05/20 14:45:00,0.6971412527534763,0.6753357975956155,91.0042247951665,107.58011143041291,3.147000517048048,3.21,2718.82414117278,2605.533553049626,0.9778675259098116,1.0010097026621139,44.56059364081439,26.951078136830965,3.044344571748595,1.003925309722116,0.9447574030060978,16.755756416666664,passed,
2025/05/20 20:00:00,0.7179856146344408,0.6687598320727312,87.58431983926228,105.78334121758208,3.18773777981807,3.16,2503.727646365775,2553.4918345038423,0.9752195381248884,1.0010097200895787,44.65771135527963,28.2459623023656,3.1342637769413515,1.0419597733744461,1.0172230294520441,16.121089600000005,passed,
2025/05/20 20:15:00,0.7191454575150196,0.666321749585517,85.51355025552624,103.5991835315412,3.1882862119976068,3.12,2433.529895409904,2521.7765996571416,0.9747684768885702,1.0010471800768026,44.892661511745914,28.021171882309094,3.1356714057470847,1.033383276078692,1.0130037961507226,15.798935374444445,passed,
2025/05/20 20:30:00,0.7156582579249252,0.6665004516486908,85.84412120188867,103.99400629753468,3.183943202961146,3.12,2450.5101618408353,2516.2931726265606,0.9752175431580214,1.0011444854151115,45.034929438093044,28.22598380724676,3.1449944553077964,1.0279836350140794,1.0038881651393898,15.814019717222221,passed,
2025/05/20 20:45:00,0.7176049876808372,0.6663192383454005,85.82194939240986,104.08719573480906,3.184406035269874,3.13,2449.02796985692,2519.1561503336084,0.9750649491001185,1.0010544764085405,44.89723253035607,28.203718390510723,3.1395843488064323,1.0254468214414856,1.0043058628257717,15.820715496666672,passed,
2025/05/20 21:00:00,0.7186319743599657,0.6684762535469332,85.67658176073893,104.27600726448469,3.1880524442878757,3.14,2435.9661528407346,2533.8276445359083,0.9747875036742877,1.001194392033799,44.9442667102018,28.02198164615482,3.1344938885535187,1.0403160444298585,1.0178195680315822,15.84396326333333,passed,
2025/05/20 21:15:00,0.7180762680796523,0.6681853679653766,85.80027622285134,104.4534614896648,3.185601587064176,3.12,2442.2596268213665,2532.748368849683,0.9749014491608641,1.0011682850980996,44.938807903607625,28.084709258778112,3.138040077864663,1.0360992845767718,1.013783677527275,15.848393366666661,passed,
2025/05/20 21:30:00,0.7171739319568182,0.6680542373245462,85.73814564123936,104.46491586108748,3.1836526760093875,3.14,2440.842281832568,2530.284499446172,0.9749881837389758,1.0012029135640574,45.001181513636894,28.1492224222836,3.1432776775832805,1.0370278148511096,1.0141584544330644,15.826341079999997,passed,
2025/05/20 21:45:00,0.7176909811236614,0.6669360630265071,85.62106111337243,104.34956076387897,3.1817781055058467,3.13,2438.3366706374964,2526.225068668406,0.9749386260958872,1.0010996276606545,44.93785974292357,28.215426661413467,3.1463501908539704,1.033815020692833,1.0133562848849897,15.796133845555545,passed,
2025/05/20 22:00:00,0.7164036511966831,0.6692901566520689,85.86626565356454,104.97736990482994,3.1867427109039363,3.21,2446.7393554730093,2529.2847696443846,0.9750273354100123,1.0012800092437155,45.0499461420923,28.366479874457465,3.1376703846385676,1.034953574999912,1.0107861757133725,15.857308609999992,passed,
2025/05/20 22:15:00,0.7188004129650482,0.6696110832468579,86.31300620248166,105.45666778488014,3.1743992889893886,3.12,2459.040528434704,2561.7730768893352,0.9750062766023128,1.0011306978366428,44.769959436664415,27.797533512399927,3.140034422611506,1.0426452015840688,1.0208558600734976,15.93806713888888,passed,
2025/05/20 22:30:00,0.7166853219610057,0.6687897204626433,84.32366924768297,103.57103896208706,3.182398665537057,3.14,2389.3146442166358,2531.2119713126554,0.9744050377078458,1.0013130058212123,45.21556845355316,27.85375530147272,3.1444133328617316,1.0507467935779862,1.0274821111781731,15.659077334999989,passed,
2025/05/20 22:45:00,0.7081066312198085,0.6677748205038148,83.67270604803582,102.7492838032232,3.1631669727439964,3.13,2390.6319605326,2510.8167931073463,0.9751887806786301,1.0014495637250374,45.739052745337325,27.452328788628694,3.1563510991473778,1.0140558679493972,0.982870773151088,15.504100816111102,passed,
2025/05/20 23:00:00,0.7079804563043972,0.6595263050156778,82.41504279346299,100.90418879781338,3.148151621951463,3.1,2374.7428663934484,2467.2910095197285,0.975098089152456,1.0007718748112318,45.39974765909146,27.788277956492294,3.1587921001898036,0.9910591603756349,0.9703225712082026,15.243456799999997,passed,
2025/05/20 23:15:00,0.7087274610193552,0.6590950372163051,80.57299558045408,99.19375288413336,3.150354197015691,3.12,2305.4758486273904,2466.705837171444,0.9740990909664676,1.000782691713476,45.57333528818642,27.315017068744023,3.1570690465346325,1.0106622205687823,0.9911240314016077,15.034062602777771,passed,
2025/05/20 23:30:00,0.7026000507263727,0.6568493841328751,79.64668655920556,98.07936999297458,3.1403387121440116,3.11,2285.921805977113,2441.0472712883657,0.9744077728600539,1.0008558679450086,45.939582071513854,27.38201331087698,3.1762246014381117,1.0049932893838056,0.9814968783110362,14.84428398444444,passed,
2025/05/20 23:45:00,0.6986941727461377,0.6526695137675341,78.50549757538217,96.68776728000395,3.1259872985576513,3.12,2268.0805190374253,2419.2322050931994,0.9743347640213739,1.0005307736138744,45.96308813692177,27.3034519822309,3.1797252117659665,0.9937310451349631,0.971676253622639,14.652480039999997,passed,
2025/05/21 00:00:00,0.723887410825554,0.66890843670754,86.45545836651407,106.06725090434274,3.1902239254486853,3.12,2449.011418438937,2551.2613407080407,0.9746539948373134,1.0011312545346442,44.389353650687674,28.884222172989418,3.1395816235136134,1.0813424531553109,1.06770924591982,15.951989789999999,passed,
2025/05/21 00:15:00,0.7165500563623465,0.6668966958616604,84.86652318228364,104.21661272995571,3.173329062940434,3.11,2419.7092221425896,2522.953796905644,0.9749295874930234,1.0011458867591094,44.91607603647133,28.337225608937743,3.14478620834134,1.0412620938601058,1.0216883751069619,15.68469620666667,passed,
2025/05/21 00:30:00,0.7171290564451077,0.667324507907119,85.33178076006091,104.7331807485898,3.172421468118668,3.1,2433.507896887518,2530.6260840257587,0.975060842273262,1.0011479027659091,44.82503264287599,28.385571133998337,3.1462081836147044,1.044213228733014,1.0248936368293378,15.748325211666666,passed,
2025/05/21 00:45:00,0.7178436262159295,0.6681548280360602,84.81317761148995,104.38716909966533,3.17609473421414,3.12,2413.310459381513,2530.9201893994336,0.9747765768872346,1.0012259003027744,44.86173250560483,28.303193755699006,3.138350020594208,1.0520495578474556,1.032570645513191,15.703344928333326,passed,
2025/05/21 01:00:00,0.7138599365642642,0.6705167059092715,84.82624667972986,104.58833008767063,3.174465045663964,3.13,2420.010684621111,2526.5209324158736,0.9752428009968523,1.0015386329359137,45.208619783428425,28.222355859091003,3.1338857492701404,1.040992612386022,1.014196422093031,15.702591715555554,passed,
2025/05/21 01:15:00,0.7153618927591935,0.6720802119407555,84.40374960338639,104.29913722312419,3.170530748808383,3.11,2396.5895520866097,2553.1996546253113,0.9747900723897497,1.0015777116050195,45.21472881729954,27.47974118361045,3.1343349487711754,1.0549470187124919,1.027449883639453,15.693458880000003,passed,
2025/05/21 01:30:00,0.7186845346928716,0.6659639606351613,84.94596463602767,104.4002186394104,3.1648556764125275,3.07,2426.435262920434,2533.0450224887663,0.9749536223922057,1.0009832615780667,44.56555980124132,28.332836945048218,3.1390517570214085,1.0513008517452034,1.0360023070539746,15.696039333333331,passed,
2025/05/21 01:45:00,0.7165957939440708,0.6700127129953674,84.62632384731526,104.4867502807618,3.1730279633407346,3.09,2406.398036333863,2539.3915505556997,0.9748677414929632,1.0014308539124657,44.967987785147024,28.147519705670557,3.1358862818309103,1.0635116931388187,1.0404573770892869,15.69312866,passed,
2025/05/21 02:00:00,0.7160238027159663,0.6696016515770453,84.7908129418842,104.63738058007414,3.172233963267515,3.09,2413.357110533738,2535.31881368155,0.9750302113149331,1.0014340069583574,44.939915956644455,28.33051447554837,3.1396133259203367,1.0634520009477313,1.0403961027922601,15.698357839999996,passed,
2025/05/21 02:15:00,0.7173839630185317,0.6682594010413084,84.7966112416626,104.60640703753715,3.1707820618203786,3.1,2417.2451459530935,2531.076023428123,0.9750105484326799,1.001285128733628,44.740010266511995,28.50296853276928,3.135529072254848,1.0626058969466095,1.0432038927517462,15.690048,passed,
2025/05/21 02:30:00,0.7200433889211136,0.667712698313599,84.63821654923255,104.49938684987418,3.171364358454791,3.07,2411.270754367889,2534.7594773713695,0.9747707186668878,1.0011740400158655,44.50142021506762,28.559757999996336,3.1260067289383318,1.0751025002573402,1.0596770544342766,15.685663992777775,passed,
2025/05/21 02:45:00,0.7194316206644495,0.6662561814736031,84.76030912091652,104.51633529451908,3.1683465430529645,3.07,2418.462143700363,2528.2434618985385,0.9749161352471818,1.0010803883414747,44.441938771490655,28.75473888182253,3.1339519988509323,1.0719822619538737,1.0579156876774443,15.672877605,passed,
2025/05/21 03:00:00,0.7176026583160533,0.6697097223937687,84.43662441344134,104.48482560642061,3.166902574943875,3.08,2406.685446266907,2540.8179911677735,0.9749746988735623,1.0014050995490698,44.716664638531604,28.267437452499333,3.1239871035731057,1.075608452357575,1.0547411752447804,15.668261375555563,passed,
2025/05/21 03:15:00,0.7175263852440805,0.6678499392761914,84.44889030369797,104.36657607187648,3.1621439460137912,3.07,2414.578053045147,2532.4576397437854,0.9750869320408838,1.0012208577980048,44.610129052665556,28.33753219418939,3.125519226528563,1.0589870768266016,1.0408925678632086,15.643238966666665,passed,
2025/05/21 03:30:00,0.7155813946312019,0.6718798977324519,83.97679067094631,104.24442296840972,3.1648459151766772,3.08,2390.078554794987,2547.343835470416,0.9749707977485134,1.001652418591542,44.96274803456527,27.904573115436982,3.122114801060106,1.0803384748284484,1.0542037467678844,15.626181083333327,passed,
2025/05/21 03:45:00,0.7138880418390254,0.6678227479196471,83.54253970726826,103.47919468187492,3.1565349820030786,3.09,2388.126809552586,2524.432773474673,0.9751178522231798,1.0013913608109881,44.89707354880631,28.192839115623283,3.1320739039671563,1.0689243306623468,1.0462973372786797,15.506666175,passed,
2025/05/21 04:00:00,0.7120375709611358,0.6745954376030541,83.99081261156412,104.44386241341992,3.162144870899402,3.08,2380.0856845412586,2564.324614478237,0.9751149326448308,1.002022882308544,45.31521027516808,27.57008712193294,3.1417947388787737,1.1032997475486113,1.068581246631955,15.634941666666675,passed,
2025/05/21 04:15:00,0.7188523931120764,0.6677559688450578,87.77438761808688,107.20693528489399,3.0712902258654724,3.01,2584.286896880619,2668.207545475877,0.9769991828926102,1.0002093617473882,43.400835757677434,24.78381661688543,3.095755997067548,0.9784981516009542,0.963243089255204,16.131934842222222,passed,
2025/05/21 04:30:00,0.7257990881076509,0.6812384860325025,99.23532289670167,120.41402282709859,3.032294685607922,3.01,3007.733698629051,2980.6988323762216,0.978158809197327,0.9991083018333059,39.83681543544391,23.610188823680478,3.0094346084139794,1.0220491846894135,1.0099600623906657,18.158692138888885,passed,
2025/05/21 04:45:00,0.7183385108541499,0.6812859237412364,98.24596088023883,119.52819264716757,3.007590312846759,3.02,3014.93807935733,3002.7830852214324,0.9781890546775108,0.9988343650257948,40.560132256370935,22.44333937308655,2.990228918966155,1.0056752661728876,0.9852310150148604,18.098839880000007,passed,
2025/05/21 05:00:00,0.7139244043041679,0.6813735528384262,97.04252861456227,118.32738045292261,2.9955488960301198,3.0,2989.920165290822,3001.133233194062,0.9782255276343017,0.9988618932168869,41.177685528740845,21.504426668834554,2.986033229715031,0.9844746240715927,0.9584310043246075,17.94649339388889,passed,
2025/05/21 05:15:00,0.7139035706914899,0.681364071378195,96.4335320894846,117.67906004069377,2.99333757660779,3.0,2968.150785955932,2994.9961773171676,0.9782154625627291,0.9989346258616459,41.33312478683221,21.114144185598832,2.98662707568683,0.9746497260150941,0.9480119858528032,17.84971188,passed,
2025/05/21 05:30:00,0.7142203860531989,0.6816952648965431,96.47005902635283,117.83783872066418,2.9946064158191947,3.0,2968.0288369180853,3000.0306368044353,0.9780825719147597,0.9989082085492089,41.350081475669626,21.040324580427967,2.985281741976137,0.972344879676134,0.9460042661555637,17.87198918999999,passed,
2025/05/21 05:45:00,0.7106309460972426,0.6823770663651374,96.66055519986624,118.11832556450622,2.9888725311825124,3.01,2987.5420404412093,2999.3729539743367,0.978490615461858,0.9989893428402625,41.39935700056397,21.164356776519252,2.982651617320311,0.9740661498331452,0.9436570183787111,17.89412577333333,passed,
2025/05/21 06:00:00,0.7131215273627086,0.6826413353402778,96.63886954885858,118.25695940362469,2.9876817914612603,3.01,2988.722653873831,3013.3927350635954,0.9782811099838457,0.9988812977767835,41.17282213475138,20.87635385831088,2.967486802850926,0.9704365175991533,0.9427491876012167,17.93241085777777,passed,
2025/05/21 06:15:00,0.7114566778712137,0.6829325448784113,95.70081079019047,117.25437233774961,2.985028588545498,2.99,2954.949322552926,3000.5544033840524,0.9783366420738663,0.9990682338677249,41.55778519481315,20.34719724664143,2.9733749649892354,0.9579254301026748,0.9272097935428911,17.777348881111113,passed,
2025/05/21 06:30:00,0.7248117314816372,0.6817276143660503,91.18943238296147,112.88139516398202,3.099291018254773,3.13,2689.465556068403,2765.231838480208,0.9766987007551978,1.0005963617020492,42.532690481464726,25.614256792239452,3.013124643382185,1.037364510944047,1.01630224108403,16.905694642222223,passed,
2025/05/21 06:45:00,0.7052187634665881,0.6706489732007422,80.55614423225678,100.95684811203948,3.1193515675148045,3.13,2339.6803946479454,2512.49119549255,0.9756529458463602,1.0017110062756516,45.54390456502792,26.039119970338902,3.0709194924794327,0.9883661586065376,0.9551528795490843,15.135629055555556,passed,
2025/05/21 07:00:00,0.6981286486237279,0.6648644428512901,78.64998957160917,98.45369539941139,3.105205755700173,3.13,2298.0799774310735,2462.0909604562594,0.9758022532325549,1.0015620233459273,45.92615783183207,26.06572913247399,3.0869127414218127,0.9709618853138473,0.9370532674693495,14.781310194444439,passed,
2025/05/21 07:15:00,0.6987869647032479,0.6629289714567367,79.68865311735811,99.27495553492551,3.1031352394600233,3.13,2337.116204331734,2456.9787030246175,0.9762633514214325,1.0013418422679718,45.64063998015883,26.59648973115474,3.0975770829659868,0.9647745717020941,0.9338104954685615,14.87672484833333,passed,
2025/05/21 07:30:00,0.7024597997569879,0.6645240396856507,80.15815813829056,99.93798518525156,3.110004791157898,3.14,2344.0581408659164,2472.8132165645534,0.9760345275200742,1.0013515474296055,45.417333699860656,26.690406786565795,3.0874159823669496,0.9780323274794315,0.9489498775614602,14.980493000000006,passed,
2025/05/21 07:45:00,0.7045885238039137,0.66339341891313,80.3846763799462,100.0551232400165,3.106488516870102,3.12,2354.5066324973045,2477.5528805131744,0.9760282981037829,1.0011575352778141,45.14502941123287,26.680657345635122,3.082562426948686,0.9775131717246762,0.952048103692531,15.010737389999992,passed,
2025/05/21 08:00:00,0.7063250255335786,0.6701969875234783,81.18242095350504,101.48452275225505,3.124480689174445,3.13,2357.28618441873,2509.525601978408,0.9758439682022018,1.001712166496846,45.34509772527657,26.669220366330215,3.073919882880746,1.005597378051664,0.9732898211722636,15.206259444444441,passed,
2025/05/21 08:15:00,0.70436989783578,0.6705747219215675,81.84622751493686,102.10025646356333,3.124336422801382,3.16,2378.0338777435695,2509.6635779459616,0.976256018746538,1.0018158547567522,45.423095965532035,26.924384703237006,3.0875387116745117,1.007247480269089,0.9720834105570175,15.270811184444444,passed,
2025/05/21 08:30:00,0.70811447541301,0.6699237840417491,82.83724015545194,103.02515689898821,3.119310533308186,3.11,2416.840461333824,2523.87703657701,0.9764751765093405,1.0015348948863059,44.95540204807061,26.93333618635804,3.0752644379047966,0.9992235575353691,0.969606314479386,15.411632133333331,passed,
2025/05/21 08:45:00,0.7130111199503566,0.6740712033002183,83.1751334235983,103.79303750838665,3.13520756191188,3.12,2401.773281096206,2556.2698644565044,0.9757862963163629,1.0017598692079217,44.87338485715182,26.760387658110307,3.069077748695518,1.0311117652720396,1.0012943263514569,15.544494362222222,passed,
2025/05/21 09:00:00,0.7171766459021248,0.6735141558882295,84.93488309313172,105.58203777900604,3.1434897221904885,3.13,2455.227651553972,2564.4728089633645,0.9759770882841374,1.0015201999027594,44.34596960125573,27.59853992866742,3.070009586288,1.040467551366236,1.0164680932845194,15.77937680611111,passed,
2025/05/21 09:15:00,0.7164487114791803,0.6743090425932736,84.59651391116202,105.22332346158316,3.1408541156011496,3.12,2440.5603508744607,2571.4948748488555,0.9758971569983083,1.0016252759100497,44.50305492041057,27.213972758854823,3.073819392179883,1.0440043016296203,1.0176971327492086,15.74213428333333,passed,
2025/05/21 09:30:00,0.7190997082506005,0.6744396657220755,85.20561278637453,106.01481261693058,3.1569523996879236,3.17,2454.0217451238173,2563.2693744907106,0.9757195480515687,1.0015922839910933,44.25895707634843,28.06248011676866,3.0668756923618776,1.0589587418825013,1.0358700071571045,15.839349239999992,passed,
2025/05/21 09:45:00,0.6711959802236488,0.6482281077787524,73.39535081465375,91.38934511117867,3.033806524268269,3.07,2190.6974354069503,2392.280779841468,0.9757124449343009,1.000739833908007,46.92300156545987,24.701727315598017,3.1536643353059985,0.9695591475697851,0.9243807173274985,13.903869209999996,passed,
2025/05/21 10:00:00,0.7229886429473881,0.6692080735081005,88.91727272110568,108.21773169606136,2.989491882741667,2.98,2670.1144946681284,2841.633510109395,0.9776667188122827,0.9994966791339588,42.30134495155823,19.66474490642087,3.032573965418913,0.9406884421524316,0.9288261348329097,16.477325919999988,passed,
2025/05/21 10:15:00,0.7154846661160906,0.6799853262619509,95.38234097835698,115.87081127012222,2.954161578231991,2.98,2932.8077947597103,3057.209143398787,0.9786498123639445,0.9990369698257305,41.276089079107194,18.242192795211707,2.991646482420528,0.9759650269393156,0.9497841329724321,17.695477891666666,passed,
2025/05/21 10:30:00,0.7168659151454732,0.6785290341089177,94.80193998084447,115.14620166019671,2.9492342661097353,2.97,2916.3735374520934,3056.147938402503,0.9785241136335492,0.998926247616643,41.31076848741323,17.512493804055232,2.985779587966598,0.9525174112804349,0.9296447117940844,17.614364991666662,passed,
2025/05/21 10:45:00,0.7201839946739781,0.6825564108356409,93.70347634212528,114.48228882098256,3.0093210479217913,3.12,2815.5093786628595,2961.5368833559473,0.9778306789294581,0.9999089149615631,41.83187967944341,20.885342367294463,3.014549148595566,1.033079775118982,1.00553167050022,17.384986911111106,passed,
2025/05/21 11:00:00,0.7095113969295546,0.6613574464424194,78.8112422497559,97.95670477151657,3.087570936908288,3.13,2277.08518615507,2543.889765692985,0.9745121981820097,1.000904552458096,44.83657529007179,25.01680541274131,3.101874946039098,1.0637229812965625,1.0430672422073888,14.885102148888887,passed,
2025/05/21 11:15:00,0.6720628108149258,0.647295953312192,71.40272196923146,89.61666194079159,3.0711258379901527,3.01,2096.623766066113,2363.384903323402,0.9735961888033821,1.0008068805515018,47.017091731737644,26.317075942734395,3.1575572760378026,1.0643839065592495,1.0259440522829306,13.697247862222218,passed,
2025/05/21 11:30:00,0.6723730405423122,0.645793135288664,71.51767193825954,89.71556234594642,3.0885474717674692,3.05,2104.182003457721,2320.470366818534,0.9737903821038382,1.0008028329624152,46.98259975504037,27.59262063794928,3.1518290186687445,1.0519314724388997,1.0159870256373764,13.665748891666667,passed,
2025/05/21 11:45:00,0.6672883867520407,0.648220862706174,71.48794214258324,89.680733886968,3.077891098624311,3.05,2094.615071249152,2346.438365739482,0.9740244366225765,1.001197195026431,47.47685448184193,26.84205491938129,3.179895890310935,1.0731448986698378,1.0259884956379193,13.66907884222222,passed,
2025/05/21 12:00:00,0.6683445789962047,0.6482022692935618,71.44145984803662,89.64076081513112,3.080266473859769,3.04,2091.2128450941796,2347.4729186666445,0.9738525181429805,1.0011540680167939,47.41071956546374,26.834767732408302,3.1767561365317865,1.0745811911906162,1.0290619038252498,13.672334946111109,passed,
2025/05/21 12:15:00,0.6706822138625196,0.6458005094822005,71.63674236051015,89.70069272221507,3.0820073472616385,3.02,2102.1088580893415,2339.0659059795594,0.9737233425978311,1.0008156563219706,47.07307228041122,27.25095742790867,3.173084546904793,1.0715764749629284,1.0320110183937423,13.687733253333326,passed,
2025/05/21 12:30:00,0.6709392744059737,0.645372333639768,71.76559077999254,89.7981583343377,3.0843968429740007,3.03,2104.3895719068596,2337.44635825509,0.9737098390878873,1.0007985371566845,47.00439808294292,27.55192685071267,3.1771407847267565,1.0855088516345759,1.0457626055801668,13.70038472,passed,
2025/05/21 12:45:00,0.6709840719733207,0.6441288471107939,71.84484541152388,89.74970533803037,3.0806832811915217,3.01,2112.864213493141,2333.68208653982,0.9738009153579337,1.0006306174642146,46.92767238564761,27.493013838722696,3.176780658207301,1.0693199996394116,1.0317604669089624,13.698400845555561,passed,
2025/05/21 13:00:00,0.6713317649875692,0.6415191618387942,71.85476223977307,89.57466297997661,3.074943780529367,3.02,2122.809215051625,2328.80701178016,0.9737692516230168,1.0002858347738743,46.67087661745718,27.651206236907456,3.1744856019651886,1.0658961635296487,1.0329650300109927,13.688469630000004,passed,
2025/05/21 13:15:00,0.6682951883909755,0.6420153295006015,71.32271299730253,89.10913119220771,3.08027221421139,3.02,2104.9585833826577,2314.7121062081687,0.9736715165122484,1.00046765461859,46.96802918214242,27.821506288497712,3.1763336659579147,1.0685534679731783,1.0333647541038835,13.613788821111116,passed,
2025/05/21 13:30:00,0.6690296901607959,0.6448247471307624,71.46115268283619,89.37697017174487,3.0844526607354017,3.04,2097.1188683212436,2329.3270945493796,0.9736165509369966,1.000756039457829,47.218619516857466,27.320278472886105,3.1808541725759847,1.0649199941155472,1.0257844545846424,13.653163027777772,passed,
2025/05/21 13:45:00,0.7004771270768665,0.6543152437087365,77.41527588845607,96.04411676055952,3.122239016693942,3.02,2240.7009914463647,2422.77125108124,0.9742220476972517,1.0007713958146307,45.480003643843965,27.628012087149386,3.133493448402099,1.046125650890356,1.0242865129946956,14.56047498888888,passed,
2025/05/21 14:00:00,0.6961088522933431,0.6535531887054061,77.82507464996254,96.11958806222907,3.097387461300206,3.05,2270.161392141688,2434.604602450037,0.9750857903537158,1.000716610099356,45.64638133429885,26.744244447869033,3.1467863212092886,1.0122415985460675,0.9861278391009612,14.572483199999999,passed,
2025/05/21 14:15:00,0.6991475955885585,0.6536137957895712,77.9456793227385,96.2387069476438,3.095373227451926,3.06,2271.8402416340714,2450.423811239094,0.9748358581065255,1.0005656491477681,45.4232028649224,26.42508335544951,3.1389202782549863,1.0146373706045113,0.9918359752618793,14.617169722222224,passed,
2025/05/21 14:30:00,0.701385184986019,0.6547658565097026,78.56242262398882,96.94680068749025,3.1047709864984516,3.07,2282.7827219028645,2452.4479571390393,0.9748689773734738,1.0006542484092882,45.39129016880888,26.70687283783773,3.1411119200516238,1.015488267438631,0.9937168960673912,14.701806826666663,passed,
2025/05/21 14:45:00,0.7021694116422481,0.65547885325662,78.74667320224015,97.15818262923055,3.104026575876001,3.06,2285.4902279350363,2462.5572451574603,0.9748667864083707,1.0006904906929106,45.381219803038455,26.563614918133013,3.141247677080763,1.0208830541407354,0.9988747051378957,14.73806554,passed,
2025/05/21 15:00:00,0.7028643240865685,0.6557472546111262,78.83436002779116,97.2522630858011,3.105184317592378,3.04,2285.0643857426194,2467.4668530821878,0.9747687391609288,1.0006769792634977,45.3721466545922,26.448755344839196,3.1430797731632842,1.0194652278521008,0.9978732814018691,14.757485471666667,passed,
2025/05/21 15:15:00,0.7060633855735018,0.6584648070273729,79.84191875138528,98.48426272532103,3.114855278860963,3.07,2307.152153469073,2481.737378970045,0.9749101132101826,1.000850843083811,45.24143740257486,26.692804958940943,3.1375037421966514,1.027830879958837,1.0062718588883481,14.916697839999998,passed,
2025/05/21 15:30:00,0.7201342754282929,0.6718491982850143,85.30569206447912,105.26696991188652,3.1593231443109935,3.18,2435.2993717158456,2573.8869801307046,0.9752437220340846,1.0014218883632842,44.406301080800674,27.681317675043026,3.1095389475776356,1.077754286068269,1.056272299683955,15.825638375555556,passed,
2025/05/21 15:45:00,0.7118772918839739,0.6746638746921982,86.16233175901841,106.3143062163456,3.146753278163418,3.13,2491.703005052877,2576.981197033008,0.9762555416651324,1.0015803638246614,44.75865205797087,27.443652184382994,3.095954441452683,1.0355903766835366,1.0022913481406222,15.949898628888889,passed,
2025/05/21 16:00:00,0.7086859152309967,0.6746749717624833,86.61920044940855,106.61189606914023,3.122643538263711,3.1,2532.0147317420283,2596.573442342977,0.9768674992922863,1.0013684220677326,44.71680113352808,26.492373127607312,3.0859465444690346,0.997496006254911,0.9617119606627916,16.014752722222227,passed,
2025/05/21 16:15:00,0.7129411615871897,0.6738132128272122,86.70085868822483,106.64614899803615,3.117938415728234,3.11,2538.531177970873,2611.4632603412133,0.9765890229135977,1.0010566905247726,44.36264729673736,26.072468713093137,3.06940750435286,0.9879795472506985,0.9582601440573763,16.057365500000003,passed,
2025/05/21 16:30:00,0.7120398700243666,0.6772560587412096,87.35366074444038,107.57229989793592,3.1154757821160994,3.17,2554.363808932802,2647.3065204608442,0.976627649123282,1.0012372325979846,44.4033487442249,25.65933749380606,3.068111367674348,1.0053557875850256,0.9701308252844817,16.20567793777778,passed,
2025/05/21 16:45:00,0.7143353363959509,0.6762100525637128,89.08904071300168,109.30668359351156,3.1147712993141683,3.13,2621.712596799348,2658.678316209726,0.9769238112417558,1.0008644540000053,43.84004282787701,26.270081936556007,3.059582133246084,1.0016049712885227,0.9712569180122375,16.447210065,passed,
2025/05/21 17:00:00,0.7179522267500601,0.6753145626961906,87.90947615472922,108.0350208480161,3.116320521172456,3.12,2574.1685655035553,2655.102421388103,0.9763865601877523,1.0008429283662923,43.807593949383374,25.863422110228658,3.053554525034822,1.0051113999231,0.9790481792354688,16.296084487222213,passed,
2025/05/21 17:15:00,0.7166029157480034,0.678323362220782,88.28416793059807,108.7291009028707,3.1235154161356684,3.15,2580.298374044647,2666.9963091967115,0.9763620240494646,1.0010808501994284,43.953434035693874,25.972339157788873,3.0508826704995995,1.019601425862288,0.9882826968057635,16.39000583611111,passed,
2025/05/21 17:30:00,0.7153750859094918,0.675145305594212,88.02849387671927,108.11050903106339,3.123226457586479,3.13,2573.8170905243846,2638.575391690303,0.9765135938934782,1.0009743093080203,44.05009962094609,26.355875022745973,3.0698055417808923,1.0081564434706038,0.9792753377510319,16.279482107777774,passed,
2025/05/21 17:45:00,0.7147610619015325,0.6769207308938316,87.64397000906516,107.8787456261949,3.1264701078707904,3.12,2553.5378883217068,2645.151158321233,0.9763107137698339,1.0011682003425861,44.26830348889795,26.083401510880517,3.0706299723254578,1.015344854286327,0.9832933547461611,16.253545904444447,passed,
2025/05/21 18:00:00,0.7137956294357216,0.6793831230598577,87.57911260522162,108.02645566919205,3.1306362971262,3.12,2542.6899449166426,2658.0683726856296,0.9761454304357758,1.0013863786616621,44.48576098476775,25.851516456178558,3.0723104451523677,1.0268990936075637,0.990358914776063,16.281682761666662,passed,
2025/05/21 18:15:00,0.7137210926691978,0.6785152005513861,87.85607654587113,108.20811691766473,3.1296102077221657,3.11,2554.3050486699517,2654.544245724164,0.9762791204404988,1.0013106642140226,44.40343503445723,26.050390488393013,3.0756771457293937,1.0256683275373244,0.990151015394755,16.301667922222222,passed,
2025/05/21 18:30:00,0.7190160040067568,0.6759100327383658,88.28323884402894,108.47951345278658,3.136195011130677,3.12,2562.5238118631373,2648.8852391238543,0.976006523858622,1.000998761977672,43.931783052100364,26.609274910893845,3.0755261777103566,1.0326589762236442,1.006316406304728,16.34399506666666,passed,
2025/05/21 18:45:00,0.7182853839538995,0.6765191555751756,88.47393351765335,108.69762120819563,3.1336871008674616,3.11,2570.4231556400346,2656.309438873668,0.9761029746998753,1.001024399234806,43.9456282221435,26.51229956064341,3.074887723776273,1.0352111154693509,1.0072133251941926,16.37894451111111,passed,
2025/05/21 19:00:00,0.717570741837069,0.6772699397630081,88.75514891706767,109.02893917268297,3.135307925682008,3.11,2577.141924390438,2660.6204274118154,0.9761576735132228,1.0010867580334375,43.9855918417834,26.563765417653705,3.0788758956784767,1.0389904368449407,1.0091673784168766,16.421997814444442,passed,
2025/05/21 19:15:00,0.7177799198490161,0.6775769745791423,88.9452991014453,109.24831963379252,3.1364422208217615,3.11,2582.042060676575,2664.9759976872965,0.9761197634654465,1.0010710368216633,43.97387886014422,26.560298197761824,3.0790901691875936,1.039809486903568,1.009922581660961,16.45696897166667,passed,
2025/05/21 19:30:00,0.7186619352117155,0.6777999212639986,89.16141947080882,109.49953794525705,3.136113948749212,3.11,2590.428473429333,2670.8747865504256,0.9761129072531136,1.0010225470516105,43.85331734863552,26.555651497086494,3.0732409251492707,1.0412680860045145,1.0122867400954814,16.500046542222222,passed,
2025/05/21 19:45:00,0.7185166526483147,0.6779068973478761,89.43232781010175,109.76891154912906,3.1373627931757464,3.11,2597.561888182057,2672.800674983578,0.9761538066852381,1.001027076519803,43.835805850624475,26.677411911430326,3.077021361050037,1.045646630230929,1.0164201034658633,16.535039412222222,passed,
2025/05/21 20:00:00,0.7187199559573316,0.6783065115659264,89.66699165759381,110.04263985895933,3.138107093571242,3.12,2604.7064632971706,2678.1410481730877,0.9761361519176076,1.0010081861890459,43.80770903713765,26.66304363239482,3.076005047260659,1.0457544542913342,1.016454802671452,16.57814125,passed,
2025/05/21 20:15:00,0.7193419640347714,0.6785332659830329,89.84957325456627,110.2523888897963,3.1386247581708813,3.12,2610.402358484897,2682.729861137161,0.9761120200254754,1.0009798904357545,43.734921359981044,26.66702473608645,3.0732947818742997,1.0473732436638714,1.0186173033374144,16.61315583277778,passed,
2025/05/21 20:30:00,0.7189265333162977,0.6791688372469554,90.12394499609695,110.57470322391336,3.138223087254289,3.12,2620.1834641521555,2687.3684448967265,0.9762408204176083,1.0010307865445698,43.685385399246,26.756517859346022,3.0717393464289655,1.055230620083185,1.0252058013225536,16.656281937777777,passed,
2025/05/21 20:45:00,0.7182736899271602,0.6796922662968319,90.34034301595685,110.8258148729071,3.1371601382613328,3.11,2629.482647161146,2691.035750915896,0.9763562570520309,1.0010575424605002,43.6746852072154,26.7658302398648,3.0699548404359196,1.0563772440281936,1.0250827348347016,16.691318233333337,passed,
2025/05/21 21:00:00,0.7191247474758222,0.679965081730893,90.56517613107171,111.08720860025878,3.1374573623670385,3.12,2637.007463674356,2696.760193627074,0.976342393623955,1.001023580490367,43.56301902844094,26.77076067653511,3.0655840847157334,1.0583505218932368,1.027850213254381,16.734468605555563,passed,
2025/05/21 21:15:00,0.7189581323213612,0.6803996468204888,90.77460304177907,111.32964047443241,3.1379223945505204,3.11,2643.4483844372976,2700.7011850395356,0.9763774466672721,1.0010396756353201,43.54847089398706,26.783575461521522,3.0655450489537137,1.0598922660185086,1.0287651487976655,16.76952661388888,passed,
2025/05/21 21:30:00,0.7151892923226602,0.6842391290859711,90.72266260744375,111.60054465859263,3.1378192282598683,3.13,2640.986547198217,2717.098170338908,0.9764593162312535,1.0013670648352753,43.90151993248834,26.38884322151981,3.0616330382025985,1.0688634165459032,1.0282403898721522,16.812701253333334,passed,
2025/05/21 21:45:00,0.7167283896517603,0.683180702652337,91.03581878694465,111.81975759514992,3.137242253131398,3.13,2651.8818308737623,2718.3700065889157,0.9764558206605949,1.0012230619282128,43.70794624493093,26.512619524965455,3.0618443937527764,1.0676876743740717,1.0304513325604099,16.847780974444444,passed,
2025/05/21 22:00:00,0.7148370796491998,0.6824494279682981,91.66840018020537,112.37996069475204,3.132881720906254,3.14,2679.9130861277135,2721.9556276795706,0.9767019572599065,1.0011107809800077,43.64736073889896,26.73547510486623,3.067782921461246,1.0698267318491925,1.0318361667098377,16.92341575222222,passed,
2025/05/21 22:15:00,0.7190150040638553,0.68586364788956,91.93813708954816,113.04931345356755,3.1474754151911575,3.12,2671.791775598161,2731.644795475769,0.9764668129753279,1.00136883294763,43.25523423631684,26.723738738984864,3.0539036700341415,1.0753345081333534,1.0380855766529382,17.007183765000004,passed,
2025/05/21 22:30:00,0.7179319790887093,0.684976125741203,92.4995849371035,113.56354269609807,3.139677577434736,3.12,2702.008491424516,2737.9525172679905,0.9767226736396973,1.0011910671043192,43.08511035533306,26.7940644570208,3.0519711451823963,1.0693934962967153,1.0329104568005207,17.07972360111111,passed,
2025/05/21 22:45:00,0.7199138545016416,0.6860436058752,92.99418058358783,114.16259857769656,3.1428933112258597,3.13,2710.294840789267,2746.529175606431,0.9767781050696541,1.0012673441955777,42.78755399826353,26.81889790440771,3.052782815405914,1.0730899619490935,1.037840740153286,17.150215701666667,passed,
2025/05/21 23:00:00,0.7235463739765587,0.6866774087256168,93.46975078963578,114.72279734406281,3.144105462551587,3.13,2721.229418612065,2758.454500209263,0.976786017228565,1.0012468715822451,42.30924374852465,26.79218085195316,3.044009946632346,1.0773799593980724,1.0458612430352057,17.22870414222222,passed,
2025/05/21 23:15:00,0.7252614719319979,0.6902213218490717,93.78473077925506,115.41880141730229,3.1576034154551684,3.12,2715.8407829773028,2762.6786074621186,0.9767435394548708,1.0015880880296237,42.078603500132374,26.873846000771533,3.0393158062982275,1.0833383812679993,1.0495096754307958,17.29899153888888,passed,
2025/05/21 23:30:00,0.7265112852605979,0.6923878371195049,94.26140855109648,116.0334278363487,3.162051567865316,3.14,2721.482022928252,2771.606281887939,0.9768142757379209,1.0017414476499165,41.85044339187512,26.5463635925711,3.0423110562403775,1.0886502428553317,1.0534053524931566,17.369428486666667,passed,
2025/05/21 23:45:00,0.726571308424822,0.6930084496193035,94.28003746285418,116.15100741470718,3.1599772865234264,3.09,2721.2739603476593,2782.3875848558637,0.9767554521374753,1.0017523519782954,41.85705268357639,26.41826099850773,3.0406698392659655,1.0861087491243586,1.0504000277876193,17.391445475555557,passed,
2025/05/22 00:00:00,0.7187492811332443,0.6806102364138055,88.47586156229447,109.39399561236996,3.124681485285282,3.1,2559.457553557761,2700.8718093136,0.976052403264214,1.0013309542671702,43.922453403894366,25.890050351690178,3.0748272223176314,1.0733652226357357,1.0410699609510192,16.436853766666665,passed,
2025/05/22 00:15:00,0.7141320040281294,0.6662039798972088,82.52309190740603,102.18792258180306,3.1232745102452806,3.09,2376.751231028789,2552.1966278614696,0.9750730112323074,1.0010261748036948,44.71837977007225,26.480811309221806,3.1126562118784196,1.0367636250638623,1.016411183440371,15.394457209999993,passed,
2025/05/22 00:30:00,0.7118471355102023,0.669052606397527,81.96513516085646,101.94709432717183,3.1296935065620635,3.08,2348.2917304046105,2555.2039310504356,0.9748790666167847,1.0014161960559167,45.1109086672148,26.365825077293135,3.1161574503485046,1.055916439897223,1.0289620713955105,15.346438531111108,passed,
2025/05/22 00:45:00,0.7119217140764005,0.6709787324446463,82.71388972304759,102.91316153050226,3.132597322230988,3.08,2367.715142259331,2566.051303198902,0.9751265926710345,1.001569847314717,45.095711819835586,26.543392690259868,3.118850073470874,1.0641613807608474,1.0351567134145774,15.455503555555563,passed,
2025/05/22 01:00:00,0.7131971076018921,0.6686811577978516,83.66451698802108,103.56232910134031,3.1039977411482074,3.04,2420.3931271562024,2594.069281647727,0.9757156805211659,1.001057537917982,44.65298383116326,25.60561869877929,3.1142723598489717,1.02097853438642,0.9975501964754412,15.564879989999996,passed,
2025/05/22 01:15:00,0.7215477904648896,0.6697306965368514,87.31884677030465,107.16823853626194,3.063118486703395,3.05,2563.9360509522353,2703.5995352073187,0.9766643764226053,1.000273070216598,43.29613285422019,23.980018546807045,3.0825896387249174,0.9944967179549693,0.9803124290781504,16.135085633333333,passed,
2025/05/22 01:30:00,0.721900701127662,0.6756402869791949,92.74620002245366,113.0694160416544,3.0170342543671946,3.02,2779.6055733495664,2873.3783385761903,0.9778539090896947,0.9996007718044689,42.10974011650244,21.886110039836584,3.0513830880947674,0.9782824429482321,0.9618202180549247,17.055246101666672,passed,
2025/05/22 01:45:00,0.7182682692651381,0.6810316279287605,97.1909744652978,118.45976682505302,2.9757140341261925,2.99,2982.4036054296885,3058.501600462714,0.9781284658038267,0.9987322563841732,40.913692141719245,20.02271360292556,2.9989270654633673,0.9892592639593248,0.9685314408761099,17.9760064,passed,
2025/05/22 02:00:00,0.7314000493620068,0.6901092479446561,102.69116390199143,124.97645912919435,2.9894854481815516,2.97,3133.6323856304803,3180.175906968725,0.9786051716316453,0.9989504252597341,37.95601585616361,20.148530444352968,2.969807665956417,1.0132393487106497,1.002557682048574,18.87503801333333,passed,
2025/05/22 02:15:00,0.7284123302080144,0.6925827638502539,102.23425541561107,124.86070817378786,2.9893969384008714,2.98,3115.8947932988817,3190.3050529543066,0.9785309876241828,0.9991881880362604,38.470438261402315,19.632668607763524,2.97111197151789,1.009718032871339,0.9924348579333044,18.851734513333327,passed,
2025/05/22 02:30:00,0.7264478111332836,0.6921923107056912,102.00831455740689,124.68166937595979,2.983587829857487,2.98,3118.630605269072,3189.4354853064365,0.9786376375283928,0.9991444114314382,38.68737648637988,19.519596566969472,2.968919262101325,1.0051701158610615,0.9864700831671601,18.820669217777784,passed,
2025/05/22 02:45:00,0.7276595940730526,0.6932024178485126,101.93249121397373,124.74075329295137,2.986917905971552,2.99,3106.340963924299,3189.2723303624985,0.9786382493932619,0.9993060764440147,38.50315487735949,19.609992675956388,2.970916501061286,1.0151053614370527,0.9962574419610571,18.804480077777786,passed,
2025/05/22 03:00:00,0.7258170546884459,0.6927491285023937,101.69462879135376,124.56297823254023,2.9819876463771786,2.98,3106.651142589788,3188.938617827234,0.9786738664718633,0.9992491666175984,38.75533958507926,19.49462591907039,2.9708598371571417,1.0106192980972848,0.9905804393341585,18.77337089222222,passed,
2025/05/22 03:15:00,0.7262872051757276,0.6920359634459586,101.33867424316497,124.27908514181787,2.9804283913615994,2.97,3096.8698223988436,3191.56756386931,0.9784326007407461,0.9991277881035375,38.866163495860434,19.328098197991594,2.9677390856574273,1.0067878537005275,0.9881535584821808,18.742237323333335,passed,
2025/05/22 03:30:00,0.7253513889275804,0.6928102164923375,101.29353576427886,124.33711802723543,2.981370858205069,3.01,3090.5396800023254,3188.058080798925,0.978549581798467,0.9992804033410582,38.91904335543005,19.4362340421166,2.975106729248815,1.012994077666189,0.9923749699403138,18.718828394444447,passed,
2025/05/22 03:45:00,0.7235789104028104,0.69245939805178,101.11351122407238,124.21386992645412,2.976451151532152,2.98,3093.7067662122345,3187.2994065019043,0.9786333817560495,0.9992339778828684,39.1221500290251,19.35760800058808,2.973236553470953,1.0090423600848097,0.9872179977880164,18.69510805555555,passed,
2025/05/22 04:00:00,0.725224589643898,0.6902916256821965,100.68827294215941,123.73392597676552,2.9725063690487663,2.97,3085.9436302498307,3186.1601568349683,0.9783637703417283,0.9989626580737314,39.089991381835446,19.30782617118965,2.966698695253691,1.0063691566081854,0.988895909382055,18.643868454444455,passed,
2025/05/22 04:15:00,0.7298222346301622,0.6886828774151438,100.32818864360917,123.35187183394056,2.9755683080107924,2.96,3067.1271982943517,3179.634659847591,0.9780219351807604,0.9987999648574553,38.895141000718645,19.438575377045776,2.9613778003874605,1.0069019691139744,0.9960709410397809,18.587666612777774,passed,
2025/05/22 04:30:00,0.7231680329366234,0.6892402954263968,100.12248209560994,123.19680815172484,2.9695732581632472,2.97,3071.3948066275884,3169.178216468125,0.9784242107428172,0.9989621743288458,39.442943983104215,19.50844622571661,2.9743330255806284,1.007139848042125,0.9885181118873198,18.531838765000003,passed,
2025/05/22 04:45:00,0.7228168774395819,0.6877324952942667,99.72069125578831,122.74483865054955,2.9650975124174352,2.98,3065.060158338839,3163.531803979498,0.9783572923337911,0.9988182227786451,39.59512695852053,19.49335147138936,2.9731785868120078,1.004681127518164,0.9874030906599025,18.46838253333333,passed,
2025/05/22 05:00:00,0.7215433840047217,0.6863853841529511,99.3678904572502,122.36910789524433,2.9597726106727853,2.98,3062.0575928186,3158.9381463826608,0.9783331944497266,0.9986838918198825,39.8079573017977,19.469908303716174,2.9735776353678087,1.0020404424318952,0.9850694689141103,18.41273279999999,passed,
2025/05/22 05:15:00,0.7207061118408897,0.6853340827324824,99.01457123043804,121.97576059626591,2.9565493113934265,2.98,3053.798916290072,3152.583866901443,0.978305104048427,0.9986143491363993,40.0101711713753,19.460093716455095,2.977265876502461,1.00035773143889,0.9835923789924955,18.349476743888893,passed,
2025/05/22 05:30:00,0.7211836750493937,0.6834987144622321,98.60220220039214,121.52613173298815,2.9522825250966407,2.98,3046.75522300438,3149.7105943723527,0.9781154624361686,0.9983962868873368,40.13560595746316,19.392190639585376,2.9741714899127545,0.9960700628160228,0.9820461157060568,18.29371775,passed,
2025/05/22 05:45:00,0.7195641530056492,0.6834438054852325,98.43013241838715,121.35826473952483,2.9504017544619923,2.97,3044.3211128992425,3137.3218338530473,0.9783592644279986,0.9984869351047488,40.23128940373498,19.554618707921893,2.9781529820082526,0.9954047355844863,0.9796431823455696,18.23833019555555,passed,
2025/05/22 06:00:00,0.7421701540459192,0.6834646705434745,98.13991792543565,121.25867603058143,2.9965109126301406,3.08,2970.1221152091807,3095.388720540404,0.9772171344966363,0.9986429898438071,38.661577186540725,21.163399554754967,2.951853766361068,1.0233052765562234,1.0308440970844372,18.175369409999995,passed,
2025/05/22 06:15:00,0.7289255629745014,0.6845016246245725,87.7202599906261,110.68600616141833,3.0935435235665847,3.06,2540.779735423491,2781.305444966987,0.9754280282623513,1.001089178737304,43.07848638829629,24.246164516810566,3.0254021554147466,1.065273872035296,1.0467153230321338,16.46410214166666,passed,
2025/05/22 06:30:00,0.7181698392769925,0.6810433798476373,85.77993242798482,108.09861769435585,3.0968335491259182,3.05,2480.4585787521482,2696.3166248074963,0.9760046524612699,1.0015621585421193,44.166768882415326,25.013967135740312,3.070422509775321,1.0521618087699012,1.0240931314994468,16.03161112666666,passed,
