datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/22 06:45:00,0.7157419013582077,0.6800341827246151,86.64235523649496,108.88513832139776,3.098852563565713,3.12,2525.782590009561,2676.7769480653415,0.9765426092788864,1.0014319336354844,44.058936496612475,25.851662780733594,3.062840879217073,1.0401709262361511,1.0111607021686637,16.121964961666663,passed,
2025/05/22 07:00:00,0.7122567982908073,0.6868134511421086,86.79121816830464,109.50360150182851,3.0972416989232054,3.13,2519.5591035746456,2726.7982958653934,0.9764283255286378,1.0019268442274645,44.51667446732887,24.672433071278995,3.059345491419043,1.0567971644142486,1.01453819374534,16.249236904999997,passed,
2025/05/22 07:15:00,0.7119459796188649,0.6809767860954513,88.34851293870258,110.46120940166676,3.0779660462965777,3.08,2611.9585963781883,2708.4735265865584,0.9774814005405075,1.001194911388299,43.79892240497855,25.30236219800824,3.047820214420907,1.0090035252577465,0.9754646306396932,16.376109426111107,passed,
2025/05/22 07:30:00,0.716936647118793,0.6853880074658144,88.0735652485746,110.59529119356056,3.093859837165459,3.1,2572.128776046806,2743.8436469535645,0.976561364966813,1.0014969721378155,43.78397845352621,24.86963222985125,3.0388807260717874,1.0521884123511183,1.0172750715511112,16.446873574999998,passed,
2025/05/22 07:45:00,0.7143581536358865,0.6850578455826024,88.42813768416536,110.7817964023956,3.0841741230832547,3.09,2596.9568992539866,2747.1966608967005,0.9770217430282432,1.0014559133176817,43.77724159589952,24.753891337554286,3.037097188916949,1.0445940089433732,1.0071078125826893,16.482300119999998,passed,
2025/05/22 08:00:00,0.7171919494247491,0.6849873246470183,88.61700649648641,110.97029203032002,3.0919449944405573,3.07,2597.8492689083187,2746.751856396196,0.9767699888399342,1.001379196724408,43.57821025504748,24.976584270631914,3.0304938956447858,1.048712519968462,1.0143586872939552,16.525212696666664,passed,
2025/05/22 08:15:00,0.7137881594859062,0.6878634283440473,88.77799541517169,111.30917753536994,3.0955923016318136,3.1,2602.1834227523186,2752.407057803633,0.9769274719550902,1.0016688278899812,43.86778661069784,24.924382279046707,3.029317061691344,1.055926047013568,1.0136776478729557,16.575629069999998,passed,
2025/05/22 08:30:00,0.71240096103631,0.6847289895592413,89.4845678270133,111.69376078838113,3.0890806607077557,3.12,2650.314836237059,2729.4034556601905,0.9775471335674304,1.0013446060329023,43.58898379251178,25.57378659799886,3.0211499637617276,1.0314808135950904,0.9929353881990536,16.618383735555554,passed,
2025/05/22 08:45:00,0.7124705727450974,0.6891217797414025,89.13502390674886,111.59212068314211,3.086000924106763,3.12,2624.79476172291,2774.24571143154,0.9771812811850743,1.0016567802624996,43.820614982185326,24.3649788531294,3.016209116183818,1.0510928984857268,1.0057100041029265,16.661443889444445,passed,
2025/05/22 09:00:00,0.7149573291407096,0.6866264945270191,89.61051650988117,111.82050410790866,3.087794408135726,3.13,2647.4879890046386,2762.3771796910114,0.977212547885119,1.0013402038357164,43.469567264031994,24.820464017278006,3.0102342235511856,1.0392852854396983,1.000445233055935,16.704551416666664,passed,
2025/05/22 09:15:00,0.713382478689126,0.6865049411040571,89.93202791012716,112.07063922403802,3.0874167167364495,3.14,2664.5494123772323,2757.532495966054,0.9774610037239523,1.001343438283704,43.41489138297251,25.123584367230016,3.0087981799760284,1.0431507989363447,1.0026290239389213,16.74022632333333,passed,
2025/05/22 09:30:00,0.7106429506000832,0.6849678768859357,90.42242006708688,112.3806881938419,3.0828038258135355,3.13,2699.3240984544914,2744.7986231771592,0.9778662459100013,1.0011566838331898,43.31708116975073,25.497394092121173,3.0052463912314877,1.0277247115963626,0.9869595380938369,16.783162354444446,passed,
2025/05/22 09:45:00,0.7105956942517401,0.684667054176402,90.60909736232678,112.38107369800406,3.071496822781009,3.09,2713.162106840502,2765.080778112416,0.9779508384527185,1.0010040871243913,43.210678986793525,24.85787320401972,3.001254237375635,1.0192979919308234,0.9788744843781365,16.826405615555554,passed,
2025/05/22 10:00:00,0.707577073643284,0.6892981779717439,95.11653275588058,117.6600246575004,3.008901699461961,2.98,2945.801784296703,2976.8226403740205,0.9782534974361664,0.9996683175968338,41.70672092465403,21.811193574075258,2.9216327568001677,0.9978842384450899,0.9545863835490193,17.82059469666666,passed,
2025/05/22 13:30:00,0.7359924231999146,0.6715231929118601,86.85209121151898,105.96563725867532,3.101941499314707,3.1,2497.6119733230494,2729.077379036731,0.9749001599854088,1.0003733446506302,42.67606846993939,23.83154197449282,3.0562433617981957,1.0684401224472413,1.0634721885260998,16.212884606111114,passed,
2025/05/22 13:45:00,0.7000106009228588,0.6515646497290324,77.8539327370091,95.23665147373875,3.074300056847714,3.09,2290.806504673776,2461.7378892969705,0.9752068285816172,1.0002150630723339,45.215554301856315,24.826091744095603,3.1128591226623206,0.9661966993070713,0.9451509930855805,14.61074750055555,passed,
2025/05/22 14:00:00,0.6984875937790159,0.6530342403199194,78.2149548468743,95.595171377226,3.0649406266346775,3.08,2302.401473450287,2480.7929789392233,0.9755895186313777,1.0003786220748196,45.37879985925393,24.183797274452463,3.1199152179211875,0.9598278582962019,0.9351584379022767,14.660207002222219,passed,
2025/05/22 14:15:00,0.7005608524200578,0.654955952398674,78.38825358114514,95.98538043810744,3.078528577375552,3.07,2296.7012862528472,2479.111784981939,0.9754054633697719,1.0005703091777347,45.40659570821209,24.59729320353454,3.1154067168938804,0.9711377811000468,0.9462942285421997,14.702477019999996,passed,
2025/05/22 14:30:00,0.7010269433983366,0.6537809468240354,78.83386490508471,96.27942190210192,3.0721601701306067,3.07,2314.799288759428,2484.6811307772164,0.9755844382152543,1.0003901617321758,45.276693716286196,24.470768202975336,3.1223396662465026,0.9623115255866865,0.9394189590186053,14.744772582222215,passed,
2025/05/22 14:45:00,0.7019311822455956,0.6586562559746816,78.66648721788047,96.5596204055575,3.081533967305637,3.09,2289.02212972537,2514.3548876010714,0.9751001760927379,1.0008217286816739,45.5987592560892,23.879712009528866,3.118366091524372,0.9819872974780761,0.9538813049478286,14.801769436666666,passed,
2025/05/22 15:00:00,0.70207785785191,0.656251937726362,79.35735395394204,97.01776162829088,3.081704629605716,3.06,2317.142991495846,2499.710795692161,0.9754025317309952,1.0005692319680721,45.427507606357146,24.46464487854352,3.130376822735436,0.9699272707825553,0.9450439224180067,14.844120616111105,passed,
2025/05/22 15:15:00,0.7059726853455582,0.657232551756837,79.34715606137446,97.193178441395,3.0897131987934077,3.08,2306.315696572178,2511.768177948432,0.9749031985028078,1.0005464736079566,45.23893657727229,24.52583381156899,3.121002222988845,0.9865259776479133,0.9646531271375185,14.886497340000007,passed,
2025/05/22 15:30:00,0.7048227635895591,0.6571736982491446,79.90840625133596,97.7071678646863,3.090758231905019,3.05,2326.3015742033213,2506.210952707366,0.9752510119436829,1.0005736545466284,45.25376665811652,24.86385676451308,3.1291442562277503,0.9820180306683337,0.9589110943322935,14.93612787333333,passed,
2025/05/22 15:45:00,0.7141768361081219,0.6704803083687104,84.99051945040574,103.9901557292464,3.1236825759858045,3.09,2460.4686138624643,2588.414975092724,0.9760347329964928,1.0012006665418216,44.69492965142328,25.710862079124208,3.0968393172234405,1.0071137360055153,0.9792173250337904,15.771109694999994,passed,
2025/05/22 16:00:00,0.7168521608368137,0.667051843398762,85.49240838331437,104.09244242637179,3.1053470761536075,3.08,2489.9010713311663,2601.370838075112,0.976236965687541,1.0006931771487697,44.22432707886321,25.224195627835886,3.097088099546562,0.9864595940165557,0.965981557964849,15.81016633777778,passed,
2025/05/22 16:15:00,0.7186639463270038,0.6663621515731649,85.89209887494617,104.43872067811814,3.10540517224401,3.08,2502.402601317409,2606.335920727348,0.9761782544813685,1.0005294357316408,44.04100074801418,25.283328537552954,3.0975229381798832,0.9841470613330988,0.9666134758005177,15.864703030000008,passed,
2025/05/22 16:30:00,0.7178918290502345,0.6690673723057697,85.82735216903244,104.59940506605517,3.1056569397154323,3.08,2490.298573954485,2630.6007547508375,0.9759686745146695,1.0007423750921953,44.26636559845841,24.741308858101807,3.1008761050029485,0.9960255421638893,0.9741110095429828,15.903756537777785,passed,
2025/05/22 16:45:00,0.7192349226817177,0.6709680026344295,85.84723453720277,104.87490255154466,3.118195461602897,3.05,2476.0223548409977,2636.8094354564255,0.9755576032852818,1.0008909253599374,44.36109405484608,24.890033823456193,3.102912481840537,1.0100119322833474,0.9871839346833364,15.942808884444437,passed,
2025/05/22 17:00:00,0.71806100506598,0.671654976288963,86.18139075296224,105.2860060634705,3.1209922583103986,3.08,2486.579564649846,2636.700501945479,0.9756697245169242,1.0009553830415634,44.41393900196698,25.157934127288435,3.1055076534310704,1.0162029378964095,0.9912415638887556,15.989717424999993,passed,
2025/05/22 17:15:00,0.7187627768484184,0.6715501129215519,86.47940776855656,105.62003916987918,3.125556808516176,3.07,2494.2431084502973,2633.972901891886,0.9756293028103847,1.0009087576637608,44.34299712068981,25.43556672049774,3.1069328809667875,1.0164233611617772,0.9925741009105247,16.02853046666667,passed,
2025/05/22 17:30:00,0.7188562785226313,0.6721011361692265,86.67017559320942,105.86426496752111,3.123722272750201,3.08,2500.0893500582224,2643.638942786149,0.9756443480925037,1.00091179935351,44.310996017389705,25.342094259164853,3.106010713053577,1.0217263303222575,0.9972671589071023,16.067578633333333,passed,
2025/05/22 17:45:00,0.7184422584582559,0.6711253392703189,87.21029882136654,106.28548935144565,3.116775113028503,3.08,2528.358225765967,2644.404914123926,0.9759938449543673,1.0007571455954123,44.11304133529686,25.439418161603434,3.1035407631426994,1.0128526244306362,0.989437190434604,16.122339419999996,passed,
2025/05/22 18:00:00,0.7190398549325797,0.6717302216119345,87.38369920300676,106.55980941599842,3.119165080504288,3.08,2533.0088622498965,2648.2321989169664,0.9759432036167953,1.000759330366774,44.057881512758975,25.518100589731,3.099281826436151,1.0161255778726483,0.9927622602119083,16.16114619166666,passed,
2025/05/22 18:15:00,0.7182784581036652,0.6733055904480605,87.48173180111601,106.82372381772875,3.120467671494463,3.08,2536.795216509906,2654.7952012378214,0.9759635149735326,1.0008592450370672,44.11766218535492,25.4204746011409,3.0927940725954945,1.0163156890424172,0.9903181247296864,16.200190062222216,passed,
2025/05/22 18:30:00,0.7188086592192502,0.6735469378132714,87.7342479479288,107.14786481865028,3.1195667138028456,3.09,2550.109435651456,2658.0142200763903,0.9760362829734806,1.00079988458074,43.98174816019988,25.50432086196401,3.083122474298211,1.0157970936404277,0.9903742017644569,16.247089197777782,passed,
2025/05/22 18:45:00,0.7212451615004145,0.6718491005717675,88.13368498580635,107.40815606752152,3.117457588173671,3.09,2564.521271543887,2659.6494410851355,0.9760426316124671,1.0005740088064246,43.67215324796767,25.673799405143097,3.083782214043964,1.0149032166879675,0.9944112433114074,16.28613063,passed,
2025/05/22 19:00:00,0.7206736580896675,0.6716402506399388,88.4017695101588,107.63689067639366,3.1100677717903213,3.09,2583.737325895596,2665.3218008207073,0.9762655846860571,1.0004641563848353,43.57370934600811,25.473914223059634,3.0764989694656535,1.0032795214364485,0.9827272534663833,16.32492962222222,passed,
2025/05/22 19:15:00,0.7220514147377601,0.6712888718520078,88.91663112606237,108.23772434659035,3.115435169257865,3.12,2604.12635951812,2660.2239347320583,0.9762753622285936,1.0003387989920987,43.360662513588295,25.944886751586317,3.06756021589886,1.0000110728221476,0.9820156607588572,16.400742049999995,passed,
2025/05/22 19:30:00,0.7189169201080063,0.6728083156164254,89.25727754392246,108.60831877525018,3.1034943220464135,3.12,2622.435609816042,2682.1926083210187,0.976585053399371,1.0003917743062793,43.52193019548859,25.26845773080212,3.070690618104125,0.9908067089230291,0.9678596697211959,16.46288355555555,passed,
2025/05/22 19:45:00,0.720687726537294,0.6745571044867079,89.30514028955089,108.91122361322772,3.1097020524117833,3.13,2617.969528619874,2694.0537311396524,0.9763119337004116,1.0004629116184056,43.461126523674935,25.269595848789013,3.059101256172581,1.0029037675394734,0.9797911362610378,16.518809633333333,passed,
2025/05/22 20:00:00,0.7187852433286582,0.6741789648287256,89.81981932954604,109.35733122324814,3.10263351976274,3.1,2645.851599174486,2694.229436113344,0.9767569461038801,1.0004176984442552,43.37740102117352,25.39316925151708,3.0592543783437125,0.9980036421027018,0.9738287443461943,16.568314418333337,passed,
2025/05/22 20:15:00,0.7190963731559128,0.6744579529951077,90.11201054348076,109.67713435849973,3.1045360693357726,3.12,2650.031724908503,2700.265046986892,0.9767146800847605,1.0004289128646304,43.36153877252433,25.47482096427759,3.065971381564033,1.0048665333500157,0.9807546736611858,16.610189310000003,passed,
2025/05/22 20:30:00,0.7183992365152341,0.6796472266090948,89.73983772896842,109.80616911416496,3.109925096379194,3.1,2623.211122713383,2731.2830521351893,0.9763641508244237,1.0008623155514464,43.66792198913104,24.813573935986984,3.056985344954174,1.027630764925226,0.9956008955470055,16.652075812777777,passed,
2025/05/22 20:45:00,0.7232222041198679,0.6761567354532129,90.40425798457522,110.24334914700935,3.1099401780316565,3.11,2651.5481597145513,2721.466037804815,0.9764071572815324,1.000441109206026,43.020229434477024,25.51592528049074,3.0491986097949333,1.0273763821941566,1.0057796347583297,16.709752729999995,passed,
2025/05/22 21:00:00,0.7205732413207239,0.6764634016731454,90.81658399125642,110.6484606597332,3.1066274110140095,3.12,2672.148786913235,2720.0861228258914,0.9767641567585791,1.0004839443890405,43.09045114671019,25.640667760068318,3.0525852805577594,1.022974596684477,0.9984847512989793,16.751664777222224,passed,
2025/05/22 21:15:00,0.7208172690096548,0.6758454728184795,91.06183027703648,110.86380769884353,3.1030458519963657,3.11,2687.9657895250484,2719.783164363002,0.976923272455267,1.0003779982199899,42.934393588174586,25.743694609279068,3.0461176539136066,1.0195022593881498,0.9964645868401807,16.78049296,passed,
2025/05/22 21:30:00,0.7206598057677829,0.6761820438053073,91.0606672378521,110.81947888004278,3.0995283470862436,3.11,2682.077646132081,2731.644296862833,0.9768959580193983,1.0004244015266295,42.98833044266115,25.423944926409764,3.0560646569584766,1.0246579131737823,1.000677340007187,16.779984625555556,passed,
2025/05/22 21:45:00,0.7195847929184145,0.6784973398377491,91.02458114704407,111.12236623773808,3.1062152430446037,3.11,2680.1687193545063,2731.745480688207,0.976865787631676,1.0006249908022344,43.11837782957833,25.589298766772018,3.0454293459957906,1.0313923456369543,1.0036144791427672,16.81057038222222,passed,
2025/05/22 22:00:00,0.7197840830896928,0.6826575945483934,91.47617566592075,112.07976468448486,3.11137354078207,3.13,2684.3587559722296,2766.202436141278,0.9766132102217798,1.0008427450440274,43.11990402700925,25.381570029935432,3.037834446272407,1.061529308085136,1.028750848573232,16.958731875555547,passed,
2025/05/22 22:15:00,0.7168832699280383,0.6821141396714112,92.4198129296519,113.09590478189556,3.104583448426801,3.1,2733.743640876697,2772.1395886416385,0.9769711189752439,1.0006278472708388,42.94983254052799,25.67880980198491,3.033930726003355,1.0521819937283656,1.0184598454261904,17.093473943333326,passed,
2025/05/22 22:30:00,0.7164403568758259,0.6823194008203163,92.97390640517405,113.68995570214292,3.0984998415966194,3.14,2755.1147423394377,2787.326760949725,0.9771455682850805,1.0005682610909938,42.79916839813976,25.585777881661958,3.0369095663597228,1.055376073063984,1.021433798902524,17.17325412,passed,
2025/05/22 22:45:00,0.7191392160325929,0.6826193891669541,93.43291350630834,114.2062363029385,3.0990477273283084,3.1,2765.6282654973047,2796.5215965021553,0.9771911486011774,1.0005525543363858,42.42701904076376,25.617696482871107,3.0341776364395634,1.059394689086846,1.028508811649368,17.237367888888887,passed,
2025/05/22 23:00:00,0.7171159110492187,0.6832837538445685,94.0520958566877,114.97809479999525,3.1003490922691825,3.13,2792.568706473266,2792.9602976503265,0.9775030622314933,1.000600229713573,42.299265843297995,26.010092469660965,3.0330666309387753,1.0567434249416787,1.0236914203331746,17.317089777777774,passed,
2025/05/22 23:15:00,0.7256820207295382,0.6866004835124373,94.11762782774913,115.42613782162037,3.113793664535797,3.14,2770.269057530015,2811.5600445070186,0.9771027637580855,1.0008330693785243,41.5931288163356,25.728573546252594,3.011637159667171,1.0667080204771784,1.0390697405542577,17.38066409444445,passed,
2025/05/22 23:30:00,0.7136518511811675,0.6797501539096092,94.7033273222409,115.25791263515227,3.042012544425765,3.04,2877.490205715102,2862.155686787771,0.978096119002731,0.9996291993932561,41.96402386978335,23.850324016154314,3.005969482290795,1.0024975864364136,0.9725832802374237,17.460074805555557,passed,
2025/05/22 23:45:00,0.7214983686405422,0.6907057576174348,100.26922725647054,122.0214434883953,3.0406498370560477,3.01,3048.151996957597,3016.9745083211033,0.9787632718620062,0.9998795123756525,39.340696929640316,23.049066673005353,2.968664883854703,1.0241055491303819,0.9959326023143891,18.441925919999996,passed,
2025/05/23 00:00:00,0.71845564795734,0.6900370531820533,98.46933134497,120.62688813971184,3.0217552901078473,2.95,2995.684225856896,3020.138433229325,0.9785564676669495,0.9998109593231751,40.24371596789778,22.247450506483634,2.980813808444237,1.0257745610748863,0.9946188725945082,18.178343944444443,passed,
2025/05/23 00:15:00,0.7256938658949436,0.6719303352487729,92.16485564186073,111.9082735775134,2.9511150275622664,2.96,2791.967793943388,2989.5145748051164,0.9781204375879653,0.9990020611582132,41.44688709450973,17.38984589584269,3.0220016449524105,0.9406353112490425,0.9321848570178005,17.0618195,passed,
2025/05/23 00:30:00,0.7157402490115089,0.6814774334609568,96.54071737639902,117.62276447176649,2.934027517829026,2.95,2975.5508127458434,3137.65732536871,0.978670453731286,0.9988518305752409,40.983559626882894,17.089915040363305,2.9934958281611683,0.9843384514562682,0.9596614755964312,17.936320899444446,passed,
2025/05/23 00:45:00,0.7221080892630439,0.686136054734373,99.03388510088955,120.84883753077513,2.9387675725905362,2.99,3047.775275246359,3218.384619116943,0.9784985148636007,0.9987871096377734,39.736199451166726,17.05317308536723,2.9709849205330103,1.0102383681487086,0.990061162063664,18.414787502222214,passed,
2025/05/23 01:00:00,0.723334193804773,0.6834616177413171,99.45806439802988,121.06572002292522,2.92265844099696,2.95,3074.1364081207576,3243.0300040720463,0.9786397103410345,0.9984230059475793,39.46143366958415,16.588017770818446,2.9718476992211005,1.0070613868083929,0.9924749359303606,18.46291973777778,passed,
2025/05/23 01:15:00,0.734632847722941,0.6855381129037753,99.80861162576413,121.7550534170529,2.947779375071128,2.95,3047.744561782439,3229.7900986555783,0.9781766871952069,0.998627791914802,38.512278335362026,17.443980323267457,2.961431408110119,1.019902260022,1.0150224632924818,18.504787198333325,passed,
2025/05/23 01:30:00,0.7288480067864098,0.6895898642442663,100.32847216629683,122.65728163484332,2.950153628832681,2.97,3058.8987351575865,3232.1695734930654,0.9787468768236278,0.9991576293720078,38.757822214949904,17.574430343656946,2.978785604420868,1.0277296132993061,1.012357775092744,18.559617999999997,passed,
2025/05/23 01:45:00,0.7309355366877358,0.6906164248527913,100.6793407276113,123.23626714482256,2.9549918947733276,2.95,3065.5593427147483,3231.644197137058,0.9787777792300131,0.999217211338319,38.426755520848445,17.88974281338077,2.97391525934006,1.0307947871648317,1.0171763631615707,18.608185419999998,passed,
2025/05/23 02:00:00,0.7337501918609214,0.6901141766206226,101.0556465945843,123.67653171475175,2.9539394129788037,2.94,3075.74578157343,3240.8189403315687,0.9787274414594294,0.9990885350438181,38.08600209179426,17.911958909170625,2.971783432977093,1.029991761069677,1.0208894855535973,18.65874948666667,passed,
2025/05/23 02:15:00,0.7462517197085382,0.6875226549755028,101.44193949999169,124.02442309319665,2.9609399645661516,2.93,3073.3976852244446,3246.5409050527323,0.9781818746808665,0.9986858685437554,36.966396447057676,18.269844503227517,2.953021652045922,1.0328031399836133,1.041333198131253,18.712958745555557,passed,
2025/05/23 02:30:00,0.7438297626636786,0.6913022287491661,101.96058323154567,124.93298082650517,2.9664777475075397,2.95,3078.638656459209,3250.036805991007,0.9785645845269845,0.999147080291238,36.95045036843232,18.429725890850253,2.964061446168877,1.0425166090538553,1.0444917475291526,18.773874930555554,passed,
2025/05/23 02:45:00,0.741762875492697,0.6933602524952822,102.29950375654744,125.5527093961312,2.9699035256479682,2.94,3082.4015111242247,3255.030334991677,0.9786729404989215,0.9993592977382033,37.09401846148489,18.44669248052033,2.974983637720875,1.0422902280027706,1.0401568607047764,18.82156118333333,passed,
2025/05/23 03:00:00,0.74839378824081,0.6918841776853011,102.32752163150394,125.73658731693155,2.965569705040228,2.93,3093.0074053832936,3272.027390508031,0.9783882021194839,0.9990002900110467,36.33262460874425,18.321940510585303,2.941982652711202,1.0388859085741875,1.0467891346142473,18.87595436222222,passed,
2025/05/23 03:15:00,0.7475928790122826,0.6926828307147654,102.75121567673548,126.35116196425724,2.964230463908674,2.92,3108.3311354176967,3280.1970254184293,0.9785292207126306,0.9990314345468554,36.23960613820528,18.34443120805269,2.943856101767368,1.037280442944427,1.0443048336233527,18.937069793888895,passed,
2025/05/23 03:30:00,0.7468858876728139,0.6937475254416295,103.1408528845648,126.94103450266397,2.9621937671326637,2.95,3122.779540855021,3286.4079792516545,0.9787849325855389,0.9991256525765059,36.06858827640973,18.39979542474499,2.9440994682066752,1.038955891532153,1.0450957793398503,18.985255324444445,passed,
2025/05/23 03:45:00,0.7475877610802986,0.695173673803052,103.74284811657897,127.7208865650295,2.9650840971974994,2.94,3133.75301428651,3289.8436783004304,0.9790162482649242,0.9992912596769455,35.779682840221824,18.596269534351666,2.9508296441952,1.04348728127302,1.0497683028787552,19.046504399999993,passed,
2025/05/23 04:00:00,0.7502746486107212,0.6952697025707192,103.94466354713816,128.12066951885654,2.963515515257816,2.95,3141.649403260224,3303.7862668983553,0.9789168232007593,0.9991897103276534,35.42277041431684,18.47374673145887,2.939449297804543,1.0416431646524615,1.0516057810533952,19.10114861111111,passed,
2025/05/23 04:15:00,0.7467921080821341,0.6985547855462227,104.67732383619743,129.12264592553814,2.9682006255495654,2.96,3154.9598327634176,3298.7326717121387,0.9794959196650268,0.9996479248772251,35.41529123324575,18.824211167433646,2.958287480600593,1.0504529086287044,1.053702223876984,19.155854128888887,passed,
2025/05/23 04:30:00,0.7529792499535323,0.6983782129333356,104.89886850484298,129.50529044592778,2.970226125315165,2.93,3150.528778741853,3317.201334329904,0.9791703911730599,0.9995213463411435,34.865593957873614,18.614340606309863,2.9499346976159906,1.050833610000079,1.061852152422447,19.210620953333336,passed,
2025/05/23 04:45:00,0.7384726034041835,0.694566415569389,104.23680933258993,128.8018923291715,2.9137927251824935,2.88,3211.9610996392607,3399.850687088921,0.9794263224483416,0.9987449103069161,36.17678791966212,16.072435596538597,2.9290141004190127,1.0143219789097613,1.0154200333270753,19.265449084444437,passed,
2025/05/23 05:00:00,0.7362851326250183,0.6938572123973489,104.09063298614048,128.8258465166478,2.901548762426551,2.86,3227.70225629142,3422.6150404907617,0.9794107008237821,0.9985312632748279,36.543698430396816,15.348275010955765,2.9168624235215064,0.996187508463227,0.9965525764716218,19.296219922222225,passed,
2025/05/23 05:15:00,0.7183475133845563,0.6996588762724255,101.67112031354345,127.10249156600695,2.8960465490227696,2.8,3152.8351709046515,3418.0335653727507,0.9795788743491436,0.9994702881042671,39.20048112770578,13.85573370348555,2.9382970077249944,0.9844223285540765,0.9562260230675195,19.029541727777776,passed,
2025/05/23 05:30:00,0.7295771718942897,0.7057515448918156,103.38290270627155,129.63620868892272,2.912124478336133,2.83,3179.1022197277352,3470.566485733704,0.9794365210111471,0.9997940232748361,37.587842092683715,13.700716085820165,2.906362534787153,0.9926605749948346,0.9713876478015544,19.36466301,passed,
2025/05/23 05:45:00,0.7286332580484068,0.7036801593008217,103.06933971588847,129.0269271090159,2.909943336291596,2.83,3177.3361425275634,3453.9322137270506,0.9794044421510937,0.9996102738828319,37.76056367560213,13.915757990823725,2.9082099182759826,0.9902049251155762,0.9697279639269046,19.29661516444444,passed,
2025/05/23 06:00:00,0.7249175321386488,0.7014011114388112,102.4620473790493,128.06373183775995,2.90196150219133,2.82,3170.8590209872923,3437.2812210016914,0.979558347850604,0.9995023998279435,38.21631692166432,13.916063683401932,2.915358567202956,0.9896948526584225,0.9669286948244752,19.176568583333328,passed,
2025/05/23 06:15:00,0.7399594037141023,0.6795699329345961,100.89748049639495,124.06350860772399,2.8441089244282107,2.87,3149.6632752708165,3475.365105849098,0.9787068248124559,0.99738937504517,37.12383555472702,12.184303590413815,2.920449346488018,0.9991886356112494,1.0163136979273593,18.84230234333333,passed,
2025/05/23 06:30:00,0.7336769576305454,0.6851170388852199,99.44349351729143,122.87238262906074,2.873102678423823,2.89,3068.555456075298,3387.7399768771224,0.9789229910988809,0.9984526950246655,38.19973677367852,13.644730477697387,2.9491886235409694,1.0223850335986227,1.0228836982769185,18.549599701111095,passed,
2025/05/23 06:45:00,0.7311888203851197,0.6803577413672944,97.74033588726502,120.64112875064676,2.8661985859443155,2.89,3029.918498823714,3340.1092496146193,0.9787794394813424,0.9981658816175434,38.923894446862256,13.65987699211545,2.949472232678816,1.0026979863233607,1.004053678699024,18.257764525000002,passed,
2025/05/23 07:00:00,0.7343292221881605,0.6777963347155539,96.29506622815859,118.72780556234034,2.8719685900017184,2.88,2965.228584344491,3290.56107710253,0.978644027481013,0.9983040237702876,39.15447674652878,13.710163253917232,2.9604232692542167,0.9905104115485658,0.9954826842430453,17.966431413333325,passed,
2025/05/23 07:15:00,0.7419227604940203,0.6683108026383305,93.57344310285458,114.79192521417549,2.8709992959362918,2.86,2865.4538657270496,3194.5711708375734,0.9783058432142282,0.9979460734259953,39.06073704904708,13.742745754604433,2.9741681250377736,0.9522015677643466,0.9726449265384974,17.398327613333333,passed,
2025/05/23 07:30:00,0.7406249427761843,0.6657293626373798,92.02451106384011,112.9181397940044,2.8701164732547944,2.88,2813.693008704649,3157.0693444845165,0.9781830499555403,0.9980141925779846,39.43498330512202,13.494177908278003,2.980377151316503,0.9379329107514162,0.9581589710693599,17.136783387777783,passed,
2025/05/23 07:45:00,0.7382628423407606,0.6638193922675295,90.49680609688117,111.11744558374265,2.8666139624414084,2.89,2767.214428448325,3121.67804250663,0.978268204335512,0.9981746123055122,39.783775870779166,13.274175953676203,2.9814767524609707,0.930048548717675,0.9483782648259582,16.88118138055556,passed,
2025/05/23 08:00:00,0.7354813733666885,0.6761403074782026,87.11884049405683,109.04036416945048,2.955082942102732,3.01,2577.5445626239602,2986.6780873124967,0.9766110148574149,1.000012874843554,41.513543092560795,17.19203341436301,2.996807352732637,1.0272219473638569,1.0265114939142954,16.442739438888886,passed,
2025/05/23 08:15:00,0.7122825905655779,0.6535588181086064,78.02013430691505,97.91676513920952,2.927693856855721,2.96,2347.245976567692,2745.5581879633155,0.975438350563865,0.9991237124827992,42.892929824407915,18.151601742932602,3.0340709331856432,0.9844936879528667,0.9841685276720205,14.910171466666663,passed,
2025/05/23 08:30:00,0.7044768372559802,0.6542175601828504,77.41881672009072,97.22905264690847,2.9275801308494795,2.95,2325.4863820873447,2727.8177720073154,0.9756900160313988,0.9995105446118252,43.562957889718675,18.28727312232469,3.0603380853437328,0.9970430229609023,0.9866393159112979,14.793952836666666,passed,
2025/05/23 08:45:00,0.6993334684156931,0.6498482987624192,77.11332062377693,96.43670092180797,2.9208005134879853,2.95,2331.109635180152,2692.175604991124,0.9759843548955844,0.9992050438563556,43.63900436344065,18.875718765631373,3.0820991007364578,0.9862851882234608,0.9752262820823175,14.672014108888881,passed,
2025/05/23 09:00:00,0.6962716502666662,0.6518447679308512,76.49174475609142,95.94089941741491,2.922966768268123,2.95,2305.9590919005063,2691.8949388177834,0.9759214337825642,0.9995722772571172,44.07689434453786,18.543199976331262,3.081745527031171,0.9932507959569951,0.9760344365624858,14.60856124444445,passed,
2025/05/23 09:15:00,0.6955375528851523,0.6503483395743647,76.26381613151617,95.55666381591728,2.925084238458107,2.98,2305.9112900448667,2668.7211160986494,0.9759561180798529,0.9994391225112076,44.04951874778035,18.969758051018307,3.0785900434182354,0.984322533406877,0.9681338698204415,14.551218843333329,passed,
2025/05/23 09:30:00,0.6917176613884887,0.6475889409385973,76.15119501635776,95.08817191502571,2.9113694783489796,2.94,2316.5027363751287,2661.845128591161,0.9763833762393506,0.9992720614482914,44.137233426846784,18.606778117855878,3.089210824392888,0.9656992966450378,0.9485831591818812,14.493810026666663,passed,
2025/05/23 09:45:00,0.6930981969507031,0.6461227317068974,75.57584941983454,94.43700493603536,2.911534268372644,2.96,2300.9278338202575,2657.3001449369212,0.9759278548814899,0.9990510530421556,43.99326727262197,18.477306358605794,3.077174352645091,0.9632374176515995,0.9495560687439599,14.436050670555556,passed,
2025/05/23 10:00:00,0.6938255508089055,0.6458121102467498,76.39253843476546,95.09041042797507,2.910064425098232,2.96,2327.330647777932,2662.7127826785886,0.9762880540803572,0.9989893907335926,43.8878880505615,18.531624015128664,3.0876826303158453,0.9559900507629507,0.9431045781424799,14.521347866666666,passed,
2025/05/23 10:15:00,0.7218922395134747,0.6817225097079601,90.9349996169768,113.1078479277513,2.993667368552042,3.03,2750.126685408281,2899.779237084498,0.978367048526119,1.0001455352490443,41.740115952813746,21.255106272353096,2.9756582225884367,0.9952263218385723,0.9746232847324695,16.913938995555558,passed,
2025/05/23 10:30:00,0.7000929817448966,0.6898379478207076,102.57705326804134,127.91593201627548,2.944668793206386,2.99,3264.5259172516276,3264.683309161289,0.9797450238388458,0.9992068433783807,41.740115952813746,21.255106272353096,2.8856668912134147,1.0474564005707947,1.0126918425530227,19.226358653333325,passed,
2025/05/23 10:45:00,0.6998695171287628,0.6966401835361938,101.53919807218217,126.82034758643088,2.9393936242003,2.89,3196.7059610888773,3299.8098835791216,0.9797910259713996,0.9998933068781525,41.740115952813746,21.255106272353096,2.901964502198125,1.0084749806235198,0.9628245161883077,19.09581725333334,passed,
2025/05/23 11:00:00,0.7005363965635248,0.6912407314853879,100.94611298585517,125.51325484150976,2.9484609152827637,3.02,3189.834249067822,3212.771421472373,0.9796537430463215,0.9993484085672619,41.740115952813746,21.255106272353096,2.9128638499586863,1.0426534587210983,1.0016411881316878,18.877832575555555,passed,
2025/05/23 11:15:00,0.7029832824522095,0.6935309585134602,99.77133545734401,124.39124849361141,2.9779013724981214,3.06,3129.61055420424,3139.2794088436494,0.9791500303291135,0.9995795321752544,41.740115952813746,21.255106272353096,2.910867862871921,1.0616542240152995,1.0172425888796406,18.66813602500001,passed,
2025/05/23 11:30:00,0.7255211411473589,0.6951719904383282,100.10362666712145,123.7591267268014,3.0107713959892344,2.99,3053.415787976336,3074.7786268876034,0.9792974870751784,1.0000573254025638,38.531024320882544,22.227916079380254,2.9425361838297084,1.0353233821928818,1.0109710018615692,18.450592453333332,passed,
2025/05/23 11:45:00,0.738608855623282,0.6923376021735076,99.0139637407338,122.46194513491359,3.0462835454995956,3.09,2967.090970867111,3018.1900929840162,0.9783727455921574,1.0001970794591741,38.116844672321804,23.48567335834859,2.945913500283348,1.0549098193911781,1.0462276701443225,18.232863220000002,passed,
2025/05/23 12:00:00,0.7240022371984095,0.6861840685102181,97.79270731148203,120.72023264725209,3.0220234932465027,3.03,2985.4634051836633,2978.556471178499,0.9787128673100486,0.9996636621660354,39.62866472860478,23.75437501670623,2.954370918628463,1.0292961714036772,1.0116726914866403,18.023408180555556,passed,
2025/05/23 12:15:00,0.7147456800455848,0.6838235097200014,96.23218886635178,118.70284463796308,2.998727825010232,2.99,2966.4781362212307,2968.768720203939,0.9787519774595691,0.9993668137688134,40.87065937143619,22.930839447562892,2.9632335039434166,1.018627751026597,0.9917084721885316,17.798189896666663,passed,
2025/05/23 12:30:00,0.7287811754120204,0.6836590785018744,94.93651974530732,117.23436902409239,3.026865220234814,3.08,2863.80602577558,2947.036445165723,0.9776908959015831,0.9996493443484971,40.52953841155557,23.055936785382272,2.9696571540101977,1.0418143253605878,1.027699263944709,17.58863697555556,passed,
2025/05/23 12:45:00,0.7207655412452373,0.6815928931767233,94.08663126087077,116.01478586566996,3.0251714833626613,3.04,2848.889524240431,2896.048752086285,0.9781246271004514,0.9997582038433512,41.38403746808949,23.458415623843027,2.9919913501228623,1.0196280274534146,0.9985920048082818,17.379423447222223,passed,
2025/05/23 13:00:00,0.7252353955840051,0.6784678874276352,92.91197458270155,114.21438693685566,3.0122431075296854,2.98,2803.975774078572,2893.4795258863396,0.9780323832683705,0.9996310996915905,41.363386518780786,22.305916059862575,2.997447873181828,0.9978815153635825,0.9840055342159326,17.16212045777778,passed,
2025/05/23 13:15:00,0.7303893569655172,0.678663271261253,91.40105116803474,112.90083918362951,3.0495526342476875,3.07,2723.48398672355,2835.7145165619168,0.9770295216055157,0.9999115105609081,41.587296293632434,23.574752181862582,2.992416913643905,1.0152582349207793,1.0053703669459797,16.95306844,passed,
2025/05/23 13:30:00,0.7247470212804871,0.6725759247159735,91.22455253613118,111.87936637756883,3.030524022284572,3.04,2741.7350095468423,2791.2467635832163,0.9779123394732266,0.9996105382126559,41.7639466360569,23.735347779481177,3.0230674906096757,0.9769443440909578,0.9678350957166563,16.76783417833333,passed,
2025/05/23 13:45:00,0.7332745644968655,0.672302881770838,89.81643305821794,110.46588013523964,3.0359182260606503,3.02,2667.190145896365,2813.130792541943,0.9767120345499002,0.9995479244254463,41.588668643110935,22.8126442260728,3.01747061191262,0.9946365859549372,0.9934643195016618,16.637806221666665,passed,
2025/05/23 14:00:00,0.7220501156282412,0.673494263794539,89.54404072405717,110.24912449126205,3.0428467711502876,3.06,2669.4791684020747,2760.9265523193812,0.9774784475217075,1.0000160578889952,42.50944115204955,23.64925604835623,3.038675838603662,0.9774453612724961,0.9627627194311179,16.523892513333333,passed,
2025/05/23 14:15:00,0.7257578851087136,0.6702961749612457,88.89099787698748,109.12837609750862,3.026250198491799,3.04,2643.2275109090474,2781.9450414184425,0.9771698150280101,0.9997119918784327,42.32063589707096,22.41467560244588,3.049954205324958,0.9672495776577616,0.9592568016828935,16.417929513333327,passed,
2025/05/23 14:30:00,0.7261494553300267,0.6701759592085218,88.11739477727231,108.47022251649513,3.0384635128260853,3.04,2618.305461975715,2750.1204390794646,0.9769164579833713,0.9997821824511388,42.46136358658944,22.953472838958835,3.0372092024418436,0.9625890115186202,0.9552265838104411,16.311766221666662,passed,
2025/05/23 14:45:00,0.7235967154333908,0.6671789910909757,87.83418992416088,107.78368825446317,3.029897226125731,3.03,2618.682699147979,2727.3659303777727,0.9772620838699193,0.9996472891238646,42.591232358243026,22.892712362150267,3.052705393111192,0.942232331785769,0.935398081823597,16.19797791333334,passed,
2025/05/23 15:00:00,0.7283897883680117,0.6676321878613516,86.675685696698,106.79109545532101,3.041468234266584,3.08,2563.845267045024,2724.388685926646,0.976444606461796,0.99973639580125,42.58743376158904,22.808448776247396,3.040726527884873,0.956755506507255,0.9542312675027335,16.08399558333334,passed,
2025/05/23 15:15:00,0.7219859217807872,0.6638018503096127,86.66490016141995,106.13427838142688,3.0176192576110523,2.97,2581.932628515491,2713.034774357836,0.9772519479954835,0.9995620762525884,42.80075462182553,22.29658726841856,3.0720494918899757,0.9340786805922002,0.928656843997881,15.97819560333333,passed,
2025/05/23 15:30:00,0.7317534112539734,0.662366443102535,86.43062278738984,106.1015249565215,3.0408761621233977,3.04,2561.2279819906425,2698.8267334195248,0.9761754669985442,0.9992129386694092,42.153682458353124,23.36451871924724,3.0455386794118255,0.9512610160398334,0.9584124776496964,15.99517499555555,passed,
2025/05/23 15:45:00,0.7252241609929592,0.6635436488218681,87.26607466741477,106.78298085299171,3.028368279875615,2.98,2592.3871859534925,2711.0485010523657,0.9770150222395281,0.9994469640212756,42.581732860870645,22.912204454244783,3.0749076454759927,0.9408438831437584,0.9393288177344414,16.06075640888888,passed,
2025/05/23 16:00:00,0.727564117173086,0.6721468555072302,86.53460844755256,107.07855548916531,3.0580123191927253,3.06,2527.7901908096123,2745.6864066480302,0.9758762086468358,1.0002520088900895,43.08522214002268,22.77427944983795,3.0594626023551843,0.9945697994412718,0.9855127965844642,16.126356400000006,passed,
2025/05/23 16:15:00,0.730612315517119,0.6638434528098781,87.97786422824484,107.64782064989711,3.042068390119072,3.03,2603.4085549753886,2716.600391645697,0.9766444544421123,0.9993345160289502,42.159615988308055,23.707100942908383,3.068136389938802,0.9628233927461094,0.9670995211599989,16.183831051666665,passed,
2025/05/23 16:30:00,0.7315493280083806,0.6696541238025145,87.54442412108821,107.77041357162094,3.0503321083836044,3.0,2558.1480251605335,2766.3734526539256,0.9759149728036887,0.9998643493615876,42.5474199952516,22.770942134914616,3.071693981301199,1.0013998949845073,0.9996116803191344,16.24155882555556,passed,
2025/05/23 16:45:00,0.7206784736671831,0.675321923778132,91.56055079109355,112.38422542838374,3.050449458762622,3.03,2719.5861123940713,2792.095062082945,0.9775196232402523,1.0000158673167738,42.58297228614384,24.068884275728564,3.070474702797023,0.9959809514994626,0.9788102607675923,16.81310485555555,passed,
2025/05/23 17:00:00,0.7163564027267046,0.6823321074336895,95.84343548622684,118.00587664801185,3.0416062704026214,3.1,2909.6318982676885,2907.533464855501,0.9776992273339374,0.9994684038180915,41.6380027375309,24.235967467878975,3.0038779220965064,1.0154082058251455,0.9903650283998596,17.693526644444436,passed,
2025/05/23 17:15:00,0.7325181174315704,0.6790649755150716,96.65995471709353,118.17583939509156,3.0281383334412935,3.03,2901.4172459791544,2973.826844927867,0.9771570890823733,0.9989775746487654,40.40709308465814,22.912376934205994,3.0155947240566983,1.0310158249410262,1.0272834552790386,17.791051849999995,passed,
2025/05/23 17:30:00,0.7314077513030295,0.6802446961286377,93.74344057136662,115.40073579605269,3.057400438966169,3.05,2780.0838098151894,2889.609804431003,0.976641011951121,0.9996751104757716,41.490681420927196,23.651295731363447,3.021716746518543,1.0345325839224264,1.0254533879863548,17.334523744999995,passed,
2025/05/23 17:45:00,0.7285414281746008,0.6784088843946963,92.23400504921213,113.5293503782271,3.0599670290424266,3.05,2724.080399444094,2843.423774793207,0.9767047038657078,0.9999137385581889,42.07346030005645,23.698205751754887,3.044756706751259,1.021462688002237,1.0097144554818962,17.03637920722222,passed,
2025/05/23 18:00:00,0.7266357750424408,0.6802574345517691,92.32202097990879,113.72994898164364,3.054477886851937,3.06,2726.4886565167308,2864.7119448335793,0.9767765420522108,1.0000422034218202,42.25556576206395,23.10959793402043,3.046652474450248,1.0214774431218552,1.0053214854379913,17.078198597777778,passed,
2025/05/23 18:15:00,0.7302805847978024,0.6821030439788034,92.33908021776769,114.00707893361778,3.0681893810686827,3.04,2704.829410527293,2875.9183671851624,0.9762629849670292,1.0002022148941356,42.14931002690225,23.365599759511852,3.047519344821033,1.0555458999762195,1.0407902092837835,17.122791070000005,passed,
2025/05/23 18:30:00,0.7283913572360545,0.6808107088689643,92.95570294597344,114.44820988790349,3.063440567612518,3.02,2735.4231087394264,2868.6217925503943,0.9766772522379786,1.000081128080595,42.08233283543871,23.68123222083188,3.053671115146389,1.0458757433280328,1.0311617033292202,17.167658493333324,passed,
2025/05/23 18:45:00,0.7296309374260956,0.6825747687802552,92.97509015842071,114.67473386020043,3.067188131444537,3.02,2728.1978929908823,2883.635996015948,0.9764520136586795,1.0001824052197714,42.06857259927736,23.49197570310701,3.0485692961757027,1.0575666613295667,1.0419881526487922,17.21255029999999,passed,
2025/05/23 19:00:00,0.7271921869444371,0.6833802236807643,93.24644978775416,115.06850063360532,3.071253188645662,3.05,2739.6393182606826,2876.7293489491444,0.9765895313676151,1.000268621942473,42.19546562015232,23.882087380868825,3.050655113471242,1.061809188434238,1.04278502218995,17.24929017777777,passed,
2025/05/23 19:15:00,0.7277472179373122,0.6783496815652925,94.08171324380257,115.41645829485084,3.057073356043545,3.04,2794.4456450118832,2862.6733436552267,0.9771410130647086,0.9997151044344577,41.654561350443196,24.35761531620737,3.0454645232314346,1.0363343238047458,1.0253058937465893,17.294227732222225,passed,
2025/05/23 19:30:00,0.728536591470179,0.6771111953066921,94.50040204666766,115.61085282155418,3.046424049579164,3.01,2812.98688084721,2878.6664766015847,0.9772682698719883,0.9994990803967001,41.46283912475124,23.915761189212354,3.0502575050987266,1.0255396808231647,1.0170432666374758,17.339189670000003,passed,
2025/05/23 19:45:00,0.7308120565413828,0.678336335255532,94.56887107778479,115.90393438216225,3.0561044968284365,3.04,2803.5335400838494,2884.8112168287685,0.9769443325624166,0.9995840788895455,41.37755511899913,24.155634959415057,3.0458875887366883,1.0443117468687446,1.0369280291557303,17.38417599111111,passed,
2025/05/23 20:00:00,0.7250683707953188,0.679701143554955,94.79750190489375,116.33115476155058,3.0535678820405816,3.05,2827.0297647469565,2883.378696668534,0.9772535816176678,0.9996721071686597,41.62711747881851,24.320220828477773,3.0407766516358197,1.0412910145105967,1.0262330746346904,17.437119871111115,passed,
2025/05/23 20:15:00,0.7230274020466129,0.6800180323517384,94.95110239681544,116.46197146910136,3.045880661031742,3.04,2839.7423240890075,2894.657735788443,0.9774106353570181,0.9996329013745338,41.69649687081414,23.926409779614396,3.0417066515441973,1.0313351739738188,1.0137883979303302,17.46629824499999,passed,
2025/05/23 20:30:00,0.7289937860335718,0.6802048874167814,94.73583847985545,116.35007328744246,3.050641600980657,3.05,2821.815232090422,2909.1591899757373,0.976884183543603,0.9995280486218113,41.38199696719277,23.655499080667703,3.026749983066893,1.0369500343731974,1.0257511898424767,17.483148986111104,passed,
2025/05/23 20:45:00,0.7233755034438493,0.6809374449275389,95.03056319197316,116.70306280223593,3.0502176219340402,3.08,2840.2440134706476,2899.7970732475733,0.9772474184371589,0.9996566041024988,41.684315200145896,23.98854028410754,3.0359739309511036,1.03624224478568,1.018082569959132,17.508374473333333,passed,
2025/05/23 21:00:00,0.7244907773543167,0.6789573506891902,95.3470189467712,116.83103592556913,3.0435980325883105,3.06,2861.085385503041,2899.6219524135563,0.977394396477275,0.9994029706731805,41.410803048847626,24.029921708551765,3.031305813041678,1.0260868355761759,1.012054868445029,17.53327752,passed,
2025/05/23 21:15:00,0.7249585591167812,0.6802708257991069,95.27070901804332,116.79944565706721,3.039875013819932,3.05,2853.4482127568663,2922.5696506085833,0.9772404908693968,0.9994483019928233,41.46195224578709,23.375994627849057,3.031222778539982,1.0282385339888873,1.0127710283617,17.55837238222222,passed,
2025/05/23 21:30:00,0.7301946962864349,0.6800772131958454,95.35626751137798,116.97237223713124,3.0534310341862265,3.07,2844.2996967595755,2914.187541339738,0.9768882663698509,0.9994207722393362,41.08345450598471,23.929018638411257,3.0203222639787692,1.0398258144626087,1.030477115436746,17.583143642777774,passed,
2025/05/23 21:45:00,0.7187496048552326,0.680997060708666,95.70391840758825,117.28734748970344,3.0419832381642005,3.08,2880.5364543018736,2907.828076801286,0.977653577763145,0.9995741878355542,41.72313494906941,24.017431105357495,3.0354267381527564,1.032774084817626,1.0098537751527972,17.608107879999995,passed,
2025/05/23 22:00:00,0.7221246658145374,0.6794863459006972,95.79759416707242,117.23626902892548,3.0401611250000675,3.06,2887.265913545244,2910.0797898194633,0.9775541318695911,0.9993545097116786,41.37512519365623,24.025983673480344,3.0238233292390824,1.03008141567509,1.0129025003330745,17.624865035555555,passed,
2025/05/23 22:15:00,0.7197316623663446,0.6795076194695175,95.96648551505427,117.34299515379251,3.0344853367444813,3.06,2902.440407501398,2913.849007801906,0.9777390447897387,0.9993055185292608,41.45385822133,23.794608562714984,3.0241265691609986,1.0176303564552314,0.9981587197977487,17.649444945000006,passed,
2025/05/23 22:30:00,0.7242428872118619,0.6798844955883845,95.88139208155879,117.27574181461097,3.0376488366869148,3.07,2887.7554251006045,2930.6325475998456,0.9773454209498429,0.9992641794157532,41.22116993682764,23.52241484177275,3.016708790300844,1.029005515340207,1.0134725340345556,17.67421945666666,passed,
2025/05/23 22:45:00,0.7217600222050382,0.6805918419552592,96.07846243347139,117.52874360846604,3.040686575584718,3.07,2896.941587246043,2923.67396784338,0.9774880265952487,0.9993556824680315,41.33978572150522,23.759758314582836,3.019526488434017,1.026962651620819,1.008084562907898,17.698667580000002,passed,
2025/05/23 23:00:00,0.7222902333571719,0.6798477776475018,96.25488392481962,117.69219859823583,3.0440202805819965,3.11,2909.2451412507976,2913.091713639699,0.9775083585392451,0.9992559715227632,41.17214504031179,24.160267079468134,3.010088970638672,1.0236070123619394,1.0066667278008337,17.72331146666667,passed,
2025/05/23 23:15:00,0.7176623174478964,0.6813565444188555,96.72613909617843,118.042425846494,3.0258870649140004,3.05,2931.3651828959396,2951.771903772761,0.977895894963427,0.999318229788646,41.385119761147315,23.126577641171853,3.025078780855489,1.0227819871446602,0.9990057593375132,17.80170841166666,passed,
2025/05/23 23:30:00,0.7264671326477378,0.6844925256530704,97.52694882842388,119.18031361943703,3.050778898507098,3.06,2927.176658076068,2951.9018565212637,0.9776537040830531,0.9996151053446736,40.43652482635721,23.711579427427065,3.009661032631664,1.0342779631581562,1.0167347441602317,17.935768674999995,passed,
2025/05/23 23:45:00,0.7240723737335044,0.6878069674996485,98.18185514073816,120.08725100530995,3.0461395242559086,3.04,2953.398979112409,2981.463353445488,0.977912393453482,0.9997888754655024,40.30685348544016,23.18268705995271,3.002508637497719,1.0320746824967773,1.008605127543496,18.078418722222224,passed,
2025/05/24 00:00:00,0.7253442998185959,0.6904467235761809,98.03036702831898,121.30726487811755,3.0485367938323704,3.07,2940.69922738744,2989.393592120503,0.9778242279178644,1.000013313941126,40.24409078776106,23.511573132503273,2.998513805422038,1.034976062264188,1.0131377408504836,18.078106151111108,passed,
