datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/24 00:15:00,0.7403775328328385,0.6938695950162107,103.66614236245658,127.60644054931547,3.03027365170453,2.99,3110.0062568475396,3166.0645723669263,0.978528986637838,0.9998690014194683,36.847486570300376,22.0559391130166,2.962088016998939,1.0300705620004655,1.029372371121573,19.018212069999997,passed,
2025/05/24 00:30:00,0.7362510871759347,0.6970989748663377,102.12910188925558,125.61022178846213,3.0003959932587962,2.98,3061.7760057284377,3206.3268484092996,0.9784632571190939,0.9998415991617446,37.852964347110316,19.572133496349807,2.9863045112214683,1.041968717782818,1.0281410502887238,18.806790688888892,passed,
2025/05/24 00:45:00,0.7388624735799625,0.6916615363916975,101.27165331412718,124.33924815336215,2.999656474507929,2.99,3042.5792880306444,3169.088107335547,0.9781313297039576,0.9993775260338932,37.99190058304166,20.238475051556016,2.985466559018614,1.0382737008858147,1.0332661802161571,18.63286832,passed,
2025/05/24 01:00:00,0.7304002644963551,0.6860862837584096,98.99083962471279,121.42572140017597,2.9737875074521813,2.98,2995.7524357863435,3144.6414610041243,0.978115897769553,0.9990615427974863,39.48137551741156,19.530644333228953,3.0058222466429636,1.0319642307098205,1.021883793729219,18.260226661111112,passed,
2025/05/24 01:15:00,0.7233120246020759,0.6861350679856101,98.35767380436509,120.79895887409728,2.9635391073006243,2.98,2989.7331946838403,3142.3714964450955,0.9783344015188254,0.9991435883625189,40.216773965002865,19.156829647291357,3.014420875463265,1.0279198181965012,1.0095608205924766,18.172732062222217,passed,
2025/05/24 01:30:00,0.7240549830171851,0.6857763274418299,98.09075487050117,120.58390506069894,2.959424789155832,2.97,2984.4258336872467,3150.925615869028,0.9782128122650305,0.9990609109077607,40.21950279321114,18.84487002450059,3.007256710477348,1.0256304654699682,1.0085237678347854,18.157111170000004,passed,
2025/05/24 01:45:00,0.7281483082285662,0.6852009605946374,98.11731334739093,120.55952946689736,2.9664027970915527,2.97,2971.3945782634196,3141.89204825726,0.978044636485834,0.9990562358737388,39.96681171585699,19.154305525146725,3.011078999123872,1.0301978498547553,1.0180636743699885,18.134470548333326,passed,
2025/05/24 02:00:00,0.736983700392007,0.6790700482726334,97.85373700546656,119.98338397384038,2.958388178933258,2.94,2980.9738251291815,3143.59675433638,0.9774117240845887,0.9981607888864057,39.314742903678464,19.165610788532508,2.978987417328533,1.0129265522139441,1.0185489823356793,18.11885720333333,passed,
2025/05/24 02:15:00,0.7284174008082411,0.6789428493000083,98.00138179553788,119.93269181704841,2.937739174080424,2.95,3008.601246318895,3151.421358326902,0.9782444671209074,0.9982464856551704,39.746155219766436,18.486596689755775,2.9951344323047078,0.9980561785898463,0.9947765205621213,18.096539718888888,passed,
2025/05/24 02:30:00,0.726703977004309,0.679952889327715,97.70059636642556,119.7794726140597,2.9331187397330787,2.95,3001.363859086762,3162.9350519688155,0.9782736246103522,0.9983514757031172,39.93370272630443,17.94584452351993,2.992388235720825,0.9929737225503696,0.9865370785835736,18.080620653333327,passed,
2025/05/24 02:45:00,0.729605853947709,0.6795305267320625,97.39958558808515,119.50568103180086,2.9311931419554234,2.95,2989.7555873251686,3170.982236225732,0.9780818422000849,0.998277950790936,39.76629339228124,17.58727567628075,2.982264187110587,0.9894607479869991,0.986391772982176,18.05831245777778,passed,
2025/05/24 03:00:00,0.727027727202413,0.6802876561402652,97.29629535742451,119.55167844814993,2.929618798371008,2.94,2994.6767872368764,3166.335976999669,0.9782579289048069,0.9983585744197657,39.897196545164434,17.675845908612747,2.978005330657405,0.9882453696495714,0.9817629695648109,18.04941881111111,passed,
2025/05/24 03:15:00,0.726309001501281,0.6807310124497814,97.12992368128472,119.44557229918973,2.929365365065965,2.95,2987.1138546360753,3166.712750789641,0.9782618308811091,0.9984381737727485,40.021031903585275,17.502308450508757,2.9808327261099343,0.9847463080820639,0.9768571250563182,18.026806520555553,passed,
2025/05/24 03:30:00,0.7270738589734813,0.6805425230132236,97.00288761879159,119.35055103016461,2.9272804046742973,2.95,2984.232871164109,3168.6504479268187,0.9782633518585353,0.9984197848407269,39.950776033155286,17.401497312169003,2.9766676357031483,0.9842052603909341,0.9773645094612262,18.011214772222225,passed,
2025/05/24 03:45:00,0.726017820836328,0.6809256988468734,96.82791709389056,119.2329319283874,2.9241480526942283,2.95,2981.6290186834262,3170.115703864704,0.9783868658494723,0.998496470969759,40.007462326991714,17.307292085227342,2.9744929214742357,0.9876633652201078,0.9791475259360226,17.98861235111111,passed,
2025/05/24 04:00:00,0.7246417789019526,0.6810357995412849,96.73972276336495,119.1861153455941,2.9214061750463336,2.94,2982.1302011893913,3170.05373801069,0.9784829011862627,0.9985239563585478,40.11383715212611,17.131404712509504,2.9759723551555908,0.9806457654947883,0.9706869449336185,17.973028149999994,passed,
2025/05/24 04:15:00,0.7251298818367051,0.6812268200507284,96.55873238284035,119.06253944367528,2.921608111260852,2.94,2974.5138146229683,3169.6184496638903,0.9784502019407032,0.9985639785569078,40.11392450997516,17.088397916904093,2.97382302278561,0.9819712893523546,0.9721578158781313,17.950746659999993,passed,
2025/05/24 04:30:00,0.7283908749559853,0.6806230789893566,96.42997558698099,118.97030221963364,2.9243901781135326,2.94,2967.7787496582805,3165.075572815838,0.9782708680893349,0.9984703134705418,39.87786752899031,17.239885313302146,2.9650410292541522,0.9811954273342066,0.9755401667479461,17.934858944444436,passed,
2025/05/24 04:45:00,0.7249004225001399,0.6812660861669301,96.42181582776256,119.00690475887546,2.9210255264900673,2.94,2972.7139735921005,3161.873136024381,0.9785636093384096,0.998603278616379,40.09037976725497,17.271798644923425,2.9712304713522673,0.9831183458613708,0.9731146085952235,17.919285541666664,passed,
2025/05/24 05:00:00,0.7276775906943765,0.6806960920266628,96.26803301347671,118.84798826531114,2.9211268800232784,2.95,2966.283405065155,3162.7606677679014,0.9784283444690364,0.9985223292369549,39.884473284421496,17.183861836775293,2.9629118603198985,0.9803339833840561,0.9738279054687994,17.90371538999999,passed,
2025/05/24 05:15:00,0.7268973435294253,0.6805572569194579,96.16972550938992,118.64743269328348,2.920298774161096,2.95,2964.4846439248117,3158.567373291014,0.9785131837511349,0.9985563601883599,39.943615009875934,17.17926121210978,2.964028748608672,0.9811296192071337,0.9735898470395952,17.8811413,passed,
2025/05/24 05:30:00,0.7266145423648481,0.6803859164650919,96.09797896110064,118.479917125465,2.9193350173098995,2.94,2964.023784559342,3155.718755993021,0.9785878829887285,0.9985717190554695,39.93807266837896,17.16401251552715,2.962696406777714,0.9815028273122333,0.9735434918205502,17.86557869555556,passed,
2025/05/24 05:45:00,0.7281633693369897,0.679864983969485,95.9517174873291,118.22084113108043,2.9203615307565185,2.94,2956.946691089036,3152.9182304564074,0.9784981486835986,0.9985358832343567,39.85900811232298,17.10098241493588,2.959837116928831,0.9794720298920496,0.9733148607777443,17.843014475000004,passed,
2025/05/24 06:00:00,0.726011921066713,0.6800026197401317,95.92315548786864,118.10763955190272,2.91842144768464,2.94,2960.5223734200767,3148.074255734145,0.9787012215997217,0.9986056223892594,39.97262389177952,17.13465826020717,2.962146648539654,0.9804908322177809,0.9716545228678186,17.827459417777778,passed,
2025/05/24 06:15:00,0.7270019055086351,0.6802197179177832,96.57957295795015,118.83979594276003,2.9177160541120375,2.94,2990.2960969076835,3165.398265932805,0.9786451500729751,0.9984214115844856,39.65050607092123,17.21302031519475,2.9492189373523106,0.982582235550511,0.9754975699112863,17.960568266666662,passed,
2025/05/24 06:30:00,0.7257744551916877,0.6802525098352605,96.71676713389438,118.91745011369372,2.917269653646267,2.94,3000.744211590974,3162.032639159779,0.9787723748954259,0.9984125382157719,39.64309398453384,17.341183254889273,2.9468516697567133,0.9819901947872507,0.9736036125130889,17.978481888888883,passed,
2025/05/24 06:45:00,0.7199979941238795,0.6827526933327047,96.49316864866633,118.93233987750192,2.9140224433461173,2.94,3003.592822496181,3172.3048298229915,0.9789483778761564,0.9986537365575295,40.080631173306514,16.892717633748493,2.9416489122505842,0.9793385854928416,0.9618555397667615,17.996704366666663,passed,
2025/05/24 07:00:00,0.7157274558570292,0.6850684713183829,96.35450993516405,119.06174026076705,2.9170127316010404,2.97,3006.862844368167,3171.166550716233,0.9789992461855688,0.9988405676293973,40.40191154585722,16.864049739861553,2.933651508577547,0.975762657242286,0.9511943869323194,18.021390401666668,passed,
2025/05/24 07:15:00,0.7147567163699488,0.6845305584671515,96.44634779609245,118.97701432573145,2.9067069224134126,2.97,3015.763282147544,3190.441956811282,0.9791843448553377,0.9987995505045779,40.38496802391855,16.246808984102973,2.9349919644277436,0.9751117623434213,0.9500922226360861,18.03961973000001,passed,
2025/05/24 07:30:00,0.7086297192045523,0.6866227971804585,96.33830948283757,119.02523708598369,2.900545317554231,2.92,3021.9864247219684,3205.920436487308,0.9794288106022022,0.999023681351172,40.837174212535494,15.599934777773388,2.9359170378384656,0.9699901039665179,0.9363172091547179,18.06432608444444,passed,
2025/05/24 07:45:00,0.7078539549355208,0.7084276185904226,102.56188311220689,128.18343033506142,2.953824324221122,2.92,3224.0090514407384,3316.007574325887,0.9794513283055062,0.9998009968192295,40.837174212535494,15.599934777773388,2.8667239861033855,1.0168467271488952,0.9645234424087027,19.318060190000004,passed,
2025/05/24 08:00:00,0.7084456453990631,0.7063992815044007,98.6576786045155,123.56119387532685,2.967094696792175,2.91,3056.112642802047,3210.260218723732,0.9793634006773962,1.0005681852759978,40.814019885394224,17.225882337659183,2.891603987482173,0.9773873485445713,0.9237915115080855,18.59292168555555,passed,
2025/05/24 08:15:00,0.7353754150954225,0.7242308171670999,105.75315272560648,132.40801390521202,3.0520938577115544,2.94,3178.431799524048,3242.285591091673,0.9801595849174417,1.0020089855029148,36.070072468657074,19.093797485521197,2.8640188793249464,1.001264621397525,0.9620875222780867,19.596632109999998,passed,
2025/05/24 08:30:00,0.7313362288535998,0.7190226621426464,104.59253051289319,130.73873048246693,3.033770661301074,2.93,3162.3105732446975,3242.08462198541,0.9800158043316451,1.0016486859141431,36.84396499089894,19.623342698418185,2.8692253049292336,0.9973556467222372,0.9585202845091115,19.429466246666667,passed,
2025/05/24 08:45:00,0.7267937743988185,0.7190928820570136,103.40103919060947,129.31036895471348,3.0236708650286634,2.96,3135.2871466916017,3243.2176446416183,0.9797698345705733,1.001527999191209,37.760018910972434,18.760087761246268,2.8733294453370783,0.9925770817599605,0.9467822680354344,19.28649909999999,passed,
2025/05/24 09:00:00,0.7223143072545701,0.7172058122687694,102.81849399972016,128.44393676120652,3.019809618102904,2.9,3129.507038852077,3216.3901449412133,0.9799478967821428,1.0014786351701457,38.3160730311538,19.092892803934014,2.881029160766526,0.9924634794734556,0.9431763760489391,19.163401351111105,passed,
2025/05/24 09:15:00,0.7188052909624961,0.7128386760343665,101.97816524308408,127.12987595735495,3.0041929188411194,2.91,3124.664291225409,3211.2188275399885,0.9798510367122054,1.001074062981002,38.92659644812559,18.769959191855143,2.8845757641217618,0.9870456669840971,0.9385531595939807,19.03421519999999,passed,
2025/05/24 09:30:00,0.7147322953661467,0.7108348548498816,101.19863737874073,126.07480932876007,2.9982284295161836,2.91,3110.3884270671706,3195.16221058264,0.9798422933280638,1.0009758460758402,39.5457886360421,18.717472907656678,2.8920418529695695,0.9844357060441298,0.9332332614800379,18.90548118555556,passed,
2025/05/24 09:45:00,0.7111921158521406,0.7083597425169963,100.38060717516291,124.97322208210011,2.991547597932038,2.9,3096.647131668787,3181.4482519471426,0.9797248111438583,1.000784108027754,40.15590490682611,18.56985668966547,2.896783622034498,0.9778749133706297,0.9251276036589335,18.78122116444445,passed,
2025/05/24 10:00:00,0.7094820521432571,0.7060944452861515,99.7698207246605,124.07520107545142,2.986013039628509,2.92,3087.4081489330156,3166.51052696241,0.9797338263191415,1.0006360122612221,40.3997662702298,18.648105902804794,2.89726374865696,0.9790155859009969,0.9261197263618653,18.674282715000004,passed,
2025/05/24 10:15:00,0.7065596126997281,0.703565740056254,98.9932225142459,123.0289890794366,2.979545282962936,2.9,3075.3996469111917,3153.4827472170086,0.9795967507647657,1.0004155316950802,40.920987368484894,18.5164966468197,2.899146663959785,0.9724680550562216,0.9188197958867688,18.55923715555556,passed,
2025/05/24 10:30:00,0.7024259875810983,0.7019799234129894,98.32320103440992,122.11593545508009,2.975435861467296,2.91,3060.723878112549,3138.101675657296,0.9795752015464284,1.0003563950563314,41.526741883318714,18.46395821355778,2.9103806616075576,0.9697671851916144,0.9128287386459633,18.44420785166667,passed,
2025/05/24 10:45:00,0.6972598124502086,0.7003417896532939,97.67858886937324,121.23564067386658,2.9675335770847875,2.9,3055.038733042763,3124.1849190082216,0.9796873497207879,1.0002678149392916,42.177542485425604,18.333684400374516,2.916938788940341,0.9641230779571279,0.9032523822975506,18.337053667777784,passed,
2025/05/24 11:00:00,0.6989790236630641,0.6975898428666247,96.97550528453169,120.23006462843193,2.965874137340274,2.9,3034.393662186794,3109.514364989682,0.9794320263094966,1.000044828653072,42.10989659667638,18.288029404995775,2.9136273270461204,0.9589001473053765,0.9020961279739909,18.22205792000001,passed,
2025/05/24 11:15:00,0.6969768645866994,0.696747203999215,96.44142978242678,119.47386796395881,2.966456365011882,2.91,3014.1264582976146,3092.553015417258,0.9794414062566769,1.0001168870623423,42.382489064078996,18.24120496563707,2.9251249929928056,0.9544203625710493,0.895743128296856,18.11519819388889,passed,
2025/05/24 11:30:00,0.698758649404241,0.6944795197022994,95.66355872331427,118.43261494182298,2.9665674017965746,2.9,2986.8974210850347,3078.0634425093513,0.9791407254608737,0.9999610656307929,42.336635224788076,18.09977195399215,2.9234380769903145,0.9478244603716188,0.8926552411888727,17.992115191111107,passed,
2025/05/24 11:45:00,0.7054392979113676,0.6890574195504098,95.23780128865155,117.46087448514383,2.9666474713737117,2.97,2973.797593243767,3052.2531534335712,0.9788166286031115,0.9994642378263098,41.62252165185301,18.907439809024673,2.9171033398672925,0.9612356315117233,0.9173704699246773,17.877168209999994,passed,
2025/05/24 12:00:00,0.7195551380249391,0.6885144526286257,96.08533879304944,118.22443363776769,3.047005364537232,3.06,2912.9551254859543,2916.4528864497584,0.9785121959714757,1.000241795604898,40.58635936429558,24.030591529922656,2.961042714338763,1.039076195583084,1.0075664469825718,17.762237484444437,passed,
2025/05/24 12:15:00,0.7280301442387187,0.6898364920789615,95.39747858233041,117.6928897993939,3.0856401165793708,3.07,2846.4026155832285,2867.513285345572,0.9779347096700012,1.000711313000144,40.29125895061357,25.19989956121031,2.960409139796301,1.0603712939531709,1.03503342023539,17.631088126666665,passed,
2025/05/24 12:30:00,0.7272153744905406,0.6890420062883441,94.68575156935023,116.79446548131112,3.092036432363708,3.09,2814.408348185043,2842.201778554304,0.9778844813982212,1.000878510888926,40.65275139042103,25.50284520950043,2.972501299406675,1.0694251727558302,1.0430641747887102,17.490444595555555,passed,
2025/05/24 12:45:00,0.7203790569287746,0.6881843642477604,93.79774748847355,115.72788414043508,3.088030944008949,3.09,2793.0239460617086,2825.188991104288,0.9778752338521968,1.0009313014038184,41.586075768393776,25.387198497676774,2.9893579776986043,1.063215595315726,1.0295012171904698,17.349215400000002,passed,
2025/05/24 13:00:00,0.7166902105575271,0.6851992566980553,92.95442166391082,114.57671966406483,3.080389254041672,3.08,2779.5994053244285,2806.758584147768,0.9778092581960875,1.0007196394266298,42.17408166116892,25.40680592746454,2.995305975907807,1.056579943384234,1.0219853942724202,17.208157119999992,passed,
2025/05/24 13:15:00,0.7170962691213435,0.6878919052301185,91.74413201316878,113.53711003982535,3.093549175363569,3.09,2718.1845227433428,2798.7877398125056,0.9773138771374518,1.00113375631905,42.675964819962,25.055814006002297,2.99805762621531,1.0651026847184493,1.0258695672024525,17.06702499333333,passed,
2025/05/24 13:30:00,0.7154277548339205,0.6841320784272785,91.16530808675877,112.45326536412213,3.083017206903179,3.09,2710.9216557619866,2776.6310551943807,0.977537533563361,1.000930643160165,42.919823959191795,24.9784363470986,3.0083538243619303,1.0443587970291546,1.0076453331473192,16.918219431666664,passed,
2025/05/24 13:45:00,0.7163417637460381,0.6758618068176548,86.43871302281036,106.60574990125939,3.077588381310608,3.04,2542.2722281842166,2687.6691090618124,0.9769110498527804,1.0010417347369513,43.73587296272121,24.0789314574165,3.0396027677777364,1.0056336977524765,0.977081981849697,16.09560669444444,passed,
2025/05/24 14:00:00,0.7149809613287963,0.6744900080847218,83.66210724796657,103.71468861010925,3.0980888316028254,3.12,2431.049896608107,2626.683710405491,0.9760980803524656,1.0014659041791978,44.497581606205074,24.428863181476782,3.054358464650789,1.0134178476241584,0.9838991337353482,15.669308001111101,passed,
2025/05/24 14:15:00,0.7123778283545947,0.6685035431093193,83.2394833416302,102.67454513465321,3.0870200138993145,3.07,2438.0654616988822,2588.1397022259353,0.976427725946015,1.0010323255090863,44.405109114836726,24.815907119351827,3.0666678387045794,0.9883597327297551,0.963311692221659,15.515995934999994,passed,
2025/05/24 14:30:00,0.715578487386493,0.6655488972769638,82.52540601195317,101.63110711974488,3.0746984105962434,3.04,2408.9885468635707,2612.3843434961186,0.9757500656908422,1.0006691458614598,44.12577695207905,24.003038600317435,3.0754519065242967,1.005550570988762,0.9865690145937492,15.439207245000002,passed,
2025/05/24 14:45:00,0.7135482826612867,0.6660025636993145,82.38433186101112,101.55631564589156,3.0946685553085933,3.03,2392.126183814554,2581.7901329482597,0.9755959017820144,1.0009132654962989,44.46286993574574,24.994601422834208,3.092171121760014,1.0172734093119766,0.9951770321086836,15.392622422222217,passed,
2025/05/24 15:00:00,0.7105365309718511,0.6664818963567337,82.26446438223553,101.40212268534593,3.0962849309940657,3.05,2385.9801046366447,2575.266356173976,0.9757372036518007,1.0011036331555903,44.7552498951689,25.13139524975876,3.1034777999149807,1.025024277082626,0.9984324068797809,15.361432655555562,passed,
2025/05/24 15:15:00,0.7153029538374988,0.6626806597751712,82.0600873873564,100.91754362253062,3.097826347274059,3.02,2380.407843808143,2565.7936898843595,0.9752531773121746,1.000627052286239,44.27769806977178,25.4240139652553,3.0994942232658693,1.0259524376831453,1.0094528202464506,15.322473429999992,passed,
2025/05/24 16:30:00,0.7212111456336155,0.6779142151946201,98.47749357090423,118.36265890562576,2.978065852176935,2.97,3030.629947595356,3069.723538934962,0.9781033017309304,0.9983114492259458,40.30404303157058,20.09090737791666,2.991207177134963,0.9990298454106579,0.9829824714218276,18.16725440444445,passed,
2025/05/24 16:45:00,0.7231142005831082,0.6779429189444541,99.09024644357157,118.93187447185514,2.978315081892103,2.99,3048.583131643575,3083.8359597341437,0.978079435937085,0.9982229074265819,39.9893914037397,20.050681890578858,2.9895515096847394,0.9997851152438105,0.9863219946791628,18.264276268333326,passed,
2025/05/24 17:00:00,0.7220571620795153,0.6760287185091876,98.14869830995167,117.65359858623022,2.9769294389488064,2.99,3016.960071751316,3052.444328726105,0.9781472510591194,0.9982483479561444,40.363043818813495,19.998685556140327,3.0008878452671035,0.9879124533257364,0.9741586326729447,18.06818863666666,passed,
2025/05/24 17:15:00,0.7270170249855163,0.6733483710024069,96.99480342386869,116.16129700254194,2.9804768140269498,2.98,2970.1243016376256,3021.5439234521955,0.9778841543638505,0.9981706421130182,40.30470349072952,19.880775532206464,2.997011479917673,0.9728487186330732,0.9657313590389252,17.85802822222222,passed,
2025/05/24 17:30:00,0.7221110144429939,0.6751773990700205,96.04522752967945,115.2656322660433,2.9827982295569075,2.98,2931.915596598376,3008.1485997536943,0.9779501633729034,0.9985816454275286,41.02761787842357,19.447141580721325,3.010528147673893,0.9669875389289008,0.9511570511832788,17.71801296833333,passed,
2025/05/24 17:45:00,0.7247165748704297,0.6738939476757415,95.15053795592281,114.18334701797737,2.9845449036704097,2.97,2897.445344816699,2989.7726874506297,0.9777793113963994,0.9985864119230783,41.06588387310274,19.208490004373896,3.006303610996588,0.9564966775727519,0.9437285018041043,17.570666574999994,passed,
2025/05/24 18:00:00,0.7422818634897959,0.6848067534496647,94.92125888237668,115.26788958777773,3.091292671500981,3.12,2764.7031257937965,2920.332109471346,0.9761666961191627,1.0001818874409607,40.439929425381834,22.963545974156045,3.0120107701323713,1.0715374790765029,1.0626257225569573,17.574107759999993,passed,
2025/05/24 18:15:00,0.734072050121551,0.6767034615563333,88.62423527105948,108.42936292822074,3.1361698793743336,3.03,2535.0813895853344,2730.058869463813,0.9747746832197823,1.0007292761299091,42.892894729422274,25.368837401388134,3.063864843639915,1.110557374510558,1.0974011951545573,16.51237429111111,passed,
2025/05/24 18:30:00,0.7185227894133615,0.6603827265119087,83.16439925212245,101.30918262663495,3.1128801289768626,3.01,2396.574851550173,2568.013302511769,0.974920858186218,1.0003926780639383,44.101029035040646,26.014180239116836,3.1283674321049086,1.0507705778217495,1.038722011540522,15.45416781333334,passed,
2025/05/24 18:45:00,0.7145722821314676,0.6620799485756719,82.17764602527333,100.46513025908551,3.1216702220375505,3.03,2358.553079894174,2551.244556149107,0.9747507037273381,1.0007829504326025,44.64053528575586,26.07173018030731,3.132533949513905,1.0609153391567105,1.0414392245100956,15.32676907666667,passed,
2025/05/24 19:00:00,0.7144886041031782,0.6622694112393587,82.5856972862011,100.82194098422397,3.121043568233531,3.03,2374.6629412455986,2551.924561177651,0.9749617268227828,1.000765824617396,44.60873240951799,26.06708024856799,3.1311336017398235,1.048799442653911,1.0291315517595274,15.376094237777778,passed,
2025/05/24 19:15:00,0.7166663823637466,0.6606869802944166,83.11113194564585,101.18619223721963,3.1192358819568695,3.06,2398.0405260524567,2549.493453108594,0.9751157595411708,1.0005287835609575,44.28328671679334,26.327844588396584,3.1247982440306097,1.0417882316828584,1.0269119395140947,15.432525515,passed,
2025/05/24 19:30:00,0.7150823994193674,0.662588123175927,83.48217582135395,101.63084048883381,3.1206216194618084,3.06,2408.5950403170305,2554.7434340376417,0.9753672157330199,1.000726327603015,44.45860079123462,26.22095950390477,3.126207972945194,1.0367618613458678,1.0175707615364435,15.488701347777779,passed,
2025/05/24 19:45:00,0.7157496343229935,0.6632440687183547,83.95700790422478,102.12458095092407,3.121259607290981,3.09,2425.1670757889556,2559.420616269625,0.9755337863382912,1.000734543708474,44.37815600725089,26.270378004706632,3.1212322550034934,1.0334598888060487,1.0143303001256716,15.558192222222223,passed,
2025/05/24 20:00:00,0.7136827733980525,0.6690906064041214,84.07928491521002,102.67770351720938,3.1257968332656954,3.08,2421.6241288038595,2582.481947865201,0.975647884327998,1.001258209180061,44.82030754770508,25.601417185856427,3.1089511484589227,1.0322239118749628,1.003301474198967,15.641818927777773,passed,
2025/05/24 20:15:00,0.7157388218008539,0.6689827687695521,84.74420709548285,103.29853986063236,3.1268978918098194,3.09,2444.712955389567,2586.830811317982,0.9757765051905284,1.001146237641114,44.58458311507266,25.750580687161314,3.103174318107163,1.0267330933073946,1.0005456255555216,15.733123596666672,passed,
2025/05/24 20:30:00,0.71314858836088,0.671942186864346,85.2017512600682,103.94249491246228,3.1275697749985,3.1,2460.215080638309,2599.4763875318163,0.9760128453840508,1.00136783894729,44.81882526976321,25.469033852685993,3.1002768595865384,1.0191023217867639,0.9865410779195034,15.824538106666667,passed,
2025/05/24 20:45:00,0.7151417644104255,0.6727308517926976,85.62062004127299,104.45948083302498,3.124798802673109,3.11,2479.6055304079237,2616.1311795455404,0.9760016247718385,1.0012451884635312,44.54351816304349,25.340791642482944,3.0810482277310287,1.0223163275390312,0.9911494164451143,15.923151969999996,passed,
2025/05/24 21:00:00,0.7141012069241814,0.673767832257203,86.3470974370834,105.20703698121453,3.120260306325202,3.12,2506.4226303676855,2633.1577267376347,0.9762463996334111,1.0012394297060272,44.47601480319925,25.22599584355899,3.0818450160754662,1.0247588508098473,0.991095926291455,16.03682857944444,passed,
2025/05/24 21:15:00,0.7140424680040437,0.674034182834933,87.07558705623916,105.90837045176424,3.1135448995032453,3.11,2538.6239126695987,2648.5149955029783,0.9764884742410511,1.00110330366392,44.284506561842385,25.07866631941983,3.075501811460697,1.0192324659346454,0.9854577243721596,16.15038989055556,passed,
2025/05/24 21:30:00,0.7160603677740491,0.6752132157839458,87.6382235342416,106.65335609566009,3.1208534684214575,3.15,2556.474540920224,2655.0307843286996,0.9763799647862701,1.001053305136929,44.060504487126494,25.40180264311061,3.061228823951252,1.026164991160744,0.9933592535472142,16.264344469999998,passed,
2025/05/24 21:45:00,0.7158861072084328,0.6770515311954095,88.13885362588573,107.26311607105814,3.1150140638354746,3.14,2575.438629863116,2682.380488883899,0.9764346703081205,1.001044818847606,44.00564779117576,24.86642628619502,3.0537663726404896,1.0242247288696944,0.9890728607050413,16.378180499999992,passed,
2025/05/24 22:00:00,0.7132634762034484,0.6804801456931907,88.73895442611627,108.09383395661864,3.1186075845773917,3.14,2584.0880770531103,2704.3018861488063,0.9765639296753196,1.0013866869867458,44.214385395951886,24.884370192680123,3.064674687728179,1.0544438693560165,1.0109443101243762,16.492413049444448,passed,
2025/05/24 22:15:00,0.7140225878771921,0.6781456845452648,89.75015491074521,108.89754971564246,3.112324730638511,3.11,2636.9018230265356,2698.9120247976584,0.9769605734494307,1.0009835899801955,43.805673685284454,25.23834257437742,3.0542474789490246,1.0278143439814982,0.9899515920227268,16.60678539666667,passed,
2025/05/24 22:30:00,0.715353138527189,0.6818128983292657,89.96328314350768,109.50592812145197,3.1182362226462588,3.15,2636.749250052594,2725.588021364143,0.9766867663528286,1.0011589662699611,43.775853710819995,24.963106798771847,3.0365193373282953,1.0455168399603068,1.0043354814354837,16.72103431777777,passed,
2025/05/24 22:45:00,0.7164159238273115,0.6773709113102259,91.43188190643068,110.56234600252823,3.1122183323271932,3.14,2703.474672820147,2713.7291621026784,0.9771528698691806,1.0006063441435622,43.17941054242218,25.838910396846277,3.0406097874739113,1.0304068343736896,0.9976565355690372,16.859521084999994,passed,
2025/05/24 23:00:00,0.7174046503159739,0.6790786099816757,91.96670834840924,111.31346866968161,3.111225658225993,3.15,2723.7444445981214,2741.808698434239,0.9769540302554557,1.0004986789195598,42.96115384045125,25.57206498393777,3.0256641266728748,1.0373417164806367,1.0040336740958873,17.004569175,passed,
2025/05/24 23:15:00,0.711426260929818,0.6795531124778598,92.94404482840083,112.25001816093334,3.0982608608797864,3.13,2774.816520194937,2757.7315413432193,0.9775399889724193,1.0004421324203896,43.005866305985194,25.566097524604604,3.031890395212038,1.0381759757129145,0.9983969272747475,17.14127712,passed,
2025/05/24 23:30:00,0.7137814215598551,0.6817797066227698,93.4671125706926,113.04258867730137,3.105824188403351,3.15,2785.538016575799,2774.3824141816426,0.9773710880614322,1.0005136679607511,42.669261039262736,25.60950499154387,3.0182653255835272,1.0484108363336353,1.0087212822080136,17.26813535944444,passed,
2025/05/24 23:45:00,0.7049206571129111,0.6842372277607348,96.35208805449692,115.97757274898413,3.0365475514843436,3.06,2953.9202787384243,2926.784752958183,0.9783037442299337,0.999649717960096,42.08331135719962,22.487751333333616,2.9875444135502125,1.008847827090778,0.9613868125633906,17.857040464999994,passed,
2025/05/25 00:00:00,0.7196206233835896,0.7156871956710898,103.27975300123155,127.05777302985382,3.0499641919842455,2.97,3106.238770992976,3196.5156684304256,0.9791300371637386,1.0014837394118044,39.344255399763405,18.856430020586764,2.9280770369820837,0.9857772733102009,0.9313328681242342,19.22317535111111,passed,
2025/05/25 00:30:00,0.7142891865545963,0.7107228342146937,102.54836178154454,125.92331377977423,3.026839364603255,2.91,3101.927219527051,3205.2917350143757,0.9790443258635699,1.001032274867645,40.193954870614455,18.20166046322663,2.9522271616446107,0.9792566400179592,0.9246223943813625,19.090938612777776,passed,
2025/05/25 00:45:00,0.7273771463319597,0.7183337127472269,105.17642334168184,129.29707410220647,3.0553614764953654,2.9,3139.322424209125,3240.9901567226884,0.9791960547104192,1.0015815740662075,38.1178517950847,18.677250879902022,2.9343122717352674,0.9899509502306753,0.9433054599476426,19.49416126777778,passed,
2025/05/25 01:00:00,0.7381193388416486,0.726591187784356,107.75660170664405,132.57085044984177,3.078305734416996,2.92,3180.189702124332,3278.875646326761,0.9794563978754124,1.002098744381407,36.20923096525246,18.833846554723532,2.922249130128336,0.9999219141717166,0.9578583862715261,19.88297790111111,passed,
2025/05/25 01:15:00,0.7301194580772915,0.7206048878194303,105.670917932929,130.14567556211642,3.0566041676877935,2.91,3147.8571842845718,3260.1557200545094,0.9792931249021415,1.0017342295770628,37.61630996280529,18.503476121674108,2.925667414651576,0.992746986303379,0.9473081143483644,19.586758949999997,passed,
2025/05/25 01:30:00,0.7209436041493641,0.7146992751637612,103.44092869925485,127.50087884850433,3.0380897987159727,2.92,3111.26724465645,3222.5166452950853,0.9790951508979654,1.0013168250649431,39.17234172576062,18.461148987625545,2.936141000510654,0.9868082798502041,0.9362062675656917,19.242604223333334,passed,
2025/05/25 01:45:00,0.7108873756457116,0.7086417148133553,100.9977882070108,124.61878536028817,3.0115855652267585,2.9,3070.9838380270417,3204.5243134108905,0.9787971667963732,1.0008281688403846,40.86198676608445,17.665762660319913,2.9454065339176276,0.9747839347630165,0.9188561094538858,18.899229763333334,passed,
2025/05/25 02:00:00,0.7050895553985232,0.7053892620191928,99.38032905752429,122.7488186354329,2.993574931611135,2.88,3038.098677184267,3196.8450110148638,0.9787280548488287,1.000659034769243,41.732196159093284,17.041258260656065,2.951459668353309,0.9739073463487595,0.9142448723994752,18.66477112499999,passed,
2025/05/25 02:15:00,0.7082339307426833,0.7076997375811651,100.52738401215244,124.22832934584066,3.013429915386851,2.91,3064.0068419005415,3174.4354997606288,0.9788630637404964,1.000805647216125,41.19494948656973,18.294340065559297,2.948638951978912,0.9733560859170289,0.9158307599640967,18.799108777777768,passed,
2025/05/25 02:30:00,0.7045615330156307,0.7066208392338841,100.02798733218515,123.63468807084608,3.006670333163456,2.9,3056.848334034532,3163.044324984381,0.9790318164133388,1.0008034363773253,41.59871567985345,18.30759538972728,2.9570076189260006,0.9741162125977307,0.9135920640588855,18.70116673333333,passed,
2025/05/25 02:45:00,0.703795330027096,0.7027259147801689,99.19577846737428,122.58536155212387,2.9920378901266664,2.9,3049.1761939137355,3165.8000190941593,0.978768012567284,1.0003500167135484,41.88633246356846,17.859682920007156,2.951150489376673,0.966691620515893,0.909730628383116,18.59544431555556,passed,
2025/05/25 03:00:00,0.7018401311729858,0.7001991330532117,98.56409916640207,121.76781548359124,2.97881311883547,2.89,3044.014140621992,3165.4459447976774,0.9788141632172499,1.000136320677481,42.1278460634416,17.570567819582337,2.9504802348401697,0.9665051315227687,0.9099708245311573,18.49682116333333,passed,
2025/05/25 03:15:00,0.7006643739438293,0.693009540636525,97.1041966676987,119.52093909185992,2.9453459183623543,2.8,3008.49543894034,3189.3024737577357,0.9786290800886311,0.9996169642829854,42.41460963759578,15.638644025473708,2.9714547122484913,0.9482249987212114,0.8977970467478614,18.254658784999997,passed,
2025/05/25 03:30:00,0.7000185297783762,0.6973522337734003,97.26858700645846,120.32093601009919,2.9605885202584425,2.89,3008.7186658110136,3182.425712379467,0.978546906609259,0.9999458384481247,42.558097066652536,16.398927502606437,2.955970578954204,0.9617789450885544,0.9058159236260034,18.32943097333333,passed,
2025/05/25 03:45:00,0.6965020573653958,0.6988910186738803,97.14684560064177,120.36069603256253,2.9625741688792084,2.89,3003.4002015022083,3173.638686019217,0.9787425560469949,1.0001910315555573,42.910871174168726,16.490419023027933,2.964800322894871,0.9610554817323363,0.8998369783986885,18.299935848333337,passed,
2025/05/25 04:00:00,0.6979043576235733,0.6986156517007882,96.93303603366309,120.24871063860186,2.963374740603009,2.89,2999.0774937486635,3168.450501772353,0.9786486791721886,1.0001281921195397,42.780854736516254,16.623882944692525,2.95508428000293,0.9603362806221697,0.9009713930983101,18.27669667388889,passed,
2025/05/25 04:15:00,0.7076784706941701,0.7076954808072816,100.13881480834756,124.37841813372346,2.996609661513997,2.9,3062.067731446598,3199.272602181682,0.9789736979800314,1.000749818875254,41.19709818474627,17.72687788611659,2.9432032759838798,0.9744074167970037,0.9176810232716945,18.76279293777778,passed,
2025/05/25 04:30:00,0.7125174797355646,0.7092664285214978,100.96658044691112,125.4235753831841,2.9973668366932276,2.9,3078.06959525898,3231.4967405563557,0.9789359221769736,1.0007759251306116,40.529081041002094,17.392046829060263,2.9353149251980954,0.977239690318005,0.9246636116763306,18.91208488888889,passed,
2025/05/25 04:45:00,0.7163143976608654,0.7117296774988896,101.86795560317772,126.52483956354335,3.0038255618137812,2.89,3093.9627773648463,3249.051219332544,0.9790494808187339,1.0009574688895189,39.89338838648762,17.42627250161885,2.9297299020689564,0.9825432091811274,0.9316845040871337,19.053307582222217,passed,
2025/05/25 05:00:00,0.7202076190469583,0.713666784868834,102.80017854324164,127.62358313575866,3.009264667699237,2.88,3113.03377975962,3265.231869106757,0.979161293050078,1.0010724552151875,39.23326371217555,17.478199381735983,2.924256411563341,0.9850660393863532,0.9367422236730906,19.193889458333334,passed,
2025/05/25 05:15:00,0.7233672102149342,0.7164541175422028,103.73938822894121,128.7708229267427,3.0163920855370603,2.88,3128.4281517307863,3281.351122667121,0.9793190984553148,1.0013038443198374,38.63746643117253,17.484957109045084,2.9221555759034996,0.9882003482160809,0.94101151995734,19.33440747333333,passed,
2025/05/25 05:30:00,0.7273444960466245,0.7181060607229552,104.56173516277539,129.71389742702567,3.0209457776298816,2.87,3144.6700116581314,3295.997475351561,0.9794291191633373,1.0014052636328659,37.94157715778327,17.52375775487131,2.915799204513617,0.9918770922378093,0.9478101680054353,19.456907249999993,passed,
2025/05/25 05:45:00,0.7305328676453232,0.7192906988643138,105.11452670809537,130.39841549859776,3.0244150786359687,2.88,3155.2990774335294,3309.6955066272626,0.9794100544406112,1.0014401541162774,37.45894636581819,17.466454604112933,2.9088870366885766,0.9922271389647828,0.9508807425881454,19.552827103333332,passed,
2025/05/25 06:00:00,0.7348086717093079,0.7197406636286795,105.98957169977119,131.29898826925748,3.0355898247177895,2.89,3172.988211932548,3299.453751959352,0.9794565504875038,1.0014368246506133,36.743316688429786,18.197931817333764,2.907209264380268,0.9954578364315373,0.9589975097879286,19.647678966666675,passed,
2025/05/25 06:15:00,0.6984858284436298,0.6950577476607105,97.11729153036944,119.96513192449278,2.924586553473009,2.84,3019.4778892984937,3240.6386503397553,0.979111355409354,0.9998541267633003,42.39410192466768,14.480364624245755,2.9604692543204814,0.9588908612960414,0.9045487832080208,18.308252655000004,passed,
2025/05/25 06:30:00,0.7037968070534414,0.6916338421684411,97.37824799966178,119.91404377561496,2.9221339785267775,2.86,3036.9569502021013,3230.392093195696,0.9790194765188897,0.9993821428740045,41.714896593755206,14.993114069666337,2.9486188781816423,0.9580134953984524,0.9132202933787289,18.314033594999998,passed,
2025/05/25 06:45:00,0.7085144389301212,0.6890322816909538,97.72565943767506,120.00839940264356,2.923371550585849,2.91,3050.4088966834956,3220.5904243624477,0.9789049592969971,0.999032734329486,41.125839811139706,15.675358522658529,2.9431669088904866,0.9653132454684775,0.9282550473363665,18.33246100888888,passed,
2025/05/25 07:00:00,0.7067261094134548,0.6901743847723624,98.4904785947254,120.84973529565427,2.926663203726261,2.92,3082.2000318080927,3209.584593957922,0.9793227985425386,0.9991171864006193,41.089516878834836,16.47804949614096,2.94409298508679,0.9728691273692631,0.9332995369213039,18.41393455,passed,
2025/05/25 07:15:00,0.7129406740739354,0.691245070681547,99.02959702739142,121.4965411530907,2.935823561126726,2.94,3083.6278758915946,3218.8842675489295,0.9791326633604922,0.9991553784591747,40.32710366450013,16.822223113593605,2.9349701376160295,0.9871785728805751,0.9526899905807446,18.503063644999997,passed,
2025/05/25 07:30:00,0.7177420307529462,0.6903657865118941,99.96578635029225,122.30636273618863,2.9394622708333626,2.93,3111.7272486604934,3217.9016727214093,0.9792254654478314,0.9989777771804494,39.55341867711437,17.403343628170163,2.9305927560634286,0.9907947485561966,0.9631805012234932,18.605705402777772,passed,
2025/05/25 07:45:00,0.7218578768847129,0.6922151354148346,100.52287209000902,123.04209272066598,2.946172223458788,2.95,3116.9130831944804,3230.7439964948444,0.979200735739048,0.9991191102484923,38.955746901003444,17.46728434142548,2.9229779245202407,0.9975106851954059,0.9723867885213489,18.701290972222218,passed,
2025/05/25 08:00:00,0.7228127952863324,0.6958076404392892,101.19420617174362,123.95686386359216,2.9550591936877875,2.96,3120.7912638094817,3240.0894415532275,0.9794113055880452,0.999526674986437,38.65162247996647,17.544389170583006,2.927872361344569,1.0063515885378487,0.9781739873667781,18.79677900833333,passed,
2025/05/25 08:15:00,0.7299164859689309,0.6952037116224279,101.58749784693633,124.36703191666597,2.96030206263876,2.96,3123.6196902223637,3253.526226154914,0.979043020397834,0.9993327821791804,37.84435738506193,17.60733120286705,2.9140405358643227,1.009788757341803,0.9902259428495244,18.87827821,passed,
2025/05/25 08:30:00,0.7293282228013137,0.6961854942230912,102.40492810654271,125.20292399743686,2.961776568419374,2.95,3149.7738143591223,3254.0297285746506,0.9793991435156104,0.9994344732730106,37.656300903977716,17.901559125604614,2.9195359116249047,1.0100141987998614,0.9895101396271804,18.96663528222222,passed,
2025/05/25 08:45:00,0.7353884846239356,0.6973944420813883,102.90547875937094,125.79621435624317,2.9694961907444655,2.96,3147.8379633864697,3266.812764023459,0.9792559740857197,0.9995216893414351,36.813761966446805,17.987260073912807,2.9127657758536816,1.021654764303966,1.0065101439313127,19.048280899999998,passed,
2025/05/25 09:00:00,0.7333303187202074,0.7022356906612623,103.77583983745393,126.90007157021171,2.9800815902257285,2.98,3154.4409880606836,3264.6868761144556,0.9798382676815514,1.0001809190588455,36.66872071324231,18.250560169464045,2.9313227666765176,1.0324723188417813,1.0100043153562608,19.129524773333333,passed,
2025/05/25 09:15:00,0.7333612459104542,0.7045409171730339,104.31146762018106,127.67628792257098,2.9866251122707004,2.98,3169.674512972339,3262.563680850415,0.9800505547890276,1.0003805057722144,36.489082368307784,18.519380540452815,2.925083505127712,1.0299605107321452,1.005670348689347,19.210684117777774,passed,
2025/05/25 09:30:00,0.7395096965959237,0.7027290180829804,104.48483766771545,127.80903497024893,2.982590754547857,2.96,3178.5467475708847,3289.5746009303243,0.9795932109445787,0.9999698198167785,35.867623209845675,18.0771976968585,2.9043433650942663,1.023714858776094,1.0088411514702291,19.291758933333327,passed,
2025/05/25 09:45:00,0.7474002287021333,0.7050335914404127,104.74556751693459,128.49139097261718,3.0061363132696948,3.04,3166.2801155431544,3275.817295181478,0.9791451901554694,1.0000922817479123,34.93961271671405,18.86635209105122,2.8812317181418425,1.0293365878533052,1.0203701997020573,19.365822959999992,passed,
2025/05/25 10:00:00,0.7362793075251021,0.7055282301589026,104.75865261001663,128.35217564289565,2.979482623943215,2.95,3193.847623886947,3307.5844013696583,0.9798560440158106,1.0001884346458572,36.17617762062456,17.560440941547686,2.8982318944675938,1.0138141573035555,0.9929133140490496,19.37090375,passed,
2025/05/25 10:15:00,0.7396355659984152,0.703956264187082,104.67191679962306,128.2369447456787,2.9815015029246603,2.94,3196.9650121091054,3301.6555218341546,0.9795966573760436,0.9999256390452479,35.84403862612765,17.831361503151324,2.882224577275569,1.0106053614986201,0.9952437233405572,19.375646888888888,passed,
2025/05/25 10:30:00,0.7414696179433053,0.7056018115592623,104.74363899072891,128.43996035409958,2.9897182979027477,3.0,3183.198078307435,3301.4575695879107,0.9795056151249679,1.0001318670154462,35.618734674441484,17.922788887018946,2.8854452256128282,1.0179035843930793,1.0022061212841682,19.38729364611111,passed,
2025/05/25 10:45:00,0.7351613707065673,0.704838394403463,105.29424735521718,128.6279799260721,2.9768815386814316,2.95,3210.030570847611,3301.849025785479,0.9802218502426767,1.000219424723457,36.05291202854564,17.829249852483848,2.914205005643102,1.0189065099115278,0.9980730672350834,19.385094153333338,passed,
2025/05/25 11:00:00,0.7156456097755801,0.6807143272521363,96.91519787419594,117.87894703426609,2.9054096498938233,2.85,3025.4318024280824,3183.5552326487204,0.9793721466072032,0.9986323642119304,40.25445404816267,16.01385844863229,2.954363958146281,0.9830403921035384,0.960031995105968,18.03965084777778,passed,
2025/05/25 11:15:00,0.7265641943237912,0.682644786592829,96.30922853855573,117.58704176996189,2.9492969933592317,2.98,2952.5914300120417,3128.8002556249075,0.9783574148708427,0.9989670628215264,39.92890043238055,18.150234399806312,2.952876170015752,1.0293182251244009,1.0133314158583753,17.935830213888885,passed,
2025/05/25 11:30:00,0.7265435970077118,0.6822357347655841,96.10981491240483,117.28601640135423,2.959473788806575,2.99,2935.350872203459,3097.689239250492,0.9783457280301774,0.9990912464760864,40.09445313566762,18.87877182469727,2.966741679347457,1.0349139217597063,1.0187199285547133,17.854624076666664,passed,
2025/05/25 11:45:00,0.7266572344711277,0.6824672539443386,95.51593529054054,116.6982540432539,2.9604930498872544,2.98,2909.8736000300046,3095.83827309097,0.9781730408202174,0.9991920874522204,40.321803937785454,18.631394323881267,2.9677364097053847,1.0381576634331457,1.020927120989809,17.779868260000008,passed,
2025/05/25 12:00:00,0.7288228871321201,0.6812718509456452,95.27160042619225,116.36041951954081,2.9708030201759295,3.02,2895.143727831744,3064.4654916596446,0.9780245344523396,0.9991591687453643,40.285314336595604,19.32777874498153,2.970364740020882,1.0345476370695545,1.0210063878516302,17.70482506833333,passed,
2025/05/25 12:15:00,0.7223301719186592,0.6810234869568528,95.13048835105475,115.9579126449253,2.960945990044604,3.0,2894.8744979249154,3057.184757735492,0.9785677003983064,0.9993575609656193,40.825796614477994,18.92786885420178,2.9975186388434913,1.0231000546860582,1.0022973614000967,17.623725985555552,passed,
2025/05/25 12:30:00,0.7267734070279752,0.6799926602867746,94.47716053474538,115.30754442801518,2.9620274093287158,2.97,2869.5051947746615,3055.1775153242406,0.9781973079524477,0.9992419465002579,40.67187745592784,18.595776521209608,2.98361571440562,1.013036247495048,0.9983095106720026,17.549072578888886,passed,
2025/05/25 12:45:00,0.7267695157639509,0.6781101006768013,94.35240774238255,114.90140664689774,2.954183061023402,2.93,2865.2721268258806,3049.8834403942533,0.9784588216062986,0.9992140998628152,40.67182403457392,18.419545877776095,2.9967886955942715,1.0090122429560986,0.9963391073502492,17.474452379999995,passed,
2025/05/25 13:00:00,0.7316067185295182,0.6790950329302428,93.55154069080346,114.34421022347323,2.967203990995119,2.97,2820.445762571924,3041.4562202776046,0.9778716391685253,0.9993550994988565,40.65628283259396,18.510238881958227,2.986506515399034,1.0172453129278691,1.008086383050975,17.393458958333326,passed,
2025/05/25 13:15:00,0.7402967513091722,0.6763081007619985,93.06759025675503,113.71250831559375,2.97367567576433,2.97,2791.49787664584,3032.5759541336165,0.9772174080423605,0.9990399629275624,40.08733908663205,18.804330789637195,2.9782351716364377,1.0270491223203588,1.0304820986414334,17.318906684444446,passed,
2025/05/25 13:30:00,0.7344581898576479,0.6777561214537116,92.78555978333574,113.60906302466066,2.9821172274081214,2.99,2784.9617684982295,2995.489800687363,0.9775600183703721,0.9993733245139217,40.627769857290424,19.59058072461844,2.98858758484415,1.0245810435982257,1.0197922006104458,17.237984206666663,passed,
2025/05/25 13:45:00,0.7374631405697083,0.673551167394911,92.3878013469955,112.7673027519872,2.96825181545866,2.95,2776.8416424743727,2998.0720297397697,0.9774934312792656,0.9989940532074029,40.32952305688221,18.99917789382453,2.993551529025847,1.009405212484398,1.0126118251446226,17.14139799166667,passed,
2025/05/25 14:00:00,0.73591140931059,0.6748850281956045,91.81612152042706,112.37838662214182,2.972904359174657,2.97,2751.0386319239874,2990.450353638951,0.9773971797837374,0.9992492534151188,40.635669925131864,19.025755674440656,2.9972106829383898,1.0172579862105344,1.0168268207707385,17.06889763333334,passed,
2025/05/25 14:15:00,0.732729394966977,0.6760530987539427,91.2807732068443,111.98210993475095,2.97509804580074,2.98,2730.7300938297913,2980.221312958891,0.9774398068353618,0.9995049702675262,41.05211979523857,18.97371711297878,3.0039015768795485,1.016841587382015,1.0111843925159503,16.990640369999998,passed,
2025/05/25 14:30:00,0.727958951692479,0.6753180070252431,91.2056024213078,111.8076206012205,2.9740749123485934,2.99,2737.559208917848,2951.1975383302774,0.977878941548637,0.9995800039034105,41.37884569514318,19.404334402102347,3.0168197068685365,1.002186859391023,0.9923379401304394,16.918788724444443,passed,
2025/05/25 14:45:00,0.7277080051515465,0.6736494760150903,90.79543596581574,111.20252228308198,2.9622870655203832,2.98,2728.1796055087216,2958.859972224702,0.977932584438276,0.9994764184914542,41.40948265034082,18.65409885172898,3.021860874641814,0.9891142081297402,0.9807405205429018,16.846643782222223,passed,
2025/05/25 15:00:00,0.7335611117694513,0.6711181745495879,90.24038929168569,110.54857676548761,2.9647910373482755,2.96,2706.7599396007545,2949.095174596056,0.9774258126624286,0.9991669896810658,41.036922281535745,18.70969465189185,3.010891965215879,0.983616589835004,0.9843391035118467,16.768428551111114,passed,
2025/05/25 15:15:00,0.7381933113579227,0.6690670584758402,89.74603392646023,109.95121286032521,2.965459156304488,2.95,2686.7955767329313,2943.5693009971956,0.9770372701944192,0.9989448779842542,40.739839759423845,18.683957897758262,3.0042447452768837,0.9826238910803852,0.9904862052019333,16.696617080000006,passed,
2025/05/25 15:30:00,0.7392402906559612,0.6697590142560801,89.04743783092202,109.39315330178148,2.9718147090871234,2.97,2649.151487779964,2942.8624033232336,0.9765937144173772,0.9991032020810726,40.96437075707073,18.477274460471616,3.01014188894034,0.988943078180189,0.9967055517380805,16.618429135000003,passed,
