datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/25 15:45:00,0.7367604737192458,0.6701229142919146,88.56880938460209,108.95454018915602,2.9698752027227497,2.95,2629.391931624385,2942.1027135779104,0.9766004782235549,0.9992884660691285,41.31694550760339,18.1847616365814,3.0210515128908355,0.9903190818883739,0.9948798309401107,16.546643788888883,passed,
2025/05/25 16:00:00,0.7384112610347116,0.6686409809124665,88.32496351432341,108.62429768339618,2.976420350032347,2.96,2618.7364783441967,2916.392729739918,0.9764697779740162,0.9991903959320443,41.22174809387813,18.841373404670293,3.024753768546289,0.9914122874436905,0.999589718128683,16.474871214999993,passed,
2025/05/25 16:15:00,0.7314304348905091,0.6653711449328588,88.76378391185912,108.54217838394474,2.9602924105647364,2.91,2650.4795263228107,2892.722509805548,0.9774628662790699,0.999105383443451,41.45642943609852,19.062090931043787,3.0582794595263034,0.9730960038279544,0.9772742687748681,16.409498917777775,passed,
2025/05/25 16:30:00,0.7375027148194008,0.667095120222142,87.52456778845216,107.74634900436143,2.970151263552732,2.94,2591.819123058254,2913.1278324035184,0.9763246082244642,0.9991746431253514,41.31911809968025,18.565947690060746,3.033461226567238,0.9968464066076123,1.0060006381230828,16.350525155555548,passed,
2025/05/25 16:45:00,0.7377148791498783,0.6644960221695919,87.54468876733493,107.56356153881947,2.97057303683479,2.93,2599.111719364303,2887.354354545962,0.9764099593781543,0.9989296199322412,41.114847955749184,19.28325984591868,3.0397055261097443,0.9936658570486362,1.0063518078737077,16.297948186666662,passed,
2025/05/25 17:00:00,0.7327933558623397,0.6657625881455007,87.11768029227738,107.23340955221681,2.968996926400554,2.94,2580.7086743795103,2886.563346796281,0.9765325341861084,0.9992444109238643,41.67227563101604,18.94854494458421,3.057209087046288,0.9934567121123963,0.9991172243782738,16.23231382666667,passed,
2025/05/25 17:15:00,0.732092507555718,0.665346385360912,86.81678582645344,106.97487694736884,2.969605023902638,2.95,2578.936193091258,2869.5181957325494,0.976608905476828,0.9992168995172294,41.71522667879738,19.128371857281493,3.048450388854976,0.9807574812163959,0.9863073656697054,16.179757525555555,passed,
2025/05/25 17:30:00,0.7273770677417019,0.6637622493108425,87.26464220842263,107.14997539162772,2.9567707300234303,2.94,2606.9109704103084,2862.5164571432724,0.9773346962459063,0.9991700706835,41.86572343769238,19.030246987248095,3.0670493056096944,0.9633044781923416,0.9655550864235808,16.171842927777774,passed,
2025/05/25 17:45:00,0.7368437184901824,0.6626160592925987,86.54550412054262,106.60281550595118,2.9620735415957284,2.93,2572.0681886349985,2884.102260223415,0.9761438415903122,0.9987899627611291,41.21792843031333,18.777064797979833,3.040194193796788,0.9831515643825216,0.9975747821065236,16.161578125,passed,
2025/05/25 18:00:00,0.7330102163129996,0.6645850089972476,86.61465544596732,106.8420289543173,2.965913515465865,2.95,2569.8434734264024,2878.0326190750184,0.976395722053939,0.9991134338704979,41.63632829445733,18.941602428966274,3.0530016223655925,0.9854925989026617,0.9934369925510163,16.15792933333333,passed,
2025/05/25 18:15:00,0.7290274890804542,0.6710892400694359,86.21797096468555,107.1358790549488,2.9894936219685033,2.96,2530.1230498129657,2871.391345357556,0.9761774317354457,0.9999676882357604,42.441261176200854,19.5187044404583,3.0641172995560675,1.0225210112000152,1.018320341712291,16.14779283333333,passed,
2025/05/25 18:30:00,0.7318253703629156,0.6675060207605199,86.57110205904269,107.22059272381884,2.989169029674359,2.93,2548.2920349885926,2852.5387108587684,0.976168815883578,0.9995237655055401,41.964108079855286,20.2545435992531,3.067764144094337,1.017968768582151,1.0216392383079764,16.143996,passed,
2025/05/25 18:45:00,0.7300627266502794,0.6722491727816161,85.78283158185502,106.96442020150603,2.9984808235056613,2.93,2500.815794511412,2873.1084497311012,0.975672699209818,1.000104732570891,42.544359899114255,19.675005034568876,3.070762390433326,1.0438739019617296,1.0396767501783744,16.11360879333333,passed,
2025/05/25 19:00:00,0.7259650700483663,0.6732212784123405,85.53020447991985,106.80868357406246,3.0018902629596607,2.95,2492.5133083177643,2855.8028690637198,0.9758830531059617,1.0003543787637632,42.95677279182739,19.92261760983468,3.080944614123464,1.0404583312846922,1.0304146789281352,16.05505825611111,passed,
2025/05/25 19:15:00,0.7249214561594737,0.6663241361505724,86.13217096596065,106.71142437503786,2.9841413808395902,2.94,2546.327188183044,2818.406803090309,0.9767183548828613,0.9996536360555331,42.45002718212749,20.610965027314524,3.085588110410071,1.0005711900379495,0.9982080129830238,16.00912470055555,passed,
2025/05/25 19:30:00,0.728872701281788,0.6645738964561579,85.57707329842681,106.1220497917811,2.9829589463344135,2.95,2523.680685512805,2827.8962354334235,0.9760596282179828,0.9993688200775467,42.19456143005079,20.250682106561673,3.08065626943766,1.0033505384488641,1.0077075595713556,15.963534253333329,passed,
2025/05/25 19:45:00,0.7263185684171962,0.6666800733257469,85.15070921335601,105.93234105958489,2.9865775000542683,2.95,2501.729679733165,2830.250199033521,0.9759721720591893,0.9996954597776901,42.59128498832019,20.14293033330124,3.0870268819423123,1.017329936914011,1.0163074554107203,15.924371136666668,passed,
2025/05/25 20:00:00,0.7275736662156993,0.6663861511563818,85.55782615182247,106.35176358071855,2.9822186533762447,2.95,2521.515762226652,2836.5358526596574,0.976157219516674,0.9995686625508874,42.36784277281838,20.089100429401476,3.078903489037266,1.0083211617644428,1.009359660707078,15.978881471666664,passed,
2025/05/25 20:15:00,0.7278819063743875,0.670204760966841,86.09305661953391,107.27690862049657,2.9938577711423364,2.96,2527.031204625386,2845.6120680027498,0.9761877664537949,0.9999106956290471,42.497069401445664,20.341392697712386,3.0760030095191846,1.0198167723823761,1.0167209307060603,16.08492981333334,passed,
2025/05/25 20:30:00,0.7272524432309382,0.6687225488849899,85.93593259878583,106.90049951789592,2.9903206184071585,2.97,2529.1982883193764,2835.2625372485772,0.9763114412868201,0.999808617545045,42.4482731771345,20.404087163799854,3.0747593892773906,1.014482729350927,1.0121966635888804,16.041457813333338,passed,
2025/05/25 20:45:00,0.7295990721928357,0.6663564846112529,85.98103954897644,106.67810186267478,2.9843848739836876,2.95,2539.677545683822,2835.512286885606,0.976254055247047,0.9994677395265782,42.13611295886585,20.187337750235468,3.0657254183301275,0.9978543326474323,1.0008792214805058,16.04163523111111,passed,
2025/05/25 21:00:00,0.7275876053283997,0.6692824119086619,85.82945180580298,106.74138789363035,2.991929797789945,2.98,2526.5258273289046,2837.3129488530676,0.9762394757360544,0.9998406250162056,42.51211638881913,20.10987572887347,3.065566828574887,1.0046152945886864,1.0015926586183683,16.048229064999994,passed,
2025/05/25 21:15:00,0.7236355962134959,0.6679450407760192,86.18473359349713,106.75134075138904,2.976112397005326,2.96,2551.173978549547,2843.3845283952287,0.9768876104132236,0.9997960091237964,42.63192532690495,19.59376564485076,3.0774060440946034,0.9879605770486555,0.9817885969018579,16.05481244888889,passed,
2025/05/25 21:30:00,0.7266548121465973,0.6679520608093623,86.06311783368565,106.66666528426447,2.983764945874242,2.98,2545.7323028401165,2837.193522126904,0.9765659131333477,0.9996984323139706,42.46809065516962,19.776797832679183,3.062472712425481,0.9843950079719135,0.9814759349125538,16.061385382777782,passed,
2025/05/25 21:45:00,0.7277493221416621,0.6686228143182009,85.93789766435575,106.58254924967648,2.9881250524007257,2.99,2533.848291598917,2843.5160092772326,0.9762946197895099,0.9997542207800888,42.49350087175994,19.734660942267965,3.0622288565500724,0.9962262651902415,0.9934779140602586,16.06823698333334,passed,
2025/05/25 22:00:00,0.7254637965687927,0.6694074859682843,86.10272117812971,106.70375552414568,2.988427503525863,3.0,2541.2151579617657,2837.797343477686,0.9766206602960743,0.9999205479927744,42.63714458682333,19.87932457287813,3.0654087191276993,0.9971631238262737,0.9906382273966735,16.07478890111111,passed,
2025/05/25 22:15:00,0.7272588997431203,0.6688055480656214,86.09958013379489,106.61679936754463,2.989342601941893,3.02,2542.9382454330125,2836.615894143484,0.9765184502654832,0.9998068364620226,42.46472176488875,19.930776070907957,3.057020156411151,0.996579227878875,0.9925966167519625,16.081330368888885,passed,
2025/05/25 22:30:00,0.727191538505,0.6685640710945112,86.04671964274,106.46210323237071,2.9875924183413325,2.98,2539.4524083786982,2843.273998917716,0.9764279505580881,0.999780355399761,42.52232394103955,19.57628424368683,3.0604082100930783,0.9913685165493058,0.9873139061041121,16.081392604444446,passed,
2025/05/25 22:45:00,0.7280010976732112,0.6681717001341113,86.1696857654004,106.4826769503581,2.988899878552748,2.99,2542.5620915311347,2842.1555666051718,0.9764078764415752,0.9997305988846953,42.42111582334692,19.695593866665305,3.0605815226607387,0.9943004259489856,0.9913574020613761,16.094381954444444,passed,
2025/05/25 23:00:00,0.7252231685388566,0.6697624113759073,86.24528248571872,106.58621315601614,2.9922166166928292,3.02,2538.746957375702,2842.1776663294713,0.9765631164695956,1.000006896658408,42.7324126982145,19.775939796127766,3.0720197187567813,1.005783756578056,0.9974190733565026,16.100892072222226,passed,
2025/05/25 23:15:00,0.7269440585511941,0.6687175122011045,86.27391915052696,106.49229347545268,2.9924845731752003,2.99,2543.9367446986516,2838.6780511761726,0.9764600343390955,0.9998201751430937,42.587680374627766,19.712049428055835,3.0636711622851753,0.9917913754367553,0.9865364897504448,16.107391739999994,passed,
2025/05/25 23:30:00,0.7271321475270366,0.6680271230340089,86.41769352666894,106.5053405105023,2.992566834438693,3.01,2549.9122413440145,2834.819379759161,0.9765125478442549,0.9997518477299743,42.52390710272062,19.868880476251046,3.065700464355031,0.9925422080809493,0.9881109690424129,16.114169261666664,passed,
2025/05/25 23:45:00,0.728152473564097,0.667274922923938,86.44544712432435,106.40908476284716,2.99280530881549,3.0,2552.516067104654,2831.7810144778946,0.9764799782106396,0.999655266946575,42.39314429610074,19.921813556247965,3.0624649252200897,0.9900356459624363,0.9874113591600344,16.11415289,passed,
2025/05/26 00:00:00,0.7323702266588871,0.6686547738573555,88.33897249802581,109.18452937245597,2.9887255012810794,2.99,2624.403115849326,2852.98021794397,0.9769453576598306,0.9993685512835446,41.69300540480655,20.77231267699928,3.0489363570636567,0.9852113503236181,0.9888968592936785,16.370395249999998,passed,
2025/05/26 00:15:00,0.7339499892989826,0.6739496599883493,91.80983815611555,113.31082774929025,2.990451641637433,2.99,2746.8736303713235,2925.4950628296233,0.977337843267154,0.999186126110073,40.97671810680573,21.095714879993267,3.0254006068253787,0.998497350543398,1.0007842402181462,16.962944270555553,passed,
2025/05/26 00:30:00,0.7269145324606322,0.6749060889438332,91.54019188485111,112.94692084186552,2.9745362801280115,2.97,2748.208718832101,2938.8236056912847,0.9778589781424718,0.9994158564323725,41.5418998292432,20.01492113739932,3.038644946472559,0.9794081942736031,0.9725114850877551,16.91628397555555,passed,
2025/05/26 00:45:00,0.7298138821499675,0.6785856418968965,95.27598004895646,117.45067032328096,2.975846336083596,2.98,2897.2170806257773,3015.6147699227868,0.9779305532376004,0.9988224720155994,40.42036707205512,20.66295240323071,2.9932419381571758,0.98896266397535,0.9847071043801371,17.59567899833333,passed,
2025/05/26 01:00:00,0.7236829994273694,0.6800109247705407,94.94642804994893,117.10674818722748,2.966888774326885,2.99,2891.9419607850828,3023.037304763821,0.9782688126338036,0.999074140685122,40.95473374761662,19.959966164681678,3.0049621602631,0.9812580492688565,0.9683814782607377,17.549085583333326,passed,
2025/05/26 01:15:00,0.7213776214630919,0.6800993467470743,94.5433903044569,116.63662395357927,2.957644239968615,2.96,2886.257545991828,3030.8030521216438,0.9784116744933173,0.9991143049261232,41.17067490253429,19.20943303891614,3.003676494351001,0.9680452626497236,0.9525051089176,17.500560195555558,passed,
2025/05/26 01:30:00,0.7289234911861966,0.6788921269404623,94.09246982890285,116.17540208242151,2.9676351058983714,2.95,2860.77147192799,3019.9763171418126,0.9778563139984241,0.9989511055267054,40.758845694009366,19.47427427948884,2.9853700765144815,0.9690973452625234,0.9626361335459462,17.451913587777778,passed,
2025/05/26 01:45:00,0.7342108858986173,0.6791761585071676,93.93040484880832,115.9886385650362,2.9749866909477927,2.99,2831.7942925517928,3030.175414090513,0.9774206621194004,0.9990303855130346,40.59445173598788,19.418260397618184,2.9907047206182753,0.9885619940768985,0.9867993273251773,17.439281859999994,passed,
2025/05/26 02:00:00,0.7330486068194594,0.6778691350664051,94.3347438290501,116.16913662453958,2.9784554519998028,2.99,2842.6687286300285,3008.214904686039,0.977692281083726,0.9990264497326825,40.60435717503902,20.19948950416446,3.009421459820226,0.9954143994790848,0.993903861878938,17.426596256666656,passed,
2025/05/26 02:15:00,0.7346398298517407,0.6773544710693298,94.24683593691695,116.04788375033442,2.9800698783340565,2.97,2839.53189235115,3003.9071841555487,0.9776049135126319,0.9989655757275668,40.4922511699135,20.291924351115597,3.00435000898455,0.9944581630741417,0.9952333979644118,17.413856777777788,passed,
2025/05/26 02:30:00,0.733904083764378,0.6769539586389339,94.22271283471323,115.95079082989099,2.977312833325279,2.97,2843.0966504441053,3001.5502443452588,0.9777083841284184,0.9989365587402654,40.51059648829107,20.210323178415525,3.0043598630041957,0.9884663212030514,0.9888550591189125,17.401342206111114,passed,
2025/05/26 02:45:00,0.7341718401197901,0.6766449869755831,94.05705964922238,115.71345133159438,2.9751454593940925,2.96,2838.8092076475227,3002.7777875590587,0.9776831905030859,0.9989066049329497,40.525880742842844,19.931331101642126,3.002779142011183,0.9805460283538247,0.9813611867916914,17.37957102444444,passed,
2025/05/26 03:00:00,0.733894819067934,0.6762403387041258,94.03788366301218,115.62562274912015,2.977255763954776,2.98,2835.9892795984156,2994.603710372986,0.9776861041886189,0.998912083691732,40.572018163736765,20.114579150303676,3.008761803451381,0.9808283652779142,0.9817093628081335,17.359166586666667,passed,
2025/05/26 03:15:00,0.7326106638161632,0.6760027242190856,93.98134589315282,115.4873433944731,2.974338434044137,2.96,2836.409088430889,2993.0328993654575,0.9778027516636036,0.9989286176496668,40.66580566803462,20.000613293785232,3.0131263607317713,0.9777760316144889,0.9774152008490002,17.33873335333333,passed,
2025/05/26 03:30:00,0.7361219757242793,0.6746039868910891,93.74712385002178,115.18894526498111,2.9762483174558505,2.98,2830.7214608691434,2985.6638344568332,0.9775807759897713,0.998741995740983,40.363745990712836,20.184793872674764,2.999632821532585,0.9770038798261796,0.9820226490500625,17.31100694888889,passed,
2025/05/26 03:45:00,0.7308174201936222,0.6824958005206827,95.95877441758113,118.69426428508237,2.998909676032595,3.03,2908.3134464570817,3029.2547856378783,0.9773585153311585,0.9989931783018692,40.30269623571553,21.5518727918005,2.973980550924738,1.02481457534951,1.017519458430063,17.806230823333326,passed,
2025/05/26 04:00:00,0.7301610672788728,0.6934292327207059,99.79727285753742,123.44041377425776,3.027857835562805,3.03,2997.8887650998317,3055.935859593248,0.978553973420889,1.0000577509117308,38.96831443805976,22.66388043719812,2.9911686013471197,1.0468100164233805,1.0292370653204457,18.330120325,passed,
2025/05/26 04:15:00,0.7263887352815659,0.6894890661007552,98.70739805417898,122.1467033912531,3.0104482086610096,2.98,3004.916800487317,3052.8048220791297,0.978325776486375,0.9994967005230188,39.44793414498633,22.27507146080371,2.961821201793158,1.0238964551186145,1.006840437291957,18.236457207222223,passed,
2025/05/26 04:30:00,0.7128598616819198,0.6867628695050395,96.90321216887268,120.07485855783744,2.9892866824154405,3.05,2994.7188144364877,3027.4329520357237,0.9784458929213057,0.999226440528184,40.986253595844055,21.82611733846237,2.9588413355968575,1.0041585983883743,0.9744213195448882,18.001938074999998,passed,
2025/05/26 04:45:00,0.712296471340956,0.687156235055217,97.1519106752667,120.03418922726574,2.977780405081375,3.06,2998.586774796201,3052.748186836375,0.978756336284183,0.9993268101182547,40.930783069107974,21.099541564694256,2.972121827159081,1.012301978813278,0.9807133062080229,18.01954667333334,passed,
2025/05/26 05:00:00,0.7214422884093573,0.6869624157357374,98.05452827523887,121.05574969475532,2.995665472450047,2.95,3017.9224595263327,3046.6725937714614,0.9784179475870374,0.999147511786178,39.87299462370073,21.91417734144678,2.9463064871305185,1.010309551466571,0.9900140226668083,18.16749800555555,passed,
2025/05/26 05:15:00,0.7186548327528153,0.6865555850782983,97.61202383471472,120.39517037035932,2.9932371451503132,3.04,3004.0403315111657,3036.356913794018,0.9785328935808512,0.9992400322369166,40.253169005826834,21.84136369156394,2.956790197976922,1.0125822404866391,0.9886621195161156,18.080341406111106,passed,
2025/05/26 05:30:00,0.7167799749589767,0.6866436028764034,97.6041444690401,120.32826946477614,2.9911408428026838,3.03,3010.333245585464,3037.8714546296032,0.9785796027549483,0.9992189795688182,40.382769150509574,21.72664285624052,2.9550715463239743,1.0090804139630978,0.9829499210582933,18.09103210444445,passed,
2025/05/26 05:45:00,0.7145473376247086,0.6870846952041274,97.61682059589798,120.34608826939547,2.9919751101299323,3.04,3018.430333608623,3031.5416289264554,0.978692057490696,0.9992553550748364,40.48405296986003,21.85717773953972,2.9505262901835136,1.0065121786564082,0.9774566050245987,18.101365528888895,passed,
2025/05/26 06:00:00,0.7105562553720073,0.68755604972828,97.45293408251798,120.07301407686089,2.977596797883445,3.01,3027.3159161184676,3054.8595332558343,0.9788725662648747,0.9992273766677648,40.85648247511464,20.954788536657237,2.949095839485786,0.9998610174712896,0.9657731493559827,18.110266142222223,passed,
2025/05/26 06:15:00,0.7130831404227034,0.6878886947487717,97.28777753293856,119.93162852605998,2.989934115863728,3.05,3012.810781758204,3035.439787876972,0.9787039955795089,0.9993267081891769,40.61536369913141,21.51488355209611,2.9417475738522554,1.0061942638953434,0.9737223864471883,18.083870719444437,passed,
2025/05/26 06:30:00,0.7080130866919031,0.6868976670832762,97.1779694555024,119.57379753344827,2.9802622458817085,3.02,3022.45462434471,3036.4801341865445,0.9788873105552179,0.9992288697423177,41.20952232177854,21.110530215929487,2.9532938040204932,0.9934330596048858,0.9567857829861607,18.057214511111102,passed,
2025/05/26 06:45:00,0.7059596820618395,0.6903142511555462,96.55204807209104,119.28761048696343,2.9860764416945766,3.04,3003.9768616247725,3034.2364978917594,0.9788381697220239,0.9995568684223372,41.53440308748153,20.855596064559425,2.9329360037615,0.9911519720325599,0.9476431740069857,18.030566662777783,passed,
2025/05/26 07:00:00,0.7060399450731215,0.6877801323970751,96.58297016273518,118.82640208251907,2.9719582674690086,3.01,3011.3713176710025,3046.562729221597,0.9789748654914904,0.9993066778856049,41.42895199305797,20.08720436803463,2.943135312839237,0.9763728175173833,0.9359735466077315,18.00392717444445,passed,
2025/05/26 07:15:00,0.7071231789531334,0.6870660304319707,96.42248554493487,118.58154244718091,2.9774476942896255,3.01,3006.6192715646584,3031.201671718184,0.9788544629303376,0.9992467507919458,41.35864413615583,20.401581231374294,2.9370261976022434,0.9732250810712364,0.9345309695859574,17.97729604611111,passed,
2025/05/26 07:30:00,0.7046482643882709,0.6881391198318503,96.21165795647607,118.3151306999795,2.974935821431455,3.0,2999.9421808431475,3034.117513491988,0.9789979511086657,0.9994147299770278,41.60971711377283,20.060165875775333,2.940782692244533,0.972979256505674,0.9298506381705685,17.95094033333333,passed,
2025/05/26 07:45:00,0.702222351343781,0.6898993501612933,96.40525948585777,118.61308100587283,2.9819842941452723,3.03,3005.4017550370613,3022.105886532149,0.9792310740473701,0.9996740262336051,41.791789005348306,20.65655884982535,2.9413513991225115,0.9865228008961163,0.938239020277663,17.973933119999998,passed,
2025/05/26 08:00:00,0.7168955108052939,0.7003778093301183,99.4137467098212,122.7329948615242,3.043422050486447,3.07,3033.887255146838,3024.2571420084532,0.9792186155323914,1.0007100630896508,39.68401402737756,22.60074141143741,2.919936051744296,1.0150782127952465,0.9719177933631306,18.437490243333336,passed,
2025/05/26 08:15:00,0.725595267339657,0.6945935750484934,99.44076589125451,122.23026546640025,3.0679780472897664,3.09,2995.7144205109857,2972.6414933775995,0.9789468988014765,1.0007455640329663,38.894122856898846,24.36919407752037,2.9457738102673963,1.0455647552460041,1.0172872146996228,18.31078492222223,passed,
2025/05/26 08:30:00,0.7334048646282988,0.694584096828829,98.85614675489633,121.58282083188385,3.095499497962116,3.15,2951.567090859904,2926.2373484848263,0.9784243407890788,1.0008282636882748,38.534884483874514,24.59482343407612,2.9378596670465638,1.0565476731100094,1.035248337307997,18.19474069111111,passed,
2025/05/26 08:45:00,0.7226318833928049,0.6938216675323354,98.19129159883335,120.76471922892631,3.0847900108382857,3.12,2950.9730139512185,2911.806122396176,0.9788090266121185,1.0009483670819206,39.59266420510307,25.119986434693608,2.952803609659327,1.0506429503086727,1.0176267810213222,18.085442515555552,passed,
2025/05/26 09:00:00,0.7237132984435815,0.6926326049873339,97.54693179347791,119.8644739008894,3.0894347940867073,3.16,2923.49990573266,2891.165924601758,0.9786512540535401,1.0009557324428464,39.77390789634492,25.456540328491233,2.95797289979462,1.055914064546126,1.0240091956725634,17.964030932222226,passed,
2025/05/26 09:15:00,0.7177088454743443,0.6896775420120214,95.70806201250353,117.48652484226838,3.072794319542155,3.11,2881.929588443612,2875.626132360181,0.9783146628775881,1.000618027779114,41.01526116169148,24.729554774109427,2.9716149955922297,1.0463155566959472,1.0086907444012256,17.691784513333335,passed,
2025/05/26 09:30:00,0.7145202081903557,0.6845969092940272,94.13867541188598,115.46801550852814,3.0720937291472796,3.12,2847.006347262906,2821.012292530756,0.9781843243774893,1.0003858142912017,41.73725308725751,25.413982122710863,2.9731735662915812,1.0419476304845416,1.006239080123372,17.412684520000003,passed,
2025/05/26 09:45:00,0.7130583229894869,0.6821244805275923,92.767288300467,113.8463956564837,3.0777348181349673,3.14,2806.247058216465,2777.742735135982,0.9779517189845567,1.00034520264617,42.29160148281786,25.67560689343912,2.972613632637143,1.024851105777098,0.9899437282339585,17.186039811111108,passed,
2025/05/26 10:00:00,0.7171520466521879,0.6918600338259805,95.48415329010528,117.39218354826954,3.1001482930843833,3.22,2864.730870271298,2831.688957793351,0.9782723239110256,1.0010241893439278,41.05468587445215,25.768789261050873,2.960896667402153,1.049950693488218,1.0082004310670567,17.65974620666666,passed,
2025/05/26 10:15:00,0.7267575352335572,0.6889136697960994,96.12824856306922,117.5248083447121,3.0900780838144843,3.11,2872.207635551286,2869.8683785161656,0.9779428093601032,1.0005716579600135,40.249519760485676,25.05111973626488,2.9639919911287715,1.0535772364036031,1.0258315993465152,17.74346324666666,passed,
2025/05/26 10:30:00,0.716413574998756,0.6919538507117453,97.20609360916741,119.1323506759019,3.098991043166784,3.1,2924.039001755071,2859.470434886309,0.9786983669450187,1.0010584169003152,40.49427832926479,25.896401779512132,2.9602851652199176,1.0451292632626519,1.0047074712741115,17.92304394222221,passed,
2025/05/26 10:45:00,0.722319138340444,0.6899583167109397,97.67144685466283,119.0914598693344,3.0834475703369644,3.07,2941.5667788290057,2891.383462294565,0.9785410694600635,1.000553943480858,39.92477255260437,25.127643149311293,2.9583385045639403,1.0447171172999565,1.0129348758839554,17.985596248888882,passed,
2025/05/26 11:00:00,0.7246134087144611,0.6910128899952411,98.16064167439595,119.52801753771418,3.0958374246639386,3.11,2936.225868035518,2887.442688124889,0.9785214586339559,1.000769836321081,39.71974797506055,25.4074397888847,2.971671509170777,1.0526644552815339,1.0218133235073286,18.029131064999994,passed,
2025/05/26 11:15:00,0.7225403973223606,0.6850267650029196,95.66162596184434,116.36665773187384,3.0885365195843124,3.12,2869.44629908388,2837.8395162400006,0.9780002174336476,1.0003605729116987,40.80106534262257,25.46262822030352,2.976883405389325,1.049526022007729,1.0204422472916448,17.62716066833333,passed,
2025/05/26 11:30:00,0.7200982197856086,0.6875270572879556,95.7737241943919,116.6106117650995,3.0985596688878854,3.15,2863.164248636445,2832.5953878619116,0.9780456515840191,1.0006780855700916,41.02890183110464,25.569611513669162,2.9854193390188035,1.05120432547735,1.0158821823537683,17.64865109333333,passed,
2025/05/26 11:45:00,0.7070129824464337,0.684773193756473,95.79342512829483,116.31695790459824,3.0659343742536977,3.09,2919.546556213666,2841.0027212781415,0.9786524846416058,1.0002158217639692,41.87338070375695,25.076970218636404,2.9874020773164958,1.0263296509291984,0.9813880807800621,17.66146604444444,passed,
2025/05/26 12:00:00,0.7174361186511169,0.6844691566732968,95.9877869703783,116.42972436990104,3.078265574840469,3.1,2895.358373477875,2848.9022266653496,0.9781770694669855,1.0002024695330398,41.139577224432706,25.10505240710273,2.9848092722432145,1.0386393149720816,1.0047604785798738,17.68235965833334,passed,
2025/05/26 12:15:00,0.7139333178978474,0.6798642198725422,94.51578413749365,114.67982848574498,3.071236805395381,3.11,2866.49742835052,2815.45026212944,0.9778992750982924,0.9998463911883476,41.927770354970654,25.296101844303355,2.9858951896198342,1.0284566818251513,0.9960601589590913,17.450606873333335,passed,
2025/05/26 12:30:00,0.7125721773836873,0.6801294502486426,94.31135342403206,114.50123205697837,3.077461066092079,3.11,2853.0780789728497,2802.675145331775,0.9778370842887821,0.9999670693468469,42.20053357650165,25.46290370095403,2.9967283440760064,1.025737622719761,0.9914057499414932,17.405360347222224,passed,
2025/05/26 12:45:00,0.7151061724749912,0.6792416181248935,94.03208207997926,114.1935711707916,3.0786024326785824,3.13,2844.159989306473,2794.8744030716043,0.9777465905948369,0.9998949346211824,42.028183248222795,25.51841257431165,2.9877688292373388,1.0209604112078596,0.9905419464146772,17.36034499833334,passed,
2025/05/26 13:00:00,0.712699946449375,0.6805883328472243,93.76946277379417,113.93147646242056,3.0738055240510573,3.09,2831.480571096938,2804.252979530989,0.9778347905470034,1.000077702643788,42.33389862292607,25.019274744446168,2.998911983475539,1.022182615189201,0.986900101666634,17.323148919999998,passed,
2025/05/26 13:15:00,0.7140715500928725,0.6810816194552055,93.43541614887096,113.70948771266474,3.0811648236774998,3.1,2810.4928497806254,2799.702883465065,0.9775725382925636,1.0001718114073492,42.42022301130034,25.144484334296305,2.999097160349724,1.0312761568520403,0.9964267757732447,17.285937747222217,passed,
2025/05/26 13:30:00,0.7148165981516126,0.6802338788176345,93.29894812562571,113.52637389366663,3.086176547848547,3.13,2801.859133132769,2784.5423000641995,0.9775269731274471,1.0001765326515282,42.44546109405785,25.442529739988817,3.0038511827270757,1.0283635288173285,0.9953896119562684,17.240621089999998,passed,
2025/05/26 13:45:00,0.7103868482981441,0.6803829807467512,93.16071445813022,113.321477328185,3.0837415290105574,3.12,2800.1676471811807,2775.9437608853955,0.9776987909677174,1.0002587568349697,42.887376168974235,25.25911752844357,3.0203455845439384,1.0120745499909145,0.9743299648453079,17.19528631944444,passed,
2025/05/26 14:00:00,0.7146663462859978,0.6790422375042172,92.90160165977474,112.93066477840645,3.082264275783719,3.1,2787.7115756853664,2776.3581798825235,0.9775143470059882,1.0001124835121817,42.63618945462255,25.035281389017655,3.0148710282973172,1.0056094586819402,0.9740279046228849,17.149933435555553,passed,
2025/05/26 14:15:00,0.7139889763272819,0.6814423964061154,92.38106685469307,112.60807350919214,3.083391442619951,3.11,2761.2799889204343,2788.7460567556723,0.9773476657192481,1.0003796725996632,42.88828515292297,24.60724552182104,3.014517951213549,1.0190608251598432,0.9829018784850382,17.112902815555554,passed,
2025/05/26 14:30:00,0.7142924314617642,0.6808187674581442,92.22628706180768,112.40046012457901,3.086944788144166,3.1,2752.012585903982,2776.9215833522694,0.9773034296462343,1.0003924432406537,42.96729274656627,24.732474772214676,3.021272704344513,1.0122366453829001,0.977233325463281,17.067514517777777,passed,
2025/05/26 14:45:00,0.7172011217119936,0.6779759839074952,92.27020897913104,112.18413930253362,3.0861505234007787,3.1,2754.9815015657273,2760.6626569405726,0.9773768347894181,1.0001897823918835,42.69354695592246,25.11094433452685,3.023071603327198,1.008062906499875,0.9797595729203011,17.022108106666664,passed,
2025/05/26 15:00:00,0.7218433322731037,0.6771138729255606,92.00398382594922,111.87485749813563,3.0921664177792225,3.12,2735.108005279928,2757.7345038882495,0.9770057224532332,1.0001057327997576,42.52266431883549,25.10589052081349,3.0205128708509497,1.007652159192583,0.9851822494180624,16.984783144999998,passed,
2025/05/26 15:15:00,0.7180970665381743,0.6772494017786187,91.97212860216892,111.81697110159203,3.0921431092949665,3.11,2734.983522139973,2745.824606676885,0.9772639724270964,1.0002571768211603,42.824427157293655,25.297336809588668,3.034982023168813,1.006450828369333,0.9796942372127296,16.94744308888889,passed,
2025/05/26 15:30:00,0.7206384283322341,0.6758458827778374,91.77421672739031,111.54597872536212,3.097406611457729,3.12,2725.5669774598323,2731.2514118804365,0.9770939538927069,1.000153559278403,42.722085803960525,25.557804372843698,3.03276831230756,1.0009095444637557,0.9786520903548451,16.901985356666664,passed,
2025/05/26 15:45:00,0.7206516941404095,0.675368548032239,91.57646358781864,111.28357702509447,3.097782634820817,3.1,2715.5380149325338,2726.015834825316,0.9770560231435412,1.0001662739877477,42.82793838873953,25.486466084670816,3.0402127819638527,0.9958896242799824,0.974083595279057,16.85675102222223,passed,
2025/05/26 16:00:00,0.7196243764930821,0.6754913793958202,91.29378722860017,110.96307019891591,3.0921003571316112,3.1,2707.02071877397,2729.8197537201513,0.9771554708840776,1.0002399702725864,42.9103054666016,25.220406997964854,3.04355990155771,0.9987641099333868,0.9753084863017472,16.811256366666672,passed,
2025/05/26 16:15:00,0.7222957631046729,0.6763851331852768,90.76792717259548,110.58258061858471,3.098699647408431,3.11,2676.852962246974,2736.880012854749,0.9766444143409322,1.0002972924453637,42.94230351007337,24.96359949552572,3.040097908619572,1.0059862954611487,0.9838323408440168,16.77553246111111,passed,
2025/05/26 16:30:00,0.71891606233147,0.6771479465833053,90.71800322722092,110.60286967194317,3.099663381631196,3.11,2677.418244743863,2727.8238559375095,0.976860868363437,1.0004640788717845,43.221409873754666,25.113783655487172,3.04676172033261,1.0045410747202477,0.9778635491400103,16.75443100833333,passed,
2025/05/26 16:45:00,0.7197846570486656,0.6762285014398666,90.3769279869209,110.20328605540736,3.102220495137314,3.12,2664.058612421039,2717.478908508406,0.9767157776910226,1.0004221121765207,43.23284825259228,25.182817415278816,3.048236504086815,1.00032948732465,0.9755561730389045,16.694715992777773,passed,
2025/05/26 17:00:00,0.7174906933838376,0.6765030558339168,90.03338028597496,109.85945216782108,3.09587298778705,3.09,2660.247227441452,2715.9839311556984,0.9768863001238401,1.0004814459355258,43.413778661939624,24.857817328708826,3.046268406877021,0.9909058841356418,0.9633238809009294,16.644128819999995,passed,
2025/05/26 17:15:00,0.7223912933141607,0.6754989974499366,90.01201996232213,109.80997390608974,3.1002512190773244,3.11,2647.5237243981264,2723.9797758750387,0.9764297845161408,1.0003200429860608,43.123474393368646,24.88995361981272,3.0467980527838625,1.0020065490155912,0.9806785283165709,16.653010274999996,passed,
2025/05/26 17:30:00,0.7194528659310075,0.6719038997157049,88.73422767762145,108.07285278418325,3.0987572507895758,3.06,2604.9872637820004,2679.706755353357,0.9764878022747031,1.0003410323108313,43.55646170998402,24.966818992144635,3.0744985864922527,0.9832043128644653,0.9619465354588842,16.375983909999995,passed,
2025/05/26 17:45:00,0.7210447143188948,0.6740362944826972,89.3157978548387,109.00891404488662,3.107957065491405,3.12,2617.282524340665,2694.5147956460764,0.9762933096321256,1.0004138066202277,43.43917457988161,25.341387385833308,3.0643900396476798,1.0044441049719182,0.9828193773782938,16.508838011111106,passed,
2025/05/26 18:00:00,0.7210076561630046,0.671823216462061,89.09028024859114,108.50201538822796,3.1019968891667924,3.08,2612.991659723986,2683.6545818709415,0.976422811989833,1.0002963086288905,43.392840702886026,25.289898234181504,3.0742652835487636,0.9950338162788036,0.9758009500755612,16.430180164444447,passed,
2025/05/26 18:15:00,0.7202096140794821,0.6748942463503309,88.95464196517818,108.75663915157743,3.110473615909629,3.1,2601.5776963287,2691.7380726221454,0.9762138856081942,1.0005565198345079,43.61037429401201,25.269610010113464,3.0660751822976655,1.00632557516272,0.9825205062420597,16.464719039999995,passed,
2025/05/26 18:30:00,0.7216594940669643,0.6722377538222061,89.14348268782832,108.71218859826593,3.108562754901253,3.12,2612.9880091621358,2678.696411255023,0.9763010246063237,1.0003088504997117,43.38020183174743,25.57241589388033,3.0691319703706736,0.9960780367506202,0.9774360781413508,16.449533100000004,passed,
2025/05/26 18:45:00,0.7179785938092706,0.6722511912691924,89.53824728457343,109.02461512263356,3.1018888418317525,3.11,2632.280622798374,2678.9735264437286,0.9767013754360492,1.000338268835956,43.563421202853206,25.470679085946184,3.0824343621279513,0.9849045603062383,0.9626847624158651,16.474919981666677,passed,
2025/05/26 19:00:00,0.722046462771757,0.6713243997004432,89.57169486569701,109.04229719020813,3.0985623896464127,3.11,2635.8688135415464,2689.3468463692047,0.9764969301577173,1.0001013806577643,43.18431822293076,25.275133705953575,3.067687628634648,0.9827492850485323,0.9662431401738297,16.500512960555557,passed,
2025/05/26 19:15:00,0.7233368009595575,0.670717255454687,89.84939280678412,109.29844437519806,3.099489918163165,3.11,2644.562235884328,2689.938434621245,0.9764850701761287,1.0000099763216321,43.02189791017219,25.478370143772267,3.067363647889764,0.9857181925111163,0.9715909781081095,16.53423104666667,passed,
2025/05/26 19:30:00,0.723663113872742,0.6712110572730298,89.93720213581445,109.48288597604488,3.1000803202728444,3.11,2647.74057300797,2694.208960984977,0.9764538989371716,1.0000120684212035,42.990091891785724,25.479927025591035,3.0630013263619067,0.987506842953083,0.9733616765446305,16.56047262222223,passed,
2025/05/26 19:45:00,0.721308781740782,0.6731210854738118,90.14784991159686,109.8342881674186,3.0983872165355355,3.11,2654.6112266868026,2706.0045644445795,0.9765913109687356,1.000171259567563,43.17385082571319,25.25856340375328,3.065101134276536,0.9897356039934267,0.9708655983646235,16.609263440000003,passed,
2025/05/26 20:00:00,0.7197899449385325,0.6751549149326789,90.2999498543542,110.14793425697597,3.1062485811297553,3.12,2652.0048835945995,2708.137927337633,0.9765701549831829,1.0004090784795614,43.36341814071749,25.4666233215454,3.068465134228196,1.0032937422427495,0.9800548252968799,16.649936001111104,passed,
2025/05/26 20:15:00,0.7167934070802015,0.6767234663008463,90.56748607263933,110.44926407906821,3.102929063699705,3.11,2663.9911265763376,2717.557700525493,0.9768012372090651,1.0005398470050337,43.56082336207952,25.206549377876144,3.0711568516330803,1.0000988658661734,0.9717459381379411,16.698564263333328,passed,
2025/05/26 20:30:00,0.7207221384593977,0.6757832276472363,90.74067663685466,110.55329663323249,3.104318788110035,3.12,2667.3916166593876,2724.87142550498,0.9765536456908449,1.0003413744321696,43.226836444696424,25.260980373376423,3.0621736331246225,1.006397414841752,0.9833764033806724,16.739303472222222,passed,
2025/05/26 20:45:00,0.721190431871108,0.675389003120754,91.07076098855637,110.7847764073281,3.105156995662618,3.1,2676.821037498283,2727.1164403079188,0.9765607345302099,1.000276608859638,43.154048203580174,25.35100494246646,3.0659094506196047,1.00751555914545,0.98548388199271,16.780074263333333,passed,
2025/05/26 21:00:00,0.7204641617980398,0.6733574929505629,90.8756740566699,110.40148067995119,3.1057657623129593,3.12,2682.2300886877483,2698.4704552648413,0.9768005488461016,1.0001846044280633,43.089539821485396,25.846856633245228,3.0597419342065737,0.9959877036667598,0.9757041403858258,16.71119552666667,passed,
2025/05/26 21:15:00,0.7216474077718638,0.6747327575502458,91.0080752567931,110.52786605368031,3.1004181000470754,3.11,2679.547864353293,2728.4001256186534,0.9766628938421923,1.0002194555728785,43.03004860018425,25.188893566018525,3.0607739186875134,1.0059494202167092,0.9847439467858006,16.766899832222226,passed,
2025/05/26 21:30:00,0.7231733610011202,0.6738314434705792,90.97388541505647,110.47463915417995,3.108332848324198,3.12,2680.1165751915987,2710.46325520426,0.97660517693159,1.0001708623749936,42.86941576677663,25.822741915044254,3.0507498062738723,1.0121398804886248,0.9936664716131576,16.75571635833333,passed,
2025/05/26 21:45:00,0.720215667730184,0.6737896686246782,90.68474793033238,110.06638880443127,3.1055358669889714,3.13,2674.817289954689,2700.473206856893,0.9768073771899419,1.0002683234737169,43.12167023826006,25.660650113079186,3.0572504479167812,1.0000256407239723,0.9780526906909363,16.693157433333333,passed,
2025/05/26 22:00:00,0.722534357905184,0.6737856207077773,89.41445596952053,108.73883731300631,3.1048033533779904,3.15,2625.997972275666,2702.130673510643,0.9763673332204676,1.0003477413758723,43.1841320348281,25.111265394144926,3.0484877267838226,1.0097513734792996,0.9887585751532431,16.542791686666664,passed,
2025/05/26 22:15:00,0.7171382082204178,0.6756149904564135,89.25628961871858,108.53006152900109,3.0977123102916404,3.15,2619.594266391086,2710.5686913322247,0.9766898022520076,1.0006535323492138,43.65849001257559,24.551797659144256,3.066434436859664,1.0088215564251894,0.9790102816643891,16.511311409999998,passed,
2025/05/26 22:30:00,0.7162448359237055,0.6688531413212988,85.61210975459822,104.12268580067108,3.0873553951173607,3.05,2508.557138415835,2639.5299000618284,0.976428468410763,1.0006348893656498,44.14463756517487,23.921371544393274,3.0718353171547337,0.976631348907141,0.9528684102407332,15.893974292777772,passed,
2025/05/26 22:45:00,0.718455383557079,0.6696459774361828,85.7084521625486,104.37233523334359,3.11211543271216,3.12,2490.272654301974,2622.535994358348,0.9759517443681173,1.0008029501099347,44.18672202282767,24.967231759902106,3.0809465435713865,1.0020121609983075,0.9792129229114572,15.911650699999994,passed,
2025/05/26 23:00:00,0.7160118400011298,0.6707480374906843,85.86564182298798,104.60972389809218,3.1173344460652506,3.14,2496.210876343242,2613.656912785044,0.9761633010734126,1.000992519339079,44.33326488363098,25.381814040002098,3.0816698083244134,1.0092249119070011,0.9822137156833668,15.92916687388889,passed,
2025/05/26 23:15:00,0.7154605338849912,0.6685584422147454,86.23314479408384,104.65930541760262,3.103499478457946,3.12,2527.6836553965923,2610.5555887639666,0.9766403374052813,1.0007095291190824,44.07526093369107,25.180054511792427,3.0746440643431567,0.9840021361930745,0.9594416097910404,15.946522814444444,passed,
2025/05/26 23:30:00,0.7174701102335507,0.6706710557897072,85.97924789036462,104.57093628114376,3.1048807014440536,3.13,2508.779603741659,2635.14541595563,0.9762500866810138,1.000831581456977,44.08182300386426,24.633381324344164,3.0670075443393197,0.9998529378983415,0.9743589571966766,15.971273523333336,passed,
2025/05/26 23:45:00,0.7134774770627033,0.6743806032692798,85.8673997799077,104.7448086578744,3.109702307883931,3.11,2501.1770715780726,2642.671345287938,0.9763315852639463,1.001245633877859,44.49734320539769,24.484687605823076,3.0651969495332203,1.010404669559488,0.9756202953973568,15.99583729333334,passed,
2025/05/27 00:00:00,0.718552848569084,0.6874945499134721,91.58035577652593,113.50365850617482,3.1121616255131412,3.13,2679.6006886809273,2781.5819256442064,0.9767904528969968,1.001286494358935,43.12110557774994,25.553473782397035,3.038567306188244,1.076756634937207,1.039515440671498,16.996082962222214,passed,
2025/05/27 00:15:00,0.705906011521868,0.683574171324163,94.9083619234236,116.11949879538017,2.989251176658373,3.01,2912.873054271483,2971.9109034502476,0.9786454030741285,0.9995864810807105,42.333189130514576,20.49661431854523,3.008298161731484,0.9711666123873519,0.9315501713932218,17.59109737,passed,
2025/05/27 00:30:00,0.7102165742419357,0.6987586790529104,100.5600258255474,123.4551931666051,2.9848467938031202,2.97,3094.246630587268,3166.856862012372,0.979215701764817,0.9999820673042237,40.66303040688732,18.706508232674803,2.9594418661437523,0.9844479867495315,0.9389813811931517,18.688434685555556,passed,
2025/05/27 00:45:00,0.7243736410666569,0.7124121127595572,104.27058356441641,128.45053728204394,3.0167709570226764,2.91,3145.071827277505,3265.502845096962,0.9793257809477344,1.0009705691008728,38.47887528815875,17.972015729771027,2.940891466418611,0.9921587802625812,0.9500357488291082,19.339235489444448,passed,
2025/05/27 01:00:00,0.7247349677395377,0.7146035148871678,103.7707419389509,128.3006085825567,3.019579281768497,2.89,3119.201320784591,3284.1619796256673,0.9789651807922906,1.001134875349894,38.69865986781386,17.319030087924336,2.93462263300534,0.9902692480770877,0.9455102394960955,19.335463155555562,passed,
2025/05/27 01:15:00,0.7045998580187662,0.7036865285347225,100.0626150456187,123.51745868750787,2.965496066627835,2.85,3069.5997641843296,3255.041104865188,0.9790984073671162,1.00043721865821,41.547553762753175,15.886133337150278,2.966300933132293,0.9757479029319331,0.9193951724617901,18.755697619999996,passed,
2025/05/27 01:30:00,0.70969885888915,0.7006426090243018,100.23540344946598,123.46312415754319,2.9615995971852676,2.92,3082.564067966627,3249.9759330299685,0.9790401650768698,1.0000506664958715,40.861661460212254,16.305846480851237,2.9544944174977807,0.980087505524786,0.9325164772571237,18.75444791611111,passed,
2025/05/27 01:45:00,0.7136629388538014,0.6959121438034684,101.01081684563191,123.70106388195758,2.9612898033855255,2.96,3115.4809181362452,3214.7293921038777,0.979328162036342,0.9996020952892921,40.08059883191812,17.746194028185837,2.9630135148433134,0.9891355621056455,0.9513878424978578,18.745587245,passed,
2025/05/27 02:00:00,0.7234251333681482,0.694192541565134,100.86246118370728,123.59008088774662,2.970633095591329,2.97,3097.9167208553263,3211.8287038323997,0.9787279645682444,0.9993335618200523,39.07460028697389,18.220020040354445,2.9413609017773683,1.0003623358412694,0.9745230981108401,18.743938583333325,passed,
2025/05/27 02:15:00,0.7231178056903143,0.6955329400369206,100.83325257768887,123.71700094917027,2.9749326880219105,2.98,3093.027996556458,3204.5922748720955,0.9788332236193366,0.9995201946077159,39.041991148386465,18.446626112340656,2.9402783512088817,1.0049876388869794,0.9771342612113918,18.73499640222222,passed,
2025/05/27 02:30:00,0.7238687813867885,0.6965083892737597,100.85066039908445,123.85943895952333,2.978580320359186,2.99,3086.807198584908,3202.614924116837,0.9788581715398255,0.9996562570618991,38.910346885100594,18.588306180594348,2.94084423178402,1.0111348444498758,0.9828176518322526,18.733548961111115,passed,
2025/05/27 02:45:00,0.7234202173181395,0.6948252024873438,101.10708241081582,123.9503232826178,2.977595987116333,2.99,3098.710779923292,3189.7600479663156,0.9789916117885847,0.9995252362851135,38.87752854213555,19.030988271697364,2.950243425589224,1.0107720755053138,0.9843501294052609,18.72452550222222,passed,
2025/05/27 03:00:00,0.7326815911494863,0.6928710539459767,100.87596732307598,123.73336852892979,2.983743299951418,2.99,3079.845980563244,3195.0496991445452,0.9783243280389974,0.9992081621232879,38.08779637749528,19.145100798971814,2.930585125011185,1.0166541070272903,1.002350962930179,18.722677942222216,passed,
2025/05/27 03:15:00,0.7277134767725834,0.6940552115973215,100.9754304651264,123.90511583596019,2.979749739284952,2.99,3091.9595277184417,3188.290362604231,0.9787963594382227,0.9994107963376154,38.37418836812431,19.251891786981957,2.9373808510257593,1.0167099052134088,0.9958653146034492,18.713572973333328,passed,
2025/05/27 03:30:00,0.726067323124756,0.694785718133781,101.04062806110724,124.05117774343196,2.9793457945648254,2.98,3095.366223040758,3184.37202994467,0.9789990346686904,0.9995296213984669,38.47031089317757,19.35276261053473,2.9407196604449455,1.0175574164818664,0.9942423550021511,18.709511754999998,passed,
2025/05/27 03:45:00,0.7252913718882442,0.6944185362966594,100.96354749918893,123.87552209478172,2.978100092064973,2.99,3096.3105749099986,3182.0558122287543,0.9790197727450874,0.9994992773119259,38.572680434678055,19.307796887291858,2.940522269499676,1.0148636077020008,0.9909465080283506,18.69760351555555,passed,
2025/05/27 04:00:00,0.7254506702141262,0.6938641095915491,100.88859491471712,123.70213960747604,2.9778419257736077,2.99,3094.685153435896,3182.520200620599,0.978921358805544,0.9994266876331462,38.623347430669085,19.232197191365156,2.9401941296711627,1.0130321579653432,0.9897322759899295,18.692525279999995,passed,
2025/05/27 04:15:00,0.7257748341657942,0.6926993145578426,100.74751258871316,123.43246105344416,2.9733956953757503,2.98,3100.9481704799155,3183.9152154597864,0.9788847319653464,0.9992488483720521,38.601962706893424,19.078493018496925,2.9292267439933584,1.005953961091568,0.9843531107535773,18.687385737777774,passed,
2025/05/27 04:30:00,0.7224368980132583,0.6942828689010665,100.83787970450008,123.5170819590298,2.974244443058767,2.97,3102.410493737085,3179.012747957771,0.9791944071688784,0.9995087298836082,38.873095842725334,19.089756653898814,2.9384390128685913,1.0077508398452353,0.9803867615549768,18.68248817111111,passed,
2025/05/27 04:45:00,0.7248100488433689,0.6935157451256994,100.71513821454414,123.26976873774865,2.9746931213787473,2.98,3097.6020226545725,3178.70388834228,0.9790809225330094,0.999425783311332,38.59932435974584,19.10686690942187,2.9309247768007367,1.0115055218993345,0.9870855722997823,18.67008402111111,passed,
2025/05/27 05:00:00,0.7252977962839396,0.6932188956772652,100.68086012833494,123.14765830142606,2.9748909440723024,2.99,3096.8904980043885,3177.3142841807735,0.9790658579216328,0.9994020100785506,38.53656834697593,19.12059327381281,2.9287802549994875,1.0126318317803715,0.9888068821126369,18.66507498777777,passed,
2025/05/27 05:15:00,0.7261776960480093,0.6909432693555032,94.81206389993946,116.87763354281377,3.053681291283117,3.12,2816.470083447508,2935.770515511398,0.9779521454112406,1.0008053861002477,40.819907037008015,22.916440122646343,2.9909426349442674,1.0723132273443459,1.0420239846711414,17.5655095,passed,
2025/05/27 05:30:00,0.7271345894438687,0.6731758578639406,84.81251298090552,105.23029227053487,3.0828313741969873,3.06,2474.531288855937,2678.221584745509,0.9758913739122524,1.0008240601237246,43.09187373113793,24.278867923820144,3.01820121406789,1.0334902583264318,1.0208909579817582,15.88506822222222,passed,
2025/05/27 05:45:00,0.7134475743012794,0.6790291224425111,83.91931649359292,104.73342846305518,3.101378624285535,3.07,2434.202019065558,2641.7381225415975,0.9763297276760189,1.0019193784181502,44.58471775350684,24.724685530127413,3.0466068046883725,1.0430008012435759,1.0067925001697453,15.742412253333324,passed,
