datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/27 06:00:00,0.7121932781061623,0.6791426123447778,85.25676410597484,106.03010710062156,3.098689216899815,3.11,2486.571782626416,2651.0641192314865,0.9768200526818416,1.0017924768170217,44.35882738200962,25.15461859178067,3.048181070902271,1.0452657491756137,1.007595238538868,15.919936969444437,passed,
2025/05/27 06:15:00,0.717014244525673,0.678824342082302,87.77348745854275,108.59613065101885,3.090521971543514,3.07,2589.404189658074,2687.6456518141076,0.9772675031295486,1.0011981683933269,43.31936563431418,25.49144076628288,3.019297991984399,1.037523059715245,1.0069806476411842,16.308838479999995,passed,
2025/05/27 06:30:00,0.7139751474626533,0.6815924840715136,87.68977585462056,108.64633431060423,3.08433700821097,3.11,2591.320423137468,2706.3167454019167,0.9774335758854291,1.0014128839496357,43.56590831026365,24.846946713052848,3.011457259734599,1.0368204819843339,0.9991700090656148,16.339698374999998,passed,
2025/05/27 06:45:00,0.716715260791706,0.6780916776191921,88.29531943014827,108.88124810380499,3.077030332463164,3.1,2623.5412913614095,2701.6798748656597,0.9776453630031382,1.0009809764345703,43.06262647860891,25.0933109124186,3.007076914732743,1.0232739183855655,0.9933559574892963,16.385867055555554,passed,
2025/05/27 07:00:00,0.7132682067982672,0.6800926918497326,88.35899338994003,109.14385654222191,3.080407962822241,3.12,2635.5733092293417,2693.844462818398,0.9778801484726007,1.0011504635481734,43.29723017193333,25.202255806212634,2.9941787599270673,1.011719217388718,0.9760922199170408,16.416780942222225,passed,
2025/05/27 07:15:00,0.7149416460223553,0.6775716421703732,88.86583611504786,109.28148601268519,3.068007419697176,3.1,2663.4680184691933,2702.5620623339323,0.9781102410542822,1.000798262080572,42.917105890066196,24.947138893680748,2.9928417291953773,0.9989321792975387,0.968346189538042,16.463020102222227,passed,
2025/05/27 07:30:00,0.7160338482663009,0.6786343635760624,88.83927024469891,109.32243421085805,3.0686851507041735,3.1,2660.018724774473,2714.9178263965305,0.9779519707699735,1.0008275012934906,42.87413218888708,24.702716937310505,2.9848253001837843,1.004740358722906,0.9737375568302725,16.49398798055556,passed,
2025/05/27 07:45:00,0.715698519413744,0.6813951523531585,88.77396885456244,109.50466296416973,3.0781408999351663,3.12,2647.784936578942,2722.0789037140858,0.9777496292112621,1.001096861005486,43.03941508928124,24.754868088414696,2.9804473825619042,1.0221236562905762,0.9867553431332445,16.52919751388889,passed,
2025/05/27 08:00:00,0.7118413308395284,0.6805315373200025,89.27572873480334,109.86156758301469,3.0785037476950405,3.12,2675.2262799289488,2702.627969578591,0.9781903696820407,1.001064733892168,43.20442513079435,25.201589945033238,2.9891295137194605,1.0042273075415924,0.9665618864146094,16.555744461666663,passed,
2025/05/27 08:15:00,0.7126989801304845,0.6832934560352311,88.95272075479438,109.65972729697391,3.0713145408397424,3.13,2658.631710383135,2740.3667939147817,0.9779616743439746,1.001218335170422,43.248853081370264,24.113023139327247,2.9791542945016793,1.0152927913811987,0.9741850667971733,16.582022612222215,passed,
2025/05/27 08:30:00,0.7123429231188537,0.6833742866394283,89.14374059002022,109.82635522845301,3.072988042627199,3.13,2666.4367057758554,2738.168388373966,0.9780398795509357,1.0012295409944785,43.19993325553764,24.333867459039872,2.9776028009600584,1.0202134214492347,0.9784577993391732,16.60828682944445,passed,
2025/05/27 08:45:00,0.711850487960972,0.6831937294704119,89.30131884951916,109.9516049058316,3.071942958477585,3.13,2678.250511204378,2736.738418660777,0.9781532618595814,1.0011835687752335,43.10426778751178,24.505366500112697,2.970931332936769,1.0230688526027534,0.9809659065020674,16.634537113333337,passed,
2025/05/27 09:00:00,0.7086244053152588,0.6834405438439722,89.54159720051803,110.11321048423763,3.073744120724298,3.11,2685.6592710520613,2732.328722065517,0.9782732679757535,1.001247423654636,43.36255225185999,24.590313982652916,2.985258640813387,1.018144541505992,0.9722924178226435,16.653508739999996,passed,
2025/05/27 09:15:00,0.7102100816350007,0.6845967537304282,89.5157315008769,110.15466328068038,3.0732193649259476,3.14,2681.0113553319334,2748.882039885808,0.9781322899618541,1.001300168084581,43.23817859165321,24.356118798304347,2.9762350611504833,1.033982944741383,0.987604694059196,16.687253531666663,passed,
2025/05/27 09:30:00,0.7108734844372537,0.6837221397609192,89.70852018853238,110.20712880526398,3.0727577737937035,3.1,2690.001254705235,2746.7904754504916,0.9781668647610411,1.0011913009331046,43.114304485868175,24.44395053061656,2.975218322434428,1.0304236280616808,0.9859184443021244,16.70594405333333,passed,
2025/05/27 09:45:00,0.7139903752223584,0.6843781588931054,89.71913901946053,110.30133408788528,3.0827366616603267,3.13,2678.641236117602,2749.133209047447,0.9778178905559347,1.001229173066046,42.97872956177632,24.67633310692158,2.970317832892318,1.0473776748512513,1.0047649172134747,16.732399273333336,passed,
2025/05/27 10:00:00,0.7122729936595026,0.6853016485351758,89.8600044059388,110.43736089920723,3.0838037566395107,3.11,2680.5066830226697,2753.880159859095,0.9778683717711817,1.0013403417412823,43.10946123309881,24.659491429765726,2.976503210793898,1.0557656622317477,1.0095468189393126,16.758582561111115,passed,
2025/05/27 10:15:00,0.710921473181312,0.6844051845032568,90.05064882298247,110.44829847954075,3.078556149290408,3.1,2693.6406620877337,2753.6289236449607,0.9780424434251032,1.0012374909457424,43.12523808027744,24.54728626786198,2.980508623269233,1.0441374193839152,0.9978818174044297,16.76972528,passed,
2025/05/27 10:30:00,0.7132435374942673,0.684323603922215,89.58839522986138,109.85969565096379,3.0897225887648485,3.12,2656.751875608898,2740.4824243156563,0.9777876553206696,1.0014554398430238,43.26362619173548,24.744648700024207,2.9955619380354888,1.0592400761137803,1.0140424774633576,16.67595673333333,passed,
2025/05/27 10:45:00,0.7143250463265498,0.6826644088894903,89.04877815858649,109.11597814442196,3.0925269805686164,3.09,2638.0256231624094,2723.9230132946814,0.9775896318989826,1.0013645134961737,43.315922368609186,24.766431470098876,2.9960361207217043,1.048222234773801,1.0060049411888048,16.58197082666666,passed,
2025/05/27 11:00:00,0.7145108146833946,0.681486526112989,88.58685373647384,108.48150951816682,3.095742789000132,3.1,2619.128337275431,2709.3295008567343,0.9774497251184436,1.001358801698843,43.421541487071714,24.842473796288218,3.002287225356544,1.0449903206525186,1.0039968305602034,16.495534928888883,passed,
2025/05/27 11:15:00,0.7138077244358532,0.680156731053002,87.99785893575478,107.6755820032425,3.0903857408120747,3.09,2606.606767869889,2698.272877680564,0.977541870982569,1.0013351231908711,43.476748422817586,24.68333249444181,2.9988677588766275,1.0383750345832468,0.9979723607951249,16.394124413333333,passed,
2025/05/27 11:30:00,0.7106799903379384,0.6833260484521095,87.12982758297423,107.07173941787144,3.093417581702438,3.08,2566.594644015977,2705.2513033687537,0.9773457060290792,1.0017798607688329,44.02836443341618,24.079784611755976,3.0043654668658997,1.0450619903204381,0.996708788431455,16.30802094166667,passed,
2025/05/27 11:45:00,0.7119754314223066,0.6799285523658235,86.84345950688399,106.51249474229354,3.08816690786445,3.1,2562.7739643583714,2687.6543912814304,0.9774062525991654,1.001538226227576,43.86670797923732,24.271070891802147,3.010001671701572,1.0344377812040664,0.9921372873114935,16.2141991,passed,
2025/05/27 12:00:00,0.7117191432878579,0.6802349459403254,87.18476570080662,106.91539087900344,3.08967049566545,3.09,2567.1338068258697,2693.5126745608018,0.977416356068443,1.001582268120889,43.89213173600304,24.441752770232995,3.02277288567512,1.0468035129828124,1.0035535551654553,16.25366422166666,passed,
2025/05/27 12:15:00,0.717351688864258,0.6774233643941622,86.2362481354729,105.90499959883338,3.1045166768570813,3.12,2521.9058367972184,2662.1294161246997,0.9767329210142731,1.001443621464637,43.71214265286746,25.07204280483758,3.0234302983708776,1.0534725560646507,1.0200620621895644,16.093923896111114,passed,
2025/05/27 12:30:00,0.7140035103327228,0.6801616941906159,88.84857258836986,108.7454240201795,3.0844176838617403,3.03,2630.272764020647,2718.4138927064696,0.9776571519017135,1.0012284764010475,43.36298747987077,24.702607276578835,3.0176799487966335,1.0434541768193977,1.004233592162882,16.49758370944445,passed,
2025/05/27 12:45:00,0.7127082284944285,0.683193980172299,88.74253637787427,109.10371434420594,3.0982982101548386,3.07,2619.930540645845,2713.312994738118,0.9774412293764632,1.0014952983029164,43.64568942473154,24.939905110006606,3.0110017263410045,1.0436872533976442,0.999855178074302,16.5239789,passed,
2025/05/27 13:00:00,0.7187725850362684,0.6780571569325156,88.98582950553127,109.01066338311631,3.090945266294199,3.11,2639.629689893479,2702.6689516543584,0.9774110382112361,1.0008968320417373,42.911477784982026,25.32036073680439,3.000484918404456,1.0314217871874443,1.0016505521431471,16.51275269722222,passed,
2025/05/27 13:15:00,0.7157179727477945,0.6804356930580383,88.7462263735015,108.93955925418305,3.0908477006473527,3.07,2617.6662588197273,2718.398588694478,0.9773110178966401,1.0012114283891331,43.391108914638984,24.850812076562693,3.0218497622520015,1.0455104978264103,1.008667507232954,16.492963764444447,passed,
2025/05/27 13:30:00,0.715555577806148,0.6812533332301608,87.56366465432335,107.92747855148019,3.0923522094633418,3.1,2576.9375480447793,2707.9288067243806,0.9770987064652369,1.0014163755673366,43.59676108111463,24.56764606898133,3.0118789306514633,1.0436464132780265,1.005695647953058,16.34266814888889,passed,
2025/05/27 13:45:00,0.7146009348909929,0.6814279933535785,87.06174869748446,107.49183002400775,3.0983539040312222,3.09,2550.37847189754,2696.24939250373,0.9769520148596124,1.0016040152723176,43.85203687398497,24.769614349031222,3.0247536612681274,1.0553370982911445,1.0156543846035346,16.255909926666668,passed,
2025/05/27 14:00:00,0.7120234595861211,0.6821682404700993,86.59198906530507,107.09141888094886,3.1019412280732257,3.09,2525.2697086455923,2689.6663418077787,0.9768495425033334,1.001828926735578,44.274045286643876,24.627582601870593,3.043298065188665,1.052988058707312,1.009416283616623,16.17642513666667,passed,
2025/05/27 14:15:00,0.7129043234403463,0.6791230742809518,86.34083441051693,106.63829630275384,3.097217587231793,3.06,2525.3897108422343,2671.903842149798,0.9769143455441669,1.0015805768368813,44.14933810528546,24.830587805944198,3.044581886241049,1.0382845097131663,1.0002003599269784,16.097148998333335,passed,
2025/05/27 14:30:00,0.7146888497854265,0.6788616713946266,85.66631999747297,106.03278114661511,3.1022403457484824,3.08,2494.543749777867,2666.24805410064,0.9764989874895782,1.0016047985763152,44.23645882061709,24.73226926959121,3.0457395921045345,1.0400101562942023,1.0042881259616305,16.010016549999992,passed,
2025/05/27 14:45:00,0.7104491678879402,0.6809274388506464,84.90765878947775,105.46128672044065,3.101813641139949,3.1,2465.6351289039767,2664.611394559204,0.9765029734599958,1.0019682400380645,44.77937642978209,24.346462466838602,3.0537987382231155,1.0421325047008223,0.9988802864708745,15.913068648888894,passed,
2025/05/27 15:00:00,0.7121772639737631,0.6795024864850078,84.47303361399283,104.96912979014358,3.1032516646554913,3.06,2446.37920403946,2657.3314203675955,0.9762085170019794,1.0018626237938726,44.79215602402758,24.264939913027867,3.060154765571614,1.0344879019998865,0.995315407030003,15.838098491111111,passed,
2025/05/27 15:15:00,0.7107087799688138,0.6784173908711018,84.19736496871613,104.61315751105067,3.0985781741533422,3.06,2442.614738325823,2646.985928053734,0.9763646469431772,1.00184046858697,44.89115163381811,24.21723609745864,3.065278391260651,1.022690999762084,0.9836582717885409,15.770525540000001,passed,
2025/05/27 15:30:00,0.7103178005541384,0.6772767123768401,83.83703912251998,104.21606959421514,3.0973437315215246,3.07,2434.1072682826257,2633.2026666943807,0.9764051246323889,1.0018106477136213,44.93518869365849,24.32294490782468,3.066994449008202,1.0149027205215422,0.9772455405808445,15.695200662777774,passed,
2025/05/27 15:45:00,0.7113088247524981,0.6750663045667193,83.29447969831732,103.5789689135965,3.0975941500587463,3.09,2418.0250540908355,2618.1566633787747,0.9761762968682508,1.00164546686533,44.86241867770835,24.522344713790766,3.0683528860752065,1.0136507293331374,0.9799633899676395,15.600047026666674,passed,
2025/05/27 16:00:00,0.7091217738522735,0.6726598125358436,82.45057753984815,102.56208308237608,3.0900905485857257,3.07,2397.8667535271748,2603.8698203111417,0.9760913712855305,1.0015189831633147,45.001925629297325,24.333267436199815,3.075592456154914,1.0036877901987609,0.9706104425668021,15.45581891333333,passed,
2025/05/27 16:15:00,0.7057393894430339,0.6720481810959446,81.93146302500598,102.00775713209566,3.0845202318541447,3.09,2384.082257956196,2596.929584375685,0.976160640413389,1.0015811855588463,45.290577793546674,24.11410038980918,3.08706382225032,0.9974728409147215,0.9615310725785053,15.364031802777772,passed,
2025/05/27 16:30:00,0.7061158143409545,0.6700842862036789,81.42189756761132,101.40765280483498,3.0816463898868767,3.08,2370.8802770959633,2587.445891643558,0.97597035314177,1.0014115820225882,45.217238039264004,24.099664245855678,3.08818499383097,0.9925137852995479,0.9596045193818964,15.279807937777772,passed,
2025/05/27 16:45:00,0.7056860552117017,0.6680674506985917,80.9002506761121,100.79368320443253,3.078754052891745,3.09,2359.056483793209,2574.123579443029,0.9758596613969129,1.0012671425242292,45.21082126160509,24.217866284705647,3.0896965055883596,0.9903387454891522,0.9597025734257276,15.188048113333325,passed,
2025/05/27 17:00:00,0.7041200244875317,0.6663082375498645,80.63752436515902,100.4226333329101,3.0722577341814783,3.07,2359.593514396067,2562.359457982208,0.9760103223445925,1.0011394598099996,45.2425344043183,24.17680090029364,3.093083678855002,0.9752816944471834,0.9456585962781675,15.121508086666669,passed,
2025/05/27 17:15:00,0.7043167727757697,0.6674452224466824,79.85037815913685,99.83726575094666,3.0759057312128895,3.08,2324.7349373137517,2567.454754099942,0.9755168040639397,1.0012919382533851,45.410291226943585,23.927851290285165,3.091761173213975,0.9903278945449282,0.9594983202712317,15.047914309999998,passed,
2025/05/27 17:30:00,0.7009764273552734,0.6656916887071156,79.67296011718652,99.52942787761974,3.0700092932104677,3.08,2330.4706915207166,2547.0014390845827,0.9758828049733456,1.0012275385263156,45.56109161781364,24.045565637505124,3.0998233189752358,0.969361572186485,0.9377281406151322,14.97388476833333,passed,
2025/05/27 17:45:00,0.7021757567345268,0.662441483865,79.35319422821887,98.97845445433165,3.060062718622928,3.07,2327.12608751966,2544.493864490019,0.9757681910711871,1.0008847057868948,45.31124020682293,23.937576783556203,3.102632030332162,0.9671192283039204,0.9408145623727056,14.90746259444444,passed,
2025/05/27 18:00:00,0.7007189749995136,0.6632556742260226,78.73869739273714,98.51644277693588,3.0634720468836263,3.07,2303.785829499953,2538.190834991811,0.975552898105325,1.00103984832345,45.565885089187695,23.841063869420037,3.1032007054086517,0.9674008809886127,0.9388737744399009,14.833260163333335,passed,
2025/05/27 18:15:00,0.6991703611715548,0.6561111293611049,78.09651630231093,97.36299588105926,3.0511456485311697,3.08,2302.0150824392754,2506.5713949627784,0.9754619092737308,1.0003815265212472,45.26198531232425,24.35132832411926,3.1172099217149456,0.9594769770708327,0.9381897530573836,14.671697706111102,passed,
2025/05/27 18:30:00,0.6947231092603775,0.651601226172609,77.06542680375289,96.02152179979372,3.0353457490192053,3.07,2287.5885677183032,2489.2881429191457,0.9753348366224315,0.9999769929016644,45.268373920824,24.20989893932453,3.1250323687921355,0.9529194227503762,0.932590345062163,14.499472417222224,passed,
2025/05/27 18:45:00,0.6955850076922118,0.65456186141417,76.50420135584241,95.84339286883416,3.041047655230971,3.09,2257.91678646646,2504.835190938273,0.9748348795895538,1.000247247785729,45.44401369703406,23.86878113891545,3.114660424630289,0.9706021893371324,0.9478013723855407,14.483755733333334,passed,
2025/05/27 19:00:00,0.6870696657838546,0.6550743546666713,75.25971369135596,94.66313748286689,3.0384471364905075,3.12,2219.4463406620553,2486.879525760304,0.9747984868516559,1.0005897270547879,46.20298346788614,23.589905555148643,3.132755268219994,0.9682075593572081,0.9356610518119198,14.299922352222223,passed,
2025/05/27 19:15:00,0.6887140855218091,0.6472583915058379,75.62963713162492,94.38999641840556,3.012935519116053,3.03,2252.7527821501344,2493.2334157503396,0.9748272401875179,0.9995918900726853,45.38481947942707,23.64209879837563,3.1479482766455567,0.9681406360460564,0.9468008145887694,14.299350388888888,passed,
2025/05/27 19:30:00,0.707739252081824,0.6666167026899636,82.47007236407968,102.9664273921233,3.091163390359619,3.11,2405.58928928202,2554.514130404764,0.9761081862271197,1.0010184297288272,44.89991467435027,25.980787186896634,3.114434637523168,0.9876772214625016,0.9641504872618467,15.332490103333342,passed,
2025/05/27 19:45:00,0.710212613578712,0.6650697570391798,83.39892188481714,103.58657831468858,3.0654148530032157,3.09,2460.607997418425,2582.598413532138,0.9767022053156487,1.0005384308623446,44.36088252157506,24.964149460707656,3.0928565692907206,0.9516715148198557,0.9332605285047252,15.459519838888895,passed,
2025/05/27 20:00:00,0.715673478719083,0.6644609798286896,83.71021067463893,103.8679233504005,3.0658783851349125,3.11,2468.0773252945287,2599.743830082538,0.9763298084432002,1.0002549642291279,43.91160447273997,24.771441359647355,3.078866471440058,0.9527262170981995,0.9408630572512745,15.537323339999988,passed,
2025/05/27 20:15:00,0.7158918595396663,0.6679760786956573,83.93307768021361,104.38308256751982,3.0731509253784743,3.11,2463.512877659627,2617.6828227974797,0.9762053531168281,1.0005564983494395,44.10044988332885,24.53474993121632,3.0759792544706004,0.9613071654215921,0.9454111192904388,15.615281268888884,passed,
2025/05/27 20:30:00,0.7174740598165772,0.6683053895961495,84.58668673655022,105.04722700426615,3.079529432961612,3.1,2476.506176457813,2622.169140168846,0.9762454345304253,1.0005966925334984,43.923392735120686,25.091396356810435,3.0819037013973265,0.9831151692267207,0.9682295260212112,15.701520706666662,passed,
2025/05/27 20:45:00,0.7171510350427044,0.6715057502394005,84.6493171424525,105.36650957074603,3.087188286337704,3.09,2465.6750817926622,2636.5910031169556,0.9760666579664853,1.0008969104099061,44.17605503392823,24.84982934962853,3.083365971552848,0.9922284993328111,0.9728964300279564,15.75165609111111,passed,
2025/05/27 21:00:00,0.71886823787131,0.6680003869042339,84.99746971397815,105.36596828905729,3.080436683811496,3.12,2491.6514766773676,2623.3870330408395,0.9763209841899354,1.000502486761329,43.761411035106306,25.181936742805277,3.077312840276416,0.9788608154508215,0.9657624467505215,15.75655226444445,passed,
2025/05/27 21:15:00,0.7209246587413307,0.6663383790413474,85.15685987231333,105.36888525797009,3.078945099538933,3.1,2504.82014300254,2616.7125104757333,0.9763356708608726,1.00024825223344,43.49679551941123,25.252408272818435,3.0670329080699195,0.9645614814226473,0.955792435595924,15.768917865555562,passed,
2025/05/27 21:30:00,0.7147046531935538,0.6653658670447897,83.5261809687731,103.48407829556044,3.0660267079694843,3.05,2454.948015061389,2609.8230066190836,0.9762537293117777,1.000425101087184,44.058945563899044,24.47056411059111,3.084537513894655,0.9681759781288469,0.952953531708161,15.52872322222222,passed,
2025/05/27 21:45:00,0.7051315207098287,0.6614040192247638,78.8641861572694,98.45380315426556,3.0608269675905433,3.09,2304.321571283927,2552.4474862524535,0.9751760851409655,1.0007219964198986,45.152414979368764,23.756305353823564,3.10106671410366,0.9810139112987677,0.9589604676536544,14.86572970666666,passed,
2025/05/27 22:00:00,0.6997946560711112,0.6613802284341275,78.50328838374672,98.00259252962198,3.0651471331235474,3.1,2293.2481775194055,2526.119380123497,0.9754649108938293,1.0009872884830073,45.609633784560465,24.165344638653526,3.1180803808836823,0.9792207846934157,0.951060225065774,14.772070652777776,passed,
2025/05/27 22:15:00,0.7044018357248584,0.6587237410829501,79.41026341784016,98.69467469218678,3.065730847552387,3.06,2326.5315338364812,2524.53513457716,0.9755452606700447,1.0005684409935487,45.010764931497356,24.765052633397225,3.1152507362879858,0.9787490605693832,0.9588004959705648,14.872064728888883,passed,
2025/05/27 22:30:00,0.7033248712736244,0.6624941067964222,79.48948590340527,99.05342802994761,3.073219045813951,3.08,2317.2685439976294,2539.294653256342,0.9754597255479395,1.0009572628854981,45.318642084152174,24.534912295860646,3.115234816308401,0.9908648281572296,0.9647711350208056,14.925282515000001,passed,
2025/05/27 22:45:00,0.7037091621500272,0.6628745430881855,79.9286403482762,99.46848214051732,3.0725738310361863,3.08,2330.065533065153,2547.281688835467,0.975584369019435,1.0009576429830376,45.25599409316485,24.5347462303144,3.1181210821958403,0.9933859693773092,0.9669816112400366,14.986009438888887,passed,
2025/05/27 23:00:00,0.7050771310892465,0.6679170467875215,79.658311946611,99.66780018534017,3.0848646459617615,3.09,2304.258763262141,2569.401937869217,0.9751223897763581,1.0014078300669544,45.475704514582176,24.21563851409279,3.102257086089227,1.0191431622626685,0.9875730778727118,15.034583593333336,passed,
2025/05/27 23:15:00,0.7030710212631581,0.6666990779721181,80.24934851793549,100.03401866363839,3.081294929674792,3.07,2328.258970165151,2562.180598634137,0.9755957727038116,1.001352888767498,45.479328713628725,24.487702461533186,3.1174200739469753,1.010694170660538,0.9781419484121924,15.06888664722222,passed,
2025/05/27 23:30:00,0.7067710342654397,0.6637540521967346,80.73420597137874,100.28366838838818,3.080049821232239,3.08,2352.580194500759,2553.3622280868676,0.9756475265870501,1.000933829358786,44.977888017088915,24.909002497939685,3.1089730881220907,1.000386690203501,0.9758473088928481,15.110547081666676,passed,
2025/05/27 23:45:00,0.700734249612883,0.6540036067239163,78.26369781928526,96.88800718533267,3.045467616668205,3.04,2305.0650883773783,2523.009775897864,0.9752981261239426,1.000156738419259,44.94446561115353,24.115042018126417,3.123067623896076,0.984724563249405,0.9653470986512295,14.703745649999991,passed,
2025/05/28 00:00:00,0.7095358153262976,0.6648739070527292,81.39213311629553,100.77540319569871,3.084529870543144,3.06,2361.268369593369,2576.5061582046296,0.9755165552231537,1.000982157266372,44.7807727784589,24.89840702703372,3.1117439529648623,1.0299763954923398,1.0053975885093096,15.230713024999995,passed,
2025/05/28 00:15:00,0.7081214849227832,0.6704087978647474,81.35477963311972,101.28767251032212,3.107595595950388,3.06,2347.303381470081,2568.244532420306,0.9754265382083837,1.0015866525216637,45.25168250579765,25.283282655887906,3.0972803375824234,1.0373188094253212,1.0043096783278849,15.275535048888884,passed,
2025/05/28 00:30:00,0.7051933140587391,0.664810598995001,80.64614515988924,99.92084364286235,3.085093341762996,3.08,2345.2560605720287,2551.664500033576,0.975708803570196,1.0011640297061426,45.18281383746193,24.842353790626557,3.1094266234001635,1.010947484482247,0.981647070558472,15.107457016666668,passed,
2025/05/28 00:45:00,0.7073243317537452,0.6629722107195297,80.6079263566175,99.73433213014248,3.086658061874391,3.07,2347.1338209992155,2542.3169178190556,0.975574874697817,1.0009407970847215,44.94348786748657,25.083126728110784,3.1039571531269816,1.0070657403581667,0.9824870362116926,15.092062541111114,passed,
2025/05/28 01:00:00,0.7087731146110745,0.6635286251615571,81.14341444930886,100.28905838500738,3.092033652282052,3.08,2362.0976319249717,2543.720665191987,0.9756402807802637,1.00093692141905,44.81852278039,25.352540556967945,3.1010029237371763,1.0084037489416458,0.9845997151292469,15.168955266666668,passed,
2025/05/28 01:15:00,0.7077926833683003,0.6661608610238001,80.98613594053234,100.31216619695388,3.0947862016049372,3.06,2350.469476734048,2555.2256798899125,0.97558074814363,1.0012249986240078,45.039852439295814,25.078231706894414,3.0972938065112268,1.0202449419310706,0.9916577245734012,15.182077680000003,passed,
2025/05/28 01:30:00,0.7068757085369488,0.6651910115171865,80.93155270850461,100.09998898495249,3.0905272535824193,3.06,2353.6661935665934,2550.949072750343,0.9757156526796661,1.0011617647723248,45.045786193603995,24.997484566028028,3.099542429012136,1.0126283961265856,0.9841335335179362,15.157847148888887,passed,
2025/05/28 01:45:00,0.7060886214483546,0.6645392962668566,80.83785873966589,99.87195969225195,3.0885669443668697,3.07,2351.5240633480407,2548.364936356907,0.9757551677560731,1.0011457458992457,45.080375884803615,24.951867751087754,3.1044807800048937,1.0121339023123357,0.9832614468023664,15.133635195555547,passed,
2025/05/28 02:00:00,0.7049876451385783,0.6682007989273578,80.30237750103555,99.65708730459596,3.0994515166701975,3.11,2320.8205051839404,2554.1334929886048,0.9754450575193471,1.001593702660171,45.440246786642,24.83651779151055,3.099296907257756,1.0345487732341117,0.9992567230631548,15.109683563333338,passed,
2025/05/28 02:15:00,0.7070214094411028,0.663579086250338,80.41146065802955,99.32069597139764,3.0899146974752107,3.07,2339.8642673408867,2539.964906364311,0.9755897951124984,1.0010796949251806,44.99283994115379,25.027619116405617,3.0956910052142748,1.015726430651437,0.9887811486154199,15.078255885000004,passed,
2025/05/28 02:30:00,0.7042900394058011,0.6632568979604521,80.4109934154656,99.17630304238648,3.0855165472990524,3.06,2343.3336795635273,2535.6238131130312,0.9758560262081072,1.0011365570718098,45.16723034349803,24.882249546574393,3.105666716861642,1.0060171233061341,0.9762566944438985,15.054104077222219,passed,
2025/05/28 02:45:00,0.7055219799917167,0.6638344723889782,80.06750802467963,98.86466291999749,3.084456862113093,3.11,2331.2659541052712,2543.9700843820683,0.9756552013870989,1.00116403237809,45.11199435107877,24.63344918046356,3.093791693331326,1.0167227771810827,0.9872601642831308,15.037455253333325,passed,
2025/05/28 03:00:00,0.7053889251866586,0.6630884623376163,79.94316148688448,98.66439761175778,3.0887324665621327,3.07,2327.4238620958595,2530.9110878506626,0.9756191300989224,1.0011441131982866,45.11780418691188,24.921971340399573,3.094946999692702,1.0147759879192642,0.9860505413907875,15.006096893333336,passed,
2025/05/28 03:15:00,0.7042089828418424,0.6619964839935089,79.91010815800571,98.48691190264363,3.0818836446580127,3.05,2332.505084888254,2528.807772472773,0.975790839238259,1.0010543410669643,45.13013232701152,24.731440994832962,3.0991449735507226,1.0036576938150927,0.9750878168076328,14.982000586666661,passed,
2025/05/28 03:30:00,0.703231788490278,0.6636217291962136,79.60221439725093,98.35637689117596,3.0856082030887664,3.1,2317.417360187198,2530.3021515425125,0.9756987845134555,1.0012830141065625,45.308741884872944,24.737190647884194,3.0974238344112495,1.0166012457621032,0.9847233359838128,14.958163091666664,passed,
2025/05/28 03:45:00,0.7039488827959812,0.6622827400098155,79.50980085459186,98.17927897242669,3.0824608376176137,3.06,2319.8163784733656,2525.047674974162,0.9757068867124731,1.001126731095537,45.167543548406655,24.742198234882867,3.0937806636705107,1.0081530497240963,0.9790861193943747,14.934103708333334,passed,
2025/05/28 04:00:00,0.7035205281168743,0.6616428339146222,79.40827453755523,98.02162301456613,3.078813857396906,3.07,2320.6332020139266,2522.1613264555626,0.9758105942426875,1.001093951669033,45.12608092257022,24.755784726118865,3.0926908244916107,1.0081452216674915,0.9793903073009784,14.910062902777781,passed,
2025/05/28 04:15:00,0.7041501549918554,0.660693851177229,79.26755722279778,97.82846513309693,3.0764216770450825,3.06,2318.362275385433,2520.4673048691698,0.9757485190286337,1.0009873292298166,45.03032174102035,24.733693788896474,3.0912383884100145,1.006818076367856,0.9800716253795243,14.886280212222218,passed,
2025/05/28 04:30:00,0.7039606297950493,0.6594627457592003,79.15854490327008,97.61839555040498,3.0732284612241973,3.06,2319.303345831069,2514.3968885523973,0.975805214748567,1.0008855890625494,44.96926892522023,24.778959707417968,3.0919707443775035,1.0025656930008688,0.9772382349470979,14.85506513333334,passed,
2025/05/28 04:45:00,0.7012822507232214,0.6627535610672207,78.74675147082603,97.48697841847434,3.077109894115015,3.08,2296.8591581190067,2522.950658130273,0.9757191170609696,1.0013116972321854,45.39077801149033,24.468702657131963,3.094082419871552,1.0153045139774453,0.9826207034679485,14.83108447333333,passed,
2025/05/28 05:00:00,0.701897100420964,0.6603303308054217,78.81330866614475,97.36375660979164,3.073590861506219,3.04,2308.071361937787,2509.5383274335495,0.9758594597805827,1.0010606362187537,45.18024247828555,24.693088509525147,3.09285343632032,1.0009533455395483,0.9724002181082586,14.807361115555555,passed,
2025/05/28 05:15:00,0.7028654637490448,0.6585510026014291,78.74505404781608,97.1722217971941,3.068067862522537,3.05,2312.9593084445114,2505.5186527092196,0.9759188381866006,1.0008664143134764,44.96104780268605,24.770909463987117,3.0881830687396556,0.9994895459856907,0.9743339382341464,14.78341737888888,passed,
2025/05/28 05:30:00,0.7022474851515741,0.6601193945116431,78.38604801609304,96.9714923683892,3.0697244387342284,3.09,2294.7901841291105,2513.2935753649317,0.9757342314363094,1.0010657167384989,45.12723821032724,24.58084186832412,3.087919113166127,1.013826927465625,0.9857881893848666,14.759492220000006,passed,
2025/05/28 05:45:00,0.7271846547679991,0.6666595396929258,88.75287228726538,107.72065597151818,3.0229319889738355,2.95,2675.266818944206,2745.145183483207,0.9777486470146353,0.9994004729908208,41.67684826100057,22.66813013056893,2.995825543229884,0.9527922846278248,0.9472378957831911,16.38553683555555,passed,
2025/05/28 07:30:00,0.7264347475607098,0.6729581281405402,87.89500719618543,107.8150844604213,3.070105091595085,3.06,2601.42825314147,2709.6884432563647,0.9770716572696926,1.0004345231548841,42.28521293289108,24.690459209167514,3.0063020215330463,1.0288683452766312,1.014969684628444,16.305686411666663,passed,
2025/05/28 07:45:00,0.7225072107853109,0.6756569415260173,90.3966739392716,110.5627727542402,3.0577582783578676,3.05,2703.320421920218,2752.5220617960595,0.9779758738092396,1.0003472888004126,42.00846479107101,24.766813554864548,3.0018199019295455,1.0276145247748596,1.007875325684949,16.682647519999996,passed,
2025/05/28 08:00:00,0.716322648105758,0.6773723707735497,91.3686560437408,111.79073289505125,3.0510231025401375,3.05,2763.9254057884937,2753.6532128526255,0.9786833465320947,1.0003411059540401,42.099615486358104,24.97939538085899,2.9866044325554872,1.006270708473141,0.9795857831622138,16.834259835555553,passed,
2025/05/28 08:15:00,0.7177020513271476,0.6788326567403692,91.15094659358974,111.84051783210116,3.052752521896475,3.07,2760.2288017322726,2765.2922747787375,0.9783698498062373,1.0002919145707854,42.02921169285579,24.60550967982934,2.9653264856115316,0.9978768755165834,0.971393075320668,16.86804840111111,passed,
2025/05/28 08:30:00,0.7200429029350449,0.6801345902043786,91.10058822523513,111.83680383346191,3.039307701505938,3.08,2755.3786176557605,2810.6451295563347,0.9782134610359537,1.0002595577020845,41.86448411855897,23.438269726096504,2.958262375604691,1.0058963700106103,0.9799632190708465,16.91685884166666,passed,
2025/05/28 08:45:00,0.7185565145567392,0.6788739024505384,91.64042289253142,112.37545059640836,3.0410082645614023,3.07,2787.048030041137,2794.5987866578444,0.9784229936273159,1.0000671889867678,41.73084375252815,24.12577526554634,2.954102906587318,0.9978943496567565,0.9729443467500111,16.973834099444446,passed,
2025/05/28 09:00:00,0.7161965597547163,0.6784612652190161,92.08770674329543,112.74773811854425,3.0307140017414826,3.09,2814.976479592396,2801.8420556499286,0.9788153346179187,0.99997524271239,41.64740462725966,23.98148790423759,2.955472474862582,0.990162342844329,0.9638008890369011,17.02297058,passed,
2025/05/28 09:15:00,0.7118367152641744,0.680971116457633,92.2706545250389,113.09008387522361,3.0217416478176293,3.05,2822.2034097703054,2830.178336918372,0.9790292629108143,1.000187662198161,41.9412352589241,23.34796977127074,2.964255862799053,0.998742721514829,0.9646031719580106,17.080037333333333,passed,
2025/05/28 09:30:00,0.7139301721717292,0.6818959151180478,92.31288538194043,113.42176359216548,3.031716075371329,3.09,2823.237164887051,2826.702913691423,0.9787380355612979,1.0001621021246572,41.75364347285998,23.81078535500371,2.945822467793236,1.0066029845178108,0.9739418440861585,17.129014161111108,passed,
2025/05/28 09:45:00,0.7105648316907698,0.6829690819040906,92.60207687281196,113.80185842802861,3.0234906592873982,3.08,2842.3033598215543,2841.9118900393187,0.9790030871717859,1.000199286418669,41.85214859703073,23.518321206757317,2.9465417880723814,1.0063706022660257,0.9692017189962883,17.186171713333334,passed,
2025/05/28 10:00:00,0.7120393230780862,0.6822536908139873,92.89044293223004,114.06796343842011,3.0205335365454684,3.07,2856.8901928835203,2849.2133570434476,0.978972736821713,1.0000153374885326,41.62313053366778,23.469969332092543,2.9402316928949563,1.002434548716983,0.9682414761700311,17.23547713555556,passed,
2025/05/28 10:15:00,0.7099427592524153,0.6832058942153517,93.3272855421556,114.58115614601729,3.021791864864658,3.05,2865.8304573601113,2856.842366139548,0.9790665990180473,1.0001303441398925,41.76569681671139,23.629694993302437,2.954976569495048,1.0148451829713687,0.9771589331417656,17.292726183333333,passed,
2025/05/28 10:30:00,0.712696194165142,0.6833630173130372,93.39975417080575,114.80428359525364,3.021573440800879,3.07,2872.0509476278066,2867.299671543911,0.9789044762462032,1.0000126180756825,41.44565607002449,23.60967663171774,2.9361346143782834,1.0188401930346422,0.9842783261915057,17.34186939833334,passed,
2025/05/28 10:45:00,0.7115854788215655,0.6829408859815147,93.75587418497352,115.21022625601975,3.0179170966840236,3.06,2898.133954902886,2867.252022438201,0.9790906025035041,0.9998752517022252,41.290979060801014,23.765399650585014,2.926340685896316,1.0109564230577412,0.9765328903798834,17.399456909999998,passed,
2025/05/28 11:00:00,0.7127115839324145,0.6831779710877763,93.90324519257243,115.33394486399978,3.017014862600831,3.06,2896.7349634737434,2877.969628130747,0.9790508236978748,0.9998961214400557,41.210279792706466,23.652250909419404,2.930658154692614,1.0201205865561302,0.9862648535504038,17.422369580000005,passed,
2025/05/28 11:15:00,0.7061799003473093,0.6849985927522572,93.9565457207244,115.58312860204781,3.0152676786825174,3.07,2913.2451882886808,2873.34269466739,0.9793732324338803,1.0000600984489234,41.59621709921157,23.71064889331791,2.92907167872191,1.0136813971205465,0.9709816747708478,17.448111413333333,passed,
2025/05/28 11:30:00,0.7015189083671997,0.6873806835183621,93.75129767775476,115.667531439708,3.0119824469055727,3.04,2921.845302721427,2881.084270442831,0.9794524043676098,1.0001592489163877,41.896899082124676,23.29019950982898,2.9144555510862946,1.0011974589396806,0.9514120288941521,17.478322014999993,passed,
2025/05/28 11:45:00,0.7020110385443138,0.6877691598816724,94.03801834415552,115.81501897772827,3.0010748338310798,3.05,2926.666465380908,2914.9489247063198,0.9794986819334703,1.0001405520100948,41.836287512279476,22.53669022734819,2.9238214059319607,1.0111179364145233,0.9606678492778736,17.53112493611111,passed,
2025/05/28 12:00:00,0.7054991783680675,0.6903557516652953,94.29880739839884,116.26554346076216,3.0161065379559377,3.07,2909.995946433434,2914.5415307676417,0.9794096321556136,1.0005137243010336,41.53926858157221,22.94189867052626,2.9269638341019606,1.0343087155010147,0.9832404358638298,17.567425565555546,passed,
2025/05/28 12:15:00,0.7114634416074875,0.6880121744710225,95.01763640670868,116.77506804904303,3.0249394526174695,3.07,2923.3286953717593,2901.0052764773795,0.9793541692925322,1.0003193651310254,40.89902960898329,23.723000384739667,2.9301761497102325,1.0376020675302238,0.9961145487243804,17.618257616666668,passed,
2025/05/28 12:30:00,0.7139504226132224,0.6866872076965076,95.09746799980235,116.79128416500227,3.0225855872768608,3.05,2932.934496906121,2905.062127518082,0.9792178993790698,1.0000733754426663,40.6239520958647,23.706396252212336,2.9169682836997963,1.0328536290708685,0.996136950703238,17.645844455555558,passed,
2025/05/28 12:45:00,0.7146251624673765,0.6906928513328248,95.07686063199274,117.04653434445288,3.03121385351974,3.07,2912.546023088089,2917.913908382917,0.9791514981297028,1.000510788901943,40.61678090982334,23.35488650321526,2.918799891027617,1.0420915657949104,1.0004862137220878,17.673370916666666,passed,
2025/05/28 13:00:00,0.7142268191345672,0.690594093927747,95.21616809937949,117.1891518057997,3.0300910990075454,3.05,2922.565715706227,2919.1190461141696,0.9791938200904652,1.0004527681350617,40.56168244173376,23.387841545537555,2.9143496853187894,1.0393758671121893,0.9977018096841442,17.700836999999996,passed,
2025/05/28 13:15:00,0.7144870337521971,0.6880030719137677,95.48017947102755,117.33582324679537,3.0295144860641297,3.06,2947.0488900522587,2904.7939669817883,0.9791999012907803,1.0001141337275383,40.39626944513644,23.92571855890751,2.904992362626668,1.029412907051435,0.9920928462327819,17.728242705555548,passed,
2025/05/28 13:30:00,0.7125334230103181,0.686793390880363,95.88741871316553,117.47993770514681,3.0202084953014836,3.06,2964.390019671679,2914.4537017541215,0.9794357473947249,1.000005907230327,40.485173135946546,23.738550073388303,2.921434941857486,1.0296117900714956,0.991818066298434,17.75533374999999,passed,
2025/05/28 13:45:00,0.7120828295495761,0.6894867894572293,95.98092938018327,117.77313354898448,3.0247256057254863,3.05,2958.844343714025,2924.014665485937,0.9794411385268758,1.000264008142887,40.49699284164165,23.509193393998416,2.9211233460899666,1.0322748658994525,0.990511083537099,17.79403427999999,passed,
2025/05/28 14:00:00,0.7171118653507051,0.6900951697772456,96.25670840598045,118.14007629606286,3.034581075171688,3.06,2958.236845084183,2919.3958320654187,0.9793569837719819,1.000323615432364,39.919585502465864,23.87504308815231,2.9079429329614057,1.037445284611416,1.0005102402176025,17.83615288888889,passed,
2025/05/28 14:15:00,0.7128305996768202,0.691199722907729,96.5330821951838,118.50067707530165,3.0286175655376346,3.06,2979.7571955968906,2928.8086957123037,0.9796052826718421,1.0003545739133495,40.106704478663346,23.680668411223408,2.907647870706272,1.0323743811142145,0.9900760263831823,17.894786445555557,passed,
2025/05/28 14:30:00,0.7153191477422318,0.6904601811547338,96.78201662484153,118.66576838283672,3.0274438148973544,3.05,2986.7247849468145,2938.0705326822394,0.9794845200157295,1.0002009471932105,39.85916110635597,23.560199549737277,2.904599618499888,1.0301339343941973,0.9917590516204818,17.936984938888884,passed,
2025/05/28 14:45:00,0.7151495516504881,0.6918379114927808,96.9946137162836,118.94567569115377,3.0281953356675984,3.04,2989.2992951653705,2947.972491179379,0.9795271799166708,1.000315193033749,39.81342363085534,23.365736286201198,2.906143194365268,1.031465497447801,0.9912579344922832,17.97921873,passed,
2025/05/28 15:00:00,0.7192743864013336,0.6926870356022623,97.24661763826883,119.2226328982921,3.036119711277925,3.05,2980.98201120696,2952.124006677273,0.9793831706378515,1.0004172990712155,39.45682032858608,23.420405149985875,2.906434668279754,1.0382613876266853,1.0012354332370779,18.01362013,passed,
2025/05/28 15:15:00,0.7188887902369226,0.6940658283553273,97.5591097064144,119.64738459004366,3.041810521242173,3.06,2985.6756162231327,2950.2367105957837,0.9794731628866123,1.0005756049357388,39.392238212628804,23.61644046212342,2.909253549445987,1.0414673344398744,1.0025227188693095,18.055920568888887,passed,
2025/05/28 15:30:00,0.720317156608697,0.6947304322789913,97.78093632214593,119.94508226241449,3.046484074842769,3.06,2989.2995225355057,2951.4032223129534,0.9794158151394939,1.000602796461336,39.19869723355477,23.715027663280456,2.9045554766861277,1.0413746824274854,1.0034322786530647,18.098256305555555,passed,
2025/05/28 15:45:00,0.7165764940337053,0.6938094373506727,98.05101686493785,120.07967035945136,3.036993271259892,3.04,3011.8363105509134,2958.7033846120466,0.9796023264731617,1.000447551517,39.44833088502084,23.52906656196664,2.911821154816581,1.033045969136807,0.9928305238071493,18.132488879999997,passed,
2025/05/28 16:00:00,0.7230592185401158,0.6932548334582563,98.32853473393213,120.27691087515959,3.0414193581850815,3.06,3007.4506901446184,2968.4269576013103,0.9793417930902162,1.0003442528788846,38.863123932468056,23.497873454923013,2.905817829697827,1.0386583296784728,1.0060605335291433,18.17514996,passed,
2025/05/28 16:15:00,0.7236787332560364,0.6931693932967459,98.7040813273671,120.65648407174405,3.0480832120121155,3.05,3012.7549139304338,2961.307792069696,0.9794041162831744,1.0004283354762953,38.72720455656221,23.897853399112396,2.911230956102543,1.0413931777138556,1.0099249741260594,18.209440241666666,passed,
2025/05/28 16:30:00,0.722552666816644,0.6948914257526174,98.98713514233827,121.02485717648892,3.0512137014184497,3.04,3016.893365431243,2964.9586434790094,0.9795036739009422,1.0005926921319237,38.752693223041234,23.865530730203197,2.916508499594865,1.0429226705986092,1.008170314504411,18.251908809444444,passed,
2025/05/28 16:45:00,0.7260130295410367,0.6941237004279812,99.11342946559505,121.14789510484499,3.0537441406764554,3.06,3015.6209863288977,2972.6072111586404,0.9792931167704791,1.0005038596458928,38.456103665965365,23.836570795518178,2.9096224721481883,1.0422887929155273,1.012550534134776,18.2865167711111,passed,
2025/05/28 17:00:00,0.7205241286997309,0.6954824421584015,99.38067677222315,121.50042103861188,3.0519869248056577,3.04,3032.88509856426,2970.0538670081282,0.9796341812987744,1.000662001102596,38.83012239939278,23.89031546774815,2.9169982596756565,1.0367515643056695,0.9998878696097635,18.320891233333327,passed,
2025/05/28 17:15:00,0.7225817423201732,0.6953340301733023,99.55732288107549,121.62470023609251,3.0494263869418066,3.03,3037.222936995386,2984.715291479344,0.9795018099013582,1.0005432429258263,38.61782023824114,23.60043221063294,2.913609560659065,1.036478329569207,1.0021302608765301,18.36345733444444,passed,
2025/05/28 17:30:00,0.7271869202581305,0.6936758241475856,99.7886299145844,121.88305558971092,3.058413122628957,3.06,3033.342256899528,2982.2448793350477,0.9792926030528845,1.0005251195202072,38.16324107199407,24.022757454769398,2.9076511439138346,1.0391227809613257,1.0124018755201611,18.398150637777775,passed,
2025/05/28 17:45:00,0.7253659465226254,0.6941992616621374,100.11068375860081,122.18833351715409,3.0568961098454026,3.06,3045.0332106792616,2987.485633279513,0.9794175682507872,1.000556560420017,38.256141697741384,23.961643550772393,2.914461420709238,1.0381294115663133,1.0090648904796853,18.440783386666663,passed,
2025/05/28 18:00:00,0.7220501382012133,0.6973648117379325,100.39333480539011,122.56733338725411,3.0530786566561186,3.04,3059.478062639675,2994.5590297349154,0.9797896482854846,1.000757035444243,38.47868922510954,23.618889419037643,2.916051681759961,1.034019290596446,0.99751503852524,18.48345143333333,passed,
2025/05/28 18:15:00,0.7259721215154792,0.697392440480054,100.40976636977771,122.66739391064125,3.058188808720981,3.07,3052.4592006407042,2999.312820977794,0.9796153040634997,1.0007812627714172,38.00904048507464,23.67892051382137,2.9040720962452746,1.0391117914086385,1.0067901950107983,18.50746146944444,passed,
2025/05/28 18:30:00,0.7256787600067538,0.7013592682883432,100.76590509590372,123.18180526143756,3.070795877643167,3.08,3043.304945562408,2993.5032102166174,0.9797650618685078,1.0012148424320955,37.93753680990305,23.758484241606805,2.9174695671051034,1.0493257774131055,1.011160815442293,18.53780559888888,passed,
2025/05/28 18:45:00,0.7283922586448176,0.6968755080166711,100.6714926570662,122.92585003063948,3.0649372102936905,3.08,3049.9587565714805,3002.9512064138403,0.9794019135634549,1.000774436988056,37.80008119869566,23.80721693234602,2.9063553231667902,1.04026177442729,1.0114879261547396,18.551788976111116,passed,
2025/05/28 19:00:00,0.7258216210435541,0.6964231996184951,100.80615818357482,123.02088932460411,3.059597258123586,3.06,3066.7062084732966,3000.7289442850906,0.9796548422095726,1.0007383033819242,38.00152139486294,23.835237263422073,2.9047964269625637,1.0321741807488558,1.0017031571876907,18.563907957222224,passed,
2025/05/28 19:15:00,0.722529169414171,0.7001387308721205,100.59723907637732,122.96563574190199,3.0594286907279518,3.06,3060.283187845105,3004.5104585088884,0.9797411116545877,1.0009522782798488,38.442534555654646,23.371558306699402,2.906832482774348,1.0297137771692215,0.9905070737215508,18.554803685,passed,
2025/05/28 19:30:00,0.7222414775729036,0.6966523777829249,100.46130200760871,122.67896949518918,3.05699952027524,3.04,3064.3230620154827,2997.525648491197,0.9795827256253211,1.000683329284416,38.607942795354084,23.616073321774596,2.906945989106651,1.021454793649318,0.9867713519048552,18.5310686,passed,
2025/05/28 19:45:00,0.7215925723032706,0.6953758236136003,100.26254573783972,122.30564448986253,3.0484344299526698,3.03,3068.4089908995597,3002.1221807202255,0.9795372147004994,1.0004552373427555,38.741444132421684,23.33848866380675,2.9055657187179014,1.0175944294796635,0.9835656574200807,18.50561623166667,passed,
2025/05/28 20:00:00,0.7358197743726597,0.7025318513152272,102.95624047923434,125.6402798460278,3.0842234298054385,3.1,3102.281461331709,3027.8863818417826,0.9795802198035409,1.0010263402311337,36.479374129863764,22.88560463430948,2.8911229597032397,1.0343777441320436,1.0092539256807922,18.906807290555555,passed,
2025/05/28 20:15:00,0.7293791933482816,0.6960535881772716,100.94862593913649,123.34723641647328,3.0718899692890917,3.11,3063.0563167467985,2999.4104550905463,0.9792990913859009,1.0007290590073104,37.72714038791909,23.914416024826817,2.8913092850646924,1.0272093422876487,1.0017804080287063,18.62323086555556,passed,
2025/05/28 20:30:00,0.7223409646220781,0.7031284258391237,100.37211442138212,123.17368309347749,3.071791388793929,3.07,3046.6088787018316,3006.9449719393783,0.9794665112388278,1.001209235828819,38.68139809013043,23.23626929957878,2.8906704217553263,1.0194773121621168,0.9769478315966489,18.59525459,passed,
2025/05/28 20:45:00,0.718343922761008,0.7014554433858984,100.36681538701424,122.63074293871969,3.0456443578363532,3.04,3068.2366110114885,3025.428676023057,0.9797813971610575,1.0008356952221562,39.048996437056644,22.390487894033676,2.9065151823340494,1.017666377180857,0.9721761284011482,18.559137300000003,passed,
2025/05/28 21:00:00,0.7217805000235885,0.7012069137472929,100.36036429371981,122.61481824732284,3.0585625852778273,3.07,3051.5072207732405,3007.288859988056,0.9796191425326122,1.0009366432231244,38.6504530349803,23.015896395665653,2.9098513500037,1.029451670244706,0.9872122018365331,18.53120700444444,passed,
2025/05/28 21:15:00,0.7260872371275444,0.6959367381594548,100.25127966317432,122.26731953720183,3.0575603594301746,3.06,3049.9949175802512,3001.659005579858,0.9793178796272217,1.000560905399467,38.222205459653416,23.476529032827067,2.9041960003853546,1.0312420450823279,1.0004508370312652,18.50329714444445,passed,
2025/05/28 21:30:00,0.7245135168724289,0.7003459601086227,99.83245515439008,122.06941966618373,3.067762884204247,3.08,3022.5269116835,2991.068139938404,0.9793237897608034,1.0009822626042142,38.45901903708868,23.396651402495646,2.9088551616700933,1.040718754172093,1.0013481059192817,18.448283699999998,passed,
2025/05/28 21:45:00,0.7215006943776487,0.698590508034797,99.45774716216174,121.5425139379771,3.0613554565921706,3.08,3024.3336645788377,2981.149638711156,0.9793644157355019,1.0008182244493349,38.886294138909896,23.438897683460947,2.9105165081242848,1.0353044744689512,0.9946754656354441,18.384919079999996,passed,
