datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/05/28 22:00:00,0.7172804096715206,0.6976848800169131,99.05758337192167,120.9807226716491,3.0510690726654173,3.09,3027.117863205644,2975.219207271005,0.9795885479021016,1.0007477297784781,39.3533144335871,23.257594488058416,2.9136168991033626,1.029517223105372,0.9851156730458147,18.313544999444446,passed,
2025/05/28 22:15:00,0.7124855771435474,0.6956481106410431,98.4473006295541,120.16043502987962,3.034668393093093,3.04,3030.999687353355,2976.1238011238497,0.9797253423292274,1.000522751318195,39.965124668758165,22.792709105843358,2.9127442007781714,1.0175154408117464,0.9703805195171905,18.22962778388889,passed,
2025/05/28 22:30:00,0.7203890589582709,0.6982208224272272,99.58116033184629,121.47690363446696,3.05391304030286,3.08,3034.5509208960175,2984.0625374548467,0.9796333912114794,1.000795290766934,38.851214544815605,23.307053958681752,2.9140369893149174,1.0367519923803605,0.9951083188425046,18.380322124999996,passed,
2025/05/28 22:45:00,0.7206361753046716,0.696106806857022,98.93345432275966,120.72978812696986,3.0533565761231736,3.08,3020.5868203588425,2971.4833567936116,0.9793436550766993,1.0005725079842018,39.03244865092494,23.405648925111876,2.907710537118749,1.031941764680776,0.9927414855502372,18.29592688,passed,
2025/05/28 23:00:00,0.7187514406974194,0.6970511345806457,99.35352436646296,121.2311722576997,3.0537844032256167,3.08,3039.1509633294804,2967.327529048284,0.9797363527935491,1.0007391112969677,39.0213579223658,23.658432115309882,2.9061063177945723,1.0311623061891155,0.9894146112652301,18.342490338333334,passed,
2025/05/28 23:15:00,0.7153452811506699,0.6952899421353613,98.74935704868427,120.41838220232827,3.039404072524682,3.07,3039.4970036927257,2968.969891210961,0.9797701669184041,1.0004927795166263,39.50772718535768,23.18729485726953,2.904162089236928,1.0206623619475153,0.977118637720248,18.262158749999998,passed,
2025/05/28 23:30:00,0.71901509003524,0.695918058485212,99.00873000460221,120.71966885741433,3.0461667079794568,3.07,3035.643559908826,2971.3613567078596,0.9796770068068454,1.0005664803261916,39.026237249696386,23.358934806297313,2.9015242922475664,1.0295631705268842,0.9889694166193158,18.29833839166666,passed,
2025/05/28 23:45:00,0.7164430810922884,0.6977866565190314,99.0038652181861,120.80499942608519,3.04710974612707,3.08,3032.1836835014033,2971.7852655175643,0.9798795337334222,1.000823025611342,39.2618072316473,23.252859698416948,2.907871451963007,1.0316167674723362,0.9857040166526189,18.294752300000003,passed,
2025/05/29 00:00:00,0.7244489811849651,0.6979902772187402,100.04870994864702,122.06629606259544,3.054298393253525,3.06,3052.597031585952,2992.519040353444,0.9797522720208695,1.000767280506171,38.13820547567959,23.467926812315238,2.893215096697141,1.0366293577139296,1.0006729231066214,18.463588305555557,passed,
2025/05/29 00:15:00,0.7228033645720597,0.6987527016286975,100.00741164303189,122.05552902638827,3.0535920726164094,3.06,3054.8414509064924,2990.0380449056183,0.9798631177530225,1.0008311240451344,38.30628129355848,23.428601571392534,2.8928412670734014,1.0340841903475557,0.9953891865311587,18.45859610833334,passed,
2025/05/29 00:30:00,0.7238738815313787,0.698289979803923,99.91980399976234,121.93344353695015,3.054912857211109,3.08,3049.766297182891,2988.196519666415,0.9797798411571013,1.0008041109591437,38.20566333710137,23.485641284986603,2.8916353167475464,1.036090380471423,0.9989034140629075,18.44545024055555,passed,
2025/05/29 00:45:00,0.720561790421155,0.6984826937294175,99.92572182756419,121.940665139608,3.050745064527906,3.07,3059.262786938271,2987.9823822491944,0.9798959328170321,1.0007756754963908,38.62504303208896,23.34935757485109,2.8949471252799777,1.0264913792876964,0.9859376480365268,18.448603353888885,passed,
2025/05/29 01:00:00,0.7186014291446933,0.7007444910436783,99.70765380746788,121.87568691075333,3.049057648804948,3.07,3056.5696122425957,2992.3822020648445,0.9800047804806521,1.0009312814233549,38.84097354206357,23.036377152712095,2.8877193034908593,1.0256412596770696,0.9799665963594736,18.443602796666667,passed,
2025/05/29 01:15:00,0.7182589435610491,0.7010034988242575,99.51333581902497,121.73101060509508,3.0464158696765633,3.05,3055.802014622065,2997.26999030709,0.9799566503651597,1.0008967071330548,38.929510655456966,22.785876452683787,2.8795364709972424,1.0195047429161521,0.9732975073297504,18.44017461611111,passed,
2025/05/29 01:30:00,0.7155115158929359,0.701526859520862,99.43633922420082,121.69168312224956,3.042388882979782,3.05,3061.9200217352263,2996.47518971036,0.9801553115054313,1.0009538126658066,39.195371182235434,22.673607145982437,2.8781298065117364,1.014637711362094,0.9651251794977931,18.431994239999998,passed,
2025/05/29 01:45:00,0.7149078745941146,0.7011603563522216,99.28734140796276,121.48654047417668,3.0339009441670637,3.03,3064.7173511519304,3010.6169345611825,0.980144983886938,1.000847807880583,39.294086387140034,22.188265729104348,2.8737591242143474,1.010767992642492,0.9610932754469926,18.431962425555547,passed,
2025/05/29 02:00:00,0.7177263420593646,0.7017935509433668,99.44799171789094,121.67181021554764,3.043395557900218,3.08,3056.2853839054383,3000.0825976983942,0.9801604723390707,1.0010154983216186,38.855800615565336,22.673568324367537,2.874859721735634,1.0243875582046431,0.9762444305240803,18.431923412222215,passed,
2025/05/29 02:15:00,0.7193309191220455,0.7012275043190036,99.36512304082976,121.5693264643809,3.0436592227888024,3.05,3051.8098238804037,3004.0183259975224,0.9799650547536093,1.00091189973845,38.7601306693233,22.581383579131217,2.8721146218536866,1.023493886727991,0.977710387682557,18.4318772,passed,
2025/05/29 02:30:00,0.7174051098577019,0.7020456587820588,99.4239369412126,121.6228668477896,3.0433233657653087,3.06,3050.4631316830237,3006.015780886892,0.9800759714313836,1.0010410347987058,38.968711031953966,22.459081948557298,2.8816633616777403,1.023212256996321,0.9742840622557032,18.431823788888895,passed,
2025/05/29 02:45:00,0.7177731752964094,0.7018975944395281,99.24159540069954,121.42546898691648,3.0445741939234123,3.06,3045.434948276465,2999.939728806358,0.9800676290530308,1.0010544811444317,38.91916403100135,22.5769437222889,2.8771755136971917,1.0262750561029363,0.977514873964826,18.405591734444446,passed,
2025/05/29 03:00:00,0.7177982465586541,0.7004497674526815,98.87925100790801,120.95312950400054,3.043535597183328,3.06,3038.3291112768043,2991.5558336046943,0.9799407381898461,1.0009211230227437,39.01136063074989,22.669360538087776,2.874491307177997,1.025703597559285,0.978316861235806,18.35216947666667,passed,
2025/05/29 03:15:00,0.7149942188843219,0.6997704311520244,98.5793739090837,120.54242534421877,3.0410545450223947,3.05,3036.575135849218,2977.917595132316,0.9801034056875865,1.0009363481755644,39.31220976319844,22.799740167661994,2.8771200386507543,1.0227462249178658,0.9728611481834919,18.290400455555552,passed,
2025/05/29 03:30:00,0.7137452591255973,0.6986907995035342,98.20482616361569,120.03644378672071,3.0365020184356126,3.06,3030.8095938342267,2975.0541893209365,0.9800712335698225,1.0008449853208388,39.52349470297524,22.669871768653707,2.8769699974199696,1.0209415622427538,0.970575236337592,18.236817499999997,passed,
2025/05/29 03:45:00,0.7127663704586978,0.6980232907213556,97.94479110269026,119.68619040423663,3.0344724850115186,3.05,3023.869403002156,2973.695293591163,0.9799900224016085,1.000790667033213,39.72952724020262,22.542630323113634,2.8806104344366674,1.0186137870703005,0.9677043827015309,18.199445048888883,passed,
2025/05/29 04:00:00,0.7113540590998979,0.6958646947624235,97.30929301811739,118.86905678780013,3.032797625369297,3.12,3012.459502299589,2952.270496245168,0.9799513378364008,1.0006615776352767,39.9672554711264,22.843985493463922,2.8788469512124997,1.0192128940824818,0.9685934705891978,18.089818975555552,passed,
2025/05/29 04:15:00,0.7160499451553923,0.7028395208602823,99.6944979076382,121.80849961122279,3.049442019140406,3.04,3067.9316118196857,2986.0364255065374,0.9803953979479537,1.001159144282579,38.932428665405986,22.93337866295478,2.870408192926847,1.0166707511477924,0.9655129053797409,18.46122451555556,passed,
2025/05/29 04:30:00,0.7187093914654776,0.7027237919505446,100.00243244587068,122.07821983318517,3.0464703510739493,3.06,3079.188435826629,3001.5851634096903,0.9803478905363807,1.0010414688504545,38.562182404152736,22.687191482287258,2.861236304879529,1.0157669601985204,0.9678887870637741,18.52489648166667,passed,
2025/05/29 04:45:00,0.7195600419040113,0.7030885983314127,100.38548327686615,122.45591371928721,3.042095186447995,3.05,3097.016416927152,3014.054885924157,0.980502773660127,1.0010024171642689,38.31133243511121,22.497811040517718,2.853448371883602,1.0135757383334865,0.9666955258537641,18.590460594444448,passed,
2025/05/29 05:00:00,0.7226156809666628,0.7046922102971169,100.755575044967,122.85572147309065,3.048095425719498,3.05,3091.562959162164,3023.9092280643654,0.980492921077238,1.0011975709002727,37.84328912272119,22.436885996500266,2.856965189161958,1.0232782055157685,0.9772717009534768,18.6405428,passed,
2025/05/29 05:15:00,0.7265607169367119,0.7048066867350049,101.40372815003911,123.38787722146179,3.050944128527063,3.02,3099.086094652901,3032.3725477823814,0.9805742570641105,1.0012443904857213,37.154397285495286,22.56120087304185,2.862231038876421,1.0348360970317956,0.9927298936229144,18.706737744444442,passed,
2025/05/29 05:30:00,0.7369208602869283,0.704927900368853,102.05113858321002,123.96319510792804,3.068406800533186,3.05,3087.5745136226674,3030.5803394156137,0.9802419836481667,1.0012770319761786,35.74587315860732,22.884055598540005,2.8613173839049515,1.0597777339920913,1.027986886752362,18.772987957777776,passed,
2025/05/29 05:45:00,0.7333841618644861,0.7082373203539953,101.47976958263429,123.6708390360188,3.0781565314156825,3.06,3061.993850976625,3017.1281069291003,0.9802407033407172,1.0016850970347642,36.327749287853955,22.689640954606663,2.862378160924145,1.059653770966166,1.0190822015801497,18.712488959999998,passed,
2025/05/29 06:00:00,0.7327042202789295,0.7073296175489148,101.32917275433303,123.45675136271898,3.076875286979569,3.06,3061.007596917912,3014.6032982567276,0.980171590680406,1.0016001744419498,36.49553711927891,22.87539194282413,2.8623486227924095,1.0543765095616182,1.0142443606304485,18.69389701666666,passed,
2025/05/29 06:15:00,0.7360655760836128,0.7074065417373903,102.32181767882503,124.45567219690452,3.0785349599213765,3.02,3099.553308952102,3018.3610860001227,0.9803678568714707,1.001460191311074,35.780560863488404,22.706804740280884,2.8472864735524928,1.0480359461500515,1.0129026209176628,18.83421334666666,passed,
2025/05/29 06:30:00,0.7242722178357319,0.7012906258773264,99.99726486739331,121.65341502255761,3.0560896181097736,3.05,3065.233706022694,2981.245305532779,0.9803499740090298,1.0010933225476408,37.69651028438411,23.324144921787695,2.8571685282798214,1.0361074512179962,0.993809042483718,18.47858173333333,passed,
2025/05/29 06:45:00,0.7440614187956266,0.725868362485917,98.37265497152494,120.82086696408291,3.1882065229881174,3.15,2881.177113311625,2794.8050825188425,0.9790854774851783,1.0027702445869053,36.707478364160735,22.85450701198385,2.86679956145952,1.1160087797955418,1.0535936551668275,18.096203461111116,passed,
2025/05/29 07:00:00,0.7372237398035356,0.7280393989581014,96.45216673071248,118.71682952392807,3.207650732211492,3.15,2814.6805600656126,2715.415130694614,0.9789616336228273,1.0030835097193094,38.11271085095099,23.743610001282565,2.890760490670474,1.1292089055530938,1.0522592251425475,17.73861549166666,passed,
2025/05/29 07:15:00,0.7197178972316447,0.6951933726550622,93.3117831969964,114.44360779074445,3.132003538151736,3.12,2789.668205505678,2727.175140426643,0.979056955590478,1.0020751703732504,40.56389824791832,26.674600557857563,2.9082306711728823,1.088909238425643,1.0389168621801756,17.27877287888889,passed,
2025/05/29 07:30:00,0.7084616058814559,0.6874486592630891,90.13796262724887,110.72523750392195,3.1132325042711675,3.16,2712.3929317170077,2680.8299297187004,0.9787011879125979,1.0018390157125707,42.61647525873269,26.963855651120852,2.9268025658851196,1.0762863472173319,1.0215178378519845,16.790356715,passed,
2025/05/29 07:45:00,0.7022650246528823,0.6859752066647987,90.9679087302678,111.39327841786027,3.0887264872753266,3.06,2777.554786139023,2698.4377919284125,0.9793650331076016,1.0014702321237492,42.58637136767994,26.75697451539246,2.9205036433762297,1.061741528022318,1.0034413703911196,16.913843319999987,passed,
2025/05/29 08:00:00,0.720506631665418,0.6950398906507175,93.37921273932226,114.47321821340674,3.1293731234189286,3.13,2794.4359542107727,2737.026897073742,0.9790475159519442,1.002044156023135,40.41575615747963,26.571306507003865,2.899781213538244,1.0869241789630466,1.0380846550855976,17.310011179999997,passed,
2025/05/29 08:15:00,0.7260567689893042,0.7138794412028432,95.17557992047382,116.78572558264327,3.1648222266546115,3.13,2819.361347933955,2729.925110270844,0.979253130257428,1.0026319983899818,39.34933158952738,25.120170015917058,2.8969380346840294,1.1082061439799569,1.0385616483524835,17.562505124999994,passed,
2025/05/29 08:30:00,0.675283691287839,0.6551662538499737,71.36649916731261,88.73229819327055,3.051248166507036,3.04,2111.1415301364223,2406.0204522810714,0.9752886441846518,1.0018815964146897,46.54496919091495,24.392239314884474,3.054509555451284,1.0950364556183165,1.0481963188118686,13.782982216666667,passed,
2025/05/29 08:45:00,0.6479198694965402,0.6477294246367526,67.28169188315881,84.36007001791195,3.0515268938286333,2.98,2000.5010907174599,2303.067165701248,0.9746191156466631,1.002181106602536,48.23113522256729,25.852112749544048,3.1058189717701197,1.1319263124965715,1.0783220689606623,13.132454273888886,passed,
2025/05/29 09:00:00,0.6239267115522933,0.626609635321896,63.893766861776186,79.5998647227689,2.980173448047978,2.95,1991.0722601762236,2222.39508735622,0.9741827000255293,0.9997587878124283,47.926644504985745,26.086676386677876,3.124291754332133,1.0924166547228742,1.0584299509738113,12.55686351333333,passed,
2025/05/29 09:15:00,0.5946103665220445,0.6129227836342039,60.653020687502874,75.61287331207929,2.911099703900941,2.95,1970.4749636421118,2180.338257838389,0.9739806270033962,0.9982230111073228,48.44467350997413,25.402917132477384,3.137870624432381,1.0790748079667798,1.0423304265473539,12.083431139999998,passed,
2025/05/29 09:30:00,0.5876205807527953,0.6118688393494629,59.97658433759409,74.84421790014201,2.9025427268524577,2.95,1955.791893842834,2173.3426606865564,0.9739147158026824,0.9981993566397372,48.84331928590095,25.07964911238867,3.151528020841734,1.0757870183363776,1.03399463542142,11.984989469444445,passed,
2025/05/29 09:45:00,0.5805291671940233,0.6011030428038262,59.57992470023281,73.81229056481307,2.86330361006369,2.95,1994.3228244195884,2161.139008533961,0.9740183370047097,0.9966550673358908,48.23117724573642,25.132770058393827,3.157843772288599,1.0550998045740756,1.023341473142337,11.898348867777774,passed,
2025/05/29 10:00:00,0.5749853692458143,0.5980037339663822,58.93249640792168,73.0174446824941,2.852650433046793,2.95,1988.6253664873889,2149.918107528121,0.9738555466130671,0.9962859843349254,48.252486151183994,25.36463493341396,3.160543472397547,1.0682662663259317,1.0363521698094047,11.805817833333325,passed,
2025/05/29 10:15:00,0.5695009085627203,0.6005231085370236,58.12795723504984,72.37101063420542,2.857463956176833,2.94,1952.1764078785206,2144.7905069910807,0.9736046294758665,0.9967932268420321,48.94311539423045,24.99290906606821,3.1687641920332053,1.0760888190969686,1.0354956719987534,11.706935288888886,passed,
2025/05/29 10:30:00,0.5642684452790543,0.6019548003177145,57.56671538394718,71.81332315916924,2.8503007559330373,2.96,1933.218341798355,2148.5794903950377,0.9737750730074994,0.9971555403466045,49.478906836852985,24.22564064428226,3.1741207631115227,1.0721108822866285,1.0242591934436613,11.63435144666666,passed,
2025/05/29 10:45:00,0.5580395419964994,0.5927839370832391,57.07751085471674,70.86148876356383,2.826721288073343,2.91,1961.8777846965297,2127.6033710063125,0.9734378455827153,0.9956691601037503,48.86897203485012,24.960365807826403,3.1685286136841015,1.0714901926478535,1.031995895504474,11.55982344,passed,
2025/05/29 11:00:00,0.5530451809602568,0.5964230770314566,56.454081715644236,70.36529296819425,2.83453794093641,3.0,1924.5131375882984,2125.1158045952084,0.9733536800653595,0.9964236409522284,49.682320450972725,24.46141495792203,3.182370732688341,1.0789404637527615,1.0283680171125713,11.47882688333333,passed,
2025/05/29 11:15:00,0.5434619441569369,0.5900629585743287,55.93405523680573,69.43608592079607,2.8010038808170035,2.96,1943.06025488229,2130.347334734714,0.9733902280403083,0.9954656309163529,49.61846025205411,23.975345118059984,3.1972473643512,1.0763394598218843,1.024170270779874,11.409630466666664,passed,
2025/05/29 11:30:00,0.5361861074653279,0.5809862950227092,55.481965854365335,68.50486107878602,2.775587275837175,2.92,1975.0677098437766,2108.379998202601,0.9732130398781814,0.9939655040691855,49.073544025280675,24.778877426283128,3.1965983691717925,1.0788425927613572,1.0328757511098436,11.333965500000001,passed,
2025/05/29 11:45:00,0.514648082189578,0.5709512761429868,53.600133156835085,66.13554127507606,2.724631043743151,2.94,1977.487662519549,2088.917299355358,0.9729802907024936,0.9923929084595956,49.385691288226305,24.327532475277028,3.2102408577819266,1.0806160786233974,1.0217268642222312,11.079453195555555,passed,
2025/05/29 12:00:00,0.5061375993568932,0.570174021681344,52.62476936171249,65.12908136237229,2.7163556204420134,2.98,1950.7951179323852,2081.686633561398,0.9727574267664924,0.9924285954121864,49.9382079321138,24.07629604031765,3.216820959159667,1.098219872702072,1.025342561750035,10.953654469999993,passed,
2025/05/29 12:15:00,0.4951740921647567,0.5622010604687508,51.70867178688522,63.890025710344155,2.6819266710431724,2.92,1958.8892281615613,2085.583573344076,0.9725508077912939,0.9913182163415812,49.95801163407331,23.56752092491841,3.222387195466284,1.0949265650230422,1.0190927420219176,10.846979476666666,passed,
2025/05/29 12:30:00,0.4997425826340584,0.5655785710711464,52.11651418145701,64.3143069301371,2.701374393182422,2.92,1954.4271665653223,2074.036504543857,0.9726212584964592,0.9917781235855645,49.997646065152466,23.954589992914016,3.224397174890097,1.0928195301669854,1.018375003431757,10.882388604999994,passed,
2025/05/29 13:45:00,0.7061899448579677,0.6655074101029042,82.65466952723524,99.24823788765556,3.1213420364554847,3.11,2447.461559993431,2475.4805055520897,0.9776829227370646,1.0015597239514686,44.62426367659807,26.10389569398985,3.0099778217285706,0.9771413456024968,0.9391996700176581,15.366186012222228,passed,
2025/05/29 14:00:00,0.7048783623776227,0.6698299698141789,82.27302215867384,99.21232644642149,3.1348723332160433,3.09,2413.4726576272883,2493.5109475239497,0.9772246260292178,1.0020697600970716,45.075696155259685,25.879583467881897,3.0125970987214723,1.0060921255989224,0.9600982300740964,15.382767143333332,passed,
2025/05/29 14:15:00,0.7059079183015022,0.676405298570492,85.41524159614549,103.04195369666827,3.159408228062966,3.25,2516.7069533356057,2525.299256581144,0.9774350994279826,1.0020839191884598,44.59884934576521,27.195599978130854,2.985764950608481,1.0313272026415683,0.9791968314509845,15.92975590555555,passed,
2025/05/29 14:30:00,0.7067154330403994,0.6704910281201987,84.83744728314878,101.55242276931457,3.1207196655142546,3.1,2517.0750217650675,2537.81693059435,0.9778311248892159,1.0015589183021085,44.321329498654315,25.73803527098906,2.9981051383956965,0.9990386886506805,0.9548120737599374,15.774900722777778,passed,
2025/05/30 06:00:00,0.7033532182577659,0.6688977636286649,79.87136462458503,99.01552408754621,3.1291387054154014,3.08,2317.6196481520933,2482.7441518516475,0.9760820312140965,1.002158467198821,45.402824914000135,26.795771408588166,3.0542895421607823,1.0497379159937108,1.0099919516695088,15.021004166666662,passed,
2025/05/30 06:15:00,0.7047583955616085,0.6688072656405628,80.21712875247353,99.52209072075215,3.1200554304399275,3.05,2332.263717642207,2495.479393813609,0.9761854006333909,1.0019856326369485,45.14213949672479,26.702651794764186,3.056354205968084,1.0526430091914982,1.0152753792018032,15.062826111666674,passed,
2025/05/30 06:30:00,0.7074443996506298,0.6698634385650378,80.65856634945078,100.3883626619489,3.129367378570184,3.04,2334.0694429934374,2503.2964679775337,0.9759525033541747,1.0020400314124456,44.96690683391741,27.213167630560694,3.0610844664982295,1.0768702289886989,1.0417798847760955,15.137895079999996,passed,
2025/05/30 06:45:00,0.709953874842054,0.6709211273955603,81.2056396045722,101.2938148064198,3.126723682135335,3.04,2350.680686219753,2520.4428411605695,0.975995267592395,1.0019854199915732,44.692022632276164,27.274097892006615,3.055378320801439,1.0872662876750352,1.0546227615270836,15.230657291666665,passed,
2025/05/30 07:00:00,0.6911544661602345,0.6514907781501014,75.07221331852074,93.56748069793255,3.03537869224037,2.95,2236.1542284430534,2460.056775840374,0.9754284863864279,1.000442575325549,45.06320543798169,24.84347881297818,3.078309922300307,1.0213433613754919,0.9938276345266706,14.254778816666667,passed,
2025/05/30 07:15:00,0.7169763835067792,0.6778350145739465,90.67419500426692,111.26212252317951,2.9770756578094866,2.97,2763.3877328163953,2885.4817562358,0.9791092657362536,1.0000548252447505,41.87522179592201,20.265518569722715,2.9788887913940543,0.9706077031802843,0.9456719129245412,16.81711185,passed,
2025/05/30 07:30:00,0.7126315839281522,0.6851933509893485,95.02801035669596,117.00047902414383,2.946556634563559,2.96,2954.598342687244,3061.3858399118026,0.9793085952653497,0.9994100685778038,40.84507179881165,19.01596349083449,2.933825114406829,0.9978339847117809,0.96499163479943,17.726438106666656,passed,
2025/05/30 07:45:00,0.7154282206750033,0.684653946591418,95.65149247961583,117.88255478466377,2.9372696153127102,2.96,2986.0228501616857,3093.70367780255,0.9792152074105223,0.9990727815238837,40.37741186618535,18.623905939386038,2.9191297402579126,0.9903451346256683,0.963015671479531,17.857795999999993,passed,
2025/05/30 08:00:00,0.7111250304708518,0.6860282412662018,96.1768422235921,118.50634584141675,2.9342604444674345,2.97,3014.313820662767,3103.8787971225065,0.9794956935618023,0.9991357211278629,40.497878137678,18.717754025013342,2.9199782846761773,0.9964707364806568,0.9635125537821949,17.952370589999994,passed,
2025/05/30 08:15:00,0.7095054842090638,0.6858128661549728,96.17950568315209,118.4319076413368,2.931023578382579,2.97,3022.4727663027775,3103.5995288605527,0.9796030012489756,0.999093009793735,40.57001501294799,18.513608431121792,2.9177947964993374,0.9858202697757494,0.9516849032577929,17.95566234,passed,
2025/05/30 08:30:00,0.7109722234564007,0.6869346905967075,96.84720905602815,119.24030041333718,2.928993878234841,2.96,3047.8224902746274,3133.548217896478,0.9795337836639473,0.9990021541613263,40.32601796255112,18.225146008463643,2.905763154039036,0.9894009210710291,0.9563071500479416,18.10519696333333,passed,
2025/05/30 08:45:00,0.710688999586219,0.6889190281953927,97.48838143576607,120.00021877815537,2.930249965349355,2.95,3064.2821587630565,3154.718102854033,0.979613604614499,0.9991303685642474,40.309946232416834,18.041025043641838,2.9071688817567862,0.9951020839499135,0.9597719907118638,18.223225301111107,passed,
2025/05/30 09:00:00,0.7156881816179349,0.6887513757659821,97.55519754017662,120.00220883886962,2.9355217166219028,2.96,3054.291694227042,3159.460999220578,0.9793616083602799,0.9990978624553215,39.757852377424996,18.10964225629022,2.900681476137612,1.004081489217045,0.9736596491508156,18.240605973333327,passed,
2025/05/30 09:15:00,0.7141465002309534,0.6897897451118558,97.56784842266185,119.99414169073393,2.9387266051275116,2.97,3050.0040009023223,3152.2352998350752,0.9795236422867207,0.9993013635394242,39.86718127608619,18.258013450624826,2.907346796628428,1.0093978668799906,0.9755700573676668,18.226685644444444,passed,
2025/05/30 09:30:00,0.7135472976472593,0.6900134037664913,97.56927936040411,119.93433836726277,2.9415854108258332,2.98,3045.6442090436763,3146.040392839098,0.9795521904470884,0.9993830973068281,39.93477983092295,18.39331200519151,2.9137096534159213,1.0123830782773873,0.977256088524797,18.213369093333327,passed,
2025/05/30 09:45:00,0.7150009790467217,0.6966187341711001,99.3280083747718,122.12462330876458,2.9565930044106796,2.98,3076.4446578668035,3171.331701498614,0.9800187070032166,1.0000321761621864,39.37445992577165,18.46484335617844,2.9208962242371435,1.0194095134718273,0.9792017759522695,18.472131877222218,passed,
2025/05/30 10:00:00,0.7242069492651049,0.6946535645230973,99.92893803006824,122.7434167753721,2.966945435116099,2.96,3097.049518420367,3171.4198179730793,0.9794443636294302,0.9995378140570518,38.41341870678465,19.01382632749228,2.8899487619053814,1.0100822903905253,0.9833450848772092,18.59820648277778,passed,
2025/05/30 10:15:00,0.7169173849488103,0.6950180019930255,99.87081148950162,122.53149822999853,2.9595934317917183,2.97,3103.219373844796,3170.2659556300828,0.9797890707592706,0.9996662365944986,39.25817398729865,18.66149193507964,2.9110761322827825,1.0018524476550903,0.9668426433420654,18.566965975555554,passed,
2025/05/30 10:30:00,0.7155619294599814,0.6929851072969246,99.53447789453729,121.97860321393091,2.9494481540913298,2.95,3106.248778098687,3179.012323619401,0.9796766921751078,0.9993896938394456,39.54462335801497,18.154140472215943,2.907538695528951,0.9928813753473925,0.9587870521076297,18.53805175444445,passed,
2025/05/30 10:45:00,0.7124652290853891,0.6922964081578673,99.33335093585792,121.60889783941562,2.942866514426458,2.95,3105.8515005900817,3180.823735338706,0.9797893286572626,0.9993694254561527,39.92141613448752,17.860592298323176,2.916070110474603,0.9906983903560016,0.9538423556705387,18.50084603888888,passed,
2025/05/30 11:00:00,0.7254753633923793,0.6951889574602634,101.94909423350681,124.22910643469503,2.965363692955896,2.98,3140.4891793703428,3206.1751474431508,0.979868756768406,0.9996286816730642,37.887901772660946,18.72550582405338,2.9285527332954726,1.0191362486996889,0.9936545899189785,18.820167966111104,passed,
2025/05/30 11:15:00,0.7330445024768968,0.6959402763302115,102.35154831972076,124.75624516276721,2.979167155619918,2.95,3136.385461546775,3209.87789892931,0.9794703471920714,0.999602440074467,37.013700772885336,19.080589184550398,2.9124189685074895,1.0270621599416023,1.0088893882638348,18.906579364444443,passed,
2025/05/30 11:30:00,0.7324898274386143,0.6985359837950511,102.94538949018722,125.63978303670996,2.9949365908176344,2.96,3150.184401230068,3194.8867663445217,0.9794852739596421,0.9998006796637321,37.089790836526106,19.649976779793096,2.9085559152053326,1.0152583094205536,0.9945731024580721,19.003085811111113,passed,
2025/05/30 11:45:00,0.7335342657171071,0.6999106106369971,103.41081253111636,126.17409010452653,2.991375861554867,2.96,3166.2926876593397,3221.721289093426,0.9795348620363541,0.9998190976569544,36.883438417602356,19.08865837253922,2.899707677381396,1.0107027257058983,0.9903461690516181,19.108950813333337,passed,
2025/05/30 12:00:00,0.7315111626261552,0.7042742348918357,103.78572902948116,126.8396148324496,2.9949950556203633,2.96,3164.6781735649397,3246.042987568523,0.9796707423988207,1.0002524746577912,37.095784914792404,18.439785855277357,2.905881099253331,1.0092730739435465,0.9819477963180638,19.200078180555558,passed,
2025/05/30 12:15:00,0.7253691512703787,0.7030172115156138,102.2300216586266,125.18881677893769,2.9858160607660293,2.96,3129.915751181009,3239.566130137825,0.9794111303248254,1.0001815787788755,38.26062089526762,17.78482372445795,2.9058246854247747,1.0023869655662279,0.9677980823514305,19.018101299999998,passed,
2025/05/30 12:30:00,0.7207968547810373,0.7024159289439795,102.2501639712869,124.96692941736715,2.984743086487286,2.96,3133.7723447373487,3220.1168612912325,0.9797258401768438,1.0002680518011853,38.71900985397622,18.11708558511713,2.925757868743422,1.0035717826117172,0.9644588515002923,18.96472688,passed,
2025/05/30 12:45:00,0.7249502672665431,0.7008980911915412,102.3338111791977,124.93366064104656,2.9885398492660697,2.96,3131.2122769161656,3224.8947124397987,0.9792954694590416,1.0000075039409295,38.413926916806346,18.136739095283883,2.92051041636372,1.0016204645479365,0.9686685361394958,18.995479023888887,passed,
2025/05/30 13:00:00,0.7265253992020095,0.7008140808113786,102.61792060467448,125.16107239284764,2.991812905948803,2.96,3135.8439369794473,3225.942710448156,0.9792331232271747,0.9999742963422718,38.22029649651326,18.25154635536858,2.9211043529561618,1.0022612663427202,0.9712449976610015,19.03327539666667,passed,
2025/05/30 13:15:00,0.7261654530764191,0.7018762305652834,102.94447933474072,125.47894847650542,2.9964008056061524,2.97,3138.8684272706855,3225.8237349196315,0.9792990543427625,1.0001071300570716,38.224719880899336,18.332084457869247,2.9283399505739323,1.003678829364062,0.971271882940861,19.07116872222223,passed,
2025/05/30 13:30:00,0.7274297311021652,0.7014444226542748,103.1874020176737,125.6391136198853,2.9980333499729164,2.96,3145.984282229675,3227.712014991064,0.9792206321883062,1.0000152370124737,38.09068579924207,18.371212003296353,2.92684981901796,1.0005216590569572,0.9703213954793047,19.108554061666663,passed,
2025/05/30 13:45:00,0.7232106199413646,0.7184009390566185,110.12337509287126,134.99739194563904,3.0402630345788375,2.92,3343.770973893719,3348.7337554021306,0.9800595746714404,1.0012318993173321,38.09068579924207,18.371212003296353,2.9065215612232755,1.0297119036306355,0.9885292049771949,20.346974737222222,passed,
2025/05/30 14:00:00,0.7517319397908577,0.7386794280420738,110.41901652381988,135.75631256849925,3.1130752776659616,2.92,3227.762161988391,3291.445009860902,0.9796160320001117,1.002530912300716,33.77976503889468,17.272762926442518,2.8880758665899107,1.0087653238037066,0.9684012094782234,20.294782676666667,passed,
2025/05/30 14:15:00,0.7503443812898822,0.7417770518919857,111.06279173477844,136.41549340833612,3.1212251439071412,2.92,3236.9708524819443,3287.287302213867,0.9797122270207109,1.002689076987178,33.934108453487575,17.186369520948592,2.903495665343881,1.0061147523832552,0.9617963451206419,20.363678597777774,passed,
2025/05/30 14:30:00,0.7478587599238661,0.7363265195648262,110.2798977315833,135.30587164125123,3.111489184676711,2.91,3224.317278196058,3283.543737805057,0.9795865022553355,1.0024741816528986,34.474926770665995,17.7694889296663,2.907728728807452,1.0038949699726647,0.9620886516342266,20.24913916666666,passed,
2025/05/30 14:45:00,0.7462900604930711,0.7273961348933397,109.12901908201826,133.7470648926203,3.09588146985176,2.92,3204.77666742025,3288.570279047784,0.9792757709078477,1.002088878123975,35.01285618649526,18.484110009355934,2.90662070980613,0.9991644375632373,0.9655274225447996,20.102632488888894,passed,
2025/05/30 15:00:00,0.7371935062451629,0.7206531033859628,107.03946226320322,131.04074592374016,3.0760079387803527,2.91,3171.725616806058,3260.094778827358,0.9790268278042731,1.0016265746553354,36.71164235119234,18.98196556435646,2.920993501579701,0.9913416307638963,0.9535472822147187,19.784330597777778,passed,
2025/05/30 15:15:00,0.7220108302128037,0.687124281272011,97.42147488654825,118.21653477627746,3.035885447048278,3.07,2934.7253415944983,3004.9148329709933,0.977678305530788,0.9996942030171906,40.72925751096951,21.630098553845585,2.9958989011919774,1.0281701497455773,0.9989838958117915,18.032067166666668,passed,
2025/05/30 15:30:00,0.7296520523197282,0.6878224437042111,94.10198708016213,115.0219518033838,3.1010928220413128,3.08,2753.5111699745876,2880.1619103465046,0.9763942659097257,1.000621853653107,41.637070850384134,23.65036623852011,3.016914504812778,1.0616508886150058,1.0352893609815355,17.470543151111112,passed,
2025/05/30 15:45:00,0.7208201491829064,0.6829477915915587,91.01590453797806,111.08314938617103,3.1045617353557478,3.07,2653.9097488804505,2797.7575559070697,0.9761824457123847,1.0008395920204847,43.41617369419472,23.83101557196579,3.0534164458025583,1.0495724858362896,1.015480402186476,16.925037708333335,passed,
2025/05/30 16:00:00,0.716035531524342,0.6764346409872158,88.33874942378105,107.30768487531188,3.1026094426341952,3.08,2570.8296863380224,2716.0237141646276,0.9762395142591295,1.0009140066391817,44.144993850697865,23.819187556016583,3.0833097267125917,1.017860156155101,0.9835961240142221,16.403041282222226,passed,
2025/05/30 16:15:00,0.7131735604422557,0.6734954265870183,86.55112848454452,104.87765240454357,3.107919948031987,3.11,2507.821627217787,2667.6312877228934,0.9761134451865684,1.0011182665614304,44.68005422662222,23.908066790083854,3.1004315454287945,1.0167016306327306,0.9808567712280186,16.084893354444436,passed,
2025/05/30 16:30:00,0.7138354689994061,0.6719159752176226,85.43772315476954,103.42674235412895,3.133337341720418,3.08,2456.165544225184,2617.554654465928,0.9755632519631763,1.0012687483691824,45.006215883495365,24.68343432488274,3.1088782188525763,1.0179292018918873,0.9833680910364674,15.897676959999998,passed,
2025/05/30 16:45:00,0.716417297298265,0.6675290199880006,84.2998938311411,101.66614317765152,3.1407784204234583,3.08,2415.4803942304843,2584.066311594901,0.9750333003525243,1.001026606602659,44.94200068844759,24.924731664610906,3.1129908033276252,1.0171903522592043,0.9892333586864747,15.702468405555559,passed,
2025/05/31 01:45:00,0.5751452428102082,0.6068873198588025,57.94229561313787,79.95735600823961,2.8050204143940456,2.99,1958.7357219231722,2254.167943956027,0.9696959814385295,0.995128010794561,47.98191240399437,26.421767474458672,3.2382557923341095,1.0541949846644068,1.0117401833325166,11.817280786666664,passed,
2025/05/31 02:00:00,0.5565669546625717,0.6063346828846462,57.75511789626639,79.31065252288683,2.7806731482846363,3.02,1968.7951356917288,2257.9647539755915,0.9707470861497923,0.9954059910450108,49.10747687855812,25.994266475776442,3.3080477554434133,1.075454376736298,1.004487929897787,11.75323772944445,passed,
2025/05/31 02:15:00,0.5457377362435805,0.6040170628220255,57.276536305094034,78.38978541985608,2.7665293645996853,2.97,1970.319953584232,2246.7465198089617,0.9710970856421066,0.9952947320375495,49.589896034894835,25.88829481772439,3.3349702218274713,1.0807242351742132,0.9984553818985309,11.666638231111108,passed,
2025/05/31 02:30:00,0.5394460132132596,0.5969002305870552,56.867251576293064,77.37305189411384,2.751054238031625,3.03,1992.2297147629356,2219.193166064778,0.971119098128423,0.994341244600417,49.307439590678136,26.509443188339336,3.33463659827602,1.0757929260661026,0.9976506942041753,11.585852764444438,passed,
2025/05/31 02:45:00,0.5282750156200051,0.5874174768108095,56.23036740034662,75.89514278543513,2.7101316361225503,2.97,2025.5847107525792,2217.0942966962148,0.9711187687361199,0.9928529201843866,48.957470239051,26.167517609789563,3.3457794226537128,1.0721162490312892,0.9953388479613227,11.498218599999998,passed,
2025/05/31 03:00:00,0.5250574090886206,0.5883703856599275,55.685606898115346,75.2064466001414,2.7178596298732804,2.97,1999.499382503003,2201.3794528763633,0.970984184679861,0.9931989240128738,49.388253167971314,26.250742937998098,3.3490675612714758,1.0814492707871273,1.0000848127564088,11.417398996666662,passed,
2025/05/31 03:15:00,0.5244685426572224,0.5877589574021093,55.58187540292098,74.90563700681487,2.723015151509928,2.94,1989.1289845527638,2199.2048108432555,0.9707304267621006,0.9932347320044995,49.40699407769178,26.642279167348278,3.3579938783336094,1.1163601076663148,1.0329069315994923,11.404896384444443,passed,
2025/05/31 03:30:00,0.5264882723190148,0.5888966170287696,55.578332033267834,74.77664336402479,2.7313223430674736,2.94,1978.7655823250052,2197.25529271433,0.9706340800084063,0.9934384422978287,49.47564165544685,26.444387427607758,3.353193908277991,1.109509199543753,1.028153037838385,11.406059121111118,passed,
2025/05/31 03:45:00,0.5270008517914024,0.5864718247567875,55.63871265388112,74.51654209976772,2.73046652148998,2.95,1991.7858611970037,2183.466610718416,0.9707546329693897,0.9930937231214939,49.28227491208527,26.620882656408643,3.343021241051156,1.0906507721349017,1.015474304897675,11.400387093333336,passed,
2025/05/31 04:00:00,0.524722473001767,0.5793719013781105,55.67515323149198,73.95001854167897,2.707735198541777,2.96,2029.9176591606865,2180.7435111561445,0.9708231960014297,0.9918927640227457,48.66031161748635,26.5952687396878,3.336289021573038,1.0743144782303176,1.0085297766218755,11.401355459999996,passed,
2025/05/31 04:15:00,0.5263552181180682,0.5850187291907382,55.687452559999414,74.08989760978429,2.729135409160407,2.98,1997.2800643586888,2180.78946701274,0.9708703973647347,0.9929405600525788,49.2471202392022,26.473393149600152,3.3431938613684373,1.0893458272147094,1.0155381011893878,11.402517499999995,passed,
2025/05/31 04:30:00,0.5260774529450599,0.5893915033779843,55.63775601559585,74.06196176003142,2.7406027749707333,3.01,1970.1391804102013,2190.8722744956535,0.9709188107256285,0.9937714177367895,49.79790421876952,26.01407790106907,3.355606822725885,1.106647921121861,1.0239139091857152,11.403679539999994,passed,
2025/05/31 04:45:00,0.526404410566301,0.5841733662018487,55.73583841982857,73.69344836765539,2.7298789543103967,2.94,1999.2681550533932,2179.1532441772756,0.9709606354701414,0.9928763090513494,49.244556468367655,26.253335662152786,3.341709671641553,1.0870534819378315,1.0148353404315582,11.406584640000004,passed,
2025/05/31 05:00:00,0.5259552201901261,0.5816367942922024,55.746806498789084,73.382388526141,2.723322800513485,2.95,2011.4967461722945,2177.457850463245,0.9709929336302381,0.9924743185013027,49.00202676869718,26.281924908172474,3.336252091185417,1.0873775691108756,1.018803565581626,11.407875563333333,passed,
2025/05/31 05:15:00,0.530400983248457,0.5882621814046269,55.820601291961275,73.66907174598792,2.754697044608736,2.97,1971.3993691068456,2172.7968099282043,0.9709396229205544,0.9937239341803582,49.58951178023225,26.293966804092104,3.3364194766079143,1.09794920930737,1.0242899430398,11.41600496666667,passed,
2025/05/31 05:30:00,0.5311304404014466,0.5853166226991667,55.86222797476132,73.36727720260136,2.749698791007631,2.99,1985.917460380632,2166.275971619284,0.9709225408720474,0.993215715247461,49.26742715271794,26.342805580570303,3.3264412097559597,1.0860771170654338,1.0193824604281603,11.417281259999996,passed,
2025/05/31 05:45:00,0.5288083426731456,0.5820559384162569,56.02693482859438,73.1235083337156,2.7359443532874335,2.99,2014.6934246206745,2161.3439180022547,0.9713483873969713,0.9926687761033957,49.073403451357265,26.094896789970754,3.3240536497350277,1.0578357685968651,0.993868814330566,11.425405786666662,passed,
2025/05/31 06:00:00,0.5287180415451076,0.5824015963886447,56.07172760292318,72.98766687086336,2.7375056566479836,2.99,2012.5024800820763,2163.414334723692,0.9714368526908604,0.9927868503537175,49.1669645117612,25.90247217237336,3.3260248186730146,1.058594433964024,0.9936764402287716,11.431595902222222,passed,
2025/05/31 06:15:00,0.5337988208139858,0.5891604362387154,55.979932082347446,73.1349952352538,2.7675258904125695,3.0,1965.7768605875547,2164.109463003849,0.9712390899885172,0.9940395258371351,49.732517722631854,25.65387868338066,3.319018337481567,1.0671219360547386,0.9991039087641959,11.429567324999992,passed,
2025/05/31 06:30:00,0.5312103372510781,0.5837877744571839,56.03720609774328,72.68459003547864,2.747956286884748,2.98,1997.207564345988,2162.793316875981,0.9713795080143107,0.9931137342106723,49.310604209425655,25.522198991637175,3.3175910406941935,1.0532437428004189,0.9907229291031924,11.431500575000001,passed,
2025/05/31 06:45:00,0.5329104035180904,0.5845519204612698,55.96346175402607,72.50875330550892,2.7592240442120417,3.01,1986.6979618273983,2150.465457782528,0.971347141355825,0.9933410015807571,49.3724515155611,25.79435585489139,3.3075463811265156,1.0555924935346097,0.9948715102444952,11.415360782222221,passed,
2025/05/31 07:00:00,0.5306224215111344,0.5835910326600832,55.893279750018834,72.1690454578907,2.750712247877986,3.02,1992.388761064611,2154.2051854140445,0.9715385222414913,0.993205541696934,49.45474881854671,25.20320374985957,3.30942999026198,1.0400797155243238,0.9786777509783114,11.406086755555553,passed,
2025/05/31 07:15:00,0.5305097724535035,0.5835956721591153,55.76375511408534,71.85749180382909,2.747439151357781,3.0,1989.6561512717615,2158.5022249589174,0.9716093620017314,0.9932215867580414,49.49332233042969,24.73814817138923,3.300407710679673,1.035358890206079,0.974830546522604,11.396812728888888,passed,
2025/05/31 07:30:00,0.5277477156584716,0.5841158491282936,55.758816824458805,71.70364839875442,2.7555534067935117,3.04,1980.4796858409827,2149.68461950832,0.9716602527682137,0.99351478168044,49.80198901748034,25.174178160592827,3.3213946546735285,1.054443826716964,0.9874264747890145,11.380888322222226,passed,
2025/05/31 07:45:00,0.5277491485300192,0.5776163646546078,55.69027567352146,71.11238884778342,2.7373204922863024,3.0,2011.2820310725497,2143.006771036598,0.9715126544440043,0.9922932301745451,49.10642014946177,25.075567319894283,3.303389493972404,1.0325216163738504,0.9782301795340932,11.371619868888885,passed,
2025/05/31 08:00:00,0.5275172126693075,0.5747528099735336,55.61678130695073,70.75455252398888,2.735380876466275,3.0,2019.308283878781,2132.040097266243,0.9714343826071907,0.9918819918743265,48.85483309877929,25.502897499995846,3.2963581415892866,1.0381902564906789,0.9885096233571481,11.355518973333325,passed,
2025/05/31 08:15:00,0.5239647790463,0.5755897336331024,55.616778577703364,70.57366505533044,2.7328437429252803,3.05,2019.2786191202824,2132.5343495890515,0.9718146019406585,0.9921308993354958,49.225645309221925,25.14118221490883,3.309120297211519,1.033880076233948,0.977293046796294,11.346256093333336,passed,
2025/05/31 08:30:00,0.5253429939610404,0.5797306726544396,55.6045552091152,70.65629021139547,2.7589513200860667,3.04,1984.068428140717,2125.099113452468,0.971624331128241,0.9930774202682456,49.74808135288588,25.624738478661545,3.324849276206539,1.0614189903804632,0.9984586671147675,11.336993213333335,passed,
2025/05/31 08:45:00,0.5234055569736966,0.5727219154188227,55.44783695090518,69.96458026651861,2.7349615475434605,2.98,2014.6584266866764,2124.673850682832,0.9715008542145818,0.9918181698464885,49.12901789755308,25.371401211951977,3.312989864690323,1.044210926373068,0.9920870662129544,11.320914611111109,passed,
2025/05/31 09:00:00,0.5278429715961522,0.5796453194102281,55.32795323407994,70.0617824331094,2.7647555699620066,2.96,1967.6443392001106,2123.8024012997907,0.9713267692359732,0.9930919989626301,49.735817948139584,25.134491625932515,3.307770025871437,1.0543690378921688,0.9978032332591931,11.311850165,passed,
2025/05/31 09:15:00,0.5320497043312014,0.5803030100584236,55.77399102953903,70.36276187736578,2.774376164831782,2.96,1971.2250369899655,2126.8884329100474,0.971320976339764,0.9932026650461703,49.623663503119296,25.15362449247358,3.3092516418561004,1.0512014286072757,0.9981275143948677,11.369708331666665,passed,
2025/06/01 13:00:00,0.7360042906196439,0.662070694382103,89.29344609130739,107.54214832566322,3.0491232424527572,2.99,2565.678218838806,2836.309929974172,0.9742434204584314,0.9987228626007071,43.01023531589391,20.4503473217755,3.1822358255752343,0.969913344935794,0.9777666294753327,16.471327619999997,passed,
2025/06/01 13:15:00,0.7353262482763527,0.6635060734305018,89.4676103358598,108.12525683569024,3.051308759762635,3.0,2560.551228693962,2846.3932074862964,0.9741682087489107,0.9988732270047108,43.13282939816688,20.6614035357542,3.197697955102165,0.9864618318373419,0.9931387822388585,16.498256921666663,passed,
2025/06/01 13:30:00,0.7354315796779499,0.6633200020469188,89.79174686033708,108.68982168980678,3.0457261002113656,2.98,2574.305206805875,2853.700714149481,0.9742747941640021,0.9987644186416098,43.074804721161705,20.577218521759413,3.2017485664946927,0.9749332967012744,0.9831545271789499,16.532219305555557,passed,
2025/06/01 13:45:00,0.7404958300516588,0.6611715252001855,90.03112100318184,109.12819066371625,3.0468535935978394,2.97,2582.1701963439523,2852.6246644976227,0.9739473388746339,0.9983705299237122,42.53585227169032,21.181020618015854,3.196546519738153,0.9816831522851089,0.9996091373803868,16.559024252222223,passed,
2025/06/01 14:00:00,0.7387258157862311,0.6616296014559035,90.39271795590949,109.75709298082657,3.0426723714832895,2.97,2591.5303825265337,2859.576461868569,0.9741345145664904,0.9984174496157602,42.65015942042296,21.231733179220644,3.2138340378729895,0.9817061663967319,0.9984041757657225,16.58593218944444,passed,
2025/06/01 14:15:00,0.7419709242571653,0.6665382732546615,91.00522202472384,111.23002853437474,3.049441111524882,2.98,2594.794713065585,2901.4322960924637,0.9738558777002846,0.9986812805550439,42.62375173890881,20.983938666429783,3.2012341991548316,1.00018484064468,1.0165288235329513,16.7604206,passed,
2025/06/01 14:30:00,0.7383351753355722,0.6661011994446744,90.45911289566175,110.9083409355705,3.0462028979553306,3.04,2577.8188558141705,2888.472229267915,0.9738993869539324,0.9987616910354262,42.943480725241976,21.055333432782135,3.2200647605449895,0.9951660907897738,1.0086505422560208,16.651431744444437,passed,
2025/06/01 14:45:00,0.7337035708009614,0.6653799985702339,90.3793099327021,111.02328841450371,3.0366216474967738,3.0,2600.554179519707,2858.5851879630536,0.9746651194164518,0.99876778325946,43.108707214817365,21.357772174212148,3.21272386811217,0.9614285297440733,0.9715529817190722,16.577340779999997,passed,
2025/06/01 15:00:00,0.736235677582872,0.6592406487060806,89.4035023063668,109.6630027322147,3.019164356973495,2.98,2584.3773687266134,2851.37112917386,0.9742554242319426,0.9980805541211909,42.667898768717556,20.94157390623277,3.213753153086699,0.9467760381937489,0.9666191494828739,16.411418118333323,passed,
2025/06/01 15:15:00,0.7332401554956645,0.6550877485697827,87.67417956322488,107.0600760251853,3.021028354414638,2.99,2532.054065107038,2809.990219167931,0.9738321523009251,0.9979577009494998,42.97580887306571,20.876562286038197,3.2254084415221467,0.946495435064041,0.9654959748319375,16.13846725333333,passed,
2025/06/01 15:30:00,0.7241023056216755,0.6499109673849592,85.65317413444816,103.98974135191041,3.012190118364203,2.97,2483.6266881964852,2752.461827214082,0.9739747139626037,0.9979385374727064,43.69062312554476,20.420944256450447,3.2500060488678977,0.9211030498344999,0.9337758681991521,15.772094084999997,passed,
2025/06/01 15:45:00,0.7009359044908828,0.6462660601353681,78.51135396241092,96.82288969546654,3.0830324568172567,3.04,2240.151125504676,2547.5372084367227,0.9715659644066762,0.9988503604832238,45.899008808183964,24.39720915211683,3.288918125078678,1.0142858894779545,1.005080178289329,14.760598526666671,passed,
2025/06/02 15:30:00,0.6933572321853275,0.6426204825585881,78.73202343838855,95.13762432173327,3.1556767850552965,3.13,2243.1487223430536,2380.7215883836448,0.9726027235815013,0.9995227815001482,46.974000437472505,27.49486679682257,3.3064716909400587,0.9599470697650977,0.9408301112309537,14.591440196666664,passed,
2025/06/02 15:45:00,0.6952639626096195,0.647854098377394,78.60972658215694,95.66215131831702,3.1751846293664236,3.15,2215.315345524552,2396.240110046475,0.9721295840105636,1.0000482053971826,47.25085469810589,27.52164660133843,3.2996812326209293,0.9834229323269794,0.9602582355800506,14.642539999999999,passed,
2025/06/02 16:00:00,0.6983815217458278,0.6425390216144078,79.32307538550508,96.15174647841205,3.1735127876669775,3.12,2248.6176290814496,2377.0066281010118,0.972224857186325,0.9994427622613199,46.64343508945278,28.55289546032741,3.306727927471889,0.9799992221060495,0.9677536720767257,14.679477731111104,passed,
