datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/02 16:15:00,0.6987329678506898,0.646498262639916,79.46788615301213,96.70243504693161,3.177183412440617,3.12,2245.3962824320756,2390.5984691851468,0.9723245099217367,0.9998011203405283,46.886704914361296,28.13133466006857,3.299157586818697,0.9717693515624747,0.955481413661155,14.729405625,passed,
2025/06/02 16:30:00,0.700200026226371,0.6490452477780668,79.56913614191882,97.15993969081025,3.181551598995643,3.14,2237.7414492752227,2407.5972000942725,0.9721407677560316,1.000002671417295,46.94452861104628,28.008434064317875,3.296753004856019,0.9861989658947563,0.9687181955455326,14.779384607777779,passed,
2025/06/02 16:45:00,0.7005583569492633,0.6502078618132455,80.0491518763528,97.83546218502092,3.182894882227595,3.14,2248.3595556659134,2413.298380867827,0.9723322350556999,1.0001186590648345,46.967923379782015,28.098360289773552,3.303065165706422,0.9850757577989098,0.9669720968628766,14.83756718888889,passed,
2025/06/02 17:00:00,0.7026253413198742,0.649980968218435,80.28668705854165,98.20175874832172,3.181226984660414,3.14,2254.2219172855894,2422.993548658801,0.9722029868906106,0.9999834262726444,46.7902569132072,28.08957347753473,3.302632821187557,0.9876495022867102,0.9726682214304178,14.879284053333329,passed,
2025/06/02 17:15:00,0.7070858777388513,0.6477002269520874,80.7011854253488,98.71980985280705,3.1881850671997456,3.12,2266.502666191064,2416.2291726275193,0.9719635663476379,0.9996687805301236,46.302229030106595,28.9047503773285,3.2972347228766106,1.0003070600846142,0.9941639961504053,14.929415722222215,passed,
2025/06/02 17:30:00,0.7077528603795515,0.64939564076619,81.14321376533285,99.12816313249874,3.189475958085428,3.12,2275.1403942247134,2425.994937633167,0.9721852762856964,0.9998502773133584,46.35765412526484,28.73896129603124,3.297170615797497,1.0016548810747756,0.9934302695761345,14.994158116666672,passed,
2025/06/02 17:45:00,0.7074558173512383,0.6502238869589286,81.68730089670827,99.147364161902,3.196758422146362,3.13,2284.993745522366,2427.167919410352,0.9723964648337117,1.0000235597949632,46.465504528370644,28.65726004268253,3.303308192393518,1.0036522848743414,0.991769165676419,15.063642488888892,passed,
2025/06/02 18:00:00,0.7083169802970354,0.6486083257853705,81.68789426438806,98.51583077085012,3.201784350811848,3.12,2286.1117512705714,2416.7101974287602,0.9723474569312321,0.9999125819255639,46.39114308147299,28.686623529550353,3.2987715390308727,1.0020132200216691,0.9911368330242565,15.057421719999997,passed,
2025/06/02 18:15:00,0.7092117059576999,0.6458821967358026,81.56759657702351,97.75570019401454,3.214299581513468,3.15,2283.292448520459,2388.7400016637503,0.9722278917787034,0.9997678979488921,46.3215699605082,29.186218048793965,3.2955093568455887,0.9989899394347349,0.9908047318509601,15.017311949444446,passed,
2025/06/03 13:00:00,0.7152166081579835,0.6538296652867461,83.17300036410758,99.90514229487881,3.2054280762500005,3.11,2336.3865364153025,2451.6077489115037,0.9730477845413983,1.0002652251717776,45.57623143968769,28.686275863094448,3.2319139296491115,1.0343475571185778,1.0228210479167206,15.347571311111102,passed,
2025/06/03 13:15:00,0.7140578348461216,0.6532038220158741,83.71653065395776,100.48150721317073,3.2009040786943004,3.08,2358.0238973330192,2448.9061343600415,0.9734091364442539,1.000218417712647,45.548577673820816,28.899362299297067,3.2425473129126314,1.0245975909334941,1.013307473897047,15.386521944444443,passed,
2025/06/03 13:30:00,0.7158039805409222,0.6549491246633837,83.79828050629054,100.90456621364663,3.2037444173133367,3.1,2353.84643391622,2463.5047016057792,0.9731904195551732,1.000285907936523,45.505477041311885,28.811460463976896,3.2369338408581827,1.0358533986293899,1.024980092742369,15.433561806666667,passed,
2025/06/03 13:45:00,0.7159625232272614,0.6561059731931815,84.08586984079133,101.43177554517241,3.206372930756745,3.11,2358.1075089343176,2469.9621666358075,0.9731747283148358,1.0003550995921535,45.55175870616049,28.854233742209217,3.241193276598423,1.0368469170748957,1.025342750785007,15.480591915555548,passed,
2025/06/03 14:00:00,0.7179728806665082,0.6556403134370895,84.36115204434968,101.9200000657554,3.210554845742134,3.06,2369.626388029407,2464.3477599538974,0.9731403069723638,1.000231071302435,45.39187715355526,29.205764304111067,3.23144519017313,1.0286040404167867,1.021203623045816,15.519739125,passed,
2025/06/03 14:15:00,0.7167443778194414,0.6590085293249309,84.38115161002148,102.31458684733853,3.211451564341108,3.11,2354.7974723306233,2489.945127863125,0.9729675075880256,1.0005439634907571,45.66127142504186,28.827578525756554,3.2457250111656553,1.0535908456002916,1.0405253629539861,15.558656202222219,passed,
2025/06/03 14:30:00,0.7156859275358255,0.6600512361174078,84.84451892873317,102.96953763844361,3.209024815571595,3.11,2371.3768543588917,2494.1989801548266,0.9732655495295297,1.0006256433911227,45.714114887832636,28.849569682472737,3.248448455968407,1.0448984390664962,1.0300268489317426,15.613753594999993,passed,
2025/06/03 14:45:00,0.7170601002737472,0.6604901065733445,85.0642901642749,103.43842852829223,3.2125076723642314,3.11,2375.571767752955,2496.8376978380206,0.9731843682523691,1.000609742230462,45.63220740473888,29.018946390855497,3.246015293463332,1.045497893283965,1.0325583136481862,15.652652791111116,passed,
2025/06/03 15:00:00,0.7187224443938579,0.662520335587549,85.04012038034203,103.7931443860909,3.2156872822421265,3.12,2366.1159755918484,2513.5699149166244,0.97290219415363,1.000710615389148,45.62364824786887,28.87007465118431,3.2411976106304627,1.0619934646197355,1.0489269039855016,15.691543859444444,passed,
2025/06/03 15:15:00,0.7181561520717987,0.660863598369037,85.69958156372539,104.36330331755086,3.2055784385703396,3.07,2393.7798680826995,2516.0186974653575,0.9732721797787155,1.000515294117316,45.48613512096648,28.93748470560664,3.25456152301376,1.047437606525818,1.03648951572526,15.738744419444432,passed,
2025/06/03 15:30:00,0.716772459031083,0.6667819887578759,85.3902335532783,104.74842505796578,3.217559544279138,3.1,2362.4262505274733,2538.6386040572124,0.9729126117395803,1.0010885930024125,45.954555902329794,28.58149169748816,3.2568641049445626,1.0776295170509567,1.0574591796278716,15.769468,passed,
2025/06/03 15:45:00,0.7185384430084818,0.6662859080347886,85.58972388437995,105.1558942146168,3.2263885831888848,3.09,2359.0955058582617,2535.8533095519097,0.9726692543751725,1.0010560064260354,45.84241728054203,29.09803927715889,3.2659295981331,1.098676428205244,1.0819160286709548,15.79300697333333,passed,
2025/06/03 16:00:00,0.7227499949315301,0.6598320238818419,86.25566429489913,105.45970477369383,3.2133706704582967,3.08,2400.1304132099244,2521.9262998253716,0.9728965642415209,1.0003115850819226,45.102930436980884,29.67435645833571,3.2622593797543735,1.0725763623322804,1.0708155011690526,15.816392679999991,passed,
2025/06/03 16:15:00,0.730920360266936,0.6679446292600376,93.36631360490289,112.44517866110228,3.0760618942031654,3.01,2693.6572622694166,2845.4007712427397,0.9749977022790992,0.9988934963799798,43.079390392291465,22.74658750423585,3.1993343586732594,0.9795869674867322,0.9794363047457537,17.038485346666665,passed,
2025/06/03 16:30:00,0.7269426128285044,0.6630138332536498,90.55815649682323,109.10737311258342,3.0378565383225338,3.02,2632.3955911066787,2826.014808074417,0.9752925783970615,0.9987194135683347,43.51516694446537,20.415172708831708,3.1980389362480395,0.9174063259353297,0.9168166123415742,16.581867720000005,passed,
2025/06/03 16:45:00,0.7306068255013205,0.6619155235141045,90.46892112155872,109.09493813999622,3.0305729916901623,3.03,2631.412636206306,2841.882049112635,0.9750861291926879,0.9984815335343568,43.20350660897988,19.99510247933833,3.1884145523783505,0.9139211916373097,0.9187531103618273,16.58721904888889,passed,
2025/06/03 17:00:00,0.7321776868446128,0.6625823506903893,90.56715904877687,109.472849200186,3.032913597665805,3.04,2628.527324673458,2853.67748749018,0.9748069968367813,0.9984339065478064,43.18755429033118,19.871649525779937,3.1887316179295837,0.9123827343194676,0.9187682347380962,16.627053520000008,passed,
2025/06/03 17:15:00,0.731446866748822,0.6634873944319354,90.86491424208292,109.97625314693876,3.032090258063861,3.03,2639.8811600656622,2860.194738284705,0.9749111096485936,0.9984696970603776,43.19046728906124,19.977463005394828,3.1875729394578634,0.9150981035190882,0.9204304882963263,16.676726549999987,passed,
2025/06/03 17:30:00,0.7333831644978988,0.6638378767843689,91.15794240212593,110.38924970670229,3.035760004218884,3.04,2644.0251866839053,2868.0172793691836,0.9747433113170767,0.9984214262984997,43.049215722635566,20.21319917546665,3.1862848521723146,0.9248245728707659,0.9322270738458582,16.733238059999994,passed,
2025/06/03 17:45:00,0.7296343317759793,0.6654359524545937,91.54402249692973,110.89893891897881,3.036362536636718,3.04,2653.664885655414,2873.578079039626,0.9749456603496363,0.9986091713353402,43.36603761773611,20.1828465538446,3.2015279475437235,0.9246566838029288,0.9267490344953393,16.782713468888886,passed,
2025/06/03 18:00:00,0.7315000425894637,0.6658629010214193,91.69413214048805,111.17127570165667,3.035889908489068,3.04,2658.1978257499195,2886.077816328183,0.9748201865980594,0.9985449436848002,43.2024223057653,20.07226577422505,3.1921997478684805,0.9274283118173654,0.9312881576736695,16.831810471666657,passed,
2025/06/03 18:15:00,0.7358533641594152,0.665053790329112,92.02307111354281,111.51787396421331,3.0403913626033887,3.04,2663.0307675218996,2891.5209404695506,0.9745095431800925,0.9983282054442661,42.85966121567263,20.332571346543126,3.188066590051748,0.9323400178466928,0.9420344461270765,16.888011036111106,passed,
2025/06/03 18:30:00,0.7348034370081168,0.665644179863681,92.42280357417232,112.01307443732706,3.0400338321139797,3.03,2678.275521656669,2895.3811262862027,0.9746397521728928,0.9983327014790382,42.882269160737145,20.42336395897686,3.1895584670123083,0.9308012485999972,0.9392315264599289,16.944104778333326,passed,
2025/06/03 18:45:00,0.7355982893875237,0.6658358397957063,92.7531652071971,112.40970915195099,3.0414605140942848,3.03,2688.067669126229,2899.111194861222,0.9746359949214884,0.9982904104367696,42.77122487924784,20.605896737174724,3.1887206650214344,0.9341680058200503,0.9436286884309019,16.993183899999995,passed,
2025/06/03 19:00:00,0.730647946545417,0.669438391751387,92.99754139138271,112.99589237772227,3.0448350716921153,3.06,2688.9703097432844,2910.3705206991876,0.9748583559417352,0.9987267314137663,43.220416006522335,20.643386140831826,3.200556277139124,0.949514556650909,0.9500713533311061,17.04906933888889,passed,
2025/06/03 19:15:00,0.729774752025737,0.6694826675847915,93.45976465818853,113.46502650364671,3.040770056602671,3.03,2707.164913665857,2918.0049075162474,0.975047139973913,0.9986848055864302,43.18687935647008,20.629561119403874,3.2048418120328033,0.9487312383070738,0.9488021895239581,17.104847955555545,passed,
2025/06/03 19:30:00,0.7349522693232472,0.6702959010483099,95.01391144341855,115.18329188458704,3.0344630632569647,2.97,2755.959931184733,2974.1208318802583,0.9749230501651809,0.9983769668301813,42.54510437524378,20.273940060543048,3.1911187020736516,0.9600344039965522,0.9660247090247557,17.387718425,passed,
2025/06/03 19:45:00,0.7402209623974749,0.6659783348597806,94.44177515388267,114.24215749433009,3.042518491678274,3.03,2726.858489013312,2940.0569459545227,0.9744624458288274,0.9980566432798408,42.26347898041665,20.92165337859233,3.2039301866405063,0.9580537158888466,0.9741894379038153,17.241695001666667,passed,
2025/06/03 20:00:00,0.7415625175963216,0.665314316822072,93.23466314018214,112.91111528895787,3.0409488425013085,3.01,2671.3194679074227,2939.057772612766,0.9741387264683926,0.9982309140728114,42.4016854734643,20.594822147273163,3.220051462575269,0.9826840789275197,1.0001867215486868,17.060870175555554,passed,
2025/06/03 20:15:00,0.7453147521591919,0.665595651615657,91.81767366471792,111.75348881341563,3.059342897470125,3.0,2609.302090645729,2912.749165514571,0.973344337680209,0.9983657077305567,42.52135003301188,20.965168883535586,3.210920927543738,0.9916694630764004,1.0124123280457773,16.893848289999994,passed,
2025/06/03 20:30:00,0.7455591529134308,0.6606610053069758,91.21622131099082,110.73839212388161,3.060592773902924,3.01,2599.737509181026,2863.3389039581707,0.9733581688758189,0.998042133115211,42.33224014910838,21.963531673251573,3.219766411968573,0.9880077106705796,1.0147468670657533,16.72025219333333,passed,
2025/06/03 20:45:00,0.7367609124771278,0.660322271796593,90.34176029713872,109.65845107372571,3.0416085273624875,2.99,2585.468836165122,2856.8738749276636,0.9739419742811148,0.9982856871214233,42.970031621916775,21.077890336418903,3.240125301039388,0.9696365902426761,0.9859009052714349,16.553475998888896,passed,
2025/06/03 21:00:00,0.7353528730882848,0.6607851989315725,88.83410687691992,108.36215239847589,3.047385170228397,3.0,2531.930390342026,2843.2107375789465,0.973393235702242,0.9984557883240976,43.31464163538044,20.92254792824113,3.2370417158694464,0.9764726518018589,0.9900466489923916,16.38012536111111,passed,
2025/06/03 21:15:00,0.7356480536691301,0.6530150305110999,88.45556461577087,107.24039611337963,3.034801336211549,2.99,2540.1363665585836,2802.5082589290523,0.9735137393525033,0.9977612212259372,42.84081227092022,21.64169305165397,3.252196741698466,0.9667901060484128,0.9899049516748425,16.21386504833333,passed,
2025/06/03 21:30:00,0.7327835255845595,0.653339299413692,87.06927013927267,105.9705060125327,3.037947520486484,2.99,2489.5663337091705,2790.4753953593518,0.9730809852254122,0.99796145036271,43.28082257391298,21.36317200253397,3.260259524166309,0.9712604412102742,0.9908487802622155,16.040489678888886,passed,
2025/06/03 21:45:00,0.6668768797080467,0.6378747801388498,73.15785363882479,91.58224582138432,3.0748394905404526,3.04,2093.2565282198557,2428.6334488369516,0.9705611521091432,0.9990822976905375,47.83073868012177,26.335923239150958,3.392761794191826,1.0966093245995578,1.0584976018287011,13.904085873333331,passed,
2025/06/03 22:00:00,0.6057881720827818,0.6076210866739542,63.79728307145768,80.48799145639471,2.9795608397335718,2.95,1954.2121601402998,2234.042131576163,0.9689155551344016,0.9965470055414424,49.29082926895412,27.48545230920486,3.4432685476188603,1.1011015669631894,1.0702301754025922,12.47915847444444,passed,
2025/06/03 22:15:00,0.599052516050872,0.6137674896146291,62.723591479885094,79.87273814115876,3.0018047973434583,2.95,1898.0208544083746,2211.248657691961,0.9688743971477016,0.9977463093274795,50.394059382803235,27.55323067374017,3.449473850577117,1.1116655731039666,1.0654806234671719,12.335224935000001,passed,
2025/06/03 22:30:00,0.590054173073499,0.5971425876467545,61.99522763393743,78.14706249310716,2.942306088736339,2.96,1961.232832539532,2177.5929656088815,0.9690130112727425,0.9953215401105147,49.22510130970782,28.07586398712336,3.4378136694682695,1.0744306818140095,1.0480682101960288,12.177692346111115,passed,
2025/06/03 22:45:00,0.5760998429413783,0.5893873170404096,60.80039236937655,76.43052280306172,2.8950906150080353,2.94,1975.0511903812544,2167.224421937262,0.9691911202261173,0.9942387337023953,49.25186726538707,27.375426536095485,3.4508070269694384,1.048214588607624,1.020934500117886,11.992263249999999,passed,
2025/06/03 23:00:00,0.5652021946022865,0.5960692100810715,59.12497933814151,75.21243807878601,2.904612894775631,2.96,1896.0439653552294,2164.1429711976666,0.9688800460392931,0.9955878048183775,50.66743950893157,26.66289931875113,3.466218432795192,1.0823981287013713,1.0346269186874506,11.793271331111109,passed,
2025/06/03 23:15:00,0.5509938839852065,0.5901214848789323,57.754291906976086,73.53242178212851,2.8708349748908475,2.93,1892.860937661618,2148.252358768801,0.9687557417303583,0.9947977609940611,50.88019390571689,26.381479622661683,3.4746865168030427,1.079685160260051,1.0270022305927338,11.601369388888891,passed,
2025/06/03 23:30:00,0.535140959786497,0.5751616636308446,56.45582562446057,71.44881616555438,2.8133890210427754,2.94,1934.300286174151,2118.6302803433055,0.9684708593135051,0.9924107449346604,50.19018045327937,26.911634227763873,3.479226798997799,1.077807025549285,1.0324824210923242,11.40247035888889,passed,
2025/06/03 23:45:00,0.5289126298485863,0.5721437717833093,55.824807107921316,70.68839598920991,2.7974716982692853,2.94,1933.2180260883551,2111.496898026167,0.9683614310758124,0.9919571515438595,50.25047714884834,26.78416772632129,3.483265124788144,1.0759725813196706,1.0291835802780425,11.314975527777776,passed,
2025/06/04 00:00:00,0.5768902598505925,0.5932629792569075,60.435679955641845,76.40950613819771,2.914700317207652,2.94,1936.2743278481257,2167.853842699338,0.9687365787039478,0.9949313097309762,49.670853266564976,27.560743165570123,3.456545578336623,1.080083617261114,1.0484108517244008,11.962303680555554,passed,
2025/06/04 00:15:00,0.5780836793611808,0.5996680535445382,60.371433981241076,76.77418660726252,2.9379135650177437,2.93,1902.5268424633507,2172.5729563646205,0.9686471278609211,0.995971545296977,50.26751082734705,27.486995955653022,3.4603415217112836,1.100508464925453,1.0592960121493746,11.972290977777776,passed,
2025/06/04 00:30:00,0.5786118294730335,0.6008238524156972,60.43273957056396,76.91652405447518,2.936313081419678,2.93,1903.2380597109677,2179.808470184668,0.9687554564392461,0.996094796462891,50.26701283357236,27.260136972235443,3.455263383356715,1.0989583751357916,1.0563269640415005,11.989102937777776,passed,
2025/06/04 00:45:00,0.5790978819813437,0.6020136800115463,60.493226761540264,77.05761610171375,2.935527295193347,2.91,1902.073283923014,2187.7954833197823,0.9688124407751371,0.9962292487930285,50.31123057912221,27.031155045418082,3.4536767003683795,1.099799334519892,1.0555358872744844,12.005921399999995,passed,
2025/06/04 01:00:00,0.5803031305788072,0.5944162982778207,60.775487218741524,76.9156919514271,2.9140326508502743,2.92,1945.3989902287508,2180.479675941493,0.9688335437573876,0.9949718899742734,49.41938121282623,27.52714382776279,3.44426835271742,1.086759304267584,1.056414433144822,12.022945146666668,passed,
2025/06/04 01:15:00,0.5804572001868851,0.5949807460633808,60.90002081435964,76.98838272034877,2.915118005461054,2.94,1946.4950924737939,2183.6213635327094,0.9689290806009747,0.9950740356959783,49.47822510738106,27.42985034530398,3.446907261185454,1.0872040935700285,1.0554033301959742,12.039776845555554,passed,
2025/06/04 01:30:00,0.5825645982140482,0.6043011354115798,60.89544715637482,77.52060401829621,2.954456335664995,2.92,1897.7514669266282,2183.072101566878,0.9688195484931231,0.9966094063217451,50.409283511861986,27.38646308840741,3.455476307720824,1.102815209662257,1.0576666722193557,12.056615046666673,passed,
2025/06/04 01:45:00,0.5846607712846525,0.597531456275099,61.2218593938609,77.39099921166019,2.9379018145180895,2.95,1942.2865287037737,2167.3331901122388,0.9690604109282094,0.9955216002532594,49.571601621230265,27.89745420892128,3.4334752401058193,1.0752737360210642,1.0442101782213198,12.073659228888882,passed,
2025/06/04 02:00:00,0.5843135635106076,0.5886563681607535,61.6438907507564,77.16931788512322,2.9113823072865688,2.97,1998.9219941072988,2153.9199862834926,0.9693544816073884,0.9941145494391133,48.6680838666267,28.288436773580337,3.4283965068491846,1.0435878720788558,1.0256626905524133,12.090510666666667,passed,
2025/06/04 02:15:00,0.6785715940513889,0.6320554556906083,74.04121936208271,92.39489903119001,3.117876812632627,3.06,2139.0867427420903,2332.2079863662334,0.9708000511453962,0.9985054400053236,46.79260633405856,29.3628470433252,3.3289268271498043,1.0396214542948028,1.0269488775124027,13.940946158333327,passed,
2025/06/04 02:30:00,0.676109282296439,0.6346218908045849,74.6551944829844,92.75168176152503,3.094059005559872,3.08,2172.6341168594304,2346.1058889921965,0.9721361115016453,0.9987923831991901,47.0880706047716,27.934455000889358,3.3257793982441495,0.976083532330246,0.9565280208099125,13.981248208888893,passed,
2025/06/04 02:45:00,0.6780312957309123,0.6375780011472832,74.7496145307049,93.02082393736552,3.1038415409180597,3.07,2162.7718632603473,2357.2553573250407,0.9719784097628211,0.9990944917595983,47.20053465682033,27.781119369887286,3.3183466883009705,0.9854420498888157,0.963888905427899,14.029448253333326,passed,
2025/06/04 03:00:00,0.6760976823500522,0.6430335410333152,74.63792085934077,93.29616592392325,3.120136714452988,3.08,2128.9952193970553,2382.9376222028995,0.9715054408253596,0.9997854165454778,47.70169750511102,27.70865000014414,3.3370715766815704,1.0413827772864939,1.0087288010952906,14.077847312222218,passed,
2025/06/04 03:15:00,0.6790633124551312,0.6429970625798682,74.98092997076878,93.63210015671179,3.1297588046361273,3.09,2137.367559543375,2376.1575583834433,0.9714812617513436,0.9997544673868043,47.51944520414184,28.14700498754044,3.3264454444923093,1.0433372293336278,1.0141852805356022,14.126244977777775,passed,
2025/06/04 03:30:00,0.6835042130013856,0.6394108323731048,75.61062780328997,93.94079197385994,3.1288214012066637,3.11,2169.4106778791142,2360.9345967132276,0.9717218278036225,0.9992873935782707,46.96224789649533,28.655466624997683,3.3129528785723417,1.021743032893628,1.0029650060009339,14.174641249999999,passed,
2025/06/04 03:45:00,0.6841823019165941,0.6417480157092178,75.90237498816921,94.2531121166226,3.1261927313924893,3.08,2176.9516387046338,2372.6182246487806,0.9720678046214402,0.9995232630592815,47.0225481674904,28.192565212249487,3.3047948453981264,1.0114157784692264,0.9899936403818527,14.222832237777766,passed,
2025/06/04 04:00:00,0.6853349085820326,0.6420901425480776,76.11972253119039,94.37484567890424,3.12258648682537,3.08,2182.984964307709,2384.7429882015726,0.9720986623468432,0.999490147988373,46.935986299491205,27.879567094052973,3.3027905251443577,1.010816355350343,0.9898426112692001,14.26312558,passed,
2025/06/04 04:15:00,0.6895596177699144,0.6378030719444044,76.62232067362115,94.60973739842301,3.1315835137531587,3.07,2201.0365594981895,2366.434720860118,0.9718803013042907,0.9990145299143366,46.36632095096949,28.96514447025024,3.3026409572994675,1.0224881475739822,1.0120875045969817,14.303417761111106,passed,
2025/06/04 04:30:00,0.6889041563492305,0.6428669847996822,76.75312618714396,94.9782382181729,3.135744411796221,3.08,2195.613132572927,2381.229272556174,0.9721614990075439,0.9995714989418016,46.761324507756434,28.36076329171787,3.2943085466380473,1.0164554054780859,0.9980960478318824,14.351807995555555,passed,
2025/06/04 04:45:00,0.6897473681726592,0.6447192910822663,76.97972684760809,95.24107070218909,3.137944008989898,3.09,2196.8781331303485,2392.1108194629974,0.972228027597831,0.9997512301545612,46.80756295000787,28.162945039210122,3.2910998608406494,1.0220152543083336,1.0016900432232987,14.399990391111114,passed,
2025/06/04 05:00:00,0.6902372052460104,0.6461633228123423,77.32849057854138,95.63017909940865,3.148150371801349,3.1,2198.1926490427813,2391.288613237252,0.97223082973655,0.9999294501575277,46.957816552555435,28.257428760922092,3.2975209207534424,1.0178005181917573,0.9959046763902126,14.448377142222213,passed,
2025/06/04 05:15:00,0.6942338917890158,0.6435109816461677,77.81758194165899,95.87841573248096,3.1458033678753092,3.1,2224.042266587182,2384.2440134898807,0.9724046711458654,0.9995710043005466,46.43129136567417,28.641533490256815,3.280780123958919,1.0099923000524968,0.9961906490308615,14.496762500000004,passed,
2025/06/04 05:30:00,0.6940921428840865,0.644206710081814,78.20935663360345,96.12295457986095,3.1376776553293597,3.1,2238.790214546285,2396.850556180897,0.9727396701581698,0.9996034031175253,46.42690114877209,28.200018735809262,3.282205980378535,1.001310818539743,0.9858306145445627,14.54514646444445,passed,
2025/06/04 05:45:00,0.6944414550587529,0.6495574595765229,78.2286394548625,96.53856682463781,3.156580410047205,3.1,2219.029372624971,2404.112732953482,0.9726289776362851,1.000242803439984,46.83579893709953,28.164608661347387,3.2761828178132038,1.0158025029076763,0.9934344668366912,14.59331980333333,passed,
2025/06/04 06:00:00,0.6966429021984096,0.6502741079106367,78.50049455042667,96.81835686174672,3.1634246750377724,3.1,2222.4697972798444,2405.9635585008227,0.9725695174491884,1.0002827932947116,46.76189807060661,28.256156520094073,3.2701561962882035,1.0164871919943355,0.9955046034845588,14.641700284444441,passed,
2025/06/04 06:15:00,0.6981670247637138,0.6514500464623504,78.69945394126017,97.05106779894007,3.169712911479314,3.14,2222.999075693486,2408.9602256066605,0.9725522423454394,1.000402308001796,46.738777317451216,28.318987653103605,3.26470579163884,1.0216164343526912,1.0005244638271908,14.681981202777774,passed,
2025/06/04 06:30:00,0.6986282167749934,0.6516596793535844,79.1693056950261,97.40885335806914,3.169378439391147,3.15,2238.8917497637676,2408.8205051864816,0.9728480477676187,1.0004238802343786,46.719814455944345,28.28887612459902,3.265373943558643,1.0090560513114921,0.9879779692851012,14.730359013333329,passed,
2025/06/04 06:45:00,0.7006635433386844,0.6510380656337115,79.57937156136775,97.67983273747633,3.1685783286825675,3.11,2255.243914705617,2408.84262341143,0.9730158406958993,1.0003124491511344,46.52880468874277,28.36097535475334,3.2578860534789897,1.002524062567909,0.9843283757451623,14.778523527777777,passed,
2025/06/04 07:00:00,0.7029372350948953,0.6514524874950336,79.80158635918097,97.8478414878648,3.1703672791428987,3.11,2257.543827604248,2419.1691679349965,0.9728542235541272,1.0002527593472592,46.41193263303227,28.13695734901913,3.2551521853460885,1.0005381661749388,0.9840779732841859,14.82689785499999,passed,
2025/06/04 07:15:00,0.7045409780111958,0.6518258063644133,80.22401511142799,98.18367387330262,3.1667689490552657,3.12,2270.338247764265,2431.206013758732,0.9730300662356385,1.000254151088333,46.23856387578907,28.044121813994867,3.251523643314099,1.0085006185823495,0.9928280905302329,14.888704379999997,passed,
2025/06/04 07:30:00,0.7057965545549588,0.656383383902061,80.7251600114988,99.15708492319956,3.1965051826544304,3.16,2272.281972650185,2418.932042106585,0.9730165516216173,1.0007578104744235,46.48385095991756,28.769506973715032,3.2328186103558423,1.0111110459426134,0.9913460834194789,14.995489911111113,passed,
2025/06/04 07:45:00,0.7015151203369392,0.6564812099177371,80.81485349958044,98.92772244796026,3.1733321239897716,3.14,2290.2534369005134,2431.6192817023366,0.9736459117739699,1.0007411421478054,46.67459459217949,27.738708528291205,3.2394138767165956,0.9803925211258749,0.9552948346200822,14.984070383333336,passed,
2025/06/04 08:00:00,0.7029149429147307,0.6546264427449415,80.70027480564296,98.56008219745904,3.164170692069283,3.16,2293.271783227275,2435.9974286096503,0.9736188792186244,1.0004954218402553,46.44808234684515,27.499949429633702,3.234619633947832,0.9797018487046858,0.9580641310748972,14.964215034999995,passed,
2025/06/04 08:15:00,0.7063878062677229,0.6497161134934183,80.29335286310462,97.74211406260007,3.1617921074925515,3.13,2282.5593623036048,2427.3017893444703,0.9730743313567674,0.9999485711613927,46.00376174005526,27.743177372141222,3.2389050187111352,0.9878373116567272,0.9758598308635751,14.891601816666665,passed,
2025/06/04 08:30:00,0.7017945807322201,0.6539964849104377,80.18182591231142,97.90870662322746,3.1773786764510343,3.15,2271.91890137796,2412.085330465766,0.9733701023954516,1.0005865358790988,46.66289012685948,27.889761824708557,3.2385154064031676,0.9794875713462247,0.9569820663341924,14.882855166666664,passed,
2025/06/04 08:45:00,0.7024744281382342,0.6512480856185948,80.58432258522976,97.95811828658424,3.1692736268477524,3.15,2294.158345508971,2406.8492339248846,0.9736498619038081,1.000295448520434,46.39683096105451,28.011046084053564,3.2424226022576095,0.9701133362816164,0.9514311298418112,14.898779341111108,passed,
2025/06/04 09:00:00,0.7048503655804914,0.6510433202372564,80.72649403988521,98.08337581751383,3.1644470989496356,3.14,2300.5387900997443,2418.9597825336427,0.973593323021691,1.0001612905941397,46.14234586793315,27.822655244006164,3.232990144638308,0.9735736955179238,0.957709437332724,14.934603566666668,passed,
2025/06/04 09:15:00,0.7052373670794796,0.652653663224669,80.16304395001232,97.76833366914789,3.169585779470967,3.15,2277.1411906821727,2422.2858195625154,0.97322133617176,1.0002895319947318,46.28682723977003,27.580827006156525,3.2241254429033557,0.9759139753991238,0.9588965918874301,14.895237023333326,passed,
2025/06/04 09:30:00,0.7029883265729933,0.6535741281610788,80.36097361453993,98.02700663447324,3.1675472406712912,3.15,2282.081806808461,2425.3790146426104,0.9734605284629171,1.0004448421222105,46.45848747837343,27.556188727000656,3.234928326420799,0.9775436941955086,0.9568688091883791,14.911104535555552,passed,
2025/06/04 09:45:00,0.7030252390993306,0.6566643996033869,80.14887543729624,98.17294993182092,3.177210453182321,3.14,2264.0079907350623,2434.1068538429977,0.9731889153021469,1.0007538027026361,46.66491951971124,27.49998739395724,3.2294360227888776,0.9923957787505264,0.9680266096834761,14.926899594444446,passed,
2025/06/04 10:00:00,0.701983992638987,0.6557360928386768,80.46691192400074,98.40236456777556,3.170729840237305,3.15,2278.6315088075107,2433.9768583189934,0.973493139941471,1.0006951164383973,46.618178106411705,27.604711055449354,3.238280402964316,0.9916958205493733,0.9673002438181927,14.942407975000007,passed,
2025/06/04 10:15:00,0.7099025840544769,0.6529663659018888,81.30539836779681,99.2324296688756,3.1809685047774234,3.12,2301.9134472962946,2432.2347746977553,0.9731226491410839,1.0002093990771501,45.88771512990573,28.43616955851156,3.227149667379226,0.999224711149629,0.9877374223405884,15.05917639111111,passed,
2025/06/04 10:30:00,0.7049119954666405,0.6609933339730428,81.61883732484453,100.37212127446014,3.2088106529325495,3.27,2298.8667374922597,2422.281993888424,0.9734359647828463,1.0011436912330824,46.716203124400835,28.842568945846857,3.2159149137434486,0.9946587984724995,0.968386531095726,15.149272343333331,passed,
2025/06/04 10:45:00,0.70545467101809,0.6683112379244465,85.59100205460878,104.68947442946062,3.1827193810785728,3.14,2437.977203582225,2506.5467951933397,0.9751180135170147,1.0012784005156696,46.327424568434964,27.802374965062533,3.2025410873066766,0.9689529005335746,0.9359962442213031,15.737032361111114,passed,
2025/06/04 11:00:00,0.7166287809969145,0.6677939284535268,85.95811035810206,105.08198164428009,3.1788142370090524,3.16,2432.1271645873294,2557.6669716451183,0.9742293457016578,1.00083608520149,45.53246547927404,27.1366248209634,3.19062877418901,0.994582049772627,0.9739249103695403,15.86162863999999,passed,
2025/06/04 11:15:00,0.7153172117973191,0.6625366179114387,84.63334404528987,103.44427475312466,3.1789859584574898,3.17,2396.8197539155376,2516.605564445732,0.9739094311054589,1.0005652691234252,45.52123515038377,27.7787274734203,3.202163796280318,0.999925550972058,0.9842748584078164,15.619710094999997,passed,
2025/06/04 11:30:00,0.7126949400074769,0.6668211377320692,83.80914944321516,103.05599440180745,3.185886840260924,3.16,2357.7155919911593,2527.740287628476,0.9735705823221992,1.00104592960764,46.053564894402115,27.260345253503345,3.2009312096150904,1.0117967086869495,0.9876827354073797,15.564509595555553,passed,
2025/06/04 11:45:00,0.7128374038163581,0.6602242321187707,84.17141274296206,102.87693228544268,3.1786174272773944,3.14,2381.4029382041267,2497.8555590825285,0.9738677207386657,1.0005239429437232,45.66544433250223,28.152982357936473,3.2242354236575075,1.0053133975317445,0.9898363659632714,15.509296091666672,passed,
2025/06/04 12:00:00,0.7114690214848131,0.6608753401717438,83.64947482645603,102.47670934685425,3.1816519279300683,3.14,2361.034287294673,2493.653667749966,0.9737064865457177,1.0006687656385254,45.86770333780272,28.136288928391487,3.226884401527015,1.0119617859189214,0.9940601647347755,15.445927291666658,passed,
2025/06/04 12:15:00,0.7110500026983415,0.661170934894191,83.15140464062388,102.06874303094764,3.1808896042910875,3.13,2343.5026021209187,2494.9824648357076,0.9735135685905144,1.0007176772120985,45.95992658478442,27.96362237522497,3.2261357224193667,1.0169370670024536,0.9981613206596909,15.390686849999998,passed,
2025/06/04 12:30:00,0.7129212571710407,0.6558231792898676,83.15508532185812,101.73483580713965,3.1802053748593138,3.16,2350.618800150439,2468.9722160814918,0.9734574923557556,1.0002650549467442,45.578539829718295,28.788786490820826,3.236207003264528,1.019026991900826,1.0094985140152635,15.327289254444445,passed,
2025/06/04 12:45:00,0.7123523928966611,0.658831192297545,82.32719414796777,101.23646520231368,3.1839561468270414,3.13,2313.0461581291675,2483.509187087902,0.9729749771086467,1.0005494873927454,45.87839301142891,28.22167434053332,3.2322130578742603,1.0325917961437163,1.0183738995245217,15.272021874999991,passed,
2025/06/04 13:00:00,0.7105374163098876,0.6551994567888266,82.42254616039328,101.01195115735354,3.1746563981930143,3.1,2328.6535505291754,2464.539659221756,0.9733388353730158,1.0002840907830017,45.793660583048904,28.515591490117405,3.24594509650191,1.015503777586574,1.0040746847391202,15.216741491111105,passed,
2025/06/04 13:15:00,0.7095594551964286,0.6581731049967927,81.63167964819372,100.54271752464268,3.1807550059054286,3.11,2290.798935945406,2475.820333576719,0.9728532205672873,1.0005961882242882,46.14759462582662,28.068240679673522,3.2454137558306955,1.0309592473411167,1.0143550659114462,15.161448102777776,passed,
2025/06/04 13:30:00,0.7061344253718388,0.6580297159472518,81.362813833457,100.27908534537588,3.1802985822015146,3.11,2283.86942523419,2463.4816346617768,0.9730285016600967,1.0007335538893312,46.422999107208085,28.200724911143055,3.2570748506769487,1.0283862353177216,1.008057193172922,15.097993845000003,passed,
2025/06/04 13:45:00,0.70885725046507,0.6548669560702347,81.08502810744208,99.8700748907594,3.184659931912308,3.1,2270.8189433527714,2452.592503829646,0.9725681287735237,1.0004315802441783,46.170034206448555,28.63988665240783,3.2658706511556295,1.040379851558516,1.0275490272132177,15.042459177777772,passed,
2025/06/04 14:00:00,0.7070772835949245,0.6529390869493646,80.83263404226128,99.49109994391954,3.177855030379556,3.1,2272.874825217174,2440.674694864073,0.9727084352365988,1.0002846491708743,46.169818942598475,28.698331515071906,3.268878608124956,1.0282673527969088,1.0161699411331548,14.97897705333333,passed,
2025/06/04 14:15:00,0.7057707117844275,0.6504661475625139,80.56077684628211,99.07641259913588,3.172024708709484,3.09,2273.567581567634,2429.7228352696675,0.9727061574244366,1.0000600340122585,46.085943233439885,28.876782228281602,3.2723082672979404,1.0256392671274346,1.0154996413937991,14.918953414444447,passed,
2025/06/04 14:30:00,0.7041438187196923,0.6479752038247691,80.24159465562259,98.61683730646196,3.1659265022868426,3.1,2272.344180791213,2419.0467667260027,0.9726667342698153,0.9998275040823795,46.036907789762985,28.99823528123089,3.2781339565047514,1.0210034163227453,1.0125088954515076,14.852598933333338,passed,
2025/06/04 14:45:00,0.7028068579961867,0.646627156220638,79.78987412463624,98.12646840538682,3.161710358105431,3.1,2264.126171723279,2412.5564784632334,0.9725327899916589,0.9996864995762041,46.05220121477799,28.945588473463037,3.2790946881859973,1.0161392514327041,1.008183007766136,14.786315976666653,passed,
2025/06/04 15:00:00,0.6981340426591667,0.6503190013425778,78.99851777188981,97.65172856729428,3.1655883649554997,3.1,2228.0734097314817,2419.39498915076,0.9723239890347654,1.0001804926588767,46.71276469941444,28.46291361568896,3.2892876429427917,1.0273983400229816,1.0091601384338278,14.71197188999999,passed,
2025/06/04 15:15:00,0.6974966667921801,0.647868818944887,78.59973210568269,97.1357729364219,3.158706620324437,3.09,2225.337468619797,2411.3188757439607,0.972212114620692,0.9999094238879269,46.56023181436956,28.515466604662684,3.2877328633988516,1.0235841803575976,1.00818770450159,14.645837091111106,passed,
2025/06/04 15:30:00,0.6940030793445546,0.6467740530000637,78.23425013272949,96.6917924321945,3.1536290650438765,3.09,2219.9449782344436,2400.652777385639,0.9723294098174581,0.9999016526983366,46.739729534796716,28.558704469924674,3.297738466297704,1.0204776962410977,1.0025225877967303,14.571651379999997,passed,
2025/06/04 15:45:00,0.6917639413476592,0.6458149407845629,77.82749860538077,96.25246221899422,3.1487263687129947,3.09,2212.9093181300796,2393.926284678399,0.9723257147503256,0.9998483793172901,46.83442850630738,28.52842342967421,3.301283329576027,1.0185714957384795,0.9994772348979741,14.505664738888882,passed,
2025/06/04 16:00:00,0.6903670331188406,0.6440091103863219,77.41210911676497,95.75906252038547,3.144835350552315,3.1,2204.810754557746,2386.830679854381,0.9721338432134381,0.9996562088951759,46.843463288941344,28.513602986203185,3.3071238975941375,1.014035150194243,0.9959960740659823,14.439956299999997,passed,
2025/06/04 16:15:00,0.6875923714793013,0.642622772841389,77.0100311801462,95.28198211763159,3.139889110823797,3.09,2198.107456132731,2377.2148440614146,0.9721406861502977,0.9995787468416397,46.95266561556286,28.53447231417319,3.315516866246032,1.010251165666654,0.9909946379167529,14.366004668888888,passed,
2025/06/04 16:30:00,0.6854615534109363,0.6406129768359882,76.35098299473222,94.52896711744219,3.1319665484356305,3.09,2187.4283245474194,2368.12110667492,0.9720137324016176,0.9993829364173755,46.969872423736845,28.458364923636918,3.3149388020713246,1.0070282535815012,0.9882455402850636,14.267828428333333,passed,
2025/06/04 16:45:00,0.6779117267555874,0.6467895123925373,75.16797372614965,93.80275290854915,3.1375100534728557,3.09,2133.0559369730718,2380.608508284945,0.9717678290003601,1.0002515943835881,47.96096579637419,27.6464730106628,3.3265545086559785,1.0269071431061578,0.9906634526629952,14.161667575000006,passed,
2025/06/04 17:00:00,0.6771760329238303,0.6413911087992316,74.74568873331204,92.95678856651355,3.1235776956398817,3.1,2141.6328982735436,2360.80712557335,0.9717948267915791,0.9996618815093343,47.63464295638413,27.81140859039717,3.3225745691589235,1.0105438256499353,0.9809505634627055,14.06372123444445,passed,
2025/06/04 17:15:00,0.6741242297294621,0.6383153643706679,74.12893033355698,92.08160956025874,3.11491411831333,3.09,2133.076788350983,2347.881584410444,0.9716739156078014,0.9993854413854193,47.66399215046802,27.78923283945913,3.3304779206321244,1.0055749715481044,0.9764494382963489,13.957800498888894,passed,
2025/06/04 17:30:00,0.6707820405053723,0.6360961677059931,73.56218335566285,91.31196979297009,3.1068705707149027,3.09,2125.427040694557,2335.680605364888,0.9716726461854686,0.9992232334147353,47.75085260505512,27.73451263299934,3.336112848116197,0.9999882843409735,0.9698751733158145,13.860084058333324,passed,
2025/06/04 17:45:00,0.6667085558706887,0.6332449277762356,72.92199971121669,90.45187839502346,3.095546937346892,3.09,2119.7724003519784,2326.1236858268257,0.97155792522113,0.9989201859347461,47.77325405902495,27.640476819502563,3.340299606057369,0.9965215172221848,0.966424322294539,13.762480013333327,passed,
2025/06/04 18:00:00,0.6885410860852923,0.6341439915961026,76.72860356364716,94.38744580283445,3.125509770494493,3.06,2209.529933640105,2361.401572701991,0.9717075643674074,0.9985697123505207,46.29579023742582,29.024023873611817,3.3249507500263453,1.0125123327741143,1.0056542047563626,14.286491083333335,passed,
2025/06/04 18:15:00,0.704328854768396,0.6572751471893088,81.6469385012044,101.15196979404335,3.196001675693896,3.15,2295.019709263592,2426.2783331487,0.9730642531734618,1.0006769399665334,46.71209486444248,29.199843885003123,3.2689831317764546,0.9906717549891794,0.9725068393508848,15.089276454999997,passed,
2025/06/04 18:30:00,0.7034961190291213,0.6511622075920627,80.99651860052401,99.60412475333922,3.1431447148284564,3.02,2292.012030414418,2473.1671681993416,0.972920702713142,0.9998542772232063,46.26726537366269,27.369353563716945,3.2979953931078074,0.9943088515012293,0.9813457865875492,14.977647813333336,passed,
2025/06/04 18:45:00,0.7040244880600768,0.6508998289844782,79.99064213775382,98.84481508504922,3.168219453966651,3.09,2246.8997176405255,2447.9165209812345,0.972006693346329,0.9999460334539404,46.39838856803328,28.28359980181838,3.2944377758452275,1.0269110302340374,1.0153824161965697,14.874208139999999,passed,
2025/06/04 19:00:00,0.7005076066696365,0.6487052253241478,79.45376006751859,98.1147244828213,3.1648727918600867,3.08,2238.6452773079545,2428.4773059408785,0.9720283655614502,0.9998425910055639,46.539375147450194,28.468592950747396,3.302945400515773,1.0215353134260439,1.0087517286974026,14.770849279999995,passed,
2025/06/04 19:15:00,0.6989340294695224,0.6436750878735227,78.9761548083473,97.28187487930033,3.1571588319147312,3.07,2234.45239489395,2414.391792857689,0.97176302081749,0.9993755460515061,46.23316259903081,28.969176647109634,3.3146898419405635,1.0415485473086656,1.0334995389069745,14.677139485555552,passed,
2025/06/04 19:30:00,0.6951194429474451,0.6434956563261325,78.30978973957492,96.61593986808235,3.160632095021833,3.08,2217.703882663644,2391.8082535153562,0.9718348298167656,0.9995476530538411,46.561103834247184,29.204426467947854,3.3155379549285153,1.0381573855894803,1.025889760287046,14.568971999999999,passed,
2025/06/04 19:45:00,0.7040273160973461,0.6549335941195947,82.07062389717626,101.0425088141657,3.1757131831030243,3.03,2312.7658860852544,2447.210212927117,0.9733251897619878,1.0004044110930168,46.50735560038725,28.649405187573652,3.2894720925467813,0.9946518734108435,0.9779418801384198,15.116318848888893,passed,
2025/06/04 20:00:00,0.7116508191272628,0.6511722365607979,81.73391615607181,100.56089464333684,3.1842025787721036,3.13,2296.128884166907,2442.580438235275,0.972439430247132,0.999883814659571,45.88890706823268,29.100324219837642,3.2785373477847144,1.0131473325175173,1.010037224359135,15.089010444444435,passed,
2025/06/04 20:15:00,0.7093535537898064,0.65187664074075,81.63812795843985,100.46078614794459,3.1842334874284797,3.14,2291.8037606987737,2440.826823552149,0.972540010559332,1.0000271142609845,46.12018616207737,29.008107529103434,3.286310907765802,1.0112158688300417,1.004304337935884,15.069800789999997,passed,
2025/06/04 20:30:00,0.7068870574703544,0.6559040163972074,81.26700042629324,100.37972791404033,3.1866652262199646,3.14,2273.9341032748393,2453.637102733847,0.9724982641644769,1.000441890502796,46.529176465628865,28.466169688313762,3.2802250791105654,1.0140717938191037,0.9989361425162501,15.06518676666666,passed,
2025/06/04 20:45:00,0.7060658487620725,0.6569275688199909,81.38599822106926,100.54522518149618,3.1874969166021434,3.14,2276.3920585532464,2456.2756181099776,0.9726095895819867,1.0005621281479875,46.61490493010486,28.424306458589886,3.280721839348819,1.0148146698771061,0.9972902394105527,15.085363626666656,passed,
2025/06/04 21:00:00,0.7068920617552134,0.6567459467952932,81.34952373218924,100.4712119929036,3.1850300182692597,3.14,2275.7656799242404,2461.7878160322134,0.9725412930645065,1.0005029999867332,46.5413392992784,28.303674738147837,3.2774500749575735,1.0187876948758376,1.0022944771039053,15.08925009777778,passed,
2025/06/04 21:15:00,0.7069727319838744,0.6567207656076387,81.38934269257977,100.49549400064906,3.1876791533162496,3.12,2275.7893838643577,2459.0175335299964,0.972501695002588,1.0004955666849245,46.56286039684216,28.33077498485361,3.278907099701483,1.013460329291148,0.9971051697263168,15.093045305555556,passed,
2025/06/04 21:30:00,0.707083896838908,0.6553988827981003,81.27679615211622,100.23903391144175,3.183979300377258,3.13,2276.461588410521,2455.0183628614654,0.972512535299629,1.0003683038111435,46.492160418126616,28.31406696414511,3.2793044706134284,1.0094011584464306,0.9947761066884858,15.064934225000004,passed,
2025/06/04 21:45:00,0.70647132359226,0.6530145062484245,80.73141522577767,99.49386854371286,3.181504914676276,3.1,2259.342465981842,2448.6515520600124,0.9722082821010536,1.000192158093017,46.43570048273389,28.41939386939301,3.2901789784804683,1.022822704255928,1.0103234725166899,14.97850610666667,passed,
2025/06/04 22:00:00,0.7042159719178533,0.6539627768412928,80.67044221538346,99.48392226432308,3.1876440735074376,3.11,2250.2663368058443,2443.911232182668,0.9722303131331979,1.0004219849799498,46.71036328556174,28.620324666689726,3.3030642191383746,1.0348130262481923,1.0181449870496917,14.963367307777784,passed,
2025/06/04 22:15:00,0.7056548764645786,0.6549780018727839,80.57085704991104,99.5048370155956,3.195507054051294,3.13,2241.8727331985165,2443.185251197806,0.9720420093148497,1.000516381617041,46.70781372212662,28.72713146080955,3.2943493515978277,1.0419459986774278,1.0256653390637118,14.971135837777787,passed,
2025/06/04 22:30:00,0.7066354737701662,0.6512356739572992,80.7813984199955,99.3799669688573,3.184785808358902,3.14,2263.275539713945,2435.410209384412,0.9722335074476351,1.000090444779612,46.31094025342997,28.934912615733346,3.291844808004306,1.0321853292753869,1.0219559270367642,14.964307691666663,passed,
2025/06/04 22:45:00,0.7061424780111458,0.6499047054325304,80.93015753303736,99.35943612125251,3.1803413419847675,3.13,2275.9436384660125,2427.285251109254,0.9724637991526878,0.9999558514328695,46.25738843519136,28.941171824564623,3.2923373373405256,1.0132781547564964,1.0041512325299913,14.957873278333333,passed,
2025/06/04 23:00:00,0.704769656895735,0.6521658311063708,80.66533699630494,99.22793895062736,3.1809483239862466,3.14,2263.730705385592,2434.0795442551084,0.9724736262896763,1.000216229446998,46.505281768645624,28.593914107266798,3.2895025532463156,1.0151430872338443,1.0013459466476502,14.943491639999998,passed,
2025/06/04 23:15:00,0.7040786687250008,0.6516375235581271,80.74838877162442,99.21569532029724,3.178092179979739,3.14,2271.660301854406,2428.3990502054958,0.972687012262652,1.0001874545596783,46.51118483984115,28.601600158868088,3.2888998436663215,1.004608935512181,0.9906489014326585,14.937221872222214,passed,
2025/06/04 23:30:00,0.7050973009950405,0.6510758795699183,80.60729496803518,99.06444015046304,3.181296521065747,3.13,2268.5501549920796,2422.2355374542362,0.972537857410738,1.0001012437246855,46.44030547747722,28.696262138752942,3.2820585433943306,0.9999155897513136,0.9880028460743954,14.922780204444445,passed,
2025/06/04 23:45:00,0.7044958454486876,0.6501888338026383,80.71378883325518,99.03320652787123,3.1764593804060737,3.15,2274.565593080265,2423.8076886285808,0.9726234935336524,1.0000091638023927,46.41053785148871,28.63348926287677,3.2886079590476864,0.998375517855733,0.9866740742954276,14.92419188333333,passed,
2025/06/05 00:00:00,0.689341741478389,0.6406136510419836,77.42566238658364,95.35468051950683,3.1302428722858093,3.14,2224.55476991389,2375.809271322452,0.9724350158229902,0.9992333021538773,46.70554871327859,28.223563749892534,3.3063216946397422,0.9782017501984894,0.9633976907090623,14.40025675,passed,
2025/06/05 00:15:00,0.6845022981661568,0.6452660600322065,76.29140004438605,94.59027983841598,3.1353638700897433,3.13,2175.421342239278,2386.013077538673,0.9720800897678638,0.9998586845709865,47.424278610459574,27.53531758552125,3.308410603106453,0.9938645704933765,0.967399685089109,14.30175667555556,passed,
2025/06/05 00:30:00,0.6866365506058475,0.6332345056355947,76.16791851391568,93.62980799725003,3.1181391946872834,3.1,2205.754369974829,2346.8094068685436,0.9719143319916193,0.9985057646117393,46.39084017299738,28.692225275728035,3.3114644086276073,0.9867809942556145,0.9786621228013694,14.195527548888892,passed,
2025/06/05 00:45:00,0.6594405336772212,0.6360055144069334,71.88610478704528,89.43058221716322,3.0928974193880148,3.12,2083.6854128868163,2326.921563614453,0.9715738664922421,0.999462761928364,48.447655049089555,27.095295686449912,3.3470439586429035,1.0143331833290132,0.9751788930550672,13.641554935555549,passed,
2025/06/05 01:00:00,0.6427556897091963,0.6250884301596298,69.13108059516722,85.96912873086353,3.0534465441517087,3.07,2046.3765801269649,2287.916451905382,0.9708783052351992,0.9983783327080351,48.594763068023056,27.026876068411998,3.3672225675735263,1.0225415483301394,0.9911329441509176,13.234532079999997,passed,
