datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/05 01:15:00,0.6426520673875148,0.6169526710260067,69.08787538386197,85.4139391562724,3.0442485652621682,3.05,2071.533312628991,2257.0880890638855,0.9707446700869231,0.9973768560682326,47.923194959343725,28.063553435797044,3.3682315177177036,1.017624078229272,0.999107977064073,13.177399491666655,passed,
2025/06/05 01:30:00,0.6422796458074557,0.6156393117022021,68.84995127434635,85.07932007249102,3.043567320867059,3.06,2072.0600567513234,2243.73053212185,0.9707492591765046,0.9972233120325953,47.880730720842706,28.13660095619469,3.3589835892179543,1.0027600370805967,0.9872779708391827,13.135399199999993,passed,
2025/06/05 01:45:00,0.6360808950118904,0.6236393957462454,68.3056574458407,84.97031134524272,3.055053859537321,3.08,2027.668985824391,2258.155059729301,0.9709246324444663,0.9984810453036734,48.99444965859614,27.405271403192934,3.3764767354207175,1.0233166580029687,0.989155447688841,13.09342329166666,passed,
2025/06/05 02:00:00,0.6343214651087667,0.6225195995873108,67.94029335799638,84.50990626164952,3.052659172103189,3.06,2019.3317021081982,2253.640427415999,0.9707432053483066,0.9983683487361152,49.02345531800603,27.358501605249458,3.379535267301317,1.023970430469288,0.9909468188657103,13.043927563333336,passed,
2025/06/05 02:15:00,0.6335823057933646,0.6175005509157123,67.74726954987571,83.92723231902674,3.0315841895334072,3.05,2037.7435996752529,2251.1040941772326,0.9707580759830862,0.997626834395811,48.584899196397956,27.116939311282888,3.3729428637724244,1.0058926581761283,0.9812264920763056,13.002002860000008,passed,
2025/06/05 02:30:00,0.6336878281899485,0.6102144707193251,67.64642939254861,83.38738833024573,3.0238481217231494,3.04,2055.130321642049,2228.3398435037707,0.970464632751113,0.9967045184400555,47.94501307313681,28.130547843993433,3.3767107045343376,1.01816607696552,1.005406445735187,12.952563213333336,passed,
2025/06/05 02:45:00,0.6312241528970332,0.6097006810622535,67.31033775871634,82.96585300279055,3.018544367261249,3.03,2049.833120024185,2224.8602549803404,0.9705001681031297,0.9966796425385984,48.06147724576005,27.943365651584337,3.3777163987541132,1.0145530313207876,1.0009898038489566,12.90335160888889,passed,
2025/06/05 03:00:00,0.6281912304196672,0.6133397781620806,66.85441878676552,82.69325652556545,3.021204824196254,3.05,2026.316262208542,2230.7616587127145,0.9705728931126036,0.9972416682379914,48.61651771919293,27.308622190222152,3.3773757321283195,1.010723709408716,0.9895747932148098,12.861504351666659,passed,
2025/06/05 03:15:00,0.6259370227066057,0.6143042086289628,66.56253192225051,82.44059129321862,3.0260099100468465,3.05,2013.1025110427765,2223.394347481823,0.9705547735621414,0.9974720910079257,48.90870616202782,27.311594373677035,3.381945268905416,1.0104883557348157,0.9861667855768894,12.819681477777774,passed,
2025/06/05 04:00:00,0.6275138195943663,0.614140123591721,66.63395600353999,82.40856787874745,3.0253961110350156,3.04,2015.5201888396011,2228.126159871991,0.970512584685861,0.997404352988744,48.766105682561616,27.198883034344146,3.3746499355187933,1.0123222772389733,0.9900700259997361,12.838711159999994,passed,
2025/06/05 04:15:00,0.6307127609100949,0.6112043366437674,67.20732850674209,82.73921103857377,3.0220350496083226,3.05,2044.6804959523904,2221.223755666905,0.970702666389031,0.9969404591499429,48.276799507308226,27.58546718709138,3.3687735572867568,0.9996000306845755,0.9837558840155217,12.891712166666672,passed,
2025/06/05 04:30:00,0.6320724074438662,0.6123205512399708,67.62932697038016,83.17805970616716,3.028821303646955,3.04,2050.1316268954224,2223.691420290258,0.9708113399611555,0.99710404169135,48.31042711323164,27.736318245547395,3.3750165384576984,1.0024277886020179,0.9844989911894673,12.944646293333335,passed,
2025/06/05 04:45:00,0.6365645085951713,0.6130622037716251,67.93012639663623,83.54587178076854,3.039364328946879,3.04,2053.093930321674,2223.364276594557,0.9706618726096609,0.9971120683822685,48.11296452725177,27.991904900452333,3.361406425686825,1.0039813080933384,0.9894690310763404,12.997714528333322,passed,
2025/06/05 05:00:00,0.6369900957061255,0.6170483396697227,68.19448967951963,83.97354446781829,3.0416203584120063,3.08,2051.0510674530938,2239.5948008900564,0.9709975431391457,0.9976354595340733,48.3768192937896,27.464274962355475,3.358226734175829,1.002452949228856,0.9810272907536601,13.050515823888887,passed,
2025/06/05 05:15:00,0.6391636996032619,0.6185428846286575,68.47545901121848,84.32519549052566,3.0487614876232216,3.07,2052.205425024766,2243.2272820478015,0.9710050356545477,0.9977905279515665,48.385779830490826,27.440148573642297,3.355499762375397,0.9994372081735533,0.9772882241853291,13.095749810000004,passed,
2025/06/05 05:30:00,0.6424620124130163,0.6172990991404211,68.95890050073344,84.68765263757318,3.050687227429754,3.08,2071.0592513797155,2238.927497616931,0.9711109401394019,0.9975608637630229,48.0656639919334,27.718579120904927,3.3485223104931348,0.9903395917445141,0.9723229412335941,13.148421525555559,passed,
2025/06/05 05:45:00,0.6440335520070511,0.6209794950677983,69.27715619880962,85.18787493678659,3.0602731482287733,3.1,2069.2805505416563,2244.3952952734794,0.9713695337968601,0.9980487748306692,48.30865173256485,27.50961279188528,3.3426543896275103,0.9835806936115831,0.9606309855203374,13.201026361111103,passed,
2025/06/05 06:00:00,0.6462408499610904,0.6235305338928785,69.58202343928012,85.59416293531021,3.064936235931306,3.09,2072.0531478714547,2252.2013541604497,0.9715576771614294,0.9983211774371528,48.385254193205114,27.167662551653514,3.333648087613304,0.9719468796363256,0.9468992501832194,13.253564316666667,passed,
2025/06/05 06:15:00,0.6479227079904105,0.6248870531989302,69.93798759494048,85.98607554966082,3.0706927792725716,3.11,2074.3429372082373,2259.161627060403,0.9715841523629608,0.9984787433768914,48.41584395322082,27.174596851644164,3.3374677604113243,0.9763109022872393,0.9495884820473997,13.306861174444444,passed,
2025/06/05 06:30:00,0.6517025734502895,0.6254476831594418,70.65041001464071,86.65936926112191,3.07410631166705,3.13,2092.653530055253,2266.0259147036118,0.9717789869406408,0.998474690544972,48.211378829879784,27.240149223448825,3.334702034915174,0.9719478588511706,0.9459792502375434,13.399043991666659,passed,
2025/06/05 06:45:00,0.6576300356117011,0.6235908182973199,71.43170646732716,87.26868582835299,3.070911383798817,3.11,2123.4714771054,2272.314004471187,0.9718945263009763,0.9980646574488011,47.575175796563904,27.42230928531048,3.3204968755828363,0.9658842282488452,0.9466610715650228,13.499067676111105,passed,
2025/06/05 07:00:00,0.6618197563086333,0.6299226361129296,72.03641974353467,88.28010705907839,3.09594921232042,3.13,2111.0252961190813,2285.2888403058155,0.9719271760177062,0.9988803368000537,47.91772394821078,27.511499196017493,3.319474068519744,0.9806441539022539,0.9541089119289199,13.610765287777786,passed,
2025/06/05 07:15:00,0.6671349548699236,0.6360703657397049,72.67366536432665,89.25700776386365,3.1127203840569844,3.14,2111.6713516035816,2295.491783910049,0.9723081548642911,0.9995845429162643,48.15988693963138,27.07371749868943,3.299116337607245,0.9604501510329939,0.9292912262790602,13.718266527777772,passed,
2025/06/05 07:30:00,0.66974888711072,0.6376853754362831,73.51454512372926,90.1212549543717,3.116412834681791,3.15,2135.9564621541876,2300.613608451287,0.9727267448320229,0.9997087414602933,48.06334031241832,27.08174373429072,3.2929290927491106,0.9484758902510069,0.9148362532180822,13.826183910000003,passed,
2025/06/05 07:45:00,0.6734038901103803,0.6381262033646744,74.14196289115266,90.71643575262806,3.1158777840424072,3.16,2151.8539955074775,2317.7970078835287,0.9727142239546613,0.9996032702177765,47.80382464017584,26.93065759190918,3.2893399106170254,0.9507085242154758,0.9180926216045862,13.926886263888889,passed,
2025/06/05 08:00:00,0.6774664195534281,0.6385570753367714,74.8723938234843,91.45038721966725,3.1196177657062765,3.14,2169.9574760967116,2329.254865757498,0.9727354710901853,0.9995295973006043,47.526622310687955,27.054852751678368,3.284672207282172,0.953638669684109,0.9242196059329502,14.035822753333331,passed,
2025/06/05 08:15:00,0.6805279634643306,0.6426358473127551,75.31264949692778,92.18697958430234,3.132287283154485,3.13,2164.073039931264,2352.057584651285,0.9725249363254863,0.9999051328080624,47.60121185020524,26.976073645659106,3.2806980470228932,0.9748236202958429,0.9430122135868272,14.145818524444442,passed,
2025/06/05 08:30:00,0.6852503664411791,0.6399099223661019,76.07736833332939,92.8034402818071,3.135835097379177,3.16,2187.3652444729355,2351.560126707795,0.9724107058797291,0.999506781524495,47.05494870338622,27.690295142661057,3.283682537501134,0.9861485131488246,0.9629329248420487,14.23332148333334,passed,
2025/06/05 08:45:00,0.6831763082816683,0.6449708349543583,75.96163231433313,93.09388558043833,3.143761097132367,3.14,2164.66681023398,2371.04513284312,0.9723254837965742,1.0001332539007868,47.557557435430816,27.342633171157836,3.292489590008579,1.009722996886653,0.9770867280157725,14.259194754444447,passed,
2025/06/05 09:00:00,0.6842446622147761,0.6453768629540335,76.18405918411123,93.44424636224429,3.151650249261928,3.14,2168.1045097137735,2364.4125398015403,0.9723174238585254,1.0001783271455715,47.541900308171364,27.679889978857343,3.291911431667461,1.0064092010006314,0.9749379621220067,14.284908488888881,passed,
2025/06/05 09:15:00,0.685726064676857,0.6442150606589837,76.46773867622616,93.68505098068623,3.1491372077204947,3.14,2182.2632157482217,2361.9854919876057,0.9724217946798491,0.9999901418337654,47.342207440793494,27.799378437790217,3.288457612261384,0.9962870996782102,0.9684856561083218,14.31046268666667,passed,
2025/06/05 09:30:00,0.6858705766636971,0.6469686202482374,76.45297155239669,93.95093340350522,3.154789352715805,3.11,2172.453081036517,2371.703673973682,0.9723372901924535,1.000278309811498,47.52792540568203,27.653017718471332,3.2862300263259177,1.0048150762615324,0.9737027802938651,14.335857347777779,passed,
2025/06/05 09:45:00,0.687470755191817,0.6439209864258302,76.76026932448303,94.09037440394053,3.1520939424869687,3.1,2181.247750553682,2374.8006205464067,0.9721007929338228,0.9999011034446299,47.186653558905384,28.07575052407066,3.3026521771674053,1.0239089572811095,0.9982617357371095,14.36109247222221,passed,
2025/06/05 10:00:00,0.6882300105870546,0.6444427557848978,76.92071704052982,94.36590658724195,3.1568936439941186,3.13,2188.0220003873474,2365.8152928063832,0.9722130648679566,0.999926396800762,47.22483767863692,28.156113301413043,3.2953694313889894,1.001846010851236,0.9772463198907854,14.37598000666667,passed,
2025/06/05 10:15:00,0.6881770899781204,0.6441540508382385,77.00004883368504,94.43613356838485,3.14980442399757,3.13,2194.577818070568,2372.1096717125847,0.9723447992857261,0.9998689196660474,47.147619126310126,28.02581731112442,3.294539619385544,1.0031156641928405,0.9788884970473989,14.384172458333332,passed,
2025/06/05 10:30:00,0.6883565934348314,0.6437038587390583,77.06343831816243,94.48731766280235,3.1452360918265874,3.11,2197.9893158383748,2377.8353394094956,0.9723294495530167,0.9997704833532195,47.07909970560344,27.878379866921442,3.297735890900951,1.000945323017743,0.9776614012279334,14.392048855555554,passed,
2025/06/05 10:45:00,0.6865131534131865,0.6496667522499252,76.70539834542129,94.67435654156381,3.1586690877365897,3.11,2164.775723877423,2394.1167259404824,0.972096027341081,1.0004974769981578,47.64928115541568,27.590316184585067,3.299654985904126,1.0275828221854566,0.9940685172350735,14.40003265555555,passed,
2025/06/05 11:00:00,0.6860915400733328,0.6504460089657295,76.6762175712314,94.74139736295055,3.1578151859897967,3.11,2161.9259504017987,2399.225426774136,0.9720893895168977,1.000573541622829,47.72828092635257,27.46134518530871,3.3011877779618573,1.0296916742917357,0.9947638467276749,14.403273084444441,passed,
2025/06/05 11:15:00,0.6853462410526517,0.6469938471714872,76.64502510046961,94.47800659354576,3.14725670828093,3.1,2175.926574463982,2386.7027620257477,0.972270137434818,1.0001984894509988,47.50183014622744,27.591611088877315,3.30378730768986,1.0120460911388136,0.9814177312317008,14.35976578666667,passed,
2025/06/05 11:30:00,0.6861861769811197,0.6458128186372821,76.48866517477603,94.3528763242767,3.149750790703335,3.12,2175.6064228293726,2374.574821516601,0.972195400469816,1.000073896933389,47.36105748470329,27.95750480067029,3.2954134339775347,1.0112636939035542,0.983616773114397,14.331936972222216,passed,
2025/06/05 11:45:00,0.6860638010019249,0.6425764795718261,76.53222144597319,94.1736841284365,3.1396604764771854,3.11,2195.6342733784627,2357.8621865448517,0.9725033875285608,0.9996949124842964,47.12768913775265,28.060716848331303,3.2886775340755956,0.9817181196544592,0.9589452633858472,14.296432865000007,passed,
2025/06/05 12:00:00,0.685592864152656,0.6416987120730163,76.52503130071153,94.10612104081585,3.1308881686614893,3.13,2198.95425534573,2366.005539894601,0.9724908732372308,0.9995391453020913,47.077137654061055,27.760580988427275,3.2949860940928097,0.977875850942579,0.9558285738757016,14.29237861333333,passed,
2025/06/05 12:15:00,0.6849832313683034,0.643617541177134,76.37336476066477,94.19592426103824,3.1404212096461195,3.13,2184.3192127920847,2365.554901581924,0.9723028019680203,0.9997891497543007,47.32207413718202,27.86259696378611,3.298361822035527,0.9856721958581849,0.9606511869533929,14.288521169999989,passed,
2025/06/05 12:30:00,0.6862216500441365,0.6418822247338601,76.37406954427514,94.14308796432381,3.1358313809686273,3.13,2189.4692394916765,2365.830133081679,0.9722018211909962,0.9995313963564643,47.08691339752817,27.953241780248565,3.2960981084642578,0.9869297045530456,0.9658007558708299,14.284650722222226,passed,
2025/06/05 12:45:00,0.683894331428699,0.6418667769880988,76.53977554812906,94.28095331592232,3.1323044015172625,3.12,2197.1970899907133,2361.9246179315405,0.9725119961854934,0.9995990772830531,47.25593209166398,27.90428035143084,3.3079459116874523,0.9754280777036112,0.9518656197650255,14.280556992777774,passed,
2025/06/05 13:00:00,0.6843044056876569,0.645329579362641,76.09921072974781,94.23538102219061,3.140596304968032,3.13,2170.048528280415,2375.7953286381244,0.9720905078279424,0.9999371307166822,47.49194210209745,27.627965564375437,3.300013158959055,0.9929873091883165,0.9655639535571008,14.276660419999994,passed,
2025/06/05 13:15:00,0.6847171277677851,0.6423882954053256,76.3633527221846,94.3306445806727,3.1390141798158004,3.14,2186.1698756113337,2360.6526348148104,0.9722119840298832,0.999629532140568,47.26662132451464,28.109428759659558,3.3064607139954276,0.9831772857639939,0.9603825998374332,14.27254033333334,passed,
2025/06/05 13:30:00,0.6803030097389016,0.6437747425747795,75.959639447619,94.02133808531622,3.135788166555069,3.16,2177.7123638949656,2352.4695974308315,0.972506609271205,0.9998990115810132,47.71440905333515,27.783963635129457,3.309399838989757,0.9659429253234116,0.9369192963742897,14.205690986666669,passed,
2025/06/05 13:45:00,0.6817183198082073,0.6359597583392745,75.43040927074597,92.9678351084358,3.110539974034252,3.09,2180.01359142118,2360.424445456403,0.9718533252176281,0.9988239110713987,46.98686466402862,27.614518997222866,3.318757024433542,0.9768393240617657,0.9592613777878529,14.12321401333333,passed,
2025/06/05 14:00:00,0.6803907704924788,0.632834713213931,74.88661846916627,92.3672575866479,3.1138807598397182,3.11,2168.4364151641394,2338.092525751402,0.9715316569423452,0.9985764816366126,46.85913965773136,28.428272124816065,3.322042714738388,0.9959497561157432,0.9812188191822334,14.032793762777768,passed,
2025/06/05 14:15:00,0.6751674487307423,0.6382737122950122,74.06571086537414,92.05385394368629,3.128607691510762,3.17,2129.002308104749,2330.028606675791,0.9714840977092616,0.9993914003992983,47.70611204709586,28.229789292619543,3.3218279044176584,0.9973941191460501,0.9698449908109599,13.950558416666667,passed,
2025/06/05 14:30:00,0.6724706948270758,0.635923345822628,74.11167113273149,91.74101822854819,3.0995595443254187,3.09,2148.764270535444,2341.1347109470717,0.9720646866397132,0.9991039589468328,47.64342349971856,27.30045705555685,3.3326643435587457,0.9693387091927428,0.9419367623700711,13.916709241111109,passed,
2025/06/05 14:45:00,0.6720680080484195,0.6307061425348751,73.71694760969302,91.1673782932524,3.097251578435937,3.1,2147.5866325029324,2324.940047567324,0.9715129825781029,0.9984660964728019,47.25002231669913,28.106956943776982,3.337688439393165,0.9878671753824035,0.9669655227562064,13.852540319444444,passed,
2025/06/05 15:00:00,0.6699198021110598,0.6349367021050808,73.05773354617905,90.91141973999751,3.1120428579457906,3.17,2117.306717864484,2310.3384964311754,0.9715154519109742,0.9990948902872512,47.86478879495381,27.95540180733799,3.326426256700846,0.973427014041655,0.9453783422446966,13.779021666666665,passed,
2025/06/05 15:15:00,0.6632300769571754,0.6315358774849021,72.59454353160662,90.09451985911936,3.078140944971484,3.11,2128.2627410562973,2321.714765348487,0.9717935114625218,0.9986486429285394,47.856836850563255,27.0734667362901,3.3404190653296046,0.9620006647096845,0.9326627064309342,13.697657966666672,passed,
2025/06/05 15:30:00,0.660905259835931,0.6275023507940592,72.12979710643317,89.47016166552679,3.0708372721097614,3.1,2125.0861891541144,2311.5524067989313,0.9714475757941832,0.9981807176281218,47.64584706339593,27.51685245570778,3.348660677708102,0.9761184591622821,0.9514903539721427,13.624195163333333,passed,
2025/06/05 15:45:00,0.6576291943150959,0.622524340607583,71.69863728536492,88.7972943222899,3.0626433829790214,3.05,2124.696393998027,2297.264846064322,0.9711247115211388,0.9976362738018424,47.42373054662701,28.122146355749496,3.364357863094416,0.9929882931944382,0.9732479536072974,13.54289033166666,passed,
2025/06/05 16:00:00,0.6545660933666976,0.6254037134082124,70.92793385049535,88.30821866022181,3.0645711650129,3.07,2093.357112221066,2302.1933787175867,0.9709041362373537,0.9980352604726594,47.878706865919185,27.68440956425582,3.3621599064320344,1.0012526930729704,0.9767009104687168,13.47047728888889,passed,
2025/06/05 16:15:00,0.6519164360769417,0.6316078887629182,70.34540747571462,88.27855572963311,3.091156217990262,3.17,2048.06251502592,2292.379123040654,0.9706996639929004,0.9990231913574575,48.688128765887235,27.917495408498482,3.366734069116512,1.021795992613279,0.986476614610744,13.41698315833333,passed,
2025/06/05 16:30:00,0.6609710164816501,0.6326849727838295,71.99385829797266,89.87142891048686,3.09162086185362,3.15,2104.190077866248,2299.752288560018,0.9715518587855114,0.998907664235768,48.19600935936692,27.596267854284115,3.340697629832903,0.9625185740163076,0.9314204713046028,13.615320094444442,passed,
2025/06/05 16:45:00,0.6674321532479819,0.6316274491142106,73.67418072489178,91.32726278587721,3.084676439341508,3.12,2157.2750622869376,2320.8942843654586,0.9721145985210929,0.9986091618447909,47.615370709381,27.597347695130043,3.3460744077141737,0.9528409634503376,0.9269581016470876,13.813703475,passed,
2025/06/05 17:00:00,0.6729792929116859,0.6332335139098848,74.02186288541931,91.86657766338615,3.096898680030558,3.07,2146.7732905490434,2344.751596814319,0.9714854242748703,0.9986568611018571,47.402298162827805,27.745288914027306,3.3472865805225696,0.9862924755555018,0.9640333519558689,13.909797495,passed,
2025/06/05 17:15:00,0.6709511349522613,0.6387108229393932,73.72741347115199,92.03182709908734,3.1152316952545145,3.09,2115.703055810959,2349.9162632458533,0.9713113661429409,0.9994193729549296,47.99533492969085,27.80320081927829,3.3498193041323403,1.0136795336719109,0.9812995457926144,13.911438841666666,passed,
2025/06/05 17:30:00,0.6700984787896308,0.6387065660834833,73.7250919155378,92.04785092780611,3.1227014354274267,3.09,2106.613753829964,2348.849080524852,0.9710569502893153,0.9994792805533892,48.071297267687356,28.13342144729837,3.3654797508512817,1.0339997328977377,0.9999291885187921,13.913080188333334,passed,
2025/06/05 17:45:00,0.6737194837006392,0.6324363059515983,74.00973649591339,91.8955331139084,3.1131271633399797,3.07,2136.4297831077197,2330.733308429186,0.9711051370399327,0.9986713298231046,47.35066999727988,28.699644005038643,3.3555953684245337,1.0170787832262005,0.9963314777620965,13.906846763333341,passed,
2025/06/05 18:00:00,0.6723603829191744,0.635856443904719,73.7561927707906,91.8980528359149,3.1190265627912925,3.07,2117.3244486555895,2341.9152856364017,0.9709599513520678,0.9990783874017956,47.69896772272472,28.387311344712558,3.3551251720974378,1.0305204494253395,1.003235105364582,13.908487181111107,passed,
2025/06/05 18:15:00,0.6723432730280248,0.6349211788227819,73.79885947975454,91.85643809995963,3.117622338622317,3.08,2121.385398066315,2337.862534955575,0.971019769059144,0.9989951288032103,47.63431608639537,28.509415761525748,3.35676034133831,1.0296158861860512,1.003527737410922,13.902250969444438,passed,
2025/06/05 18:30:00,0.6738005193123402,0.6321911285599084,73.99309573059297,91.82659510079614,3.1136229561834203,3.08,2136.4959929948027,2329.072121741747,0.9710851728763347,0.9986430775677844,47.349127026868295,28.707136417116846,3.3546796568776442,1.0157943344000544,0.9953538491811855,13.904095394444438,passed,
2025/06/05 18:45:00,0.674983691191115,0.6290772206241314,74.0997440648114,91.7004202728669,3.1064315661879145,3.09,2152.6339853660543,2321.263470245652,0.9711395266926234,0.9982229753972071,47.007651593303855,28.8642877507459,3.3488692676224034,1.003517093788921,0.9888823956057367,13.897856279999997,passed,
2025/06/05 19:00:00,0.6734788043904544,0.6295015014059332,74.11423485640404,91.70572169127699,3.106782077081135,3.09,2151.619926172977,2319.7639569312855,0.9712447168141091,0.9983288863312926,47.14264511828005,28.85455838408568,3.3564393914259187,1.0030200891090078,0.9858756247403666,13.891615307777773,passed,
2025/06/05 19:15:00,0.672538773400623,0.6334549691453625,73.87144914048429,91.70805303502034,3.111131647686206,3.1,2134.3958929413134,2328.7300850623938,0.9713477541299138,0.9988452625094644,47.528614313763775,28.414500802227057,3.349654235274656,1.0059113355815232,0.9821940326122194,13.88537247777778,passed,
2025/06/05 19:30:00,0.6720476040344119,0.6348148526074348,73.7725057347749,91.69574608698485,3.1125612569203684,3.11,2127.6419392777952,2333.959948596404,0.9712949929490278,0.9989877876712033,47.67123318052373,28.194920667800034,3.3486677158001865,1.006300483394758,0.9801491798775506,13.887009180000005,passed,
2025/06/05 19:45:00,0.6721187304079003,0.632046596114849,73.89123891030584,91.58489582662956,3.1072838994172165,3.1,2141.6963052424053,2322.9363751014685,0.9714194670088261,0.9986671273661988,47.4611645256019,28.3867054688091,3.3505094391786927,0.9924769091988666,0.9702837708296289,13.87288124444445,passed,
2025/06/05 20:00:00,0.6713666375061526,0.6315687959711046,73.8958148515874,91.537076098328,3.1056244247250766,3.1,2143.733441006241,2321.2729296010634,0.9714733425185277,0.998638734820776,47.45422768769782,28.45319073631527,3.3536548983723367,0.9945322089491981,0.971971609604827,13.866632841111112,passed,
2025/06/05 20:15:00,0.6708534122722745,0.6338806406579844,73.50497754925709,91.31429706725889,3.108545801854296,3.1,2124.173930328548,2329.553024058979,0.9713067286324779,0.99892226281522,47.67871399245231,28.156730873540713,3.3478957534773954,1.0064571579681145,0.9799631962415611,13.844614226666666,passed,
2025/06/05 20:30:00,0.6709353733590772,0.6330923717654107,73.49652109216245,91.25174289807096,3.1073286878878004,3.13,2127.5110558326846,2325.947731434069,0.9713279831282451,0.9988325308015105,47.57336306060776,28.269949330999278,3.345384493382421,1.0059121746391892,0.9805878442447896,13.838360249999996,passed,
2025/06/05 20:45:00,0.6701976130272566,0.6310200688286438,73.49885584945206,91.07988546799963,3.10050121887967,3.1,2140.011998609051,2316.1489158056297,0.9715219278598954,0.9985906668778818,47.4229315358029,28.35175830158314,3.341549459920425,0.991815519236967,0.9686385113955827,13.816332346666663,passed,
2025/06/05 21:00:00,0.6695203524847461,0.6334505812634753,73.3061546544542,91.03110751208361,3.1018950296936203,3.12,2127.8599112464603,2324.2806881182782,0.9715355439311751,0.9988893107632256,47.662001036340605,27.97425446888612,3.338432002161545,0.9933506111163913,0.9660607318939508,13.81007279666666,passed,
2025/06/05 21:15:00,0.668406748727871,0.6314883579247,73.3009908569402,90.83685657999087,3.0943859513793095,3.12,2139.138544653966,2316.7498879187747,0.9717147699597666,0.9986601566872755,47.5498727868025,27.973555872598006,3.337797663943201,0.9803982960961692,0.9545647118624578,13.78823856666666,passed,
2025/06/05 21:30:00,0.6678319449479966,0.6349043279155258,73.00374137971038,90.78094785329105,3.1012364701629767,3.12,2115.682465522853,2328.342832070126,0.9715146720410511,0.9990853448444673,47.89019652361497,27.615606955304216,3.338689242734833,0.9924125398243605,0.9611750244753483,13.781973327222223,passed,
2025/06/05 21:45:00,0.666835962738102,0.6335023404813274,72.92717301958915,90.59233434109781,3.0969201563689275,3.11,2120.105309670344,2322.9948682531935,0.9715725109812274,0.9989384211282842,47.82448448793605,27.70502438584042,3.339342801146592,0.9903645849553919,0.9601938308728484,13.759926497777773,passed,
2025/06/05 22:00:00,0.6666643520327882,0.6365251105370374,72.72412779658151,90.60139756393426,3.1041393027998483,3.13,2100.8938471353813,2332.2001872038677,0.9714290356109763,0.9993330098987501,48.07690310923525,27.526698775172246,3.338748370089014,1.0068254738468887,0.9723989363741566,13.760941425000004,passed,
2025/06/05 22:15:00,0.666177002287528,0.6364994010627317,72.67897466839158,90.53267634962494,3.102847180382213,3.1,2100.809081328577,2331.641611147742,0.9714609490639704,0.999332740081804,48.098222072896455,27.442215073878483,3.3388781279015367,1.0026330086899955,0.9679890818501944,13.753217133333335,passed,
2025/06/05 22:30:00,0.667825402830193,0.6279009616931097,73.06888626222961,90.35583916643284,3.089653996762631,3.09,2138.8832305174947,2312.6810945817715,0.9713701409281658,0.998233909816227,47.2349608224444,28.3924627337791,3.3437273852796388,1.002326736814543,0.9807883418893739,13.753793508888892,passed,
2025/06/05 22:45:00,0.6669217305141473,0.6270328885238089,72.97269596777188,90.18475489861291,3.085986896469347,3.1,2141.3845538311093,2308.8260266123552,0.9714365286977347,0.9981488027862851,47.205780106057055,28.423080138981838,3.3427055356197672,1.0005354450700967,0.9796646353053867,13.733291537777776,passed,
2025/06/05 23:00:00,0.6676594730677484,0.6259650489185499,72.91539261983488,90.04955251387146,3.08346245751251,3.09,2143.4880042037726,2308.7803909487307,0.9713363309237064,0.9979733359555091,47.05753332577536,28.42433183269532,3.33816115155791,1.0003169860141294,0.9823212810958257,13.728402447222217,passed,
2025/06/05 23:15:00,0.6665592065974503,0.625626889925007,72.8003052975001,89.89555925399186,3.0795520204932183,3.1,2145.136746196354,2306.121799022575,0.9714732973264425,0.9979694651526921,47.0343387811366,28.43754667581523,3.3347346497318915,1.0011078869543093,0.9827682044716077,13.707882246666658,passed,
2025/06/05 23:30:00,0.6663259113765873,0.6250489280697664,72.80322466937554,89.84729556228658,3.078039734652899,3.1,2147.840448454632,2304.0785518303333,0.9715061616121575,0.997908404360274,46.981977309426206,28.496964124387787,3.334802260758848,1.000927991966099,0.9831612365907516,13.703183578333336,passed,
2025/06/05 23:45:00,0.6658488541244518,0.6242525364533094,72.75011697331131,89.7181581830551,3.0758159996331664,3.08,2149.8996326923707,2301.069554913091,0.9715246410817935,0.9978208726689846,46.9421588732172,28.5321736718742,3.3347019848338144,0.9994745030205519,0.9825988109677396,13.690362241111115,passed,
2025/06/06 00:00:00,0.6653671376860287,0.6281652208403947,72.6210054846567,89.8698658563249,3.087403978598375,3.09,2129.4072448272714,2306.593197055603,0.9714799657709374,0.9983742648597672,47.33782610448448,28.40802854314662,3.3365194183503375,1.0108367492936998,0.9877280765560744,13.695725413333335,passed,
2025/06/06 00:15:00,0.6643650835150285,0.6275574599410593,72.45551640708887,89.63003917023815,3.0849771643489903,3.07,2128.571046172048,2302.1958104824025,0.9715001584853872,0.99831631313594,47.34894080806977,28.355260381449654,3.3351956984731763,1.0051345945234174,0.9826003779560214,13.668814573333334,passed,
2025/06/06 00:30:00,0.6636824495498997,0.6298265013115486,72.18976270857114,89.50560972721233,3.0895187613883968,3.09,2110.389634605144,2310.2678166529627,0.9713317549549482,0.9986123307819518,47.584042400110135,28.114938456469098,3.3362386539563773,1.0175833915041514,0.9916942786392414,13.65770413333333,passed,
2025/06/06 00:45:00,0.6633303703324778,0.6287876288285875,72.17725854696654,89.37362164976649,3.084317396431912,3.07,2117.462038193957,2307.114427505477,0.9714605901649809,0.9984808057159773,47.49876352490394,28.062248764172985,3.3322360366214063,1.0092204660047002,0.9847538698858568,13.646798164999991,passed,
2025/06/06 01:00:00,0.6657193252018127,0.6294785722587369,72.55573130285111,89.76654526807626,3.0882663199909723,3.08,2125.3223837293863,2310.442488329259,0.9715557847762196,0.9985365128679651,47.39350603827055,28.133697943343474,3.3282231701018685,1.008502454946272,0.98426615840762,13.698823257777777,passed,
2025/06/06 01:15:00,0.6682369571603792,0.6294417596972617,72.94630074448139,90.13345380857152,3.092683432367642,3.08,2133.1588882813003,2313.149640880403,0.9715384779180357,0.9984987765857273,47.24294374759989,28.31757724471023,3.3282464558046425,1.0121774091285975,0.9892632321816172,13.75102472333334,passed,
2025/06/06 01:30:00,0.6707847990080863,0.6295073472299212,73.336731782491,90.48688789263875,3.095813798838226,3.08,2142.4342350251386,2316.166801087239,0.9715798009859097,0.9984661746964514,47.087883565567,28.41922860763307,3.325543684923666,1.012001213525258,0.9904359424304238,13.80299861111111,passed,
2025/06/06 01:45:00,0.6721776062500826,0.6305386654399684,73.71414790560736,90.87616193754258,3.0985759440842586,3.09,2151.7525200886903,2317.1599935929707,0.9718338348694757,0.9985986540023009,47.06319061231713,28.4284088935943,3.3222430301358212,1.0051532735867335,0.9831391998960018,13.847264811111112,passed,
2025/06/06 02:00:00,0.6754792974139148,0.6311121931356152,74.11532140896446,91.29404151682965,3.10309746668969,3.08,2159.715621850917,2321.9590046427625,0.9718491201867445,0.9986052657797622,46.88841067665197,28.49021020187786,3.315712377690488,1.00439195103276,0.9854140604434433,13.90707318,passed,
2025/06/06 02:15:00,0.6769271978029682,0.6317896907497766,74.46173699727618,91.6433615903907,3.106629937716784,3.07,2165.9679494450284,2324.8448218545022,0.9719552176158207,0.9986893044156255,46.83889455312823,28.57264997474171,3.3165394128699544,1.0059157626494664,0.9875139215079713,13.9512934,passed,
2025/06/06 02:30:00,0.6789051732075325,0.6352853463411461,74.55615386289442,92.01448461452041,3.120215869145196,3.07,2153.2594177858687,2332.0989976563174,0.9718459976722048,0.999112000545256,47.01161670090815,28.626608519991635,3.3092853441904193,1.0221215898572373,1.0011143222854555,13.995286506666659,passed,
2025/06/06 02:45:00,0.6818220116564974,0.6326731864326121,75.14672331879798,92.31941640761029,3.1130813033976965,3.05,2181.3869474646535,2330.972784962055,0.9720837012826644,0.998722498793793,46.57655674347099,28.702944652988812,3.305968406320338,1.0046786288952216,0.990566500985613,14.04734271722222,passed,
2025/06/06 03:00:00,0.6828719329989388,0.6361845644262581,75.22509558646986,92.66968684427205,3.1233885157482306,3.09,2169.991290599668,2344.0698434754186,0.9719051640912094,0.9990781857448731,46.77180436887849,28.54666800370178,3.3010258118906752,1.0177218948742537,0.9999720274554519,14.099166705555561,passed,
2025/06/06 03:15:00,0.684486768677934,0.6380579518339293,75.55297108962888,93.12199626966166,3.130255661130613,3.09,2173.239144385498,2349.0663339750213,0.9719866661795438,0.9992845843108067,46.782575139874446,28.644247969427497,3.2957363407190745,1.0246659452546,1.006120875471206,14.155972324999999,passed,
2025/06/06 03:30:00,0.6832947608274166,0.641919721042661,75.81525097201177,93.57536270584319,3.1344909103154532,3.1,2174.199547298099,2356.964486365439,0.9723288264417621,0.9997488373754889,47.1435743019841,28.25700947698811,3.2944735940026306,1.0126019425748076,0.9874341688092488,14.202892476666662,passed,
2025/06/06 03:45:00,0.6842220167968073,0.6415524572945069,75.93345587857166,93.64248378058218,3.13472777029125,3.09,2178.6654275043916,2357.0079861220993,0.9723331183469861,0.9996853938578172,47.049670027394875,28.312032640393983,3.2919953983817414,1.0123005625055403,0.9886041375395394,14.218101406666669,passed,
2025/06/06 04:00:00,0.6838293263698624,0.6458814772767023,75.74651123927667,93.7517573529818,3.1402500412000203,3.1,2159.611503274095,2375.4440317027916,0.9722173256258904,1.000159479140927,47.365401838210374,27.852072867492023,3.286297270205106,1.02841328386502,0.9980669258681695,14.24120833055555,passed,
2025/06/06 04:15:00,0.6838289507518415,0.6455128017501379,75.92248440784068,93.83401735688467,3.139016019640413,3.08,2165.4915451137394,2376.2652307245135,0.9723088155239398,1.0001293240729867,47.32896725062968,27.86850436545314,3.2902693161666083,1.0279129290262812,0.9977925677942522,14.25664727666667,passed,
2025/06/06 04:30:00,0.6862424443043419,0.6415155775124433,76.26858618522066,93.84374526143698,3.1317365536231856,3.08,2188.914384585222,2368.264843497832,0.972377702618438,0.9996014338853572,46.85226425316384,28.12110905308815,3.288011815574254,1.013820825871402,0.9919908376798751,14.271884769999993,passed,
2025/06/06 04:45:00,0.6862141399145464,0.6451093257832846,76.19448516568113,94.05678007607334,3.144662117230507,3.09,2171.9446765346147,2373.864072415999,0.9722271155805041,1.0000388820496324,47.15302775112887,28.102318021141322,3.2856642688576456,1.0275793283556562,1.0006979394543931,14.295032565,passed,
2025/06/06 05:00:00,0.6864188262934621,0.6441796703414693,76.45863725527825,94.17495637027443,3.1385414722533036,3.09,2188.6279200976005,2370.974259896767,0.97256821323118,0.9999398172733874,47.017624169973715,28.10932231324904,3.281196969980002,1.0166181744996632,0.9912064355709376,14.310500538888894,passed,
2025/06/06 05:15:00,0.6881872959370675,0.6427007894165048,76.58356773574849,94.16316570859777,3.1349709125259966,3.08,2196.337020768779,2373.327896476847,0.9725036642130458,0.9997055688019071,46.75207660715871,28.127960684679802,3.277683768004633,1.0164712352610046,0.9949670541900254,14.325766595555555,passed,
2025/06/06 05:30:00,0.6868808526197007,0.6474844137186754,76.45033813801123,94.37781352645037,3.1489430744897167,3.09,2176.501169343428,2377.738282039459,0.9724955586438774,1.0003266027323807,47.22798487199357,28.022621834780267,3.274918731109327,1.027147454707599,0.997509993347744,14.34104077999999,passed,
2025/06/06 05:45:00,0.6888340538505544,0.6438897748317841,76.85869331282198,94.45971571405794,3.141312598342786,3.1,2200.1238118899278,2372.6309884159577,0.9726084507720142,0.9998605291603637,46.80880750331727,28.232349003840177,3.276409608717984,1.0160525503982527,0.9934576449011872,14.364452263333332,passed,
2025/06/06 06:00:00,0.6892316826966617,0.6448602198637193,76.92706049835131,94.54583997685329,3.1404865619998295,3.07,2199.1198697209247,2382.230607297822,0.9725814539725353,0.9999224523611197,46.838345174829605,27.95048890181956,3.2759575886940224,1.0157316699479726,0.9921330341361205,14.387669608888885,passed,
2025/06/06 06:15:00,0.6752133620953149,0.6389242358275783,74.16732256436215,91.29010487987117,3.113463696366612,3.12,2158.2861934711086,2317.6938564565908,0.9729320037232554,0.9996873702761773,47.479073626754605,27.565384638936585,3.268728281469202,0.9687293828429756,0.9379220769887653,13.935801391111106,passed,
2025/06/06 06:30:00,0.6764347172668821,0.6350980566328404,74.10751128994846,90.88407611902998,3.0978551380058494,3.1,2163.210782869294,2331.8919536961253,0.9726536863181081,0.999152579177115,47.03246258497525,27.36785469747073,3.277878643398903,0.9835470005097858,0.9583278308346814,13.925177108333337,passed,
2025/06/06 06:45:00,0.6766563189211514,0.6358907508907563,73.9936437613555,90.8672674349985,3.1096615891322994,3.1,2153.336937259619,2321.351482487338,0.9725049061666323,0.9993087571063213,47.13203586839492,27.751110097514783,3.275411917306317,0.9892699880899098,0.963305469649433,13.914766702222222,passed,
2025/06/06 07:00:00,0.6750532161575071,0.6376470147729457,73.83553065524923,90.80017869327251,3.1122851934149374,3.1,2142.676970601561,2324.827753892956,0.972525678888603,0.9995792837276226,47.36936979200296,27.64962557562353,3.2784568087696764,0.999097467256565,0.9689497602474969,13.904148805555563,passed,
2025/06/06 07:15:00,0.6717809934050074,0.6417013809780127,73.57394872061204,90.76716304111056,3.115881860540436,3.15,2122.581074059605,2336.427699438474,0.9726161341244183,1.0001633545689725,47.85909495155607,27.333744815302676,3.2846893907378685,1.0202668825993035,0.9803813582853954,13.893744553333322,passed,
2025/06/06 07:30:00,0.6727464184854897,0.6410082947404715,73.46402906879402,90.5970329155836,3.116062516656429,3.1,2121.3295375177313,2334.0152986553685,0.9724597504550173,1.000017524331549,47.774322631999205,27.19623043752729,3.2794195732833757,1.0076209351734302,0.97097922428922,13.883133042777775,passed,
2025/06/06 07:45:00,0.672821356774908,0.6412005843132087,73.42157851529036,90.55099329433725,3.1176800269364273,3.11,2118.935998028471,2333.220515457101,0.972431749830525,1.0000506352780425,47.78125318446202,27.222304975564175,3.277936401284723,1.0098495159203562,0.9731439241956762,13.880399438888888,passed,
2025/06/06 08:00:00,0.6743291164697104,0.6371377017157608,73.61524719443553,90.45349783349137,3.111975834992212,3.11,2138.691342042583,2318.21752367925,0.9725430050008638,0.9995708649944631,47.38163607079729,27.640558824555885,3.2751480754148723,0.9964543864937548,0.9672383229301886,13.869792688888895,passed,
2025/06/06 08:15:00,0.6750071053126351,0.6351853360143092,73.66180823650876,90.37179199361726,3.105662122419639,3.11,2150.0758765627315,2312.5471289952798,0.9726680284252543,0.9993202241319752,47.16337368358455,27.722380214694216,3.269289256597789,0.9872832915913043,0.961873993164334,13.859399235000001,passed,
2025/06/06 08:30:00,0.6740410124547778,0.6340408187672247,73.70032812592697,90.33139269858434,3.1006039199643842,3.11,2156.14494450191,2310.3394013187526,0.9727920695147034,0.999219329740649,47.105509159568186,27.814731298018867,3.2744442256071475,0.98812406586865,0.9630141569242268,13.848798871111104,passed,
2025/06/06 08:45:00,0.6743125144477806,0.6373242512124012,73.43013669816386,90.34740884878687,3.1070294347418006,3.09,2136.620836277068,2321.97787990796,0.9725586106222295,0.9995569055029854,47.330746707842636,27.45052219937654,3.2675760631545416,0.9952097401215068,0.9665866500212594,13.852997448888885,passed,
2025/06/06 09:00:00,0.6733715999664089,0.6395735372542921,73.23722793676671,90.33502943827746,3.1089639178685133,3.1,2123.141389457805,2332.108178073962,0.9724623752320958,0.9998242090994464,47.54543063141468,27.20383185810105,3.2682983698370207,1.007615443556153,0.975016611252047,13.851210150555561,passed,
2025/06/06 09:15:00,0.672393503960343,0.6399444568255941,73.27325661780006,90.40345437386019,3.109807840197975,3.1,2123.096301247069,2330.367405088668,0.9725581644471244,0.9999166364070978,47.64358796862901,27.283599327434924,3.2730763123613884,1.0097702015588732,0.9751160048410866,13.849416350000007,passed,
2025/06/06 09:30:00,0.6952011855908015,0.6502411081769598,78.29396351236495,96.18295661767833,3.149249532713272,3.09,2226.257077395395,2414.466637843242,0.9730457568726254,1.0004019604692378,46.59087240887669,27.90219220722693,3.255969588426611,1.0364159444946395,1.0117502151874849,14.614796991666674,passed,
2025/06/06 09:45:00,0.6921575522320641,0.6564892030185093,77.38494109289547,95.83874505197946,3.162361140730179,3.09,2178.1809579551427,2425.774429553002,0.9726837945142532,1.0011747452433217,47.29530686036952,27.41202256598995,3.2508105767251045,1.0608411498801225,1.0239994379648225,14.559369611111109,passed,
2025/06/06 10:00:00,0.6937164222372069,0.6460584894665208,77.82933672930847,95.55487003389807,3.150176370087272,3.1,2221.8737757965237,2384.7159655892815,0.9729218989551733,1.000094240630446,46.44514530075006,28.764665964409243,3.260634079548081,1.04563247119571,1.0251326680052115,14.511570150000002,passed,
2025/06/06 10:15:00,0.6927988385478825,0.64669072366799,77.12100343109077,94.96596269438326,3.1522987007122047,3.07,2195.8302044158136,2386.36027034362,0.9724741127947439,1.000136403928636,46.596970302153245,28.499565423973387,3.258803376907897,1.0514727825052397,1.0291925355484661,14.444433080000001,passed,
2025/06/06 10:30:00,0.6887883020564284,0.6494423386547408,76.62463278340417,94.63097545313751,3.147162778639312,3.08,2179.336761370962,2393.873635172809,0.9726552160746383,1.0005271507643825,47.05102971417257,27.926146596797334,3.2591848745287915,1.0517696619963741,1.020874971777662,14.392637538888884,passed,
2025/06/06 10:45:00,0.6860979223404187,0.6479638353515773,76.4506249701942,94.32337509602968,3.138305246766569,3.13,2182.932037272694,2386.676793019801,0.9729116020485804,1.000459697991739,47.08303941472431,27.945275916126445,3.2656647947896773,1.047433874450932,1.0153592372229052,14.340827367777779,passed,
2025/06/06 11:00:00,0.685847756297087,0.6477741638816145,75.93825479495943,93.89051500355768,3.143007467882207,3.08,2166.9685204402886,2376.939282426256,0.9726185857706954,1.00044273138077,47.14251795357763,28.005108163199885,3.2593526368776566,1.043957462733017,1.0123099532495083,14.281536157777781,passed,
2025/06/06 11:15:00,0.6838945945880152,0.6468028498749936,75.57119634642952,93.4611169382944,3.139474729912744,3.07,2159.664885151373,2370.395928151815,0.9725653342996765,1.0003757983723458,47.23852611322863,27.918919728904587,3.263864435151301,1.03737856868739,1.0049494186896115,14.222011448333328,passed,
2025/06/06 11:30:00,0.682427096480889,0.6451382766459791,75.22299720373232,93.0128989242854,3.1350509967682334,3.08,2154.4134456309994,2363.0473655290934,0.9724923773499311,1.0002305693507578,47.23636885079322,27.9584451965488,3.2674618545012177,1.036356662139259,1.0045193309283884,14.16247001888888,passed,
2025/06/06 11:45:00,0.6802144630274666,0.6445411354930609,74.93180533878571,92.6892129002051,3.130847918887801,3.07,2150.010743573522,2356.946395696478,0.972577329661536,1.0002357170712362,47.34989897970092,27.94171787155844,3.270747780955649,1.0345565677883426,1.0009988291173975,14.110597379999998,passed,
2025/06/06 12:00:00,0.6784599317492513,0.6432582755957105,74.51207256971213,92.19414243204628,3.1248106732760372,3.08,2144.1935105026455,2350.014492274308,0.9725945375048963,1.0001500400855845,47.3538121100906,27.93749731539326,3.269640480148238,1.034988471632806,1.00113409442485,14.043549135000006,passed,
2025/06/06 12:15:00,0.677519341456701,0.6416396812465867,74.18677658033364,91.77433455253927,3.120630745450484,3.07,2139.673631190202,2343.5150384069116,0.9724862792991764,0.9999741680489552,47.32548395766374,27.902768905217076,3.2711364242875236,1.0289879075092132,0.9964586602830312,13.990376400000002,passed,
2025/06/06 12:30:00,0.6754433751839827,0.6405289761534112,73.79314728644302,91.31130029293487,3.1166700016178357,3.08,2131.8353551529012,2336.576734065457,0.9724311892260613,0.9999001440807556,47.423632122487994,27.848613468348233,3.2757805960550086,1.0256800544016496,0.9923161677364345,13.926565913333336,passed,
2025/06/06 12:45:00,0.6739294484257116,0.6394791608401985,73.43812131800442,90.89580615829914,3.112047966666235,3.08,2126.3085070070274,2330.711589195549,0.9724103171862585,0.9998165160885113,47.46094985097533,27.792349650062476,3.276030426680551,1.0225602653621504,0.9892818163680571,13.870460327777774,passed,
2025/06/06 13:00:00,0.6865072480204452,0.6449523737487365,75.74636390630755,93.70752861030343,3.1377866766561957,3.1,2171.3868295298894,2366.397495869578,0.972473437471108,1.000057329503917,46.9162305299387,28.201479467928227,3.2566645473390454,1.0303011935402557,1.004458505031079,14.238599197777772,passed,
2025/06/06 13:15:00,0.6866360052681494,0.6446478304549436,76.29436667056946,94.15100785703748,3.1306727777983507,3.09,2194.6992495766754,2369.774288828713,0.9728823866610348,0.9999692066896032,46.86561248604184,27.953535334829553,3.2598930656050698,1.0050785360363055,0.9801202741266979,14.289873051666666,passed,
2025/06/06 13:30:00,0.6878125483560797,0.642886128312787,76.44917092383834,94.19696271121212,3.127090335916082,3.1,2204.948491944431,2367.4649414704177,0.9728989672495431,0.9997334083910124,46.63776105301937,28.11313115858927,3.2588298283137704,1.003216307849325,0.9820284581770791,14.298349859444444,passed,
2025/06/06 13:45:00,0.6870745083928851,0.6395417963612308,76.22670603264982,93.73746902065103,3.1182845313504064,3.09,2211.2898437519425,2354.8907416035786,0.9729439599454076,0.9993753504364699,46.43288370401332,28.25175375165966,3.2592194060728,0.993416488438096,0.9759766463014596,14.238650286666664,passed,
2025/06/06 14:00:00,0.6857157870778978,0.6429150649972463,75.59823794183782,93.41805927854921,3.121207024584527,3.09,2182.6394674498983,2367.48087126084,0.9726600753117994,0.9997379910400124,46.777972694268584,27.70089933590306,3.25232982690813,1.001985053632625,0.978700439817091,14.201867563888884,passed,
2025/06/06 14:15:00,0.6819113152941623,0.6411980828280355,75.23837076323595,92.91437168397995,3.1157459805179766,3.08,2177.9890046279224,2354.1018787841504,0.972795447349147,0.9996928225943476,46.93964496545397,27.82934083454113,3.2654733153693414,1.0001118266309603,0.9746483785638137,14.12084395333333,passed,
2025/06/06 14:30:00,0.6786864448086761,0.6380909299184596,74.56004825564392,92.01881956316575,3.106234365901394,3.09,2169.960091815677,2337.1589845159683,0.9727806081737094,0.9994397621511777,46.957968757986535,27.864505742809328,3.269707843684861,0.9924763215809244,0.9675793628695658,14.000168166111104,passed,
2025/06/06 14:45:00,0.677197603905763,0.6366024141416798,74.24472452877782,91.61268335267424,3.1026276191935174,3.08,2164.577680482659,2330.100004027288,0.9727028488096094,0.9993091247105368,46.981730557611606,27.884316128551156,3.274711500611926,0.990088363460725,0.9655351760861393,13.945311123333328,passed,
2025/06/06 15:00:00,0.6766540502917265,0.6354556452177872,73.90527577033914,91.23018112273587,3.0978595357585776,3.09,2160.7460666786897,2325.000446585453,0.9726501504015816,0.9991719600991318,46.927098768131486,27.81115537112253,3.2693451381261243,0.9847649441476033,0.9613853481174829,13.896212611111116,passed,
2025/06/06 15:15:00,0.6740701901799994,0.6346745502715438,73.61292429767066,90.89315313371742,3.0926789263497714,3.08,2157.795881594435,2319.609460823626,0.9727245699145544,0.9991414192602706,47.02443477109424,27.816367770035395,3.272218151956855,0.9856955900776495,0.9604013142075989,13.847177147222219,passed,
2025/06/06 15:30:00,0.6729110375247367,0.6334502882981453,73.30252509914006,90.53366065222252,3.0864069247821466,3.08,2156.4321335422455,2316.6751839494314,0.9726846895843013,0.9989850124793758,46.933279022570446,27.78219304176634,3.267124165354423,0.9854731868628469,0.9616271421171577,13.805829400000002,passed,
2025/06/06 15:45:00,0.6702537966244165,0.6321832614754416,72.91912958508424,90.08425559891974,3.0810175430237567,3.08,2151.8093261230993,2310.060396651652,0.9726386167973049,0.9988626876102463,46.983885153446096,27.73770509879747,3.2700870928923647,0.9816057714773563,0.9582060122518103,13.747098890555556,passed,
2025/06/06 18:30:00,0.6172612453450138,0.6070365469185499,65.55904964358379,81.3345596911304,2.9627152690309257,3.09,2069.3623305623614,2198.8567461011285,0.9718465698380666,0.9962738769759963,48.14248353561227,26.394258505574726,3.315878612112278,0.9325988376276922,0.9145708065292609,12.645517830000001,passed,
