datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/06 18:45:00,0.6389370890269922,0.6187993285086846,68.57666886009146,85.02140614245367,3.010791058157898,3.1,2101.682314794762,2241.0816623241976,0.9725037714133248,0.9976027588730251,47.88910947025776,26.56954431560289,3.300758565717709,0.9281802123604066,0.9066723169340863,13.075154949999993,passed,
2025/06/06 19:00:00,0.6581423150728563,0.626905246428836,71.39654271339369,88.37606366590505,3.043837020983328,3.14,2143.535133107732,2293.2456828716518,0.9727308665404975,0.9982502683353177,47.28887068856338,26.922486008592248,3.2838714727992167,0.9482226913205875,0.9254055603719631,13.504837701666666,passed,
2025/06/06 19:15:00,0.6677240648230448,0.6299190920557929,72.80248764189547,90.01894047431334,3.061573490868587,3.08,2165.741211257257,2312.458616853301,0.9727924676089478,0.9984652696188355,46.93322884546286,27.26584166672513,3.2766098656153555,0.9548410012744696,0.9327888272494372,13.710337880555548,passed,
2025/06/06 19:30:00,0.6679951266961857,0.6263702653676217,72.62644601029879,89.71991297051588,3.060055239957451,3.07,2167.4268036960057,2304.442853783791,0.9723850341967407,0.9979964703420658,46.583002333503245,27.83402958688481,3.2787571468003547,0.9688218179941676,0.952783752712434,13.684168177777781,passed,
2025/06/06 19:45:00,0.6652671043346922,0.6299508681246889,72.28297975993215,89.63950408543315,3.065640439968543,3.08,2144.146824272848,2310.9769816306884,0.9723888329006452,0.9985403666448247,47.07991210946021,27.60140429739241,3.28509550855281,0.9822521283952694,0.9588234657864791,13.657807704444448,passed,
2025/06/06 20:00:00,0.6634113396885771,0.6295862506423455,72.218715363469,89.5443078703954,3.0633024944344474,3.07,2146.3355412755586,2303.650609760228,0.9725881237612282,0.9985715964850709,47.164267213286124,27.67539779901992,3.2886956444768245,0.9774152436671206,0.9526067059977256,13.631653676666668,passed,
2025/06/06 20:15:00,0.6634657787360042,0.6285592544771834,72.16590785414688,89.46383789694657,3.06246892680565,3.08,2147.94719899498,2299.8653178189843,0.9725178331975278,0.9984386501087391,47.062401901336244,27.829999793619336,3.287743849444198,0.9783774190550896,0.9553704208584329,13.621287624999999,passed,
2025/06/06 20:30:00,0.662777712792599,0.6303178375196362,71.77178416490636,89.25085363454507,3.0637188088043192,3.08,2131.091162183122,2306.3744037522742,0.9723375699730417,0.9986359253057753,47.230586676649004,27.574323124508567,3.281820724471481,0.9862267075088906,0.9614352909242869,13.595146717777773,passed,
2025/06/06 20:45:00,0.6607285508742538,0.6302773755825378,71.65245664620167,89.12608505214382,3.061591474010091,3.08,2129.3532775604435,2302.5953727729034,0.9724577768066289,0.9986985388797011,47.349365372285085,27.58707109705562,3.287230406791587,0.9858466216640612,0.959080455925195,13.568816201111105,passed,
2025/06/06 21:00:00,0.6603304949599103,0.6288429183804635,71.45749661187179,88.866752966293,3.0557470552846895,3.1,2130.9552993252787,2300.9203513336324,0.9723968264550373,0.9984934144999995,47.21218952122845,27.583449349309316,3.2823837330169443,0.9857447181781704,0.9615501680487542,13.542690968888884,passed,
2025/06/06 21:15:00,0.658240625538614,0.6324475914590622,71.18269724338987,88.78605320941286,3.054704564479439,3.09,2118.3489466425617,2306.4892380947567,0.9726831286461943,0.9989689620876528,47.66182651493243,26.854131505445782,3.2770774654598247,0.9692238931497681,0.9389154064679723,13.516573400000004,passed,
2025/06/06 21:30:00,0.6585718195749265,0.6304999218653364,71.14743597925923,88.70583326335621,3.058870399784186,3.09,2123.6460074764714,2286.566098148682,0.9726602974567728,0.9987679713313037,47.509231079107,27.40680177077593,3.2730703039721014,0.9613352459196934,0.934623157671717,13.490267266666669,passed,
2025/06/06 21:45:00,0.6561156063800753,0.6269590863827655,71.06396730097534,88.29434788311167,3.0340794022324205,3.09,2141.054409900549,2296.589958559648,0.9728478225803655,0.9982619102976072,47.23134417220054,26.933036120175444,3.2785250812271594,0.9567608544608266,0.9326843157127671,13.46416537277778,passed,
2025/06/06 22:00:00,0.6569069267684849,0.6316938738177806,70.713189003699,88.40635579242797,3.053606370159074,3.16,2107.5958074053174,2300.992738329663,0.9724803154910721,0.9989087497052783,47.61082352509366,27.15482607938882,3.271520410275952,0.9857777202705845,0.9565839329032615,13.462094066666662,passed,
2025/06/06 22:15:00,0.6574954589594603,0.6291897872884188,70.88105097337761,88.40205561266346,3.048593379299721,3.13,2125.9358388672185,2287.54932529783,0.9726963688424863,0.9985766966577614,47.37486273653528,27.27362092220014,3.266373468423006,0.9610371429637409,0.9361607149411384,13.454921651111107,passed,
2025/06/06 22:30:00,0.6557362052325368,0.6316067033009012,70.70360401450056,88.32691214816323,3.0398068568101237,3.14,2119.4448572352476,2304.4823546697758,0.9729074015542044,0.998844663816337,47.65738753296665,26.33495208996671,3.264841499169914,0.9493497677433212,0.9200421560628623,13.447884272777783,passed,
2025/06/06 22:45:00,0.6564578153697352,0.6268650578947431,70.83170337045021,88.14814472076928,3.0267192386505783,3.11,2139.9090419037566,2303.3875006355593,0.972796025217341,0.9981567449278045,47.11600334737291,26.619182858276417,3.2665293924181382,0.9537711764603632,0.9314441759292534,13.448611128333344,passed,
2025/06/06 23:00:00,0.6554834382077559,0.6273191818126509,70.65054480461886,88.10750222238127,3.0352711566154023,3.07,2122.5321669641144,2305.8262618057943,0.9723924984135275,0.9982964189570938,47.19823618183744,27.19533040651216,3.2793720870664265,0.9925073849699246,0.9681127667071655,13.441268610000007,passed,
2025/06/06 23:15:00,0.6541914292504022,0.6282506526825741,70.59985069142338,88.1054891127003,3.0337930328670892,3.08,2119.4291128085606,2308.7108606371994,0.9725018349655601,0.998441940080528,47.350597548593655,27.019253156662028,3.2832863031177046,0.9919061710457324,0.964709622613506,13.434060200000005,passed,
2025/06/06 23:30:00,0.6538215281775049,0.6340307593666398,70.29933239580005,88.27725369632621,3.0528885879362524,3.08,2084.4612483982023,2316.1733108332414,0.9722283103854448,0.9992222861665316,47.9269445493449,26.868819755257924,3.2844889573192244,1.0099532911394618,0.9744752768257009,13.434647025555552,passed,
2025/06/06 23:45:00,0.6571554875023442,0.626334513926195,70.95023880514127,88.3819607838612,3.0427418234253505,3.04,2127.2854421119155,2301.511462424239,0.9722537340858122,0.9982113288347098,46.99908117805035,27.848133203873193,3.2850416562965505,1.0113506766622493,0.9886686100573108,13.475685568888887,passed,
2025/06/07 00:00:00,0.6474151219996874,0.6195877141512588,69.4528059418515,86.45183761755018,3.016782844742475,3.08,2116.0276321904958,2273.005716795056,0.9721241431969755,0.99751614381293,47.001228076385715,27.887161819830517,3.289029390600884,1.005907782301827,0.9882762548039215,13.240760512222224,passed,
2025/06/07 00:15:00,0.6447067933496057,0.6230339923373669,69.15994862212503,86.2720790488712,3.017634713134583,3.05,2100.825051760249,2276.197966469767,0.9723463352932383,0.9979923923619404,47.53183263477252,27.0748563195657,3.2900405320868584,0.9824839190926278,0.9579995371315261,13.208256600000004,passed,
2025/06/07 00:30:00,0.6437064282431052,0.6223775236016476,68.91345183457558,85.96948375127802,3.014645604316039,3.07,2097.1597195590202,2273.6868473260724,0.9723151450291329,0.9979371615945397,47.51817726251228,27.097717815826964,3.2865631607564767,0.9875519978382241,0.9638326753935669,13.176553389999995,passed,
2025/06/07 00:45:00,0.6422459163497631,0.621813868245858,68.6729067970808,85.66517741294955,3.0144469012698587,3.07,2093.0561443470842,2264.845679853596,0.972330601288865,0.9979257030767451,47.5930506960537,27.15895964660379,3.2855640771190813,0.9840887046938116,0.9605627245852038,13.136663650000006,passed,
2025/06/07 01:00:00,0.6400826238432812,0.6210965423981399,68.3743491580983,85.2520762500888,3.003801865330933,3.06,2088.7957143372178,2273.9609987571043,0.9722746629096435,0.9978153961245072,47.637493543723146,26.652043602348506,3.289181227118852,0.9832244175580267,0.9594465843178833,13.104856752777774,passed,
2025/06/07 01:15:00,0.6405541842015732,0.6133756229523848,68.47842615611638,84.84247071637377,2.9917361967172353,3.05,2118.7738868448823,2251.022419397521,0.9722109579200713,0.9968069714295759,46.86931434201448,27.556025773539332,3.288906599684741,0.9825079483927599,0.9706345380841463,13.073277781666668,passed,
2025/06/07 08:30:00,0.6274748967240125,0.6118839963787035,66.13925392549032,81.53705213132031,2.992630384478682,3.05,2061.4509295411185,2200.451352899591,0.9722814555666508,0.9971946538149855,47.70853855260636,27.2365191416985,3.264631357414268,0.9854443215437262,0.9700669239456261,12.75429826611111,passed,
2025/06/07 08:45:00,0.6326906292579199,0.6140845422998309,66.95210118642859,82.31597788682309,2.9915966296959864,3.06,2076.3666535614457,2226.531535392639,0.972575312599122,0.9973838386108241,47.56984930016681,26.625973565057286,3.2643159431718503,0.9794784081010172,0.963870536144358,12.872535720000004,passed,
2025/06/07 09:00:00,0.6382094232208485,0.6190914788172389,67.75895905166601,83.3964116043017,3.013819765185659,3.07,2077.6773812795113,2235.2268773463466,0.9727130060425131,0.9980081038475659,47.699873585103084,26.822374969391817,3.2587512571529023,0.9846611310785167,0.9646461491300775,12.998316100000011,passed,
2025/06/07 09:15:00,0.6434659732126851,0.6222430967943046,68.59646173083586,84.37201645827514,3.028059619582588,3.06,2086.5407076260103,2247.4826985827963,0.972802288898952,0.9983345691381981,47.66420235547762,26.87774537741564,3.257390032586732,0.9860353139117328,0.964026813267672,13.12368126666667,passed,
2025/06/07 09:30:00,0.6461997725459212,0.6229974510314834,68.88751794128899,84.66331655865378,3.031537831164231,3.07,2091.267411280659,2254.205655270657,0.9728027011344388,0.9983772501968808,47.53252257379658,26.89665441903094,3.250822671611134,0.991038789302233,0.9699584746041621,13.173465995555558,passed,
2025/06/07 09:45:00,0.6466459353640888,0.6194430816581095,69.29465898731773,84.71164789415842,3.0215582995889423,3.02,2115.251251784744,2253.6092976124437,0.9729079603937688,0.9978710039783746,47.200505287063116,26.897839919710957,3.2615281890834225,0.9778377314105723,0.9610243474731696,13.200766852777777,passed,
2025/06/07 10:00:00,0.6471911282595301,0.6235933373815679,69.23015127911883,84.95077049570932,3.0399849941849446,3.02,2088.597804048459,2262.675111871485,0.9726131757102052,0.998500179620281,47.51946186304769,27.28710695237814,3.266254435115648,1.0243654429216813,1.0011919390287474,13.227804369999998,passed,
2025/06/07 10:15:00,0.6488246511076657,0.6239649418327615,69.4072745261328,85.113887083333,3.044129987331776,3.02,2090.925422893453,2263.284668201395,0.9725903874449657,0.9985211267864869,47.458442560006596,27.332819261416123,3.2633473305471354,1.0228238079506589,1.0004208591270292,13.25478150944445,passed,
2025/06/07 10:30:00,0.650349394909293,0.6286247479126308,69.46198611854122,85.46623502351326,3.0635553031399327,3.04,2071.3319044957557,2265.730451977503,0.9725132742315842,0.9991686450083453,47.81869586536018,27.408953624578725,3.259563535182264,1.0363582657115642,1.0080952657127595,13.286830382222226,passed,
2025/06/07 10:45:00,0.6527602711265186,0.6258116705537133,69.87832011393017,85.59815326323152,3.0543471845279537,3.03,2095.2762207459596,2268.8487721565975,0.9726175780239696,0.998704378317145,47.39801112187335,27.343015557931142,3.2561440167897904,1.0221340497707871,0.9998071312786936,13.329552885000002,passed,
2025/06/07 11:00:00,0.6544046877541096,0.6286543378640406,70.1577101104291,85.99181203706644,3.0651331045701435,3.06,2092.465428076676,2270.1829508997776,0.9727535190944024,0.9990800983540598,47.603462359258884,27.229763015271477,3.253972435013616,1.0134156868915016,0.9877082160164804,13.37209797,passed,
2025/06/07 11:15:00,0.6545537989084993,0.6240348363338335,70.14950589092817,85.61583570277966,3.0503884198643996,3.05,2112.956019270676,2263.0865546175423,0.9728104116409598,0.9984316933380928,47.15297227571618,27.262060010171254,3.2481512960924914,0.9983228004139976,0.9803004725378646,13.34862959222222,passed,
2025/06/07 11:30:00,0.6615820261203499,0.6279515798094216,71.4451490368873,87.04934141788934,3.06683482339791,3.02,2130.2772511812154,2282.5666631422223,0.9730307565469116,0.9988407538533401,47.07402556565308,27.364104879448075,3.2503901303463696,1.0050825183932672,0.9837567400242979,13.533463386666662,passed,
2025/06/08 06:45:00,0.590154096376876,0.5986001040127189,62.13299587296145,76.10269478756702,2.9133009023175496,2.97,2016.3100633721926,2175.4541497682417,0.9720335645204656,0.9959081314900251,48.599621291805136,25.96588954564546,3.297098509001466,1.0290910648275169,1.0020800923228887,12.211870464444441,passed,
2025/06/08 07:00:00,0.5926624893564811,0.602083606181078,61.97449037864692,76.52154324496509,2.9301372369160164,2.98,1994.374325389266,2170.315555431414,0.971713508990989,0.9963554017026335,48.75676505777763,26.340323083071304,3.29034525148923,1.0349270989005408,1.0064612864759095,12.2031129,passed,
2025/06/08 07:15:00,0.5915013197849641,0.6001522572064653,61.88375269156482,76.44379309846826,2.918879613678055,3.01,2006.339462146191,2169.147806476675,0.971829332896231,0.996035758094231,48.52671037036635,26.47597060216402,3.2828447846880544,1.0358833708708606,1.00935624430976,12.18774466555555,passed,
2025/06/08 07:30:00,0.5913896639948498,0.6013684881904401,61.780871908884926,76.42497654089159,2.9171127263977326,3.01,2003.2796327190526,2171.736573016059,0.9719383385635106,0.9961689193141398,48.65324588719444,26.01711798745919,3.2758002277696128,1.0187206988056776,0.991115654968893,12.178992906666668,passed,
2025/06/08 07:45:00,0.5894071164113475,0.6070036164154438,61.599104693905396,76.57668398150508,2.926678619651768,3.06,1974.3422300879022,2184.038327408393,0.9721076391751003,0.9971446854594745,49.347416583377196,25.63087549767305,3.285702567860253,1.0395937415500593,1.0002364015146392,12.170243470000006,passed,
2025/06/08 08:00:00,0.5902263365993026,0.6011435081061669,61.839050038934474,76.53216302321334,2.916720163035178,3.0,2005.3976844253245,2170.9799594094434,0.9719849608768255,0.9961871155731735,48.65564022114754,26.369358260506583,3.2837548535125665,1.0342021151367433,1.0044356138451458,12.181324882222217,passed,
2025/06/08 08:15:00,0.5938468130999675,0.6029408875700835,61.848380870357275,76.71374461516827,2.9249660740973416,2.98,1993.617333337003,2179.292039405813,0.9716970583773653,0.9963744484179795,48.57400987782029,26.382304980829385,3.273852643017004,1.04948356307111,1.021668054231655,12.205618345555555,passed,
2025/06/08 08:30:00,0.5938619489177768,0.601002855985019,62.11607725752479,76.87596496776217,2.9205443074562694,3.01,2011.8007055774456,2173.47917602776,0.9718673245614383,0.9960752324241873,48.39704616856592,26.556204154642817,3.277098595692118,1.0338622454554844,1.0082091185351194,12.223295333333333,passed,
2025/06/08 08:45:00,0.5946735273831448,0.6027688823279116,62.292230373267884,77.15874194053664,2.9261657944968897,2.99,2008.6143527716808,2176.921341423593,0.9719235127853715,0.9963332196152536,48.5513435028391,26.463123934395412,3.282240788000834,1.0311905234937857,1.0029444110959045,12.247571380000004,passed,
2025/06/08 09:00:00,0.5939424247204004,0.6037223446905192,62.220274218333124,77.17991410807839,2.925265438279784,3.02,2005.524507458957,2179.1226997583008,0.9720508709489046,0.9965084043207126,48.62694804425482,26.515667474810016,3.2794948541763693,1.0430970003078057,1.0122664449387428,12.241203846666666,passed,
2025/06/08 09:15:00,0.5946312648785844,0.6046649845794799,62.14126184407431,77.18193288550022,2.925229400443744,3.0,2001.5597847694971,2182.835562643782,0.9720273469799937,0.996588035698313,48.641291104731586,26.23473209941571,3.2722473641204575,1.0355150497284025,1.0048417737018194,12.240316293333336,passed,
2025/06/08 09:30:00,0.5970114863938917,0.6094516218312549,62.18211523776097,77.55892458350104,2.9428412505128603,2.99,1978.9125904162659,2188.1722607653305,0.9719245728863817,0.9972984807775995,48.98221185912989,26.17063204534184,3.271212907858707,1.0459919696506046,1.0104512642504329,12.263069194444446,passed,
2025/06/08 09:45:00,0.5973197026405906,0.6095819317072073,62.38087357205358,77.76239414516745,2.939202595572641,3.0,1985.272271979775,2197.0273343317717,0.9720172777400194,0.9972878708242957,48.9267012093759,26.062987670946605,3.275087281976683,1.0503757606052815,1.0138468629023067,12.292625858333333,passed,
2025/06/08 10:00:00,0.6000096280078081,0.6072341603738182,62.67132187040312,77.9518673374713,2.9336321916744357,2.98,2006.8925233577988,2193.4283248131437,0.9721519642630756,0.9968720668279902,48.46946784675689,26.357799324909244,3.2620348745456487,1.0423580593952073,1.012368154679092,12.322196455555547,passed,
2025/06/08 10:15:00,0.602140544954976,0.6169079135180411,62.65390376168668,78.53650554692736,2.9635049227939874,3.0,1959.2375464112533,2210.4176223201453,0.9719790556715091,0.9983127294312756,49.339193091568816,25.890283064556918,3.2709829217308295,1.0643008337546556,1.0209914093087458,12.356793618888894,passed,
2025/06/08 10:30:00,0.6043970076204673,0.6110257761562771,63.165643571239066,78.70974535782176,2.9472380362650936,2.97,2002.3228980524245,2205.0463302357493,0.9721759553581901,0.9973542871532963,48.56835371933201,26.286224193226577,3.263768930584399,1.0457097563810964,1.0131938876088427,12.40011862222222,passed,
2025/06/08 10:45:00,0.6074016799865505,0.6181445133166376,63.278912621014264,79.29101250557818,2.968303503589599,2.97,1970.9025293524385,2223.455358335684,0.9720283053783528,0.9983627247224299,49.083643119572415,25.997891322396388,3.266715141228495,1.0708919035143036,1.0297068347864078,12.450127213333326,passed,
2025/06/08 11:00:00,0.6102875297691011,0.6157241074154712,63.81419352217419,79.74249789574263,2.975424480915412,3.0,1991.5720099123223,2208.115076430549,0.9720569724193395,0.9980321866140546,48.683992812077804,26.944019567198527,3.2692431471597163,1.0701409129803439,1.0341767488968545,12.495851768888896,passed,
2025/06/08 11:15:00,0.6146366889560209,0.61371597508224,64.48290041051492,80.28940033869488,2.9725158831840583,3.03,2022.314511240112,2203.691109848535,0.9724113346553378,0.9976886736921406,48.216241449252294,27.201060500688047,3.2595600753551257,1.0465043833832643,1.0173248078839492,12.561868831111113,passed,
2025/06/08 11:30:00,0.6165954989357995,0.6157653188395122,64.44983376812932,80.38809786106332,2.9740562047354024,3.01,2015.8309486408332,2211.7239931710883,0.9724053881862335,0.9978811288542936,48.315904888222235,26.668977893444463,3.249039432565959,1.0316126256983817,1.0026120288627747,12.572986005555556,passed,
2025/06/08 11:45:00,0.6129825827750915,0.6146650553747129,64.26609105721326,80.12278675665162,2.961848180446218,3.01,2018.590489027192,2216.5151918825627,0.9725057462677696,0.9977427058720292,48.40751783763204,26.334042770252974,3.2589553479692617,1.0284564430904206,0.9971402493397715,12.543740054999997,passed,
2025/06/08 12:00:00,0.618852844418664,0.6178677275644188,64.6543555647594,80.79159361586716,2.981243715409884,3.03,2011.5961015022885,2218.382597706317,0.9723936132907917,0.9981514067213345,48.34253187984095,26.77014319801906,3.247616331827209,1.0441037443939503,1.0135130040016853,12.610597413333332,passed,
2025/06/08 12:15:00,0.6219889213277571,0.615607531098029,65.28507452949053,81.24558474252765,2.9710181777460924,3.02,2043.0877146714554,2224.382599965348,0.9727033509634399,0.9977230831377343,47.88883837091731,26.61970644574326,3.2441169588864365,1.0188337652767012,0.9937688315553886,12.678731877777782,passed,
2025/06/08 12:30:00,0.6254525797346958,0.6211787222909857,65.48242171555833,81.8224780482258,2.9905833697350346,3.03,2020.7970777777882,2235.8798825122853,0.9725878042578487,0.9984812261048052,48.242056226474375,26.49376575959186,3.244980014093505,1.0332123310571244,1.0027757141336124,12.729947327777772,passed,
2025/06/08 12:45:00,0.6265358534068222,0.6215134365405903,65.66321302256739,82.0541413804277,2.992736135245215,3.01,2023.7869186281055,2237.0282296994237,0.9726350335641415,0.9985243013209104,48.22574645656385,26.60625674613233,3.2463105258003053,1.0354658944601234,1.0050174425890683,12.751495459999997,passed,
2025/06/08 13:00:00,0.6268842728639278,0.6212014036258607,65.80293529601835,82.18294367039324,2.9892334105824663,2.99,2029.0312305934228,2243.9780909800643,0.9726362061028292,0.9984396809184096,48.13512763708254,26.519421753490366,3.249501193851642,1.0377569554628565,1.0075009270387436,12.773022227777783,passed,
2025/06/08 13:15:00,0.6268326546739271,0.6300998753345984,65.66971891194737,82.66772015480092,3.013584147963963,3.0,1988.3815079492404,2259.3715339942705,0.9724910722564176,0.999660062445019,48.94525354576943,26.19989505720456,3.2533526598453357,1.0643148500154982,1.0195889156839286,12.800961231666667,passed,
2025/06/08 13:30:00,0.6284384198239233,0.6254055978702988,65.90654904045024,82.65446471061216,3.0044978106715163,3.0,2010.1651732763748,2255.368985037965,0.9723905135711914,0.9989805381217749,48.39922287041956,26.61214595187074,3.254351173557447,1.0634137092544966,1.0272336658478662,12.815788040000003,passed,
2025/06/08 13:45:00,0.6296063439891172,0.6267940273206606,66.04191542739957,82.94868380299269,3.0155917420719436,2.99,2005.0182311361614,2251.9407168876905,0.9722612673007367,0.99915744936971,48.516709493847095,26.856648438897537,3.2571936857844257,1.064847297705576,1.0272965725962444,12.837250249999997,passed,
2025/06/08 14:00:00,0.6314520571608639,0.6254543893535277,66.15058056821277,83.00303890011504,3.009654574166292,3.03,2017.3048876381874,2252.3405288420136,0.9723561592800237,0.9989092408462451,48.238685227065034,26.850948464084826,3.244573887268898,1.056868287357865,1.0238363556677925,12.850157857777779,passed,
2025/06/08 14:15:00,0.6245193581934618,0.630309588678009,65.55973376399388,82.68495103527134,3.013722475053141,3.07,1985.8369035227481,2251.621694289297,0.9726196443420706,0.9997698730208628,49.12178503253859,26.39831462424756,3.2614682255261207,1.062850727200821,1.0150881822328457,12.77052421333333,passed,
2025/06/08 14:30:00,0.6331559624930827,0.6299944374467645,66.53059022914468,83.7107651139785,3.021463965555183,3.02,2011.465616080327,2263.5237529533233,0.9724725648610714,0.9994638406477382,48.52834994577556,26.624112694164765,3.248002845911951,1.0542873928478438,1.0145513559819062,12.916726331666663,passed,
2025/06/08 15:15:00,0.5198881210798005,0.5717537988390843,54.87578854125294,68.86538121671799,2.7422067170359132,2.99,1989.1220111128273,2105.5207031814757,0.9712701881292095,0.9918972430910986,49.63995039525113,24.901842798070895,3.3225211578520604,1.0277083421670505,0.9755787629192294,11.228356755000002,passed,
2025/06/08 15:30:00,0.5561055435178515,0.5894898451365964,58.14830494410637,72.96767806605209,2.835443197602219,2.98,1977.300779359885,2138.8783896919554,0.9715820681671853,0.9945950428015322,49.404391858860286,25.509212678141193,3.306594193577921,1.0222998713700056,0.98034947466707,11.671192224999995,passed,
2025/06/08 15:45:00,0.5573735437772855,0.5899052543655402,58.17249095821274,72.99319992330595,2.839234335163731,3.0,1973.2928348952605,2139.788924441454,0.971491243104338,0.9946610728378061,49.384391103625426,25.562790839844865,3.3047828299102124,1.027160364238639,0.9861435856768098,11.678002954444446,passed,
2025/06/08 16:00:00,0.5586235942518559,0.5903130764354628,58.18856951592753,73.0096900656902,2.844604469793742,3.03,1968.5120148437338,2137.257609962317,0.9714053182904596,0.9947420197708567,49.41153891186297,25.650259822713927,3.30375769564184,1.028090651797053,0.9882066277460178,11.679290626666669,passed,
2025/06/08 16:15:00,0.5547046057329572,0.5840222341831003,58.3061926207535,72.7252008920642,2.820819016076955,2.97,2007.8711953077116,2132.5165865117033,0.971582599814285,0.9936763555678871,48.92738432866896,25.80387227678274,3.3087672578411134,1.015941102054662,0.980303222230443,11.679284588888887,passed,
2025/06/08 16:30:00,0.6180636258178376,0.6153945870584944,64.75543317117321,80.96068907606532,2.992630592909837,3.1,2013.3437783959503,2196.4543152438587,0.971987871828715,0.9978482445221591,48.36962431756073,27.68536643811352,3.2693203017823356,1.0399057497968105,1.0115629844691365,12.598370565000005,passed,
2025/06/08 16:45:00,0.6895352856235345,0.6463408974821634,76.42544143054577,94.40218278241584,3.10695333029115,3.05,2230.0719289717736,2377.5435428893647,0.9741171963757447,1.0001208349998516,46.15135236238484,27.61048166287623,3.191233130333327,0.9945922657529888,0.9713009532331385,14.31564623499999,passed,
2025/06/08 17:00:00,0.6970113703665244,0.6535661766787617,77.93419410402234,96.48333111781085,3.136155255361253,3.12,2248.428565542402,2398.925539482966,0.9742114232069031,1.000747396979084,46.17565463808567,27.847770443646635,3.174603773468416,0.999330760385643,0.9752619110477362,14.574824,passed,
2025/06/08 17:15:00,0.6960652082857739,0.6595530646049697,79.64349288622341,98.40082020246693,3.1306208605464887,3.06,2295.585110591295,2440.7766763626746,0.9750950067824465,1.0012176679449765,46.47085565613154,26.937074070867833,3.1814245969037103,0.9788378050592335,0.9460393077146834,14.82775301333334,passed,
2025/06/08 17:30:00,0.7086626604198999,0.6608656658603795,80.7702696212114,99.84696479710017,3.1508728489136684,3.11,2308.7052968230573,2474.866952116325,0.9741718990760381,1.000932658017103,45.58891066548917,27.45880512152505,3.156790954466462,1.018977858584427,0.9982389639430693,15.072427919999994,passed,
2025/06/08 17:45:00,0.705343362148542,0.6632517565772054,81.50773292740806,100.65964193713131,3.152365171043662,3.13,2329.461747460066,2480.6838626275867,0.9746804260437895,1.0012400014062934,45.88117921892388,27.52734589185864,3.168807625922653,1.0195452908962128,0.9915852172747017,15.163335488888883,passed,
2025/06/08 18:00:00,0.7040817414267528,0.6644005342818823,81.7769800189244,100.88717713214541,3.1440357874612817,3.07,2343.104308661186,2493.9720561908007,0.974950403628196,1.0012736663830488,45.97250765772096,26.951145066148754,3.166920112083147,1.0034189481060374,0.9727527530086443,15.207941197777771,passed,
2025/06/08 18:15:00,0.7073739915148941,0.6657272958322028,81.47000430786088,100.83163246709184,3.1614744050523864,3.14,2324.9799403918587,2487.033633302698,0.9743736270348231,1.0013117141399575,45.96466367672886,27.1829869243727,3.1474270748397326,1.0041133528496415,0.9757992838535553,15.213057750000008,passed,
2025/06/08 18:30:00,0.7057932815997214,0.6617680902846039,81.96788688215386,100.8430421606159,3.149381402924116,3.13,2354.224683689427,2474.4046102666903,0.9748767496748537,1.0009773054273472,45.80522154750123,27.387372545490443,3.1651055858138677,0.9866219854365893,0.9614515522169339,15.2071953,passed,
2025/06/08 18:45:00,0.7070054169376461,0.6651167248158352,81.34781118184809,100.52450889394282,3.156727171635539,3.1,2321.6996112219185,2491.329827364239,0.9743556328972617,1.0012598950441565,45.96899654005963,26.923376874736093,3.1517359275498746,1.0047489076297333,0.9762479149045398,15.193420806666666,passed,
2025/06/08 19:00:00,0.705508327748087,0.6628867965240945,81.66865602445593,100.56150985657273,3.151073182022547,3.11,2338.124133248282,2481.6818865910864,0.9747137380945601,1.0011346884888026,45.90205915096925,27.22623778309343,3.165661521390477,1.002749293962247,0.9750568193203643,15.187561491666663,passed,
2025/06/08 19:15:00,0.709066898850873,0.6590107331650914,81.78347579860089,100.38332118902055,3.1537449196536547,3.1,2344.7182993844076,2466.639802708867,0.9744791677796818,1.0007030700803996,45.49270963864737,27.713070324572776,3.1664180728943596,0.9975191779877203,0.9787474826938511,15.173796171111114,passed,
2025/06/08 19:30:00,0.7069518423204708,0.6629415977930048,81.32547558355341,100.22034578873412,3.1583269307390855,3.12,2324.9774877718146,2474.9752851164912,0.9744002301268885,1.0011101938251787,45.89834845431843,27.241379288419253,3.155345992844219,0.9990732123119859,0.9728845646526872,15.159820108888889,passed,
2025/06/08 19:45:00,0.7056754106990228,0.6595524695713726,81.7846059092065,100.28090119602744,3.1504029237412694,3.13,2351.295553093104,2458.9411722261266,0.974894977322154,1.0008653729052643,45.72083428638526,27.646708361861062,3.1682400359645135,0.9879041292843219,0.9644134768673728,15.154183843333334,passed,
2025/06/08 20:00:00,0.7052426269659308,0.6627613548993417,81.49462048088733,100.23185027572093,3.1570194292075198,3.14,2330.1113232117427,2473.3064901337843,0.9745895317895251,1.0011637950665864,46.00360894711354,27.251834180792468,3.165936497265643,0.9987657562910826,0.9703658404556488,15.16448336333333,passed,
2025/06/08 20:15:00,0.7053181909831676,0.6626313928356632,81.70887308253958,100.39906465697571,3.1564755435968395,3.11,2339.987533389377,2471.6025233780133,0.9747701570944973,1.0011688239750223,45.92947004633021,27.43414375579913,3.162144995741403,1.0024571546694852,0.9741502959026754,15.187666339999996,passed,
2025/06/08 20:30:00,0.7063531254766154,0.6623319136568263,81.68923275859018,100.33585941554114,3.157006098739362,3.12,2339.1422449750244,2471.776451929458,0.9747023414165028,1.0011186719533083,45.82297992194577,27.425931798224138,3.1589056566746994,1.002125671131988,0.9752561593156033,15.188099666666675,passed,
2025/06/08 20:45:00,0.7061869383781105,0.6621534973667395,81.65873705163506,100.24685516272673,3.1568356111375757,3.1,2339.6902459547205,2469.1157197046905,0.9747429864288285,1.0011155863369563,45.81862257532235,27.429001908233424,3.1574411736525794,0.9999342648057897,0.9729792315708575,15.180609919444446,passed,
2025/06/08 21:00:00,0.7070229444864421,0.6616444062841572,81.5866871309297,100.10649409468992,3.15603454654003,3.12,2339.236328369844,2468.3482594093166,0.9747041929781336,1.0010506161203796,45.71983912715437,27.42872979383152,3.1524012974415547,1.0008213455590573,0.9752603469431449,15.172903044444443,passed,
2025/06/08 21:15:00,0.7074292525380222,0.661498395244018,81.55719745907506,100.01708027502336,3.154412075139768,3.11,2339.4825067725437,2470.7120858265716,0.9746805387652483,1.0010083910168546,45.68107553557451,27.29943571894822,3.149616609608212,0.9989222398860665,0.9738472098074032,15.173335906666667,passed,
2025/06/08 21:30:00,0.7051309123091858,0.6615790152943973,81.66133218142275,100.04954053768715,3.1547554472618633,3.13,2344.740108829725,2462.487769376446,0.9749455806444425,1.0011162970107819,45.83506562146484,27.443781148537553,3.1565560687838317,0.9952203162464338,0.9673624311699045,15.165628335000008,passed,
2025/06/08 21:45:00,0.7036213733521245,0.6649612504591367,81.33971744648834,99.96272842780104,3.1576115119631867,3.12,2329.2057743380574,2473.879476187471,0.9748549316768224,1.0014405568377154,46.15866278845272,26.952630714435788,3.1483552503499506,0.9972182373320536,0.9633123737066319,15.166277279999996,passed,
2025/06/08 22:00:00,0.7041423511294593,0.6642218293315101,81.29580583075423,99.82322064213437,3.1559455988108245,3.15,2328.2004009305074,2474.9777341005174,0.9747857383104458,1.0013536567218166,46.10212953294898,26.911973752735168,3.149461951208316,0.999016477553106,0.9663814261607816,15.158568895555547,passed,
2025/06/08 22:15:00,0.703016906014495,0.6636695589915631,81.39064755292111,99.7983006075996,3.1536315734203413,3.14,2335.683560089688,2468.5745448716552,0.9750238909078924,1.0013563563885193,46.102806663630766,27.000523164386912,3.1516902637764574,0.9939696587638125,0.9606596838088532,15.150860046666667,passed,
2025/06/08 22:30:00,0.7025733349810886,0.6638911386399834,81.45015785376802,99.8192333947946,3.1536606112257095,3.16,2337.6882898242916,2469.2442117739733,0.9750570239965268,1.0013715559978307,46.16380867955502,26.910409741347586,3.1528247814326615,0.9898959506611342,0.9557561248276801,15.159433691111113,passed,
2025/06/08 22:45:00,0.7026071261537734,0.6640630887684045,81.35667650941791,99.6979623024286,3.1528871601395965,3.13,2336.333017267029,2469.4020728161477,0.975064626532998,1.0013798359406094,46.16028531197099,26.791209136039008,3.148098839140656,0.9866956079310741,0.9523507633611441,15.151940460555554,passed,
2025/06/08 23:00:00,0.705033433829856,0.6630630376462768,81.28412457906529,99.71707245743022,3.156038562153626,3.11,2335.999785284569,2462.4937275236207,0.9749102862089318,1.0012388464308712,45.925031806673815,27.141514802097138,3.137493033814097,0.9893876398273167,0.9594403651556306,15.14423056666666,passed,
2025/06/08 23:15:00,0.7024647309543208,0.6638266652322924,81.34137272658049,99.8050072155567,3.1461051634516735,3.12,2338.7250054247743,2475.0563887687986,0.9751318260058397,1.0013258276353303,46.10055867183725,26.649221699801,3.1503090236128823,0.9841970052645723,0.95064578172363,15.144662499999994,passed,
2025/06/08 23:30:00,0.7060497613108114,0.664447372046805,80.88615760258487,99.5725059801402,3.1487460896127524,3.12,2316.8323902115394,2488.2691521384286,0.9745675736303931,1.0012738551112572,45.91752090404764,26.464198000762746,3.137514155650177,1.0011105005895125,0.9708509167527715,15.130044691666669,passed,
2025/06/08 23:45:00,0.7059540242207967,0.6599202927639441,80.93508172826552,99.34930993664601,3.1452713973349358,3.12,2328.2993321232284,2461.826699427708,0.9747497302501925,1.0009281881159222,45.67818411285263,27.194898421379452,3.149571748398183,0.994759117058726,0.9704326987261627,15.066246396666665,passed,
2025/06/09 00:00:00,0.713544339354266,0.6713850173683211,84.5439489634679,103.58540197293541,3.183366020721871,3.15,2397.979235549804,2532.986063109629,0.9749028794437988,1.0016966319434788,45.46271858572195,27.672122011499578,3.137951532414724,1.053990741018708,1.022157767849581,15.69706738111111,passed,
2025/06/09 00:15:00,0.7152874866136929,0.6731891017848655,85.7820355609621,105.09601408502779,3.19032446197153,3.2,2440.7232017011315,2545.9388773693736,0.9750066224643879,1.0016111289484957,45.16749047279245,28.023958623081246,3.120962513533005,1.0513967669903546,1.0201016533097274,15.909070014444438,passed,
2025/06/09 00:30:00,0.7113016721261572,0.6745861920186752,85.4100775070996,104.71467260983322,3.181261915586577,3.13,2432.8056208344087,2552.8751669132553,0.975213470373241,1.0017959724586614,45.52312273871187,27.432435382866778,3.126171999778565,1.0436710336430632,1.0058245546732079,15.860756413333329,passed,
2025/06/09 00:45:00,0.7107164315059611,0.6717628480653547,85.5699729658335,104.5667878082144,3.1740429200143994,3.11,2448.785404548618,2537.817366383097,0.9755693278786538,1.0015991154900385,45.38222385255599,27.673682600918408,3.1317304353856317,1.0289440914777532,0.9942872127309675,15.827691219999995,passed,
2025/06/09 01:00:00,0.7137136191208325,0.6700755497215997,85.24494543154692,104.10864367042747,3.171192975134711,3.13,2441.8097081052892,2533.778925028992,0.9754349345707002,1.0014135611323094,45.124374001495575,27.621023301345033,3.120980206866695,1.0255668789796666,0.9964313772482437,15.778551720555553,passed,
2025/06/09 01:15:00,0.713029276249815,0.6719760074736877,84.72887509850995,103.74321117978427,3.172806045022203,3.11,2419.9309955510166,2540.2252163371904,0.9752642262178272,1.0016293003738814,45.323101397713415,27.26237204392762,3.116709613453685,1.0316262082895886,0.9990125688715326,15.737613613333336,passed,
2025/06/09 01:30:00,0.7115022486301349,0.6717342606335539,84.48378328183975,103.44264626624016,3.171049036737226,3.12,2413.295679942738,2534.138294822394,0.9753569830510352,1.0016953142770162,45.461547619851906,27.226013278838266,3.121555108616024,1.0290206357076666,0.9948820746944818,15.688555739999995,passed,
2025/06/09 01:45:00,0.7109533717652091,0.6714294969734075,84.10498139846732,103.01137160419768,3.1698155499049694,3.12,2401.7154304929545,2529.6096711702985,0.9753114703775864,1.0017179582015552,45.548945052764,27.086923536198487,3.1222456210475555,1.0249256400671665,0.9904295935486587,15.631390988888882,passed,
2025/06/09 02:00:00,0.7098381107128263,0.6734478589602807,83.50939501052078,102.64501142960428,3.1800336529984023,3.14,2374.124568441722,2523.395234981231,0.9750792380527858,1.0020290770183027,45.808503899199884,27.208896448094762,3.1186001461392823,1.0412332353710037,1.0023569614735712,15.574277791111113,passed,
2025/06/09 02:15:00,0.7084371234259776,0.6713477034287977,83.2672164195579,102.14406334108257,3.1667498142843824,3.11,2379.445691161423,2519.411125524032,0.9753143892109485,1.0018446742053344,45.75944827323404,26.948699482707973,3.1188985223321444,1.0272291647635254,0.9895266020453091,15.513453914444444,passed,
2025/06/09 02:30:00,0.7076837532752205,0.6693669114423759,82.89832121252591,101.58646970033287,3.1633797479710366,3.11,2372.054078553847,2507.7967479802783,0.9752996516958695,1.0017245495284803,45.740912141067845,27.009314922819215,3.124030195470844,1.0224874928874652,0.9862986252411962,15.436821277777778,passed,
2025/06/09 02:45:00,0.7099406472898984,0.6625521220418691,82.89974912877513,101.02995398191011,3.154552202897386,3.11,2387.9437285025647,2481.2558594956035,0.9753892593860034,1.0010958286419478,45.18813091251397,27.678411767383544,3.1290792487733277,1.0144866168859512,0.9894921050725833,15.360144286666666,passed,
2025/06/09 03:00:00,0.7107551027545221,0.659908571541771,82.42138574317713,100.34451156873367,3.151391402093512,3.1,2377.80483899663,2469.5042543302384,0.9752062359579626,1.0008495377424296,45.048049125596336,27.708874548396413,3.128733448172539,1.007961869339867,0.9871393743350172,15.27576819999999,passed,
2025/06/09 03:15:00,0.7088355890395344,0.6617125211173447,81.75568885314905,99.83525029123501,3.155036192818798,3.09,2351.591124605495,2468.492942946423,0.9750292001652372,1.0011089592261189,45.363486684594804,27.4716199641582,3.126966790961162,1.0132061065657925,0.9876225670862306,15.20753968555555,passed,
2025/06/09 03:30:00,0.7081051523781919,0.6632883125365014,81.12020055355511,99.3094115399607,3.152659254408783,3.1,2325.690658183708,2481.0598902011425,0.9747976525087751,1.0013029972968917,45.52152659963267,27.052597960893937,3.1243439261089216,1.0338053349529406,1.0047424186460525,15.154046599999992,passed,
2025/06/09 03:45:00,0.7055693428133103,0.6631015326912093,80.94135951113924,99.07996284071237,3.1522513531867613,3.09,2323.3620699416947,2468.9794809999335,0.9750104425385282,1.0014079520255683,45.69002097262627,27.181443779191895,3.1291825428922477,1.0289161809400555,0.997203793844039,15.10666513888889,passed,
2025/06/09 04:00:00,0.7097668108019616,0.6554943207422875,81.16505286888575,98.72115737156695,3.1460360655826447,3.06,2344.54040089048,2442.137172435771,0.9750034922563249,1.0006506829180974,44.946974448760024,28.04493946978294,3.133846513422935,1.0220794961991102,1.0050122621863156,15.059060279999999,passed,
2025/06/09 04:15:00,0.706764509295068,0.6629293980879266,81.1210839525012,99.37999127707478,3.1672829167875625,3.11,2331.787442055347,2442.299015410995,0.9750881439089615,1.0014464411586708,45.59404668806594,28.06292490563199,3.1138333546769483,1.0225363733092736,0.9930408682087564,15.120882479999995,passed,
2025/06/09 04:30:00,0.6998153089378264,0.665163898121495,80.82160885520567,98.98241059829246,3.142985442382107,3.12,2330.2527819047527,2467.2396832049913,0.9756645961922019,1.0017401743401226,46.11722609366685,26.703442370486318,3.1279736312102777,1.0086801232374367,0.9681980182569191,15.078448977777773,passed,
2025/06/09 04:45:00,0.7016940076710045,0.6650763428711755,81.46887166411602,99.68206003372791,3.15027177904568,3.11,2357.5901486598623,2454.101527786435,0.9758842342308203,1.001633197435721,45.912611377883366,27.190101896421716,3.1134141870334426,0.9893509361459385,0.9520089558258064,15.158136497777768,passed,
2025/06/09 05:00:00,0.7040998240392781,0.6661005928980428,82.05543350647477,100.3390364708175,3.1481348590447755,3.14,2377.7201921843066,2470.370309556253,0.975969849194624,1.0015689522277107,45.686942196697835,26.990695984578124,3.1018550948793653,0.9858326642661223,0.9502265770364893,15.262442708333332,passed,
2025/06/09 05:15:00,0.7050528777326842,0.6675133957454508,82.64113639634506,100.9932694208892,3.1426193047455313,3.14,2401.752582851019,2486.76558365679,0.9762347873107466,1.0015603046696586,45.563571579986636,26.653106183607722,3.0898794735289092,0.9768378648625143,0.9410410545918366,15.36275156166667,passed,
2025/06/09 05:30:00,0.7064098663073862,0.6705187822391782,83.20566319856394,101.80627187050635,3.1476295604003397,3.15,2410.668529766177,2507.0507707322095,0.9762526968502891,1.0017798060063692,45.53060275273704,26.60979450730771,3.08460033568177,0.9918962330882717,0.9536731914818525,15.479158640000005,passed,
2025/06/09 05:45:00,0.7044229893836927,0.6708715423742179,83.90535063994174,102.45902733558898,3.1322891981003265,3.17,2451.30573835929,2522.543986664617,0.9768304239335613,1.001668044110102,45.363104747140916,26.286818903581675,3.0746063209317587,0.9807745564963206,0.940597405014711,15.579535766666663,passed,
2025/06/09 06:00:00,0.7120468700666162,0.6700939989637757,84.40381309102482,103.06095173938326,3.144273631424358,3.1,2461.1283108670546,2528.0040226613373,0.9762654765202387,1.001327180026777,44.76840344594942,26.699226801227162,3.054633365221796,0.98490099624596,0.9543414082029839,15.687197239999998,passed,
2025/06/09 06:15:00,0.7075165443953159,0.6723035495893388,85.0441527679421,103.87981746624914,3.143499401188173,3.21,2489.2628171016436,2531.4034900192,0.976766835231365,1.0015471886214324,44.950981098797676,26.963966791528,3.0545006293068973,0.9904062968146903,0.9524021143891332,15.782461530000006,passed,
2025/06/09 06:30:00,0.7090632615059144,0.6759505757939719,85.23694721872022,104.37653014375499,3.1461922832398614,3.13,2480.6813015756225,2568.473235574316,0.9763691518028556,1.0017234808685342,44.994317514096345,26.33454884256212,3.051490508980431,1.0082953394583782,0.9669373409247535,15.885611041666667,passed,
2025/06/09 06:45:00,0.7086611387540718,0.6774435942132657,85.3294483478579,104.58168429884506,3.1485556537737,3.14,2475.0707619427226,2579.77278912845,0.9763021057478183,1.0018916669191815,45.0841610665335,26.302522317103115,3.0576159441025528,1.0269094702783366,0.9824873310954023,15.915456241666668,passed,
2025/06/09 07:00:00,0.7059840241950062,0.6790256704679252,85.46107495795998,104.82645765299077,3.1502526073336194,3.13,2479.647739240247,2579.4316813923047,0.976504313398596,1.0020923529141021,45.26500495707792,26.41860790178914,3.0599534764088037,1.0334056970527907,0.9837540880941289,15.937378135555555,passed,
2025/06/09 07:15:00,0.7056883050834075,0.6802267684601178,85.56119823218495,105.04650915654615,3.153477785562015,3.13,2481.6851374745133,2581.6779130295254,0.9764710316400399,1.0021549867295718,45.307160541844404,26.424153122465956,3.0567656312833997,1.03371046006859,0.9823417110627408,15.967202900000004,passed,
2025/06/09 07:30:00,0.7073916542059897,0.6799839351041471,85.66343606246339,105.17344672315282,3.156789162460744,3.13,2482.059433673794,2582.9312954514353,0.9763232786505098,1.0020917244807037,45.19118822874123,26.554842318532927,3.054258976042425,1.038319761793517,0.9890860510491579,15.989107841666668,passed,
2025/06/09 07:45:00,0.7039535850551872,0.6806119342600246,86.01656445969911,105.51113234383493,3.151942008383724,3.13,2501.5158877781646,2580.7198030903505,0.9767776283414032,1.0021818141666516,45.30107174002817,26.652254765081157,3.059045714730822,1.035168532978913,0.981392912398315,16.018912170555552,passed,
2025/06/09 08:00:00,0.7066625534308809,0.6790991136356382,86.16646444437609,105.58608833110617,3.1521009979776378,3.14,2506.4856827453914,2582.437600579493,0.9766495206828129,1.0020000413392698,45.05261530507759,26.784227220618824,3.054305041326606,1.0366721501967935,0.9878950418626326,16.040800160000003,passed,
2025/06/09 08:15:00,0.7088102442285193,0.6783298440859412,86.38981379994772,105.76393607843093,3.1543184157272774,3.13,2510.399026806526,2584.3891129089156,0.9765082690627629,1.001870882884293,44.880750909237236,26.88863654736259,3.055556563476116,1.037382554675198,0.9920215562410382,16.070584053333334,passed,
2025/06/09 08:30:00,0.7066457897835564,0.6785974918374937,86.59418437525876,105.96642429022558,3.149070027577316,3.14,2526.2239058290907,2584.000684170266,0.9768273728212303,1.0018887570487003,44.921912699303455,26.858049372156604,3.0529283494811867,1.0291120714784463,0.9814092201963436,16.092455090555553,passed,
2025/06/09 08:45:00,0.7070627338071823,0.6804549935064711,86.55893769354795,106.10028375139531,3.1514534243543983,3.17,2519.7527337209326,2596.0514294442273,0.9766958896648238,1.002023556751368,44.94539413567335,26.708961066496993,3.047360080466519,1.043383887378704,0.9932368186795805,16.12221854833333,passed,
2025/06/09 09:00:00,0.7072209222951461,0.6795534367258939,86.82441358838385,106.28139871000157,3.150938188784556,3.13,2529.4843193062093,2594.092109706746,0.9767497356117952,1.001924283778956,44.888222058302716,26.814130827239808,3.0524162886182937,1.037150863351154,0.9886164550293348,16.144072633333327,passed,
2025/06/09 09:15:00,0.7078438345022096,0.679868544230927,86.97421989400117,106.46382358909094,3.1516044713246947,3.13,2532.07146772173,2599.859205278398,0.976698564632705,1.00191620361442,44.83878186102958,26.79016520747453,3.0523862016152865,1.0409027655643142,0.9925636651068322,16.173815655555554,passed,
2025/06/09 09:30:00,0.7065155717389583,0.682849688633586,86.9263860732078,106.63133154251805,3.155313172087408,3.12,2523.8317748573922,2611.563088641054,0.9765772602756043,1.0021314038587443,45.06518220333589,26.49614839404008,3.0524327808410794,1.0489414572423128,0.9949133777364648,16.20377905666666,passed,
2025/06/09 09:45:00,0.712671078380783,0.6753674780172124,87.7940941420962,106.92461105938396,3.153150581825922,3.11,2559.1734459107693,2589.169403164179,0.9766901330038472,1.0014525964208358,44.25369457985366,27.576935317172694,3.060168773228549,1.0442866588717405,1.0070681026857655,16.23350025,passed,
2025/06/09 10:00:00,0.7143913893952155,0.676401050070814,87.80517444968126,107.08415571308853,3.161744824151462,3.12,2548.9979230941003,2594.820966678522,0.976330021909105,1.00148665409115,44.272532176465994,27.564619206464513,3.060087664391647,1.0497923643915004,1.0131813200466568,16.263442751111107,passed,
2025/06/09 10:15:00,0.7084674504843016,0.6797026830042007,87.9131051668068,107.3926138390955,3.1555288570929063,3.12,2559.146125811391,2606.7912045852213,0.9767461243762832,1.0018117284381285,44.698657724053156,27.155367648325235,3.0609479565267312,1.0473564012399044,0.9998600370322476,16.30126432,passed,
2025/06/09 10:30:00,0.7133757394399627,0.6804876929168736,87.7462342275763,107.38078008499136,3.161210922458571,3.11,2542.6801551682315,2623.362714171015,0.9761814231252737,1.0017392627502186,44.4631037006918,26.94702195518868,3.048289622763338,1.064328047818578,1.0209267411509824,16.33095114444444,passed,
2025/06/09 10:45:00,0.7100135776865244,0.6800695532993554,88.23158726610386,107.78214519266751,3.1602765331957756,3.12,2562.96043431363,2614.0741113204094,0.9765655381949752,1.0017760062148395,44.61378451884252,27.262242175183335,3.062495379319128,1.0561369483234158,1.0097321140899296,16.360860786111108,passed,
2025/06/09 11:00:00,0.7111335811913705,0.6820649085811062,88.11252250505184,107.86520538061505,3.165267480412737,3.11,2550.445076619982,2627.7984314229498,0.9762426961820782,1.0018780088340467,44.67684205891605,26.98084641647152,3.0570485864641195,1.0649449606249082,1.0169844437808158,16.390525781666664,passed,
2025/06/09 11:15:00,0.7063683022177488,0.6779501686175514,88.7968049822788,108.17564354716133,3.1552571327824936,3.12,2605.2610254532606,2588.5936685849824,0.9771826688067355,1.0015731474077159,44.6234869597501,27.75643118802592,3.0595673203699105,1.0201967758959758,0.974237733426466,16.387947070000003,passed,
2025/06/09 11:30:00,0.709209772075389,0.6786358387974657,88.17906834992642,107.55644454521261,3.149491322860183,3.14,2577.2738755024316,2612.31228444826,0.9767238505333184,1.0015239828284404,44.60144741749673,26.829330343351735,3.055015373684434,1.0210469873210153,0.9769189156624624,16.344556580000003,passed,
