datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/09 11:45:00,0.7098506246910691,0.6772748361168905,87.89815693840426,107.15300299359834,3.148853959288598,3.14,2570.7873955720183,2602.443926062439,0.9766760000246553,1.0014273447771391,44.570805064008574,26.874755636932175,3.0537466259429187,1.0146403546154612,0.9730156310709097,16.289749929444447,passed,
2025/06/09 12:00:00,0.7100531554415384,0.6761609167126035,87.6240294965477,106.77148695889363,3.149822603768146,3.15,2560.5916742406816,2592.6217338991737,0.9766099545983873,1.001389703295929,44.61154968802155,26.94831011180827,3.058771357838441,1.0114843368223905,0.9714046121376023,16.231708075000004,passed,
2025/06/09 12:15:00,0.7110113247026398,0.6763285998684583,88.21307389809876,107.39218118929642,3.1513927794955454,3.14,2577.2773845512093,2602.4623137839944,0.9765651853936357,1.001297340653922,44.498707140794856,27.02178976951935,3.0614761018957393,1.0130863724414583,0.9739994162918744,16.323394284999996,passed,
2025/06/09 12:30:00,0.7089810893764192,0.6725376189031156,87.44672158224085,106.2102271950638,3.146098465379649,3.15,2564.088011678252,2565.1320686557656,0.976784324970688,1.0011399084564196,44.66071577959833,27.116163560650875,3.0711377938773516,0.9831466984522338,0.9470017195895472,16.13703142333333,passed,
2025/06/09 12:45:00,0.7085074690368397,0.6755893656330775,87.36930543545608,106.34615923262338,3.1481305695575936,3.15,2545.707017804829,2591.907149070797,0.9765001812596512,1.0013990673608253,44.90362476146912,26.590473388638195,3.080014716515887,1.0019601471662867,0.9607508713572773,16.173880213333327,passed,
2025/06/09 13:00:00,0.7123886691356498,0.6734136162606937,87.46002827696077,106.36765821870537,3.1528097898969594,3.16,2551.530867400207,2580.3106377946137,0.9763194851465057,1.0011327618780554,44.54256537392306,27.07922596600099,3.0680133638848117,1.0015747075214918,0.9675714739908641,16.179720137777778,passed,
2025/06/09 13:15:00,0.7105967343774049,0.676201824068929,87.17259486992522,106.3015541191309,3.1552253402103134,3.16,2534.087715439011,2592.414542568635,0.9762034364616784,1.001423429842067,44.83648006180893,26.733662658712916,3.0698349077253284,1.0124271767961956,0.9725746477822498,16.175269831111112,passed,
2025/06/09 13:30:00,0.709499710391775,0.6765834457934576,87.10332114719543,106.20017763880264,3.154276434772632,3.15,2528.0586769271586,2596.022644030562,0.9761912667098849,1.0014933707212614,44.98726298627936,26.548350481972143,3.0789242396698078,1.0132305120289076,0.9714373562741146,16.162768960555557,passed,
2025/06/09 13:45:00,0.7083933455174013,0.6744128049898561,84.46548285262962,103.31057754924342,3.1648600820062778,3.15,2421.849750676481,2551.4502690689446,0.9755110863006771,1.001827698573315,45.69657373933079,26.337597133811386,3.104711210942066,1.0123612745434125,0.970892968201691,15.739798708333332,passed,
2025/06/09 14:00:00,0.711507975828361,0.6678284579086742,84.24428796699279,102.53607553398825,3.1664145425216583,3.12,2418.901557183226,2510.883103156532,0.9754702474133079,1.0013613469178697,45.36128154539938,27.175501244108442,3.119862882578574,0.9996116221061202,0.9697529861709494,15.609741840000003,passed,
2025/06/09 14:15:00,0.7095644690180619,0.6702719572598481,83.93271854265176,102.41994966439408,3.1705939027055603,3.12,2402.436215153413,2515.4886138071565,0.9753939808291509,1.0016556857195364,45.68558460017034,26.964250788193556,3.12033340016806,1.0064511102883755,0.9711250793162165,15.592742476666668,passed,
2025/06/09 14:30:00,0.708369140788175,0.6717817460430864,83.72894771121292,102.36956007730818,3.1744416880867505,3.12,2390.32488016246,2518.7496567814796,0.975276304180566,1.001834968595376,45.90014342165588,26.904159256943878,3.122299242325086,1.0155813933636963,0.9767788803413975,15.583570860000004,passed,
2025/06/09 14:45:00,0.7129896999158132,0.6655968328614706,84.070646398755,102.26317787440213,3.171965155278115,3.1,2410.1181552977982,2497.432703263337,0.975186445781569,1.0011791370727379,45.23301136673101,27.624329071862125,3.1267814768187283,1.0049413282672033,0.9794535622982058,15.566580321111116,passed,
2025/06/09 15:00:00,0.7126406121730209,0.672591283243497,85.86395114586468,104.77020532375037,3.1862482549453754,3.12,2453.768802839524,2539.505343599611,0.9752517472799563,1.0015459810341751,45.31599747834174,27.74509563603502,3.119587917859955,1.0267948299924865,0.9927140805438871,15.909811035555553,passed,
2025/06/09 15:15:00,0.710844339418678,0.6709898093520467,85.73253144132654,104.39532049604135,3.1744551369471523,3.13,2457.0155868882825,2536.7800515240197,0.9755240385215557,1.0014544120664752,45.38304913484894,27.45120745097683,3.1302898829843615,1.0126983116041188,0.9787061480956287,15.852580217222217,passed,
2025/06/09 15:30:00,0.7109410715923901,0.6713091878945099,85.21408460441982,103.94285728581119,3.17365588943614,3.12,2439.586491824837,2537.460393622581,0.9753327959985569,1.0014802479183116,45.505354179951055,27.13717507959162,3.1262152561744263,1.0078257656019276,0.9737228862782883,15.795434159999996,passed,
2025/06/09 15:45:00,0.711097609380719,0.6703785126775099,84.98782783874232,103.64753539821713,3.1753733712959105,3.13,2429.878852559111,2528.9913382333825,0.9752372679586012,1.0014465503364958,45.565656490851005,27.17974562088994,3.133168409486543,1.0023737247239173,0.9697032777344406,15.746264355555555,passed,
2025/06/09 16:00:00,0.7104172263437925,0.6700160300833942,84.7219427810043,103.36306602719112,3.176058251506999,3.13,2419.316182777833,2523.095711762133,0.9751779551768535,1.0014720914952295,45.7002860081931,27.138977698838822,3.1400154400773075,0.9981504483157312,0.9652680561846043,15.69738808,passed,
2025/06/09 16:15:00,0.7108867869563184,0.6689423481324853,84.4851296573138,103.05496022022524,3.1764103192660444,3.13,2411.3848532087854,2515.1133131078273,0.9751127676770999,1.0014182386292303,45.691329261242885,27.21294182205028,3.142990262161781,0.9955997705099862,0.9645586527437859,15.648579613333334,passed,
2025/06/09 16:30:00,0.7102457595589201,0.6716489007129802,83.9572627513338,102.81933045587948,3.1791692390613546,3.12,2387.9672370619937,2526.795395025954,0.9748450437521525,1.00166543580061,45.94363816830474,26.812959084525804,3.135171466765296,1.0057323585002558,0.9704359717969214,15.624862177222223,passed,
2025/06/09 16:45:00,0.7091593166341887,0.671311299420864,83.8985087405846,102.74084803145345,3.17919447808596,3.12,2385.609807352257,2522.002208588344,0.9748724423261307,1.0016769615348282,46.040102061022324,26.83919116526181,3.143019888853193,1.0011682204427956,0.9652548181659361,15.602253021666664,passed,
2025/06/09 17:00:00,0.708194267145453,0.6705746921915298,83.86338846556586,102.62922739791388,3.175757333594916,3.13,2385.373861059649,2521.680446946795,0.9749077351775705,1.0016339728591,46.09644584196309,26.806248596120696,3.151456890935517,1.001720847416171,0.9655529213043009,15.58361370499999,passed,
2025/06/09 17:15:00,0.7144117978488229,0.6620711414401201,84.24731328825288,102.40427424435823,3.1707937919476277,3.13,2409.9728767261918,2496.302940654455,0.9747100219844548,1.0007103101152939,45.20290858933428,27.73893164886579,3.157362049572704,0.994073696125612,0.9756977534521714,15.556788903333329,passed,
2025/06/09 17:30:00,0.7142893773131479,0.6610256494805347,84.2250500042272,102.31256762657189,3.171242311046133,3.14,2408.56152324463,2491.104185500864,0.9746560557798551,1.000631982279019,45.19999092625318,27.865457202104142,3.1649892306342235,0.9930938099286248,0.9759243035507636,15.538027205555549,passed,
2025/06/09 17:45:00,0.7134181628138497,0.6647869992522926,83.46917573448354,101.93043234577966,3.1761182155015213,3.11,2370.819917670215,2510.271490599475,0.9741637622598686,1.0009740141704837,45.60301108240571,27.1955337835694,3.161561510695828,1.0064679572654722,0.9833497295892771,15.502923333333335,passed,
2025/06/09 18:00:00,0.7084300088845571,0.669285531124405,83.01646458483265,101.86480131417939,3.187984606721305,3.11,2341.2201837164926,2510.5951804308193,0.9741026294418934,1.0016028185877919,46.31371286822732,27.092579661390438,3.173926357797845,1.0204348200656403,0.9856742165764261,15.467512695555552,passed,
2025/06/09 18:15:00,0.7086593494062813,0.6660669912536898,83.14904753174893,101.74565258772263,3.181190544581147,3.14,2355.75655029334,2497.895912084694,0.9743076206720864,1.00131710159611,46.08905647633609,27.43089909047056,3.1782127650226255,1.0142601211498028,0.9840378311572857,15.440393320000004,passed,
2025/06/09 18:30:00,0.7094968720698543,0.6629762371175142,83.16876204076839,101.52271147939852,3.175582387950891,3.13,2365.807519281388,2485.2831788483954,0.974406005834044,1.001014884092339,45.83794985000708,27.64868509392262,3.179547000120462,1.0026622435524855,0.9775634687368673,15.405038183333335,passed,
2025/06/09 18:45:00,0.7081263187819171,0.6622869089804985,82.96309288697077,101.26513482115185,3.171870203215627,3.13,2363.780729575915,2479.1283054240075,0.9744962047381492,1.0009894517505342,45.91136766194808,27.595393381948227,3.1824679082375495,0.995486911313919,0.969863169674362,15.361078865,passed,
2025/06/09 19:00:00,0.7048279439850821,0.6632653940568578,82.64222754258947,100.9519904145556,3.16271446096086,3.13,2358.3735438609488,2484.301679396544,0.9746851893196881,1.0011087007144472,46.19759407471374,26.9610194938055,3.186709165799843,0.9800120786962185,0.9497270200941194,15.315998958333333,passed,
2025/06/09 19:15:00,0.7106529194355731,0.6591895280329113,82.61936097067043,100.72618436588063,3.1652802731996728,3.11,2356.4012556798853,2478.423828326944,0.9741676117699448,1.0006012517407712,45.62049639246133,27.470234939293324,3.183774792526237,0.9917757168196872,0.9728929984922075,15.303576462777768,passed,
2025/06/09 19:30:00,0.7080383295087033,0.6621468421348049,82.29419041713223,100.68492464249142,3.1724782991598297,3.13,2334.6602649402384,2482.7006287471513,0.974074277937728,1.0010163993518153,46.01745792754853,27.443536257096085,3.190709141075897,1.010619370761356,0.9847680831147919,15.282972894444447,passed,
2025/06/09 19:45:00,0.7121281287153384,0.6560581628636256,82.67284549209471,100.63659829685737,3.1687102544704264,3.11,2358.6329457571546,2460.5301719009426,0.9741098445659362,1.0003865889065726,45.34730394072237,28.27228276589943,3.1916953007815856,1.0054497140799667,0.992292801555953,15.270531588888884,passed,
2025/06/09 20:00:00,0.7108557070151462,0.6599298052579576,82.1932742127147,100.54069074337374,3.177111745390282,3.12,2330.5422510113026,2471.95861962112,0.9737900474189336,1.0007791009464475,45.7382760551587,27.88797104303558,3.1892541907901495,1.0149392629398222,0.9953640566626937,15.258081923333327,passed,
2025/06/09 20:15:00,0.7081143294676668,0.6600521657519308,82.1933175394813,100.52181824029599,3.1725906223149307,3.13,2336.907726806367,2465.932200861882,0.9741373441761615,1.000876985786812,45.89893199475973,27.905947153294417,3.192114813218614,1.0091514612354857,0.9863987420456379,15.237444915000008,passed,
2025/06/09 20:30:00,0.7085251058873945,0.658447615944687,82.23605596420693,100.43091284301039,3.166335654010954,3.11,2344.7574815582466,2463.632437608476,0.9742085900260882,1.0006759922628212,45.764259532088495,27.819102311460423,3.193007441303715,0.9970472057600674,0.9770432016903174,15.224976439444442,passed,
2025/06/09 20:45:00,0.7104883728978202,0.6606502752234596,81.6798915831909,100.13236406893212,3.169463654842233,3.13,2316.102815675945,2483.6050404616617,0.9736460302278731,1.000796953995963,45.814853607326725,27.324157277761202,3.183289061848265,1.0148814191208884,0.9940150914449769,15.212499603888878,passed,
2025/06/09 21:00:00,0.7072487007168282,0.6621439863862989,81.63310075189317,100.20507438413985,3.1728308042391213,3.14,2309.500951424792,2480.702503387153,0.9737851101948947,1.0010757495873748,46.15497602284481,27.41171906771149,3.196011289467416,1.0213493409309535,0.9947700281588874,15.198505080000004,passed,
2025/06/09 21:15:00,0.7064570544010988,0.6553848727592936,80.58268313301912,98.63275162486397,3.164299513207061,3.14,2289.7603639083322,2443.282250259641,0.9736410604679072,1.0006012320242952,45.966561619005454,27.88046755409442,3.208331879266994,1.0158524520980516,0.9970498957544799,14.976764439999993,passed,
2025/06/09 21:30:00,0.7054809394759712,0.6561470944490295,80.63955496053009,98.88818316459391,3.1781712843853165,3.2,2292.504209300631,2418.8562563195287,0.9737554322167664,1.0007599433339556,46.12311321026439,28.48139518303222,3.2011098718878803,1.0012958821455142,0.9811877784765645,14.973510542222227,passed,
2025/06/09 21:45:00,0.7006195769936508,0.6579871805496104,80.62161474253679,98.79846088908748,3.152829324367425,3.11,2303.564217582324,2444.692679050341,0.9743716200483183,1.000915600733555,46.404812693629,27.26474792714382,3.206420487659865,0.9857024141712843,0.9576354738597487,14.970443583333333,passed,
2025/06/09 22:00:00,0.703079924147397,0.6602421068404319,80.07932693580894,98.55808722850173,3.160831812003059,3.12,2274.033114149896,2458.79636969828,0.973751240658676,1.001056297061805,46.435014882712345,26.98242654849138,3.1938446166311345,1.0034886575810091,0.9753286630476974,14.959677993333333,passed,
2025/06/09 22:15:00,0.7061683453457501,0.6552569027714727,80.57882477048304,98.72599684127572,3.1601911955751225,3.12,2297.24550122278,2439.2131649358535,0.973825604369113,1.000560241357576,45.91468318631973,27.843003369962428,3.200990191624492,1.0013716813952944,0.9831329814905545,14.968114975,passed,
2025/06/09 22:30:00,0.7025799997297791,0.656865237449122,80.7403293915895,98.9580490533649,3.1592615138326767,3.14,2307.818711219257,2432.7551452843945,0.9743081583903415,1.0008135570229646,46.193059610996265,27.838755663902536,3.20072397391736,0.9895635294792782,0.965386002599729,14.976712538333336,passed,
2025/06/09 22:45:00,0.7043148999277239,0.6557917805108371,80.69694601571616,98.78583693746904,3.1549518760763187,3.12,2306.9043562307015,2440.2054041471924,0.9740998666786875,1.0005982082551963,46.04740221524993,27.51913074994061,3.2009259642910664,0.9833446013824404,0.9623883560001711,14.976902844444437,passed,
2025/06/09 23:00:00,0.705974550575537,0.6577012022660992,80.38801426218916,98.65590663218114,3.1566341498127373,3.13,2287.6472866940508,2459.550296740431,0.9737212363267133,1.0007275529898296,46.04264220306088,27.179755606910483,3.193584714434923,1.0054989679036868,0.9836573764147345,14.985166007777783,passed,
2025/06/09 23:15:00,0.7071288234385192,0.6539148558489825,80.88678488966137,98.8479708352355,3.1569071538465887,3.12,2311.2377065341443,2438.149915376451,0.9739889544809233,1.000422069825577,45.70007729994673,28.016507299777842,3.2003801223611816,1.0034705942576811,0.9876626708482589,14.99337576,passed,
2025/06/09 23:30:00,0.704480242313793,0.6570523041865378,80.48633103399978,98.70140388493422,3.1612502822408715,3.14,2295.0194589582866,2439.847433450423,0.9740024602507467,1.0007966480969543,46.091307212334485,27.744439454573993,3.1941517039444713,1.003731592846458,0.981027452747922,14.968099299999992,passed,
2025/06/09 23:45:00,0.7030416338678622,0.6544808437316831,80.47894204328817,98.40087020769647,3.154378070636611,3.11,2304.1505283334254,2425.8560457041435,0.9742517045570185,1.0006035856358577,46.05103220436617,27.823060836772907,3.2032032464168143,0.9875524767171361,0.9664699674044414,14.920229011111113,passed,
2025/06/10 00:00:00,0.7067438871551455,0.6564413836349108,80.72056141330594,99.01612029372787,3.1631435083732145,3.13,2300.4144603442483,2442.865850929485,0.9738368137373512,1.0006416447130755,45.90871009563398,27.87523304125405,3.193830206413962,1.0029632228121057,0.9840654855875824,15.00367632499999,passed,
2025/06/10 00:15:00,0.6981952172952584,0.6598284642299138,80.18458564286264,98.63812463461505,3.1552327039255275,3.1,2295.29594673102,2432.961651545567,0.9745696300258222,1.0011850558541242,46.64351535523044,27.314359306546592,3.191811429990455,0.9781761880149927,0.9459693659237037,14.918753006666657,passed,
2025/06/10 00:30:00,0.7017141113434863,0.6607965042207423,79.77150339441378,98.34522797679863,3.1549515287076275,3.12,2272.967094160792,2455.9904190683023,0.9739587549610184,1.0011286636170948,46.49516332395548,26.746376163248428,3.1818733107680703,0.9921223096234898,0.962350408987849,14.919631735555551,passed,
2025/06/10 00:45:00,0.6971854154841116,0.6620554581268999,79.88326481057165,98.48394871798736,3.1534846426653926,3.14,2279.172571997606,2449.0122797844233,0.9744458965559032,1.0014158152932193,46.83181413540888,26.79812748012069,3.192061900964772,0.9868521930521448,0.9504776870013876,14.910258317777775,passed,
2025/06/10 01:00:00,0.6986172412675419,0.6617502559872683,79.85962684866934,98.45386979536922,3.152425780190707,3.15,2279.0790781761543,2452.8568552256656,0.9743285765453948,1.0013193882269558,46.716274086940466,26.709754809156422,3.186544809337348,0.986755556828859,0.9523990946642298,14.917076826666671,passed,
2025/06/10 01:15:00,0.6999227496715732,0.661245588568958,79.74009777345925,98.31836260732274,3.150395209257757,3.12,2277.0962884392593,2454.8884756638445,0.9742217632848654,1.001216586671744,46.58748745234336,26.59775051529882,3.1803790704210835,0.9846415210528991,0.9525056417666029,14.907622131111113,passed,
2025/06/10 01:30:00,0.6982855736442881,0.6614249280214833,79.79590297513461,98.39138808583287,3.1543773434751374,3.15,2278.6550025612823,2444.3432461123602,0.9743763369367872,1.001327986485493,46.719681751286934,26.902847565129605,3.185693831983139,0.9844120069535064,0.9502585239037695,14.89811866888889,passed,
2025/06/10 01:45:00,0.6981159066965309,0.6607633730716291,79.87947434884993,98.4058055782849,3.151479529049827,3.12,2286.612747033611,2440.281726715794,0.9745268732516006,1.0012560678589386,46.661392334063144,26.91203875796279,3.1837619646995825,0.975507951665395,0.9422237892435076,14.896711170000005,passed,
2025/06/10 02:00:00,0.6991180442822975,0.6596105700486795,79.85889651280692,98.30295143394218,3.1480295493744106,3.14,2288.615495253224,2440.4120023382957,0.9745164804151416,1.0011294201343646,46.49573802306172,26.97483514175232,3.1822693419204002,0.9795233750597413,0.9486310779874598,14.887118302222227,passed,
2025/06/10 02:15:00,0.7001634640500254,0.6587904740985472,79.78400994155419,98.16526863492524,3.1460006387940718,3.13,2287.8281654769335,2441.1844368474667,0.9744139594632857,1.0010003291339482,46.39074105929606,26.874738290291987,3.1801199383274863,0.9755302046638162,0.9469020608634264,14.87747666777778,passed,
2025/06/10 02:30:00,0.6993879685328983,0.6599425529803669,79.58524713862658,98.05142051335476,3.145929915249933,3.13,2278.332604602961,2447.638839444059,0.9743263894738159,1.0011205357161,46.54075053914413,26.615698650433128,3.1802498780423853,0.9783119051781733,0.947349903201825,14.867574944444444,passed,
2025/06/10 02:45:00,0.7047136797641236,0.6549312793399737,79.62765470293647,97.81423117072158,3.148345785800529,3.11,2286.628364427107,2426.169120181865,0.974083676883302,1.0005679173966504,45.873958346991415,27.476981397036827,3.1719046495936447,0.9820891697072912,0.9633659839619891,14.837516099999991,passed,
2025/06/10 03:00:00,0.6994515376687829,0.6548873951305438,79.25060568156559,97.24872489537397,3.1299713318300126,3.11,2277.41390983914,2440.454187917388,0.9744114518992245,1.0007283248106231,46.18191455965265,26.80976518373012,3.1942260290522113,0.992970830690452,0.9676107953338517,14.766791893333329,passed,
2025/06/10 03:15:00,0.7013670731342415,0.6576766874047852,78.63915917583904,97.03357232969465,3.1495573534987034,3.11,2245.7070700613226,2433.266367363566,0.9738261876690266,1.0009982995741171,46.348474350626674,26.99463924971381,3.1751963466907385,1.0008137814199023,0.9745543825003499,14.736695196666664,passed,
2025/06/10 03:30:00,0.7016192077543709,0.65471667435802,79.4925064921977,97.61579494950598,3.1454300721892734,3.12,2282.703640871486,2419.710573289133,0.9743525732953222,1.0007327343295762,46.04190098098118,27.67688751087079,3.1850393597622726,0.9941005730873917,0.971798712704236,14.791115081111101,passed,
2025/06/10 03:45:00,0.7014452610634624,0.6538836587194946,79.59006138690576,97.60131949427064,3.1392297221497527,3.1,2291.575687644669,2420.383337444315,0.9745035463270857,1.0006202621637246,45.97012046568314,27.51437094620205,3.185224149929415,0.9835237611988032,0.9621475113612348,14.791921821111114,passed,
2025/06/10 04:00:00,0.7012423409302978,0.6557960387880786,78.88024788756009,97.07575653377482,3.1398705675027365,3.1,2261.3796993605124,2434.4925241433243,0.9740614796873645,1.0007898011669192,46.160829097868444,26.971096027711077,3.1797153565260126,0.9962163651144224,0.9720971737504903,14.744430983333329,passed,
2025/06/10 04:15:00,0.7027683989504718,0.6574585622658906,79.75655287066687,98.12805752964094,3.1479871538923994,3.08,2286.3189618966394,2436.7649246695855,0.9743226651867909,1.000901406033089,46.04061417198639,27.427417828314358,3.174060627688531,0.9988888051127303,0.974492491313679,14.868207401666664,passed,
2025/06/10 04:30:00,0.7024091842568914,0.663578166788171,80.3692791171095,99.23800519634673,3.15646686194616,3.14,2291.060795951824,2467.566579828369,0.9743688377479477,1.001416507082536,46.32337271126306,27.071166450553466,3.1679678230465265,1.014260062237235,0.9814869086182806,15.020449619999997,passed,
2025/06/10 04:45:00,0.7025473933428068,0.6644435217185427,80.47872150871594,99.3660268356887,3.1511649458476065,3.1,2292.0319721111955,2484.2409557960473,0.974389158903871,1.0014645751544853,46.30034219945545,26.72527999417779,3.169903132976878,1.0227241947828731,0.9885970693236967,15.050823822222215,passed,
2025/06/10 05:00:00,0.7056753052043552,0.6626994466815275,80.40477945694266,99.24620773787044,3.156967290780266,3.08,2285.5519326552326,2478.131964414769,0.9740485486910673,1.0012739842989942,46.021782361269636,27.168512987575525,3.1687588820735364,1.0372688366710576,1.0087947435072067,15.038794246666662,passed,
2025/06/10 05:15:00,0.7068310435836428,0.6549354944670986,80.05714717556835,98.28838458972174,3.1508151891298235,3.05,2289.5207832364185,2438.845279425132,0.9740350971294836,1.0006232645268975,45.59354885676737,27.94888911114868,3.181369884683671,1.0224510556405888,1.0055424184390598,14.898207609999993,passed,
2025/06/10 05:30:00,0.7052621657767181,0.6593289511289996,80.15591127123217,98.8177376539805,3.165650971341991,3.09,2282.521142453148,2440.05793872013,0.9740491117553063,1.001111788527604,45.966159848836696,28.106608126287053,3.174068272688289,1.030757226260601,1.0065423331443217,14.950037055555557,passed,
2025/06/10 05:45:00,0.7053741011910017,0.6592431229731183,80.67954678321576,99.2947216745613,3.1574595660291114,3.09,2309.7062998118977,2444.7706478943524,0.9744724923826704,1.0010186196565853,45.811332797141944,27.97821438064031,3.1657671494298176,1.0143740595938309,0.9906708330187515,15.012068719999991,passed,
2025/06/10 06:00:00,0.7037382690317021,0.6614452154334538,80.99990236453766,99.73041068721157,3.1545544218176547,3.1,2319.2582561506674,2456.7301747771585,0.9747728132668537,1.0012403638015974,45.942475698883,27.74395881792483,3.166247702933292,1.0158769072792102,0.9873329695268427,15.066115423333336,passed,
2025/06/10 06:15:00,0.7037115582447087,0.6621527519813962,81.1265664357526,99.88445131009574,3.149776990025574,3.09,2329.1034340439733,2462.8542691053553,0.9749171591131084,1.0012168589618609,45.93588293025042,27.382809530041655,3.157258336098078,0.9995799691214287,0.9705302353833207,15.093598110555554,passed,
2025/06/10 06:30:00,0.7056838790953347,0.6604145606271318,81.13701930103919,99.79853242905187,3.1488756287878483,3.09,2337.9043112946783,2452.748817177474,0.9749395513376138,1.0009941283938175,45.66913565803488,27.605083658924038,3.144168457872761,0.9905048145336753,0.9661725280673662,15.08517088222222,passed,
2025/06/10 06:45:00,0.7037532045483859,0.6619390240417992,80.97850762819245,99.67383793215194,3.1434445152568697,3.13,2331.2459915618565,2465.0033396139083,0.9750104391283266,1.0011567964957309,45.87073582441625,27.093844745264533,3.1482715744015106,0.9910904286659228,0.9624682604035245,15.076743653888888,passed,
2025/06/10 07:00:00,0.704111318487929,0.6620084067478543,80.9605502269342,99.68687047978672,3.14550339780682,3.14,2332.388369027109,2460.685301527096,0.9750309121669324,1.0011669053477028,45.83718656271974,27.2307843990528,3.1416919061664763,0.9908873930397326,0.9626710013774449,15.076629516666658,passed,
2025/06/10 07:15:00,0.7026749301562366,0.662430998565528,80.92153264017944,99.62349129848268,3.1417354056414566,3.13,2333.4985363127407,2462.6398440686203,0.9751738472406802,1.0012270807902282,45.941832783762536,27.013693514985768,3.14345357715141,0.9856073004083019,0.9552684964159378,15.068197759999991,passed,
2025/06/10 07:30:00,0.7029294652815757,0.6636703232171968,80.90210195080783,99.72344067224648,3.1464593294172065,3.12,2329.006907177546,2465.359042887459,0.9750425668203505,1.0013107892316966,46.0395407472599,26.91413897080343,3.1399091720524126,0.9830198733798535,0.9516067070847476,15.085277472222225,passed,
2025/06/10 07:45:00,0.702618687172824,0.665443236582139,81.39101477211777,100.31017567924268,3.1444484825833516,3.15,2344.166011299402,2478.5439675714397,0.9753069725869367,1.0014508798852522,46.04097900332063,26.80089204378857,3.137337706734677,0.9873647602471449,0.9532143366459572,15.164763075000007,passed,
2025/06/10 08:00:00,0.7035124104582599,0.667702571135693,81.67103975985289,100.77736305041844,3.1482401892445964,3.14,2345.796017221002,2493.917200040208,0.9752291527297556,1.001602309935426,46.075022099962034,26.64125982576118,3.1336697329661956,0.9953916998155058,0.9593082091091129,15.236579655000007,passed,
2025/06/10 08:15:00,0.7049618434797547,0.6653303159476692,81.81521695207175,100.71372938648621,3.144587874046929,3.14,2355.5442377536583,2488.0703756927237,0.9752798518468512,1.001357008283124,45.79998127005482,26.85976805444371,3.1347746668235237,0.9934013182818701,0.9618373779320474,15.231171779999995,passed,
2025/06/10 08:30:00,0.7094466873790178,0.6636684316955451,81.73903722995736,100.61069907325874,3.149460615673187,3.12,2351.598188195069,2485.400421016487,0.9749000235366466,1.001111675337617,45.40776542629082,27.23475564132388,3.1222540653870037,1.0063843294245085,0.9817508583610696,15.233936617777777,passed,
2025/06/10 08:45:00,0.7071477652430722,0.6658759982037283,81.59370165398332,100.5982507093114,3.1529308122000215,3.12,2337.585129348604,2492.4422890091573,0.9748512702623332,1.001407069299794,45.73768397548204,27.035902572693708,3.132667817031137,1.0161559964119207,0.9857198214423242,15.228742271111111,passed,
2025/06/10 09:00:00,0.7022084190908072,0.6643074985401761,82.05121820756219,100.73435642543299,3.138010459046974,3.1,2368.0275852816944,2483.240978672269,0.9756751585658654,1.0013603519029277,45.89079318745346,26.921814957901177,3.149591737561677,0.9901147408529479,0.9565311088383713,15.223331493333333,passed,
2025/06/10 09:15:00,0.7085665123311083,0.6613589200844331,81.99970072173707,100.57082217883907,3.144154200614338,3.15,2362.2461570867918,2480.6252500479504,0.9750706402306973,1.0009408594928753,45.33900720559167,27.36619983334634,3.140292842363575,1.0036187716439735,0.9806116327788565,15.22673447777777,passed,
2025/06/10 09:30:00,0.7082035296599988,0.6637107836737108,81.46214758852464,100.2595275609838,3.150851180208747,3.1,2334.7412061151786,2487.6331742486414,0.9747096153249837,1.0011952688298595,45.58820564261439,27.12152328143069,3.1371960290601963,1.0171543380386199,0.9904045983344489,15.194584007777767,passed,
2025/06/10 09:45:00,0.7052331974062651,0.6644450291977467,81.38607687348336,100.1998483632485,3.1534686802582996,3.11,2330.255853804554,2480.4125587187023,0.9748435190630773,1.0013793473294623,45.8920531030011,27.17762701190392,3.1480007131116765,1.0143562911653516,0.9832510651434144,15.170292170000003,passed,
2025/06/10 10:00:00,0.7051785153180247,0.6657950972486332,81.5483065084113,100.47934619117218,3.159034212461518,3.11,2330.2437034051704,2482.694755240456,0.9748197050958151,1.0015105656178074,45.97545625794805,27.23133095146315,3.1484160270144734,1.0164888863293347,0.9836092300310645,15.204237253333336,passed,
2025/06/10 10:15:00,0.7005872940484708,0.6602604576429255,79.07825131124845,97.50878610244364,3.1431962103751934,3.13,2267.4670661215587,2446.0994635240195,0.9744187149213511,1.0012444262842906,46.282057691243054,26.714974412910816,3.155259847840041,1.000240992384484,0.9693629635538855,14.815664453333333,passed,
2025/06/10 10:30:00,0.7067926298724905,0.6561296532093875,79.58902800835506,97.87509790830987,3.158311436484686,3.1,2285.1527376612503,2418.3168975353883,0.9741398852802472,1.0007626782747256,45.651076694623626,28.047132316041942,3.1460187169445577,1.0035787530580684,0.9852841149426371,14.85502194,passed,
2025/06/10 10:45:00,0.7018141535739812,0.6605509623277689,79.86859741357867,98.27774780841966,3.144962364711562,3.09,2288.3545818374832,2456.218763524725,0.9745342855524315,1.0012007780432848,46.15688380207598,26.887090133355837,3.1629795020384224,1.0056674363829874,0.9754403643839571,14.921504607777779,passed,
2025/06/10 11:00:00,0.6994006467418104,0.6577217194860134,79.06139213569737,97.23134088522602,3.1420160278528604,3.11,2270.709800384475,2430.1618021367326,0.9745042445344141,1.0010779152989313,46.29901682869861,27.005828463413984,3.169124349885804,0.993240376974333,0.9641063710604206,14.770213919999994,passed,
2025/06/10 11:15:00,0.6997198826248113,0.6569233759307441,79.00811409970613,97.11002695549101,3.1428242146155734,3.07,2268.9219581452094,2426.027896632102,0.9744277990732032,1.0010004230034655,46.26890634777531,27.065226240419335,3.1717633324439007,0.9905103994098259,0.9627550994063441,14.755402090000006,passed,
2025/06/10 11:30:00,0.7027549016749609,0.6492418223984403,78.73036625599673,96.32523004673358,3.1359716494322654,3.11,2275.4668701665146,2403.5774439655997,0.9740069827362344,1.0001327953415025,45.56816698192724,27.831221915923663,3.1734975729030537,0.9966661853624708,0.9820654412520614,14.673350315555552,passed,
2025/06/10 11:45:00,0.6953871687461753,0.6504002736140251,77.9924189698036,95.5263289705467,3.1238211857948905,3.06,2248.9633018450804,2416.9203525328935,0.9740120997185289,1.0004065362611712,46.201464013723104,26.95986960008291,3.2021509994047137,1.0025941186689076,0.9775463003503525,14.57538621,passed,
2025/06/10 12:00:00,0.7002755713250192,0.6521699084506578,78.25361318393097,96.12088880843199,3.1512041180018056,3.11,2240.923762505548,2404.0597946417806,0.9735785551064551,1.0005686252221357,46.09604021711188,27.880423152164983,3.1886044817798966,1.0174140908072817,0.9959969860131757,14.637291313333337,passed,
2025/06/10 12:15:00,0.7025117718851809,0.6625848436147413,80.56672511572455,99.37367852689763,3.1877029725801416,3.2,2296.5789190114383,2413.4427664862087,0.9743581616083798,1.0014864612559864,46.45765139871803,28.51951414088001,3.1590319988380204,0.9963823365615715,0.9653760771869035,15.014150127777778,passed,
2025/06/10 12:30:00,0.7076996627711228,0.6595707106486111,81.57665893700934,99.84774349946133,3.1533211290077023,3.17,2329.5378395689095,2477.641676479632,0.9743040880803263,1.0008090579798865,45.722456008304135,27.19969459226293,3.179504881749031,1.006553773826457,0.9838196859594786,15.158580738888887,passed,
2025/06/10 12:45:00,0.6991535201139332,0.6565794983718275,79.62924720474496,97.5864738025549,3.1460104513184692,3.11,2280.3139465469426,2432.6090291424503,0.9743406736002689,1.0009058897312686,46.440782308340125,26.98445582750788,3.197601406006629,0.9821200951239749,0.9538850257041523,14.826904937777769,passed,
2025/06/10 13:00:00,0.6942952008081549,0.6526788263369705,77.79660125221778,95.50371968468858,3.137398509906418,3.11,2237.800540186444,2401.3248479473473,0.9739791059071364,1.0006872537370808,46.66471153852477,26.88720895871218,3.196696924216335,0.9759464840323171,0.9475052101929591,14.554785079999991,passed,
2025/06/10 13:15:00,0.692182140394664,0.6409415587817514,77.01233620014003,93.85503805380178,3.1148730598273118,3.09,2248.8851093274575,2359.759296381494,0.9737672849745151,0.9994534350374732,45.982543575882396,27.581352539135604,3.2100608685933074,0.9619216975328404,0.9460716243109256,14.355342301666665,passed,
2025/06/10 13:30:00,0.6854371032940179,0.6426748183686987,76.1228716417114,93.0511460194143,3.114020268408692,3.12,2221.5944870022304,2347.6954330677127,0.9739007261781042,0.9998548665985468,46.6737428126281,27.20599616777503,3.21889866518232,0.9537499570412209,0.9283853686409386,14.228861423333333,passed,
2025/06/10 13:45:00,0.6823288753816458,0.6405307975800528,75.7846073639928,92.5010652418685,3.107248110418207,3.12,2219.758872888669,2334.6110058962367,0.9739912726086034,0.9996979410136843,46.77745390533214,27.142790157935504,3.2293962531058953,0.9418328128323227,0.9158498651000294,14.151557199999997,passed,
2025/06/10 14:00:00,0.682319421031567,0.637893601555343,75.28385329658516,91.78884830443036,3.1008872980248,3.11,2212.686371798426,2328.7262949255555,0.9737200787189825,0.9993542284495105,46.627959587564234,26.989306743723105,3.2249388947494215,0.9366022026913945,0.9138894490127373,14.08240885333333,passed,
2025/06/10 23:45:00,0.6765454767126817,0.632251245673997,73.56870403722584,90.17254712618715,3.112312527228582,3.04,2141.044176316546,2313.3434851773886,0.9718987622946059,0.9989256878978975,46.83832049233266,28.4040118999106,3.2816465949557387,1.0262542531279566,1.0067210005654932,13.863446520000002,passed,
2025/06/11 04:15:00,0.6240366168839895,0.6155892794994042,66.22122742539963,82.21764428794043,2.9774319956702664,3.06,2053.73048649388,2241.0411596523804,0.9723123186609275,0.9975307640985848,48.25707076636901,25.989500281884613,3.297744925985161,0.9794117009244255,0.9534082069660741,12.787390513333335,passed,
2025/06/11 04:30:00,0.641359759832705,0.6222412707903183,68.38352234875602,85.19532615691007,3.0132272892773333,3.06,2082.0113965210453,2270.498958223286,0.9722393208235791,0.9980221230775763,47.656681376212774,26.84594699868703,3.281582446553233,0.9935184419286929,0.9694055674608675,13.115102977777784,passed,
2025/06/11 04:45:00,0.6543144966218988,0.630367067225509,70.48111287772981,87.78717245110842,3.0461161121714686,3.09,2109.5006655546963,2295.1541810073063,0.9727928835721693,0.9989102999038458,47.5234258943564,27.188508039290067,3.267824782762717,0.9969096270490615,0.967199271296851,13.417090096666662,passed,
2025/06/11 05:00:00,0.677217001697982,0.635087945156568,73.41074480796419,91.13184243030125,3.0882679771083734,3.03,2162.8404346300817,2318.55314812596,0.9728697328342092,0.999116296660403,46.48770833177314,28.221441656099476,3.2334956885561423,0.9974154481474063,0.9766790485417575,13.839744294444445,passed,
2025/06/11 05:15:00,0.6786080841166326,0.6428604844535549,74.79541745009804,92.90493296116921,3.096734626652623,3.22,2189.834245019834,2343.9917442605715,0.973814973465494,0.9999789456529542,46.91422303946143,27.63900243389552,3.2308328314085575,0.9778430901305206,0.9485596250957093,14.040055932222215,passed,
2025/06/11 05:30:00,0.6839358663821405,0.6537317457696742,76.76141888957703,95.52883537746835,3.1094319672882875,3.13,2226.0236730159954,2395.8219931412646,0.9746199672170864,1.0009420718793853,47.19203906757009,26.676483242338808,3.213413105969543,0.9618591604145289,0.9251680867866182,14.371314662222217,passed,
2025/06/11 05:45:00,0.6900816035085183,0.6551273790271285,76.8059773723504,95.77027021661203,3.1154212195628452,3.14,2211.2707875490883,2428.0759769401484,0.9738170548019353,1.0008525545480311,46.83554822350395,26.467942413522437,3.201529404298306,0.9970004036256617,0.9644881032526907,14.453519355000001,passed,
2025/06/11 06:00:00,0.6915582919432705,0.6531891374420938,77.16958267699037,96.03575615686415,3.1241096740710743,3.12,2227.7226054601765,2402.3315924328854,0.9739992918335529,1.000703749905992,46.62731687947665,27.348332642906037,3.1975768198362426,0.9887811814097696,0.9607168937383539,14.464797111111105,passed,
2025/06/11 06:15:00,0.690280363665591,0.6551504095758882,77.31600167444958,96.28390397532961,3.128644995398786,3.17,2231.7047639024895,2395.2435169243067,0.9743454385084435,1.0009893683901672,46.86217795541333,27.326371810206957,3.194076123783,0.9740739414267923,0.9424541983805279,14.476078582777772,passed,
2025/06/11 06:30:00,0.687209956443155,0.6574889181526922,77.52773153597175,96.53383405708128,3.1223590230148655,3.17,2247.238218484794,2391.4749339449236,0.975120233263409,1.0013074104922313,47.191409514632895,26.792584831905334,3.1873521249504053,0.9405594579611877,0.9036221537143613,14.48372786666666,passed,
2025/06/11 06:45:00,0.6889202250490312,0.6556396501392207,77.345705024989,96.139728792878,3.106267137763944,3.15,2251.648204589518,2409.080169918359,0.9749409230212306,1.000906081112052,46.90791261391817,25.95391093010864,3.178204092685693,0.9283498777043818,0.8956522765604581,14.477467387777782,passed,
2025/06/11 07:00:00,0.6916185638967008,0.6561007948806229,77.2886445628083,96.17651181781856,3.111186109970032,3.17,2246.247739221993,2413.1463985211376,0.9746814201413965,1.0008861505624715,46.75314134174159,26.072883962910353,3.165542106240732,0.9380135968672655,0.907486410685877,14.496242322222221,passed,
2025/06/11 07:15:00,0.6913975411082892,0.6557735017225664,77.60073967983396,96.4078308717403,3.110055109103226,3.15,2257.789340337116,2410.9930415245467,0.9749236985601408,1.0008870669762209,46.69906832646828,26.21961333876989,3.1696534873769266,0.9366253331862319,0.9060809843229942,14.520170499999992,passed,
2025/06/11 07:30:00,0.6942006828126355,0.6552522268264174,77.45141887617535,96.28524067326659,3.1140370418792283,3.16,2248.9065381385203,2415.6759840151276,0.9744970449403016,1.0007494813215745,46.470129254150464,26.370820115642623,3.1621016009528797,0.9507284616516446,0.9235457643166323,14.525682758888895,passed,
2025/06/11 07:45:00,0.6947498517772663,0.6568368538895416,77.23148057631586,96.20273494859724,3.1174738389290613,3.16,2233.3399398037304,2427.1796481015367,0.9742280718145447,1.0009118935693893,46.53131176347934,26.26207840624897,3.1596819033339436,0.9700654497710068,0.9410689460071071,14.529047891111121,passed,
2025/06/11 08:00:00,0.6925919801299477,0.6540969773949364,77.6947873195158,96.36061167808185,3.1124019833960936,3.13,2256.119305640205,2412.2705095293986,0.9747010289572715,1.0007513019420708,46.447288536201285,26.784359438196958,3.1782149392454913,0.966785070364358,0.9384698871511484,14.529905719999997,passed,
2025/06/11 08:15:00,0.6962759817085977,0.6538515717660314,77.63685944018832,96.35065050388026,3.116055624699655,3.12,2249.7702412573267,2421.2461073401187,0.9742596059251588,1.0005966762756127,46.17332547467823,26.836238631199958,3.167315561908835,0.9809130996721123,0.9567937716149775,14.555146766111115,passed,
2025/06/11 08:30:00,0.6959248242443165,0.6518798330787987,77.5011880256585,96.07041946076606,3.1159218684675616,3.09,2245.5898833536494,2415.8691133092125,0.9740766984335636,1.0004302945156687,46.053601353426295,27.171829261632755,3.1766202204761598,0.9954156066410477,0.9730115926654229,14.524742026666669,passed,
2025/06/11 08:45:00,0.6957128552845049,0.6489131683809917,77.27542139424271,95.63680937669061,3.1142740332297096,3.07,2241.8491579522333,2406.8097665046994,0.9738444118320773,1.0001453862358796,45.86013709819435,27.554879004433374,3.184764169556591,1.0081025731712643,0.9890079436485161,14.477197777777777,passed,
2025/06/11 09:00:00,0.6909945795977079,0.6537434376637871,76.79395913641517,95.49097307164773,3.124178223846037,3.09,2209.9765857632196,2411.4193728846562,0.9738597952126804,1.0008887167575935,46.57220104924622,27.40632941274446,3.1956079432909754,1.0327394573774678,1.001206653805426,14.438064617777775,passed,
2025/06/11 09:15:00,0.6907293575547124,0.651903134219838,76.67311594775944,95.23237454911506,3.123801309044022,3.09,2211.639272035182,2399.296498029016,0.9738346199763206,1.0007153841252914,46.49451583397562,27.63086991587785,3.196118329842138,1.0264187198620514,0.9971328065689021,14.40364719444445,passed,
2025/06/11 09:30:00,0.6842615346387148,0.6546382647261847,75.83134386449842,94.51334128043334,3.1215579994824894,3.13,2179.1609109515216,2402.5346699211514,0.9738306649280736,1.00119557666788,47.180473336452295,27.057506935547515,3.2103703644094437,1.034181605353523,0.99324902298919,14.302028491666665,passed,
2025/06/11 09:45:00,0.6839986338459957,0.648353853474486,75.04925429553228,93.30603377237549,3.111882209737037,3.09,2175.719124769414,2375.322021867287,0.9735023077150171,1.0004820248254758,46.81672490325543,27.267231045422896,3.2041653912126065,1.012950187555214,0.9807369714547978,14.162303979999995,passed,
2025/06/11 10:00:00,0.681916050686978,0.6438124445635685,74.90600431450238,92.7675380961074,3.0998493037325776,3.08,2190.351800216099,2354.225786089042,0.9738056741441594,1.000071421192121,46.62653748592405,27.565437147892645,3.208713438981811,0.9984960253331724,0.9699312181022087,14.087505666666672,passed,
2025/06/11 10:15:00,0.6798628963359973,0.6424791079717318,74.45789035706392,92.18698474429976,3.0957698373200384,3.09,2179.63081707643,2349.1089482814214,0.9736415056083053,0.9999498094178493,46.742691816080374,27.375984051253802,3.215859438208789,0.9929359212224877,0.963751808001355,14.019935966666667,passed,
2025/06/11 10:30:00,0.6759390020894341,0.6426199333050625,73.99022537475791,91.6627818038549,3.0912114227650576,3.09,2163.6905318871363,2349.922809335875,0.9736246360221494,1.0000890033155514,47.04242859302525,27.171624116028735,3.229915389913199,1.0041567657471169,0.9696696426267302,13.952533118333331,passed,
2025/06/11 10:45:00,0.6770279947493855,0.6395705906824697,73.45766443335303,90.94044009193858,3.083970884993359,3.08,2161.603257538038,2338.102636888497,0.9734307314207635,0.9996682590281528,46.74500947774429,27.085471788054466,3.2119269388386016,0.9878599840382131,0.9595513447685832,13.876961969444437,passed,
2025/06/11 11:00:00,0.6739152512035577,0.6370199337068156,73.24853714728032,90.4958015741742,3.0802184741236878,3.13,2162.02012648234,2320.79912712254,0.9735503397003259,0.9995179868991186,46.82174040214497,27.356826890554952,3.227049842191199,0.9824869726078453,0.9551512119587492,13.80806268111111,passed,
2025/06/11 11:15:00,0.6699306743894424,0.6333296069124702,72.5598371378199,89.53976224556588,3.0657274375535337,3.07,2159.265841707108,2310.643031007266,0.9734220056624389,0.9990802924870272,46.74831531972617,27.22488099084605,3.2276193867532403,0.9759850970362928,0.9525111014344573,13.703522274444442,passed,
2025/06/11 11:30:00,0.6679890907370294,0.629799229178,71.98505176432309,88.77400437618198,3.0623537111881802,3.03,2156.121373964292,2288.121593916304,0.9732005589640902,0.9986648733485428,46.63985518822083,27.471567944925535,3.222198477472697,0.9625530129483563,0.9448070107158315,13.609843946111114,passed,
2025/06/11 11:45:00,0.6627775862181273,0.6342954214840322,71.4068565144275,88.4282994012418,3.062001314891343,3.1,2122.9683163368263,2307.018520350811,0.9731654289880614,0.9993337088135887,47.37926670819715,26.698923911376188,3.2374407987628113,0.9798113870860354,0.9513130117579526,13.564625518888889,passed,
2025/06/11 13:30:00,0.6997193768418527,0.6501460743739522,79.24111495507883,95.79641015579182,3.1685562126984936,3.1,2260.5276464196045,2385.4167243961974,0.9737855215326203,1.0005527000665153,46.4133689886718,27.966202011701668,3.217545723697172,0.9989538789847137,0.9751379712144121,14.720935900000004,passed,
2025/06/12 06:15:00,0.6754034854772538,0.6313015210445114,73.64425067585222,90.27505108412863,3.1008799431686667,3.05,2151.9339435048287,2318.862897919831,0.9720875922463488,0.9987774393096212,46.719693167870716,28.301796821593907,3.284802806211087,1.0243098016282606,1.0044596022759855,13.863404255555551,passed,
2025/06/12 06:30:00,0.6725054971752729,0.6318443662002902,73.32064565446103,90.0762184224726,3.097791254314716,3.05,2143.77971422785,2316.503015955625,0.9721584951334666,0.9989046666934868,46.92445700668043,28.227372330048777,3.289004293996648,1.025218999149696,1.0022275476858524,13.817024833333333,passed,
2025/06/12 06:45:00,0.6713272821069646,0.6293361339371245,73.16239413331392,89.84066953197247,3.0896344205843698,3.06,2154.22076160744,2302.9007023171043,0.9723038689864583,0.9986006875861835,46.78109349388476,28.37010134259549,3.283997553727836,1.0069123122476524,0.9873914745926935,13.770875891666666,passed,
2025/06/12 07:00:00,0.6678736443255523,0.6281070988813644,72.96506886554417,89.5486095305064,3.071008865391301,3.07,2164.1096253084565,2304.963514792878,0.9726838700235824,0.9984501440207914,46.792211315507934,27.899808305264134,3.285806821281436,0.9898994297293161,0.9691648979038723,13.724563233333336,passed,
2025/06/12 07:15:00,0.6673477115974582,0.6298689546343927,72.36539493481234,89.25088028679734,3.0742223796066432,3.08,2141.558937124484,2307.78875416791,0.9723722402481094,0.998630193889087,46.93606604656642,27.75411543737889,3.2741028118509337,0.9989500443033329,0.9775824223137398,13.678284247222228,passed,
2025/06/12 07:30:00,0.6657603842558577,0.6282756566786929,72.21467381823797,89.07391511210076,3.06624899117939,3.1,2148.042625682689,2300.4393082569673,0.9724964344625356,0.9984288876519343,46.90481470329489,27.720071377033065,3.273766969478275,0.9845741105215162,0.9646043365436165,13.640153242222212,passed,
2025/06/12 07:45:00,0.6623706972601946,0.6275940430078604,71.82054096801734,88.70015407114686,3.054044024703482,3.1,2144.6393602978264,2303.8319720647496,0.9725913863450036,0.9983755495592345,46.94683648934779,27.52972040453141,3.276413365518711,0.9911880454135342,0.9696816883709072,13.585827291666664,passed,
2025/06/12 08:00:00,0.6591925843458504,0.6285016043415461,71.44665668707616,88.42965423680828,3.045442316506523,3.06,2136.6345352881062,2309.2383183319766,0.9727013626679064,0.9984931349816566,47.184162029823035,27.029079743020173,3.279191248296075,0.9847379262482172,0.9597789505647815,13.53964932222221,passed,
2025/06/12 08:15:00,0.659409901675716,0.624823513802143,71.20366945430636,88.13159492317784,3.0431637308040558,3.09,2139.00339336561,2297.698153630963,0.9723183750098875,0.9979929174390288,46.82389185550949,27.600053086772057,3.2775761116933655,0.9920220708320473,0.9738259850735831,13.501609232222217,passed,
2025/06/12 08:30:00,0.6561142096858693,0.6224605872102027,70.9928270188339,87.82858108649432,3.0331356231763293,3.06,2144.6740751287357,2288.885387788387,0.9724562382209673,0.9977639166653306,46.79411755679275,27.75418627802211,3.286231336961737,0.9896871971793024,0.9718648385948776,13.447587144444439,passed,
2025/06/12 08:45:00,0.6543797081358523,0.6226153035270099,70.57745251658866,87.56094780517017,3.032027655019239,3.08,2132.4348606744434,2287.5477832589518,0.9722627465396949,0.9977754761309718,46.91847588607994,27.687125593626828,3.2866555537682074,0.9915726402368576,0.9732209948960743,13.401509611111107,passed,
2025/06/12 09:00:00,0.6524426852524474,0.6197282046489276,70.24823541102647,87.19044543531102,3.027111193934596,3.04,2127.830048340782,2284.1207834490324,0.9718912097375679,0.9974236713825066,46.7400578309109,28.095719606390183,3.297524976678021,1.0122770400911492,0.9970335916603642,13.355465749999999,passed,
2025/06/12 09:15:00,0.6597299794654128,0.631052978377864,71.25943606761459,88.96201854830034,3.048016605467295,2.98,2129.074344567196,2309.1917091169594,0.9726920124892463,0.998718290333607,47.28816103070732,27.085720821049268,3.2677469672821458,0.975221295107842,0.9482751230374445,13.527908631111108,passed,
2025/06/12 09:30:00,0.6822552838266825,0.6432031260999618,74.34545406706788,93.25032783557062,3.1173491457694986,3.11,2152.9744009818855,2348.2186558169824,0.9724184910736412,0.9998204176142095,46.886755479570645,28.347011836555243,3.2427603306872266,1.010861992588898,0.9873351784436194,14.031790330555548,passed,
2025/06/12 09:45:00,0.678249321325514,0.639270624350372,74.17635975428715,92.71901252748351,3.0883838686501455,3.04,2157.0089372200423,2371.5270811637856,0.9724214195283545,0.9993858757561286,46.72830739265195,27.868757708784365,3.277506440869623,1.0369675309660706,1.0130758129722421,13.985857587777769,passed,
