datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/12 10:00:00,0.6789699966450866,0.6378146742819233,74.2783581994386,92.86067810895716,3.089179336524876,3.03,2163.235126220826,2365.115567348062,0.9723168996418575,0.9991725545358278,46.589803794917486,28.160249334698907,3.279864221135681,1.0321089468455578,1.0117305257201523,13.988887391111097,passed,
2025/06/12 10:15:00,0.6749120069793307,0.6466103257826606,73.83703668487045,93.14698858620616,3.1057892727206036,3.05,2116.9179201805173,2387.934043645259,0.9721334012172678,1.000305546403658,47.58760923200157,27.560344886419227,3.2939283905960814,1.0619462737716385,1.0242323711956929,13.991120904444442,passed,
2025/06/12 10:30:00,0.6720636968505329,0.638328741594563,72.8837393236846,91.83753535900986,3.0990703724729327,3.11,2123.1891726812078,2328.1826932821723,0.9720238685267805,0.9994525123301408,47.22932919891849,28.604882682134836,3.279045869564033,1.0265707184625847,0.998810523859118,13.795114666666665,passed,
2025/06/12 10:45:00,0.6780241221953909,0.6418762021253971,74.82982307482001,93.87094740211188,3.0821053801274516,3.09,2169.5729485386787,2397.772541509315,0.9726502679091668,0.9995635448108111,46.88250820907962,27.489994130714724,3.296776457195559,1.0329560223323584,1.0066864885451416,14.077040107777773,passed,
2025/06/12 11:00:00,0.6866042718860478,0.645646066474446,75.47749637283097,94.97743132640865,3.130469454285797,3.03,2173.0611622645793,2361.6766592140393,0.972402859413108,0.9999430086196786,46.794997598609235,28.819835445174125,3.250290487521982,1.0139905917750227,0.9938496141947091,14.195858233333334,passed,
2025/06/12 11:15:00,0.694786265845095,0.6497691763990381,77.28452710374847,96.86458907970767,3.15322231146333,3.19,2197.8280813988026,2395.715579251808,0.9723028190585717,1.0002210030187497,46.53341054152365,28.97296962295918,3.2556167515944603,1.0374626892105079,1.0199632880512992,14.484464359444447,passed,
2025/06/12 11:30:00,0.6873456324835322,0.6414683564947069,76.10149875634579,94.54954037788723,3.114266155591404,3.05,2194.5639074467636,2384.079714389781,0.9723974832782419,0.9994117834272332,46.433663336041576,28.239832354891686,3.2779540569354095,1.024527534272948,1.0075500430018571,14.25911487,passed,
2025/06/12 11:45:00,0.6675157008909655,0.6316060732201166,72.54866004442697,89.97782910704956,3.0758482650103782,3.04,2137.9206371833734,2320.3671255758654,0.9721257622049254,0.9986862440273274,47.148714019865466,27.53752792345429,3.291123279711282,0.9878769393851453,0.9634103039211651,13.713016680000006,passed,
2025/06/12 23:00:00,0.5310571900029871,0.581724707724183,57.83061288060653,74.53497419137635,2.707414806023775,2.8,1975.522994201052,2372.100622587185,0.9687848312991615,0.9924920797891253,50.49228812517547,20.42663219925396,3.5816721773591595,1.1007376848914379,1.0279408797293133,11.770820551111107,passed,
2025/06/12 23:15:00,0.6786359426529425,0.6282965000278781,72.93822044169083,93.06701278242839,3.1062817971272394,3.06,2111.5528724236037,2346.689312824913,0.9688376850814124,0.9974174063980125,46.69846319877448,29.524770516451706,3.3504854995919553,1.0219414798794915,1.0233863293488714,13.848556547222232,passed,
2025/06/12 23:30:00,0.6768202382323157,0.6260779660824939,74.68335571016537,93.43392921526186,3.0993279341610784,3.1,2167.4458281102384,2340.5035473022767,0.9702520728097134,0.9974391795779165,46.82961875184241,29.286009436456425,3.3942229800898875,0.9897308905181325,0.986852410463305,13.971613424999996,passed,
2025/06/12 23:45:00,0.6753956586937014,0.6242523086550614,74.5590753115164,92.27798280538309,3.0996122451489074,3.11,2168.887460601527,2325.208755114609,0.970562505780023,0.9974411830828984,46.84697820930518,29.12681139991708,3.390421359129426,0.9894867587094195,0.9837788473294938,13.929955661111103,passed,
2025/06/13 00:00:00,0.6576551816403463,0.6214329370304926,72.05234762404181,91.73098504419144,3.0392154407065006,3.1,2142.754072165904,2327.5278902362707,0.9704475271374459,0.9969373211274488,47.13916317204997,28.964301341444855,3.4082352195894003,0.9893357584645299,0.9756086602821865,13.586149964444443,passed,
2025/06/13 00:15:00,0.6478036340991897,0.6268251241717292,70.38301064599538,90.28296957712581,3.0457667205394463,3.11,2075.2489197669393,2323.9675425000987,0.9701279377690805,0.9978463236174266,48.32579552129229,28.23318294179192,3.4217257920075936,1.0085965125308836,0.9750930782087075,13.398987097222221,passed,
2025/06/13 00:30:00,0.6464505346906216,0.6196758168652833,70.38920434620924,89.67974427124516,3.03148219547995,3.1,2103.701672165438,2298.6492119110617,0.9702833083691615,0.9970036533013767,47.822987627370054,28.754389014205586,3.422627616025647,0.9910628935255016,0.9669941056361401,13.345648323333329,passed,
2025/06/13 00:45:00,0.6479696966830387,0.6185200580314832,70.35298776326385,89.45361205032164,3.0272335161126054,3.1,2107.2726872829508,2302.833936121451,0.9701721054050033,0.9967831119248617,47.59534842400251,28.583699648457646,3.413105872765919,0.9901728992569997,0.9701153141646507,13.350422579999998,passed,
2025/06/13 01:00:00,0.6428954709440596,0.6151600783082439,69.9572633523333,88.7138629429921,3.0222720048750187,3.09,2108.951930927229,2276.446075480236,0.9703560081685104,0.9965769330506097,47.70892483204639,29.03245692433636,3.4245483223600464,0.987515981676387,0.9678779517883519,13.253865624999998,passed,
2025/06/13 01:15:00,0.6380174153980617,0.6102805310807214,69.12045878483517,87.35604596393596,2.9980497998195212,3.08,2110.309948724934,2268.2526400512793,0.9702934597603456,0.995932457731657,47.46940192107419,28.58774290478791,3.4219465044494033,0.9753332439014337,0.9611162372631746,13.127148692777773,passed,
2025/06/13 01:30:00,0.6333439093005695,0.6126083164627112,68.1301465558048,86.45432547357231,3.0020166708833953,3.08,2072.4580955956803,2263.652845954432,0.9700696337934428,0.9963826468921709,48.03277762803215,28.266690153771673,3.421108467733199,0.9855023971406809,0.9661491264821959,13.017077333333333,passed,
2025/06/13 01:45:00,0.630801567523093,0.6088707907096155,67.84483940584447,85.7681392026248,2.9902970912033258,3.08,2081.494983907731,2250.197021357504,0.9701408363566444,0.9959225256592716,47.895216763343505,28.185148217859258,3.4219928351167885,0.9690282626455112,0.953769543523516,12.953046003333334,passed,
2025/06/13 02:00:00,0.6264925673163633,0.605623619225605,67.36817778613946,84.97139684284348,2.976607228242562,3.08,2085.2765924306914,2242.0251170485203,0.9701210903747703,0.9955135862218353,47.80552634878134,28.117022515711046,3.4221854195032964,0.9673929181187515,0.9537542165440729,12.880677547222216,passed,
2025/06/13 02:15:00,0.6185578030188099,0.6077105646332416,66.43536736626224,84.04273000389412,2.9705446850720296,3.11,2054.9631087940593,2243.9580268768764,0.9701864863000398,0.995983313499603,48.45429541093587,27.65045774455306,3.431400068468724,0.9848384381533282,0.961520151600782,12.770137331111112,passed,
2025/06/13 02:30:00,0.611822199165747,0.6039195900863266,65.54418892660675,82.80121238284732,2.9554932333955084,3.04,2046.2309828278135,2231.9915261049414,0.9699196134910433,0.9955064746979168,48.53802554318512,27.365398266122487,3.439145135940093,0.9770492444118342,0.9549757189222069,12.644257676111112,passed,
2025/06/13 02:45:00,0.6050362635091566,0.5987227907849482,64.87348958527329,81.71968333826212,2.938674695340063,3.0,2046.726369114223,2221.2729150527907,0.9697073657333963,0.994905998811425,48.40704471858381,27.710040244924503,3.452342584530163,0.9989726848480106,0.9784658589665238,12.542261496111108,passed,
2025/06/13 03:00:00,0.5989785996560458,0.5979446609235934,64.02767961427631,80.7608792431598,2.9351393351350605,2.98,2018.123873989799,2220.2889492769614,0.9692821223428426,0.994950434396651,48.74181506805316,27.71542709159042,3.4709094960778284,1.0321393695256231,1.007661442820025,12.440332196111115,passed,
2025/06/13 03:15:00,0.5940092287474914,0.5987047705435998,63.169003893216164,79.88446620567453,2.937145272376101,2.94,1984.7225338484786,2216.1148888539733,0.9689241789895411,0.9952114279894175,49.162430462294644,27.632749887445808,3.480397491826264,1.0589553288082303,1.0296720494267224,12.338469776111111,passed,
2025/06/13 03:30:00,0.5910680476620543,0.5927351965243661,62.48049081158202,78.85679300761775,2.939008438582667,3.24,1990.4614890055323,2159.344225662827,0.9688545114638495,0.9945382035652729,48.98503622640096,28.561159953309623,3.4610949855064503,1.0181764311937267,0.9991727033452211,12.196314013888884,passed,
2025/06/13 03:45:00,0.6058640187630739,0.5942514035495422,64.89732542164087,81.10694314974312,2.937219080127852,3.04,2060.3870611704983,2204.7328799183683,0.9696025846739208,0.9943316207594759,48.02223322633682,28.056372429578513,3.445752655059283,0.9952976136339154,0.9831986238581679,12.52759167,passed,
2025/06/13 04:00:00,0.6229429089646576,0.6055522130827822,66.74059398393194,83.55853975736926,2.979756520916982,3.02,2061.1408990676637,2239.0018072420603,0.9700420555174313,0.9957601026565013,48.05567409825616,27.834273411709137,3.4195620975535133,0.9953389127504347,0.9797936231816553,12.813378269999998,passed,
2025/06/13 04:15:00,0.6338581768837648,0.6153314933278674,67.9856847177482,85.37588324437895,3.019527840035361,3.03,2047.268901408493,2267.683718749304,0.9700504279238138,0.996989350651613,48.3391755546742,27.793112334734975,3.412212932561375,1.0147241636776876,0.9920969885136154,13.029119564999993,passed,
2025/06/13 04:30:00,0.6419609948111182,0.6133004248387169,69.50380543737282,86.68552245946213,3.02892477512959,3.03,2090.1895456504794,2271.782363264976,0.9702574636166956,0.9966680563609439,47.58858119737769,28.80816843627147,3.413042140642523,1.0337386669885273,1.017427490659712,13.212084783333333,passed,
2025/06/13 04:45:00,0.6543259161648656,0.6134983954274553,70.8689125760885,88.07874870303083,3.0499683388212215,3.0,2117.983224637229,2279.167357174652,0.970053314706305,0.9964846585252667,46.850701536033284,29.432465480761955,3.391719983384486,1.0328260683852504,1.0262857641401326,13.41117005555555,passed,
2025/06/13 05:00:00,0.6602380576532759,0.6261084580236306,71.82066014761789,89.72787700191654,3.080712988958268,3.04,2099.626214671939,2315.48101821552,0.9704437013079298,0.9980113862240164,47.59306269437656,28.642147776827702,3.381466808361497,1.0405763874150171,1.0169414488471533,13.601678199999993,passed,
2025/06/13 05:15:00,0.6709194653157761,0.6254085059659238,73.56865570982133,91.33742364883473,3.0912614548823996,3.02,2146.560255555832,2325.375542818147,0.97071851451135,0.9977648764341318,46.84356072211853,29.199745454748196,3.369963208776045,1.0343035333738724,1.0211546210938443,13.823922762222232,passed,
2025/06/13 05:30:00,0.6769879832734054,0.6342429730885171,74.69407990676466,93.01512163619097,3.12374945322877,3.02,2137.6739172600096,2356.512998239662,0.9706080098540553,0.9987137164355041,47.236230650072045,28.987739368479204,3.371684374832561,1.0522694705724909,1.0334717836684555,14.038713919999994,passed,
2025/06/13 05:45:00,0.6837077273104623,0.6384847698054051,75.99637971116488,94.50938702934208,3.133361090528159,3.06,2166.804634823562,2378.000178676655,0.9710697144945877,0.9990489037482915,47.00410584872777,28.851178593846022,3.3490075709863225,1.0445714833266193,1.0277901165892651,14.240514566666667,passed,
2025/06/13 06:00:00,0.6908340051059794,0.6386708596963767,77.39378667570683,95.80384987799123,3.1391830852206133,3.04,2204.4566634764647,2391.9347356952403,0.9713127994189655,0.9989169661901527,46.47863052912124,29.08838363374162,3.3397056185624985,1.0410446110836713,1.0321465786741306,14.428914133333322,passed,
2025/06/13 06:15:00,0.6978479510460275,0.6411405400498464,78.70435321065382,97.2575084402132,3.1552540855146862,3.05,2230.4615063317046,2404.7354449756617,0.9714690412723546,0.9990908990926916,46.15004312345886,29.492582149209586,3.326136252241988,1.0508071366526737,1.0466690972783952,14.625224117777783,passed,
2025/06/13 06:30:00,0.7031794140316635,0.6461808555019951,79.8309916048776,98.68549278266411,3.1744855049184815,3.08,2244.050103862008,2422.1344779805568,0.9716538091022399,0.9995803678864075,46.136399268585244,29.604080701205614,3.314070288472506,1.0614566575688822,1.056359742350612,14.812735318333328,passed,
2025/06/13 06:45:00,0.7100188871458535,0.6485264612212484,81.11591397189342,100.05402332846009,3.185310980490633,3.07,2274.960325912958,2434.0948930397167,0.9719444116009199,0.999694567433548,45.84600048015578,29.661523258438383,3.295174461106241,1.0457790535998541,1.045296715352068,14.999805296666676,passed,
2025/06/13 07:00:00,0.7113731575927447,0.6562696390124161,82.02738540678966,101.52947868448874,3.1933533877655296,3.1,2283.606794094442,2472.099653820224,0.9722041913768671,1.0003513102742199,46.16752782400663,28.964077516552152,3.2882454278638846,1.046978678141664,1.0378033107307247,15.186651296666673,passed,
2025/06/13 07:15:00,0.7144327426094256,0.6581545810095036,83.3236956519701,103.12737843285777,3.2022626469425375,3.1,2316.7030739426973,2486.447531741591,0.9723984932726418,1.0004275712222472,45.917176538878714,29.40658468762694,3.283373609420133,1.0578273614601899,1.0507556944209682,15.38094977222222,passed,
2025/06/13 07:30:00,0.7088235546085959,0.6734265429200113,85.75044272296736,106.95384257145582,3.2272479177155264,3.2,2382.1369522200407,2516.6706382258617,0.9736839544717649,1.0017694696665185,46.815900690089165,29.277133739014957,3.2522204202623097,1.0269775729884696,0.9953730921478015,15.809666595555553,passed,
2025/06/13 07:45:00,0.7050795074828795,0.6805204474282889,89.5156095935622,111.52910311489204,3.2033503308764497,3.24,2535.6138357928558,2601.535626563184,0.9748793153082155,1.0016174839427812,46.309449850080746,28.74380542060425,3.211092767385677,1.0135403954806144,0.9719006043399615,16.45608943,passed,
2025/06/13 08:00:00,0.7129472513759316,0.686663144658307,92.75271510583148,115.51822386007156,3.185445671505828,3.23,2634.5151851403966,2736.450718115954,0.9745964540853417,1.0011950159030942,45.21228007758676,27.4638126273601,3.1794041484181195,1.0537012908516712,1.015142769778637,17.10892008833333,passed,
2025/06/13 08:15:00,0.7102410459702653,0.6838370250685694,94.776736746884,117.66557541731805,3.1759194826564383,3.23,2723.787036748931,2745.7368522731363,0.9754244978962007,1.000954110682102,44.59428415583662,27.68725402762801,3.1736989985983683,1.0425485344052197,1.0072785522725376,17.370767479999994,passed,
2025/06/13 08:30:00,0.7254193328286123,0.7005030529644137,97.16254623359933,121.16323812699392,3.224825069363967,3.22,2740.662772145834,2773.6103183861524,0.9751575886051953,1.0016468513228087,42.782534577332605,25.149259402292454,3.146585250404493,1.0694720913610007,1.0303010987443906,17.78256610166667,passed,
2025/06/13 08:45:00,0.7345249315855206,0.7156283370458356,100.58718684458678,125.65923928583089,3.263892348610763,3.24,2815.265684087668,2792.950202012602,0.9755675179697946,1.0021690538776171,40.89493600053567,22.733181008275494,3.1233811323794147,1.0746053353974299,1.029808496194107,18.30461292,passed,
2025/06/13 09:00:00,0.7288574095443441,0.7155097069558692,102.3506634577066,127.84202478048762,3.2362024065534962,3.24,2905.4551605784577,2849.7344187105427,0.9763282855534435,1.00204866954722,40.45620304474016,22.135790983030006,3.103066148060519,1.0535897780461863,1.0072125052856233,18.624958366666668,passed,
2025/06/13 09:15:00,0.7239436044105007,0.733326742383094,103.89154022918792,131.14966461138712,3.2570830675722773,3.28,2946.361463803983,2895.7534581510617,0.9767157139510018,1.0030575419404824,40.45620304474016,22.135790983030006,3.0627852022812174,1.0430504144281074,0.9730140558255008,19.028253591111113,passed,
2025/06/13 09:30:00,0.7245713377144535,0.7336900450448278,104.94378007815385,131.55626247140916,3.214267697884499,3.19,2985.6469175936536,2966.362662252943,0.9772516174989835,1.0027116740347335,39.985702751738195,20.161299934341255,3.090891460691044,1.0415800073375758,0.9722685526135488,19.131352130000003,passed,
2025/06/13 09:45:00,0.7353929930190096,0.7107255347237192,102.6522895051128,127.77019256630707,3.214011611175185,3.25,2926.2763948224283,2874.9546133713857,0.9760070012061473,1.001221348175563,39.985702751738195,20.161299934341255,3.1037872579098513,1.0543751194024646,1.0217104184481889,18.645223819444443,passed,
2025/06/13 10:00:00,0.7316894537288616,0.7015193358408075,99.36595524554944,124.17877149996187,3.211212697558735,3.19,2817.8085165684342,2837.8740880564005,0.9753500796882669,1.0013204660278712,41.49686940101046,24.00435909832271,3.1209241715297438,1.056763425300961,1.0290547457710606,18.16159979333333,passed,
2025/06/13 10:15:00,0.7208243137690405,0.7033367767817287,96.3676635462299,121.19127818183975,3.2175649936964734,3.25,2716.985706292541,2789.189389621944,0.9750038145978843,1.001860670897363,43.43012490813447,24.847586715022366,3.150809272699136,1.064973201067935,1.0183479582531558,17.71647623777777,passed,
2025/06/13 10:30:00,0.7107967819237117,0.691569209939903,94.61848633042855,118.87516059815869,3.182915618548539,3.21,2710.437229495436,2767.4687466247537,0.975134987629241,1.0012877421207609,44.59007635085931,26.5637558508406,3.155433445444405,1.0418350630311517,0.9998655670866805,17.435712488333333,passed,
2025/06/13 10:45:00,0.7076226795502863,0.6852624991141014,93.47037525715285,117.36083011145949,3.164784566546551,3.22,2686.6483572523553,2763.6885163322054,0.9750144499058243,1.001024616687643,45.22477708141433,27.50398481969717,3.168267287962936,1.0314970721503387,0.9942007751308206,17.24914202,passed,
2025/06/13 11:00:00,0.714507470140709,0.6841497481116213,92.57629369303892,116.1718568368073,3.176993530933514,3.23,2634.37581425193,2733.667778098582,0.974610140136251,1.0010251903434408,45.137625871998075,27.776846996733205,3.181761172483182,1.0318094544519922,1.002441843565769,17.054239766666676,passed,
2025/06/13 11:15:00,0.715250739893212,0.6808617922400041,91.74201684177436,115.01877608342284,3.178401875446826,3.22,2615.1606163428437,2689.19160796726,0.9746705579842457,1.0008605516179163,45.142426863482285,28.19021841948694,3.184408364846064,1.0083880843536637,0.9840234765847438,16.859363057777777,passed,
2025/06/13 11:30:00,0.7165131293085105,0.6820749181184594,90.24114772447012,113.41392659095584,3.1768166278977956,3.14,2544.552145050632,2697.6362059402613,0.9740991029627273,1.001080458822086,45.44354328382852,27.320797238685643,3.2052824281173127,1.0262783868410716,0.9994826969685551,16.653471119999995,passed,
2025/06/13 11:45:00,0.6496761038062884,0.6206755191333532,69.801995042936,87.59084859955959,3.008872583699829,3.1,2098.8520893003156,2338.256349253146,0.9706165919683674,0.99705041126117,47.3350334889607,26.494235152924233,3.3532325313130587,1.0000434778919878,0.9818957884142383,13.350693931666669,passed,
2025/06/13 12:00:00,0.6013402350554483,0.5993749643161976,64.29667938701563,80.64330402825928,2.905486721253214,2.96,2063.6285791854552,2233.184729163204,0.970754069375905,0.9948776098261258,48.40089648017991,25.470677747247517,3.3968014958610797,0.9404837218314676,0.9184166161433852,12.484334011111121,passed,
2025/06/13 12:15:00,0.6082070810815375,0.6072709339799613,64.79249343311487,81.85877413600417,2.9602740021475547,2.99,2009.5797474343863,2240.722471506241,0.9698871321328404,0.996211453853288,48.89541383424382,27.15500772384507,3.429972904339795,1.0291059649153191,0.9991330596971026,12.582059160000004,passed,
2025/06/13 12:30:00,0.6193501407325731,0.6105363681412551,65.97858285621489,83.35448940846612,2.987556850764994,2.97,2018.689948382571,2248.128315980357,0.9697941917077274,0.996534518507245,48.62196091405269,27.669593786822098,3.4237489985483127,1.0284518310390094,1.003021283679769,12.747362136666666,passed,
2025/06/13 12:45:00,0.6122821340914091,0.5994069972200512,65.40915567772726,82.18680937822796,2.958861802554572,3.0,2050.065983351455,2215.847031726081,0.9696347368145536,0.9950734150281363,47.97451760884651,28.627895465161046,3.431076304954739,1.0283567892052379,1.0138326068299428,12.622247073333327,passed,
2025/06/13 13:00:00,0.603439575816495,0.6057484167811683,64.09291818626524,81.32745081182144,2.9671315787021237,2.92,1979.0305003599535,2230.088936248184,0.9691233419142709,0.9961721394152939,49.122043037180916,28.014828179552403,3.46111184604419,1.084260773526646,1.0515789466468302,12.489011198888896,passed,
2025/06/13 13:15:00,0.5982404288657797,0.5981449402504709,63.39539362788776,80.259772484225,2.946414654507014,2.97,1995.7672333024825,2200.218631898796,0.9690310121017554,0.9951519007285257,48.72400799000095,28.507551440870596,3.4525366561252584,1.0628131621659287,1.0395580197459309,12.363114243333337,passed,
2025/06/13 13:30:00,0.6014563039645527,0.5944706718284576,63.877477722478595,80.50233451126893,2.926768054051388,2.95,2036.409426298539,2207.1044594655414,0.9692895638073681,0.9943473560358601,48.06960421085424,28.049712555622207,3.4339090189715256,1.0187254441466205,1.0047444916148218,12.419780877777784,passed,
2025/06/13 13:45:00,0.6049041396920075,0.6023731570847449,64.24337507163685,81.47717209361714,2.9627075158222893,3.0,2000.4488614380912,2213.888674971719,0.9691754525986068,0.9956377566599123,48.75980134266092,28.46124051008119,3.4507284407303564,1.0548518997654859,1.0300061136552574,12.485849493333337,passed,
2025/06/13 14:00:00,0.6071461233640193,0.5957575187128394,64.84991221384918,81.67817935558531,2.9426629874733394,2.99,2047.2942272093223,2215.4136745403457,0.9692218786172789,0.9945133667825027,47.92859810768634,28.675788960289974,3.451003438946606,1.0356967518670377,1.022464644448598,12.543712768888888,passed,
2025/06/13 14:15:00,0.6132493098326766,0.605200197837501,65.05967531421166,82.6144870305332,2.9831604094977973,2.98,2004.8948109982443,2219.2517104380736,0.9690732876682797,0.9958981546563713,48.63694221434436,28.6293099250372,3.445114010945748,1.039329715989629,1.0180925808632748,12.601306666666662,passed,
2025/06/13 14:30:00,0.6157297322602742,0.6045333986009596,65.55458264753092,83.03696602289797,2.969331826878527,3.0,2030.362460318615,2236.9696242078876,0.9693601575342293,0.9956055212949715,48.32711017256479,28.094424780053604,3.437098147315734,1.0202752773026822,1.0016137041523803,12.671124974444432,passed,
2025/06/13 14:45:00,0.6188782421803903,0.6100802906774493,66.0908054863361,83.79267774490424,2.9935512692759403,2.96,2009.909570715405,2251.9520463796566,0.9692827752534581,0.9964529813004227,48.774378680427816,28.067594423521903,3.4582856977263834,1.0443391264771815,1.0177833945012524,12.758101253333335,passed,
2025/06/13 15:00:00,0.6251978292134521,0.6135716933289689,66.65237773604483,84.32258549768173,3.0209650213053267,2.96,2000.8014661110817,2251.177618743215,0.9691921234645002,0.9969666749497035,48.88818937190005,28.277085270395336,3.4518792960335327,1.049684808258743,1.0234939487933328,12.845080086666666,passed,
2025/06/13 15:15:00,0.6301162531405856,0.6097690932568566,67.30119607440554,84.40761938481721,3.0215621461763287,2.99,2028.3521055997367,2246.350985283441,0.9691728204562126,0.9963858628134471,48.352892295416844,28.518890839401475,3.4452096841778204,1.0356406746956108,1.019658779396834,12.91628104555556,passed,
2025/06/13 15:30:00,0.6337693811102394,0.6105490096696647,67.9496020296936,84.76578568238567,3.0297289025323084,2.99,2041.0728116113462,2250.691392923675,0.9693293008270795,0.9964558019270904,48.28298784289213,28.387229373351026,3.4425947115611986,1.0250184297779465,1.0097924885697607,13.002882053333337,passed,
2025/06/13 15:45:00,0.6333118591850795,0.6192747733548454,68.25852430313094,85.29944463224426,3.05892680817082,2.96,2006.107319974368,2270.233307999004,0.969349444236195,0.9977657013004986,49.19007990268941,28.011686797831654,3.465188298615251,1.0604936927713535,1.02805176212437,13.081012987777788,passed,
2025/06/13 16:00:00,0.6415663101767402,0.614522442954957,69.02532899777674,85.54363185413858,3.070604082448644,3.02,2038.7392009578352,2246.717538716149,0.9692420089901468,0.9970628633357138,48.43635409696567,28.823933651030394,3.44166820990565,1.0313384505936969,1.0149424519105683,13.158940959999992,passed,
2025/06/13 16:15:00,0.6444662705196851,0.612934039099651,69.74360407098025,85.74544624882107,3.065315134298671,3.01,2067.9940961821076,2250.3391177320063,0.9696011144436669,0.9967801969831148,48.16420161758551,28.502765057533317,3.4378870169249542,1.0050715842555236,0.9920419936090217,13.237052155555554,passed,
2025/06/14 06:00:00,0.6179509989354229,0.6002927648470687,66.07477287208144,82.06177194558065,2.992398230272764,3.02,2034.3754884961477,2210.5978703835613,0.9691838888362626,0.9953707852432973,48.291437836434945,28.635032543073386,3.4581435840038384,1.029597251322405,1.0183635055515465,12.702650766666672,passed,
2025/06/14 06:15:00,0.6177067536899664,0.6008525535258933,66.10171799233095,82.38573713383467,2.9851022500563857,2.98,2039.436004669132,2219.377167674694,0.9692765182409745,0.9953587765448673,48.21212773438115,28.554997123790116,3.455285204792902,1.030796743062015,1.0180977182421522,12.712992783333329,passed,
2025/06/14 06:30:00,0.6203966882654328,0.6080322663812502,65.95128612344502,82.97598008057126,3.006858924673623,3.01,2005.3715658541482,2226.1907011247936,0.969173763233905,0.996336554692337,48.752786664193756,28.319712997297657,3.446284714779236,1.0319862123198225,1.0120683883875927,12.723710767777778,passed,
2025/06/14 06:45:00,0.6209510947806078,0.6011215904989169,66.30593385201769,82.88017992279293,2.9829743130832775,3.03,2052.265498387263,2219.3669538645186,0.9694094268541044,0.9952455440562311,47.93595550604957,28.571026592841502,3.4349093971805673,1.0108776737609486,1.0015563735875357,12.742169879999995,passed,
2025/06/14 07:00:00,0.6211293200927918,0.6032067986400997,66.4007829997821,83.0846152623635,2.9861362525501973,3.04,2050.8432573939476,2219.795640277887,0.9696575717069966,0.995545027852235,48.14921684566885,28.334591815975383,3.4318084666014808,0.9982816810328591,0.9855435712944757,12.752709633888879,passed,
2025/06/14 07:15:00,0.6193536088264402,0.602273627749409,66.5516279062008,83.14194154721946,2.9782398880450005,3.02,2061.2181281613475,2224.2837516979803,0.9698163937281575,0.9954181490817394,48.126981137713365,28.265978243013567,3.4426956444439756,0.9991770477085623,0.9846868679127833,12.763252638888885,passed,
2025/06/14 07:30:00,0.621219257147832,0.6136646544945876,66.22623738972281,83.58222697639174,3.009460455263157,3.03,1998.5073837451507,2247.9910549017027,0.9695786931285499,0.9970520941332486,49.15010374581983,27.550298900278115,3.44508989991692,1.0263531322418957,0.9973264669754979,12.779669124444444,passed,
2025/06/14 07:45:00,0.6221428425179084,0.614586650058416,66.23808571703545,83.68709536981818,3.012895551024733,3.02,1997.179248457176,2246.7359550442106,0.9696217844981228,0.9971680177371586,49.1480763635488,27.613497601202397,3.436492629766693,1.0266492709971207,0.9974000532712597,12.786473235555553,passed,
2025/06/14 08:00:00,0.6238709353240152,0.6103642945787939,66.30694638927086,83.53195623265125,3.001524096948814,3.03,2019.0893152258998,2240.5298313333788,0.9696123888741783,0.9965090234140015,48.58856020417454,27.871779136400953,3.4212411930057387,1.0180109695489132,0.9978208047474114,12.785349512222217,passed,
2025/06/14 08:15:00,0.6226633140328981,0.6078676683420265,66.6007881577138,83.64804672105765,2.9956119601011233,3.05,2038.0095531439908,2234.932819988238,0.969783203299491,0.9961953830710722,48.40607282683881,28.160634244135508,3.4324290342604598,1.0130762029207925,0.9937469526127947,12.800077277777781,passed,
2025/06/14 08:30:00,0.622696861552896,0.6157763090575348,66.41855281225462,84.01432976559033,3.02176391303004,3.02,1995.3676142644995,2242.8447601916278,0.9696357662569374,0.9973598972507124,49.24153859461525,27.881827291455668,3.441234634476069,1.0281685885156455,0.9967848117625094,12.806877208888885,passed,
2025/06/14 08:45:00,0.6226376189006502,0.6164012698452089,66.3628051005831,83.99988046102133,3.017535447423222,3.0,1992.2576120182766,2254.1467699447285,0.9695899732490028,0.9973982669132225,49.26069193337588,27.609033154385582,3.440913472126522,1.036889703076175,1.0044673600220573,12.813675746666668,passed,
2025/06/14 09:00:00,0.6260870343325022,0.6095116410241125,66.70644608038052,83.95389361739777,3.0086599054396483,3.01,2025.9527575367936,2237.8713198744986,0.9694643195296153,0.9963838785920356,48.44038888721363,28.288992403238225,3.4323430859346,1.0195716740815917,1.001702695068571,12.828396545555554,passed,
2025/06/14 09:15:00,0.6252157025461956,0.6085649440663545,66.8587379220369,84.01421568384954,3.0007111519423075,3.02,2040.2441033283844,2237.139140204402,0.9697385640698144,0.9962325000755438,48.38149821446522,28.15741643022249,3.43202937778023,1.0052937708071785,0.9872419093039196,12.835191599999991,passed,
2025/06/14 09:30:00,0.6234468083223097,0.6146080773807354,66.58621779340274,84.13844766151843,3.0160824330773424,3.01,2005.128355806112,2247.4545969092183,0.9696383275700093,0.9971344069490334,49.104479113024844,27.79884337122624,3.4433375967029565,1.0225225364824648,0.9933643701343771,12.826140738888885,passed,
2025/06/14 09:45:00,0.6231526346617885,0.6051014216296973,66.76396512229556,83.74025248974094,2.9959305337020528,3.02,2043.6738500492163,2232.117587816747,0.9694209859833216,0.9957857556870487,48.258409218968666,28.523894416292823,3.4512004876136224,1.0166716615492823,1.0014935070705926,12.809974124444443,passed,
2025/06/14 10:00:00,0.6194872208175438,0.6033468594083765,66.24032946162332,83.14506598912197,2.988194832223346,3.03,2038.5917454612554,2223.92294136303,0.9693292171080964,0.9955873254440507,48.275230459349785,28.563053519755062,3.4505737092905484,1.0185414643289772,1.00367105940462,12.737224359444443,passed,
2025/06/14 10:15:00,0.6209760706793004,0.6050275785312468,66.22417568838912,83.24796129779625,2.9923500612718033,3.0,2031.1240235120583,2228.8696485310024,0.9692788045306469,0.9957807373730684,48.37015317721026,28.354182261582107,3.4448710192714147,1.0164547896997835,1.0011062659908045,12.747392325555548,passed,
2025/06/14 10:30:00,0.618979470447747,0.6095510804134935,66.18147414920658,83.43308915777786,2.9934907315832255,2.95,2012.9554568172375,2250.9377149011525,0.9693824259281676,0.9964090319686213,48.85616134871835,27.655834045950428,3.459520197583527,1.0283402693582098,1.002832450875337,12.763924690000003,passed,
2025/06/14 10:45:00,0.6228810226721238,0.6095797132192043,66.2247187107988,83.62740580886373,3.0188155744398113,3.02,1997.6202863155888,2230.6886299615016,0.9688709963007462,0.9965034340408199,48.85384192494597,28.584822807046177,3.461117145642929,1.038617386359086,1.0180612815279668,12.76448481,passed,
2025/06/14 11:00:00,0.6214198392631367,0.6015020618779092,66.50474334049616,83.31795617252223,2.9829056140709236,3.0,2054.2811012015104,2225.1149412964332,0.9693032734326535,0.9952106790128874,48.024420720544505,28.471740319733286,3.448910796746449,1.0010032754443832,0.9907462836457833,12.765034480000008,passed,
2025/06/14 11:15:00,0.6227098357135075,0.6040441491715055,66.58345150016376,83.59136750393593,2.9944734382129257,3.02,2042.1249753824272,2226.1988964859474,0.9692540747536909,0.9955960392839366,48.26983041255884,28.479886360997337,3.4522429909558374,1.0027711325390047,0.9897787625295233,12.78138246,passed,
2025/06/14 11:30:00,0.6209868539869828,0.6080784762020258,66.43610394162437,83.63524410687052,2.9944503992313845,3.0,2024.5430530023016,2243.9937320053446,0.9693568857853959,0.9961391604087997,48.769246552793554,27.69480687093892,3.460110676441399,1.0030524119537094,0.9820206790117141,12.781921679999996,passed,
2025/06/14 11:45:00,0.6224151979151031,0.6084789732672532,66.5041180147284,83.82909132206001,3.011483541040676,3.02,2014.5202211666615,2230.049033753713,0.9691175701865087,0.9962977610753289,48.84346362321162,28.37612382180672,3.467221515672299,1.0123534531131162,0.992031296285338,12.782450449999994,passed,
2025/06/14 12:00:00,0.6209817517814714,0.6128360045853489,66.46374387297148,84.0540671046029,3.020161694348599,3.0,1996.4494307499458,2238.717464100296,0.9692261697600233,0.9969527405650896,49.35006871286783,28.106871276533177,3.4758643090564014,1.0227682960003148,0.9934338355493176,12.790888825000001,passed,
2025/06/14 12:15:00,0.6238330828010821,0.607649999445275,66.67976521314085,83.97137545503153,3.0105031694495654,3.02,2023.405782959969,2228.1516742408517,0.9691437732738742,0.9961311436854083,48.7242201720543,28.383084081041368,3.4642961498732436,1.0002744619258184,0.982603744713694,12.799327200000004,passed,
2025/06/14 12:30:00,0.6208188736295757,0.6101412364881836,66.55471290422574,83.93912147934664,3.0052739537388105,3.06,2010.0505218464625,2249.073693460412,0.9691495698286725,0.9964657603496141,49.11405292225016,27.726096987509077,3.4833818512916648,1.0126788988051842,0.9872344397931654,12.799835069999999,passed,
2025/06/14 12:45:00,0.622793446408781,0.6044200895468769,67.09734768927362,84.14365967407706,2.9996737230742214,2.97,2042.4787699378974,2237.9904828449958,0.9690612396459336,0.9956483877113381,48.502593319002514,28.49789461962819,3.4917151806503286,1.010810592054806,0.9944964728218971,12.840011139999993,passed,
2025/06/14 13:00:00,0.6274909226032025,0.6105283392296227,67.43193329561309,84.97230681285423,3.027073775044944,3.01,2018.813258488874,2249.3132376379604,0.9688315881711097,0.9964649117662558,48.84358542571014,28.59938725730136,3.490170876119653,1.030030621551723,1.0083236039392995,12.919933785000005,passed,
2025/06/14 13:15:00,0.6317827373786375,0.6111133731528325,67.93621476271862,85.54102747705095,3.033933545611377,3.01,2025.7801823305426,2259.069925479032,0.9686515475336636,0.9964073549212146,48.68272736965468,28.6092402897647,3.489841765979816,1.028597763192488,1.0094092492135505,12.999950479999997,passed,
2025/06/14 13:30:00,0.6344698356376082,0.6128264932158445,68.55535922201373,86.30784117859207,3.047505952512642,2.98,2030.678807825564,2261.3755568970405,0.9686716511415928,0.9966290437129276,48.7513032534321,28.903873682488264,3.4999762984772076,1.031093918600674,1.009615299601949,13.080061225000001,passed,
2025/06/14 13:45:00,0.6373735411095545,0.6192501319123495,68.74178116019279,86.9865278413095,3.0700838783310584,3.02,2003.695492889314,2280.3898425304274,0.9683843303641594,0.9974280862684303,49.193596354058045,28.705330139141303,3.50240767035548,1.0560982295579766,1.0267135228296378,13.152501321666655,passed,
2025/06/14 14:00:00,0.639798072939898,0.6172149481430788,69.40633921262848,87.44435426226855,3.0594034705217488,2.97,2029.6982292854298,2295.5880934139286,0.968458993537129,0.9969923476870883,48.86661917804095,28.4119872198558,3.5122801545651954,1.0400909382208559,1.0144058974835084,13.23279598666667,passed,
2025/06/14 14:15:00,0.6449425057562773,0.6160045336370382,69.99157597221053,88.05426231844955,3.0703246942393094,2.96,2044.0198828145333,2289.4688620467005,0.9683283350963396,0.9967845186268497,48.48696425792384,29.09314538346723,3.506256148492545,1.044271645522364,1.0245790494901907,13.305217505555557,passed,
2025/06/14 14:45:00,0.561377042839205,0.576981595245971,59.50253494039307,75.02720056532938,2.8866108950778515,2.99,1952.0336963315822,2116.769710622814,0.9671294657371763,0.9924223600488505,49.956911677014446,28.1099539158071,3.569661329060357,1.0048401387928878,0.9833645135953233,11.745052244444443,passed,
2025/06/14 15:00:00,0.5994406671051328,0.5903808352029485,64.0709708500058,80.33687646565689,2.962696382870952,3.0,2003.3088619027083,2174.382520816495,0.9677663536480073,0.9939749976668459,49.08488878636568,28.649866508012373,3.548589220342196,0.9904078663386593,0.9792358787898706,12.377231148333328,passed,
2025/06/14 15:15:00,0.6351215402786872,0.6106977477572173,68.37210900103547,86.04867049789783,3.0609473942498755,3.09,2026.8799491750267,2228.5311629104476,0.9682848871517545,0.9963024953003176,49.00615103894436,29.006796719909048,3.5046280310012996,0.9728485940195242,0.9575683766944899,13.025589554999998,passed,
2025/06/14 15:30:00,0.6476821324721942,0.612726694996186,71.09730309317986,88.72573803722155,3.058253526476781,3.06,2096.3847594062854,2284.136062042268,0.9689338088495862,0.9961772892429175,48.22731853750756,28.674499080082715,3.510825357170191,0.9720119516882955,0.9570140215997706,13.396743250000004,passed,
2025/06/14 15:45:00,0.6478572043410837,0.6130717569418954,71.01809786078182,88.77947247956646,3.0756754738052656,3.03,2074.9005916014253,2280.623681461197,0.968405890730115,0.9963602489975091,48.38191493162291,29.362870385663495,3.5309956013361745,1.007148470446419,0.991538224170671,13.396179182222216,passed,
2025/06/14 16:00:00,0.6462696503978461,0.6213529260752498,70.55210696827837,88.91350382364816,3.0980221607536262,3.04,2026.2123738533644,2295.2248725150775,0.9681653038763268,0.997493513169857,49.230776263498946,28.927925974005277,3.536030411087761,1.034268125663185,1.0051251105986592,13.38790835555556,passed,
2025/06/14 16:15:00,0.6465817648544128,0.6176386683952245,70.73272717717757,88.80755694261458,3.0890368153237517,3.04,2045.1113788676846,2288.7085870016685,0.9682014777963588,0.9969876361683429,48.93650561718043,29.098666478163377,3.539334549242671,1.0224283211408376,0.9989776462640577,13.387329425555556,passed,
2025/06/14 16:30:00,0.6465718971591312,0.61733243514339,70.6627966171763,88.70772460780316,3.0896515896346624,3.05,2042.3737494107008,2287.905356203351,0.9680846893843819,0.9969310431707555,48.96557055052174,29.04219026397153,3.541616468626532,1.0188346802674706,0.9962824140903013,13.37905372222222,passed,
2025/06/14 16:45:00,0.646972492210172,0.6165180857106031,70.6752573609971,88.6847735749584,3.0916139402104323,3.06,2041.7159324025915,2285.622535054763,0.9679395898455458,0.9968285043745837,48.925979015716074,29.170895409789082,3.545867822344196,1.020179508017629,0.9993409255664971,13.378459930000004,passed,
2025/06/14 17:00:00,0.6476610090039772,0.6157703043724437,70.59161397827425,88.56935141222857,3.093507148528489,3.06,2038.7156812818748,2283.297719062098,0.9677436812998526,0.9967141074286965,48.876492343250234,29.232266257743255,3.5455077287555374,1.0196268922291634,1.0013331711688387,13.370179350000003,passed,
2025/06/14 17:15:00,0.6475789437344996,0.610348790595743,70.90370390672258,88.47272591349629,3.081710202051807,3.06,2067.035045469776,2271.3257409059424,0.9678582935373603,0.9960273284588124,48.466552991972634,29.605139588629015,3.55384843666693,1.0056819148217262,0.9945234290340325,13.36957069555555,passed,
2025/06/14 17:30:00,0.6447016990128996,0.6156458753098278,70.64190216197241,88.53726407551737,3.091758002164675,3.05,2037.4687889493998,2284.1130520401193,0.9678093856182103,0.9967762591174701,49.10871191260073,29.209750960497058,3.568935648299414,1.0247755902143152,1.0022346320296964,13.361285238888893,passed,
2025/06/14 17:45:00,0.6494282017955979,0.6120863174829011,71.13426462523722,88.86659771661394,3.0957355080273694,3.03,2052.634341582489,2282.959653115818,0.9674617223183481,0.9962726046647187,48.56544742467952,29.847726438251716,3.570994495522378,1.03820814192198,1.0251247261845426,13.421852277777775,passed,
2025/06/14 18:00:00,0.6463984868051916,0.6111966723225961,70.83093134926347,88.48918672180716,3.093293685969324,3.05,2047.7286555612368,2273.4843086029205,0.9674765215978018,0.996242855860042,48.7381838665548,29.899520345775418,3.579329352268751,1.0350298652399355,1.0207697952550356,13.366780777777777,passed,
2025/06/14 18:15:00,0.6448677409821691,0.6104035760541835,70.50413810925343,88.10966084505884,3.0907851436173504,3.04,2042.221225476885,2267.597835387979,0.9674087664560085,0.9961737698899278,48.79144331434582,29.90355130612235,3.578213662940263,1.034641370921046,1.0212355497145604,13.320724725000003,passed,
2025/06/14 18:30:00,0.6467561532362465,0.6089974758046796,70.70823792670373,88.19712839529235,3.0884608169281833,3.08,2056.6371987242583,2261.4134114383346,0.9674996945255343,0.9959121040859821,48.589406290252086,29.851315782268795,3.568340509789537,1.0074273512264629,0.9982069382270613,13.336130115000003,passed,
2025/06/14 18:45:00,0.64669217351917,0.6077300026393473,70.99186865591803,88.35114288699978,3.08509562325653,3.06,2067.082122933971,2263.344420001601,0.9675430591429525,0.9957393239825802,48.507086407465906,29.890802647431418,3.5805315851819617,1.0050931024604393,0.9963953979365908,13.359779974444438,passed,
2025/06/14 19:00:00,0.645737374181302,0.610823927483164,71.06930721045133,88.58859839373235,3.0875761413340173,3.1,2059.2893069882057,2275.3879726160944,0.9677031189035386,0.9961648015276604,48.78348534293808,29.6573547276936,3.5857435460504883,1.0186403334009153,1.0031362486738957,13.383646148888879,passed,
2025/06/14 19:15:00,0.6464292083001005,0.6171378844451615,70.78993494111045,88.7825538140556,3.108180240097055,3.04,2019.6798514025577,2291.2251210207364,0.9673018599947099,0.9969722526941888,49.3415374371238,29.33885739019973,3.5892313212189193,1.0459597856583636,1.0220947208599913,13.399069652222224,passed,
2025/06/14 19:30:00,0.6465543964974203,0.6173181623944867,70.90915875361382,88.97697497449036,3.120451523034537,3.05,2011.9839374462554,2286.720863724413,0.9670507920698995,0.9970699929039852,49.44849136792022,29.76637954400559,3.6045442608180522,1.0620201347361151,1.0369617121132424,13.41389994388889,passed,
2025/06/14 19:45:00,0.648988130582716,0.6129439602362656,71.20125682277586,88.93170176965361,3.1068026208396624,3.06,2042.4405815165946,2278.8310188353216,0.9672580706955054,0.9964169407740846,48.92070680728581,29.8327836501921,3.5899569846673383,1.0305681022015054,1.0151956226131666,13.425337933333337,passed,
2025/06/14 20:00:00,0.6470017293533408,0.6182254009728079,70.96615828367274,89.01923142902656,3.113366506169982,3.05,2017.9226196752122,2295.370177169316,0.9672704678890427,0.9971078984580783,49.41963857243733,29.359377153477176,3.593787737845186,1.052135427017611,1.0262309136220524,13.428861324999998,passed,
2025/06/14 20:15:00,0.6489948745261285,0.614815592529938,71.03633721804476,88.95447962945055,3.1174099428105433,3.08,2023.7221254168312,2282.642521179324,0.9669937217645006,0.9967194070893821,49.0710358131524,30.02746485746428,3.594435609497932,1.0609397753292533,1.0428409323628913,13.424703966666664,passed,
2025/06/14 20:30:00,0.6500927843254137,0.6083291203532003,71.27941065009716,88.68730676782562,3.0961365414646758,3.05,2059.392196264185,2275.1545716700807,0.967113049516278,0.9957779592188281,48.452549449364895,30.080371477165027,3.589571131143185,1.030735224761566,1.0240158333715557,13.420348638888886,passed,
2025/06/14 20:45:00,0.649068096251525,0.6138711502109779,71.08593562888352,88.88211470468178,3.110678756411848,3.08,2031.9646497536996,2283.447830953001,0.967088155175109,0.9965455873877617,49.00811478727774,29.81907670894119,3.5924963316055285,1.0454380161874657,1.0290153918658178,13.42386192888889,passed,
2025/06/14 21:00:00,0.6499568279251994,0.6098942307187319,71.31678891723854,88.84322342755208,3.1041190498902314,3.08,2052.628114814251,2273.0339793875855,0.9671433804532412,0.9960427313762719,48.62653144781393,30.204465473005452,3.592140206182048,1.036470302137326,1.0267252756289134,13.427370109999995,passed,
2025/06/14 21:15:00,0.6500450162000169,0.6049727396462852,71.52298899444305,88.65166265773932,3.089298142323313,3.07,2078.4918865446975,2266.5111060245263,0.9672074191924225,0.99534968318664,48.200940429843754,30.292797269691093,3.5958689339361163,1.017352594996884,1.0148889727448476,13.42300967333334,passed,
2025/06/14 21:30:00,0.6456438038273117,0.6189382352846129,70.87252420812239,88.99013372415895,3.126456605472144,3.05,2002.3050177557084,2289.7255880255198,0.9669267300330309,0.9972633172641163,49.69897679942485,29.563822272758337,3.6133012373348565,1.059280650302848,1.0305212015027283,13.418847438333328,passed,
2025/06/14 21:45:00,0.6413924059723867,0.6072087083096308,70.16482997787205,87.419262564594,3.085489107415815,3.02,2034.9781761655768,2261.8257666381514,0.9670286849863867,0.9957994318487807,48.91879161651787,29.81926683214786,3.607282441462505,1.0323149608694977,1.0210096000605522,13.25774176222223,passed,
2025/06/14 22:00:00,0.6565204409883367,0.6140536772304719,71.75975258623114,89.73521854300726,3.133289445217901,3.11,2049.720818172954,2265.7802996604078,0.9670553182516133,0.9964944555096608,48.653006485295656,30.60687045017592,3.5573172186229494,1.0257553559547086,1.0161110693547337,13.521714103333329,passed,
2025/06/14 22:15:00,0.6445000323543906,0.6113258054832031,70.50684753986206,88.01280203095276,3.1003697567280875,3.06,2030.1745608984934,2267.1606273671573,0.9671841850658671,0.9963232809905455,49.083826401480366,29.786817837253036,3.5939743054282056,1.0338232283376678,1.0183737572919254,13.323328052222225,passed,
2025/06/14 22:30:00,0.6310094052902574,0.6046165635851503,68.7009637071513,85.55110673046144,3.0682034391176014,3.09,2011.0984292246847,2238.647032161657,0.9670209935613999,0.9956474033264695,49.34952013092291,29.382379807245666,3.6160885207120814,1.0194976791653105,1.0056076862712715,13.03908363999999,passed,
2025/06/14 22:45:00,0.6225980371082525,0.5946987248175515,67.19299644593073,83.3327752703252,3.0407574562306947,3.06,2008.5052182113182,2197.0923008164145,0.9667507991761675,0.9945328272409714,49.05582846808115,29.788984621364772,3.6151096326314764,1.0110390730971117,1.009445091377663,12.788202013888888,passed,
2025/06/14 23:00:00,0.6082067329923924,0.5886308085228991,65.59441119445582,81.20176206515063,3.0057277785619427,3.07,1999.2714862192806,2175.8370340146507,0.9666964690772223,0.9938261707633314,49.28149968383558,29.37929761903301,3.6307912718163315,1.0038110814177807,1.0000128971245221,12.549239657777774,passed,
2025/06/14 23:15:00,0.5947733134318552,0.5873480324662604,63.728264118620196,79.16080079870292,2.987535396993268,3.04,1957.7016252322958,2160.0824337329636,0.9664721852261001,0.9938604204535386,50.049640467084636,28.666188515729704,3.6419879128576023,1.003022061836949,0.9915244370761568,12.302025633333326,passed,
2025/06/14 23:30:00,0.580708101386776,0.5823929179984334,62.02571614468423,77.03442961959479,2.958058115620125,3.07,1937.779311959279,2137.460449674965,0.9663391516699587,0.9933261348733654,50.44782904290835,28.115764484068954,3.655042416241996,0.9924244613606721,0.9776705248357671,12.054796049999997,passed,
2025/06/14 23:45:00,0.5656927147113021,0.5742001431005773,60.34235983515855,74.8009494700013,2.9187922095756282,3.04,1935.760595813094,2112.231540993103,0.9660856923537884,0.9921831865647952,50.505551095814006,27.842295467670997,3.6600499016182027,0.9865859335086101,0.9721511121448349,11.815247913333327,passed,
2025/06/15 08:15:00,0.5953970414421578,0.5848866799157936,62.24033870800795,77.87951887218422,2.987350274182558,2.97,1936.6315925066576,2122.4944773667075,0.9660837100814026,0.9935124847730599,49.52171446377474,29.353632130998275,3.562230954558149,1.0032114919975978,1.0048034239595276,12.126031377777768,passed,
2025/06/15 08:30:00,0.5893808227119239,0.5810817633988362,62.87864449433006,78.02734318652655,2.945101323229465,3.03,1991.6440095642317,2143.7803341087592,0.9670524316824406,0.9928346080502896,49.26183265806287,28.512895542544996,3.5867825251370764,0.9817365710898992,0.9776384559805251,12.179243706666668,passed,
2025/06/15 08:45:00,0.5901883015867467,0.5911986180645624,63.09616790497662,78.86774987606036,2.973426873140288,3.04,1951.038303157198,2165.5666952384777,0.9672330841197994,0.9944641888451429,50.200864350783576,28.220468994574045,3.6023033710308288,1.0115594244653823,0.9903097766904192,12.240423928333335,passed,
2025/06/15 09:00:00,0.5954335436878824,0.5807052536020089,63.96162233722168,79.14819756946596,2.9592468388277475,3.0,2011.7217002709162,2150.14127954912,0.9670426968426965,0.9928366343439704,48.81077389519234,29.577447675488113,3.5992248360345194,1.0142581437290346,1.013725787197864,12.315979866666673,passed,
2025/06/15 09:15:00,0.6003433599162776,0.5848815476247287,64.38434296782373,79.84873167038918,2.9742366764869685,2.99,2005.244310768757,2161.4318730639507,0.967124931715786,0.9933973768444238,48.89408828228183,29.56107665408018,3.5875617104496897,1.0234236927190095,1.0208044724192422,12.392681124999998,passed,
