datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/15 09:30:00,0.6037034259171032,0.5905326232078936,64.79117028452774,80.57799586429825,2.9889283826308954,3.03,1996.5319000956324,2172.7031969951618,0.9673991583996207,0.9941589181487873,49.24544692084673,29.082479091861632,3.581231694589728,1.0078790017656667,0.998670429437588,12.461545115555552,passed,
2025/06/15 09:45:00,0.6089370208073522,0.5925689775025804,65.33368414349985,81.25178937275228,2.9979389788499593,3.01,2001.6341487206107,2183.3950892036873,0.9674451537793799,0.994362564081422,49.11413290354069,29.09597569684193,3.57215308724887,1.0105471506253152,1.002727054315938,12.546462279999993,passed,
2025/06/15 10:00:00,0.6129658999390634,0.5937038635206833,65.78448298570044,81.78663642466786,3.0057771557064776,3.01,2006.034303038376,2190.2322075114057,0.9674110597978077,0.9944572823424437,48.98701775988951,29.17155599974992,3.5698559984697935,1.0116779002492842,1.0054262721050735,12.61304201666667,passed,
2025/06/15 10:15:00,0.6160073757848545,0.5918812617687935,66.53087948522403,82.39644138768838,3.005561696981938,3.03,2034.9303611459468,2186.4940074269603,0.967678666357528,0.9941715644306838,48.63228726086117,29.545975060004142,3.5710450584436733,1.0003028132413978,0.9976448632644334,12.687751388888893,passed,
2025/06/15 10:30:00,0.6213138080437485,0.601072900187643,66.77237470155193,83.25192023245496,3.0367179160769027,3.05,2000.1272720555885,2202.601076054805,0.9676464237442202,0.9954253745298804,49.27458453996834,29.06946066247751,3.5616046951073272,1.0005830995882277,0.9891602684580586,12.76250047111112,passed,
2025/06/15 10:45:00,0.6237283799558736,0.6008773089576769,67.29013782928133,83.71440851674838,3.033114681435625,3.03,2013.7213403698504,2218.595033844886,0.967647648224676,0.9952783925107858,49.06282906358062,28.902151072706946,3.568531965748358,1.003039355019394,0.9926552945056,12.83710093111111,passed,
2025/06/15 11:00:00,0.6256543217332139,0.6095472319973019,67.48379782822803,84.53464960812666,3.0592554236936382,3.03,1982.6983587966686,2237.913064601226,0.9676362387657129,0.9964755429965012,49.714608955066645,28.688325727297574,3.566989761228235,1.0290566141202562,1.0058780176428488,12.911928388333333,passed,
2025/06/15 11:15:00,0.6305257868507398,0.6068458439496409,68.09142805503647,84.99316627026826,3.0592607106542355,3.05,2009.9644203670605,2232.461348207309,0.9676970070889555,0.9960082984183252,49.17998378432632,29.12755472607303,3.554578981281807,1.0172740015641442,1.0024450704429562,12.978686471666666,passed,
2025/06/15 11:30:00,0.6348686803487219,0.6091617303269813,68.35630150530835,85.49892867858887,3.077770486177116,3.12,2008.2102190982555,2222.744195842906,0.9676641314144672,0.9962585647110205,49.210418910372674,29.326887188609405,3.535914424444992,0.9970622495290659,0.9834791087161315,13.021906626666674,passed,
2025/06/15 11:45:00,0.6202335440830163,0.6003243310496676,67.32626298758923,83.63569874483133,3.0191383901589153,3.04,2022.6712304095927,2225.980863192199,0.9679781335966426,0.9952366021715319,49.17325778969958,28.563561221983356,3.5829137102778468,1.0010091259761937,0.9865240459856491,12.82726864222222,passed,
2025/06/15 12:00:00,0.612312760587435,0.5887208718047743,66.20385034008854,81.88537618118521,2.992301378611893,3.0,2035.388144341402,2188.997973022779,0.967406422702444,0.9937207755895883,48.56352197278036,29.494354409463693,3.588938680285455,1.0094207526726278,1.00835158416561,12.64063640277778,passed,
2025/06/15 12:15:00,0.60409141497493,0.5925293248634488,64.62310165555188,80.62502331916298,2.998796939607282,3.01,1975.681455784796,2177.283390054661,0.9670638856943741,0.9944555468900765,49.514710608106036,29.03127928956371,3.5906764432801994,1.018356948514945,1.0070680417825342,12.453898269999994,passed,
2025/06/15 13:30:00,0.6072480651477357,0.591202349072757,65.01014075249482,80.92669231696141,2.9949087392818337,3.07,2001.88881670722,2167.6549480869044,0.9674117668751067,0.9941366326046162,49.19990952866255,28.9456514494612,3.568636740980677,0.978524727633955,0.9724496250254658,12.48740306,passed,
2025/06/15 13:45:00,0.6080455610962396,0.589782984297241,65.40396196112795,81.16982636968065,2.9859508715000413,3.06,2023.041920156608,2173.0002885706112,0.9676132870487643,0.9938386616420136,48.96805728495262,28.76550872686897,3.570932484499657,0.9660961180667492,0.961576004825335,12.52917589,passed,
2025/06/15 14:00:00,0.609115049146659,0.5909546361395911,65.7570355466653,81.57103883045433,2.9912854928152313,3.07,2026.3427704128114,2176.2474096192923,0.9677341024755667,0.994024101628544,49.042920445890104,28.817635226644633,3.57888139650105,0.9660727538005989,0.9593946918487369,12.571147037777786,passed,
2025/06/15 14:15:00,0.6126357347680296,0.5977597047875117,65.76475953240849,82.06571606681086,3.0149439537637845,3.07,1990.4398706131087,2193.037006047994,0.9675038952125405,0.9950054754004952,49.5612706468342,28.567385518478286,3.5774126342769352,0.9846968530173644,0.9717649005415708,12.612948314999992,passed,
2025/06/15 14:30:00,0.6148219608811296,0.5947611147646775,66.21180280613446,82.30272534828259,3.008865863597643,3.07,2015.4367713874562,2190.449979569209,0.9675569515282484,0.9944902004907464,49.150380006002436,28.736329593654215,3.577214436380684,0.9717956426855592,0.9645992712061425,12.654949071111114,passed,
2025/06/15 14:45:00,0.6150737976741567,0.6031498144168184,66.15818472107107,82.78584982703565,3.03082081214392,3.06,1973.74270376801,2212.8651316929904,0.9674966711470254,0.9957547681374024,49.957880839652724,28.30734833600018,3.5896529892782536,1.0000182927950612,0.9796191952554673,12.688858160000008,passed,
2025/06/15 15:00:00,0.6185937231981201,0.5993779507144419,66.68474437974315,83.08769623416924,3.0292263711130865,3.06,2002.7225447679252,2199.901777351175,0.967566365140267,0.9951654003678696,49.439709203031626,28.78753845969235,3.5835908548693873,0.9799640285887035,0.9681470779760373,12.730700424444438,passed,
2025/06/15 15:15:00,0.6198880801037587,0.604630415831999,66.74784006888547,83.5411035859836,3.0483563615617952,3.04,1978.2817366431666,2211.7611187103157,0.9673815577243408,0.9958973762658142,49.870893481868244,28.708803805804024,3.5871602727662872,0.9980300850008067,0.9789960509430065,12.772743793333337,passed,
2025/06/15 15:30:00,0.6223466204306826,0.6037479761087282,67.06729823716545,83.80005934534609,3.0447872100329896,3.05,1992.93629864096,2215.7698016651952,0.9674580698213288,0.995680933725193,49.6075178423445,28.687587033832997,3.5794493648187493,0.990988795569116,0.9753187719385228,12.814614505000002,passed,
2025/06/15 15:45:00,0.6220542089491615,0.5953998188921465,67.16651325941515,83.37638450264116,3.0303792963393232,3.0,2019.3019318026008,2199.7572228275935,0.9671742701874596,0.9945661601431324,48.91296882953321,29.496723377117135,3.595847905502801,0.9979565604080542,0.994688646988088,12.78534951222223,passed,
2025/06/15 16:00:00,0.6188829550960844,0.5950255188228502,66.69915818862326,82.64357785037997,3.0335753139093242,3.03,2000.7763985893853,2193.6717250459133,0.9669337811460644,0.9946357766246188,49.19881188785871,29.396713484852725,3.6080825747673457,1.0065774739223181,1.0017920162256422,12.724174283333328,passed,
2025/06/15 16:15:00,0.6141793918961886,0.591363549081043,66.31660528570355,81.58795145471451,3.022064679212344,3.01,2003.4662590161122,2184.0839348571963,0.9669256295633328,0.9942314038142206,49.25010178029895,29.15330685071642,3.6192868756454226,1.0013959870758837,0.9980520818083147,12.65504753333333,passed,
2025/06/16 07:15:00,0.6735692034831755,0.6254128907064259,75.2578849395595,91.71457085993738,3.175808206479922,3.17,2125.7508130603683,2295.918114032876,0.9688577556622178,0.9977214258022153,48.36994914612629,29.40768589753183,3.47689977179045,0.9746511298549182,0.9593457585215449,14.042372465,passed,
2025/06/16 07:30:00,0.676107355998355,0.6279977699535333,76.77612432388102,93.47386916804346,3.153110917822063,3.14,2180.140335213537,2328.065836027631,0.9699888948724316,0.9978102678518128,48.15774927332815,28.575713676288355,3.4778519945246997,0.9399077127412911,0.9251741983031799,14.214874098333327,passed,
2025/06/16 07:45:00,0.6773486903194559,0.6355825519802185,76.81555457823339,94.47446734734709,3.172608644621297,3.15,2140.401840610719,2376.1542166276463,0.9691826083065015,0.998560329477603,48.58349822567887,28.416960715242503,3.4914691447511657,1.0018391702252465,0.9789420492540888,14.329264791111116,passed,
2025/06/16 08:00:00,0.6833546711868052,0.6309058780700033,77.79112185995315,95.25388770305102,3.181302549364838,3.11,2171.215433983608,2363.668577455998,0.969023372867896,0.9979923668254909,47.866667069169715,29.630534134676193,3.495456991243523,1.0139979999993263,1.0047314444754094,14.426838066666662,passed,
2025/06/16 08:15:00,0.6865457207278434,0.6350474640913663,78.1703924749891,95.8784464948371,3.1741526054684917,3.07,2188.7160016963758,2382.4665045337124,0.9695489682231888,0.9982419884411123,47.86474788226902,28.677600120350554,3.4573636168300226,0.9762792189347782,0.9655525007158641,14.509630862222222,passed,
2025/06/16 08:30:00,0.6857326947832397,0.633515352489079,79.02200494997157,96.53950694949809,3.17173252368177,3.12,2208.419842932082,2387.8084003730305,0.9697967067397915,0.998172501935593,47.77857714500326,29.095603240555747,3.494393003750279,0.9928692284934146,0.9826981372648952,14.57800660555555,passed,
2025/06/16 08:45:00,0.6878968942190118,0.638918061021225,78.93777679482811,97.12993749807552,3.1957844172218395,3.15,2187.79813498034,2397.800066730088,0.969287083597853,0.9986364142848373,48.00002924845361,29.192465098583135,3.4694270367682063,1.0077521790352326,0.9937083921419277,14.654583276666674,passed,
2025/06/16 09:00:00,0.6900764723770146,0.6371868599772,79.57713600950042,97.60297721623022,3.190915101997586,3.12,2208.2628947779353,2403.972027948637,0.9694097966921299,0.9983919491665807,47.73506850726131,29.307299288748897,3.4794107207250033,1.0071618476279016,0.9978424689977727,14.717250068888887,passed,
2025/06/16 09:15:00,0.695560486469717,0.6313304473018334,80.3360878024559,98.01184122272036,3.1885859077930205,3.11,2239.068288098652,2393.3521501378686,0.9694138465863466,0.997763047447651,46.95561362374518,30.222218057917388,3.4814298655841682,1.0153131055033635,1.0207012242484028,14.770870528333338,passed,
2025/06/16 09:30:00,0.6928235412497822,0.6379485595777016,80.1613183487024,98.45562393087168,3.2005276964790523,3.08,2213.378456703696,2421.1037421002297,0.9690725889976594,0.9983934461011071,47.4889379524156,29.755056135717165,3.4828946681805344,1.0431889809040025,1.0365700900077863,14.832788636111102,passed,
2025/06/16 09:45:00,0.6906962527683977,0.6425663019660557,80.32903381141006,99.00838480867606,3.210388446541278,3.1,2203.1185980372356,2433.8154203485656,0.9691327675752693,0.9989384777072507,47.913655959288675,29.648463633826182,3.4902753463821523,1.0621585947361087,1.0464377076400886,14.8863594,passed,
2025/06/16 10:00:00,0.698564145527829,0.6301519177235099,80.83593535199743,98.710752476908,3.1966810757457464,3.07,2244.9662288827376,2408.2977640529693,0.9688259677543375,0.9974968124024356,46.61495871865436,30.746992612562412,3.488255768658467,1.0500191121343985,1.0620676766731532,14.875000946666663,passed,
2025/06/16 10:15:00,0.6092834260567603,0.6125849070901496,65.29111480549824,81.70199644950884,3.068393308392276,3.0,1889.7068875044474,2227.893278173129,0.9669732368670484,0.9974813277497799,51.34109585328392,27.582511483149467,3.6206481648488587,1.073423320663227,1.031617804811164,12.634416795000002,passed,
2025/06/16 10:30:00,0.5932423454961314,0.5925979133898637,63.112959509047585,78.41520405097064,3.0130609845918928,2.96,1912.3563460256175,2152.8307235628436,0.966486251834896,0.9949775210720978,50.54252355410733,28.901834579345216,3.62557134103676,1.0562229867223423,1.0361511439922824,12.24865655444444,passed,
2025/06/16 10:45:00,0.5705223837781184,0.580531020817145,60.39982867236425,75.01414342771731,2.94796424976193,2.96,1902.6818672076172,2118.986030623796,0.9661560166338157,0.99337352592932,50.69127760158403,28.32472415898293,3.6360003594982646,1.0426629143401687,1.0235655224880003,11.85573318722222,passed,
2025/06/16 11:00:00,0.5429498564771471,0.5673598364905464,57.70905283565371,71.63411149288886,2.874679783598902,2.95,1902.162651515427,2088.4056193518327,0.9659779127964554,0.9916062237856581,50.99921263249925,27.727184038215515,3.6570313985669545,1.034449969305505,1.0096112630031915,11.471605933333338,passed,
2025/06/16 11:15:00,0.5252210716792206,0.5657386247319413,55.71913943953852,69.66679391534129,2.8570508095929648,2.94,1857.0223156614265,2063.579258929961,0.9656914945754205,0.9916806203163644,51.95690162482311,27.494731708975575,3.6751774860898014,1.050894637116639,1.010121048570618,11.201357902777774,passed,
2025/06/16 11:30:00,0.4848657163197584,0.541461415088886,52.060609134104816,65.17422336128867,2.73757467768795,2.95,1865.757724212464,2059.5561866832804,0.9652230058137166,0.9887399150977573,52.37457562979169,26.387825011210047,3.6945517839504816,1.0562986072351317,1.0007836699967858,10.745839964444444,passed,
2025/06/16 11:45:00,0.5997592697599717,0.5873123856413489,63.752414732367825,78.8509958647411,3.002808543441817,2.98,1959.7219232276227,2138.7543897748606,0.9666007978860792,0.9939145977472437,49.73442119585781,28.98338854175037,3.597404323090833,0.9899202920478551,0.985840285224678,12.306939687777774,passed,
2025/06/16 12:00:00,0.6336293374100916,0.601602837875342,68.0412757190855,84.13420484808856,3.0853669961029904,3.17,2008.026550782292,2183.235983950225,0.967089985028123,0.9954260418824344,49.1089074324239,29.802547661280407,3.556064609426831,0.9755707931490988,0.9740107769362414,12.931583096666671,passed,
2025/06/16 12:15:00,0.6826667422010053,0.6282730247537421,77.26646999190892,95.3144918672803,3.190845379157025,3.21,2152.062121882908,2346.672040261187,0.968232023595534,0.9976739048475022,47.93943545463175,30.425131934844593,3.5128846131150775,1.019226467248926,1.0157417075589215,14.354765113333334,passed,
2025/06/16 12:30:00,0.7105483310084256,0.6679379605397154,90.4780784638859,112.07626368832909,3.273170823182157,3.26,2483.7450830808884,2542.454723993599,0.9720196357490485,1.0004442348160878,47.459553229766584,30.271418623607197,3.373547345526927,0.9472802507990677,0.930475556480815,16.45161056,passed,
2025/06/16 12:45:00,0.7020254429528663,0.6372141583054363,82.05958067400886,100.3628035021138,3.153595148731761,3.11,2297.221775355237,2494.9595596768213,0.9695391328748946,0.997421016985816,46.674558305939144,27.54345363135594,3.4591723354352366,0.9579960432505564,0.9641889813239962,15.112599809999992,passed,
2025/06/16 13:00:00,0.692683111738697,0.634899361431666,80.16018039080481,98.71884079664513,3.1910371817272636,3.11,2217.791243286404,2429.9190011840683,0.9685621558824667,0.9978435735282982,47.413367997427926,29.735798875709666,3.504032903969787,1.0340849623718475,1.033559292027355,14.831016199999988,passed,
2025/06/16 13:15:00,0.683367722114748,0.6336207794028174,78.28049104583225,96.76164025769782,3.191666411128632,3.08,2163.272490156176,2392.796362872196,0.9682687127945664,0.9980416056946357,48.14662824284326,29.778200149251916,3.530036601530905,1.0337402395141722,1.0237418009809711,14.541451925000006,passed,
2025/06/16 13:30:00,0.6722588626498462,0.6339293937361037,76.1993573383643,94.6004436233576,3.1805571944786517,3.12,2102.624886327704,2375.8087430775417,0.9680521458420666,0.9983811426658455,49.05959285621419,29.061435839390086,3.557856650258688,1.0357788602260591,1.0114447017373749,14.243914299999995,passed,
2025/06/16 13:45:00,0.6654887368389403,0.6247337729591466,74.47811468063195,92.2587014445334,3.1564646298218837,3.07,2089.2734653006632,2329.072682127461,0.9678000158147886,0.9974795779474589,48.893085958451195,29.328836700948916,3.560239825205723,1.0116078163036295,0.9924165068402567,13.946353336666661,passed,
2025/06/16 14:00:00,0.6566360300402022,0.6149131385663755,72.91791616494316,90.00158381452971,3.1318407773408303,3.07,2072.082421651555,2289.4573361753514,0.9674389846611327,0.9965802413492257,48.81310187441526,29.784596248516692,3.5937039583687276,1.0162876204080649,0.9998652053521757,13.659648065555556,passed,
2025/06/16 14:15:00,0.6439673473200515,0.6154700180242029,70.79974290557831,87.9006568609187,3.1184850336355447,3.08,2016.2859980107328,2270.0206399329295,0.9673385388696215,0.9969630157804275,49.6957997263205,29.18609919679188,3.609018775401313,1.0219132494750522,0.9978902504944485,13.366783100000001,passed,
2025/06/16 14:30:00,0.6328040227699891,0.6072423690302108,68.96661177297177,85.54591139772819,3.088550435167529,3.05,1999.2938639676047,2236.306015200439,0.9669392789598505,0.9960571665379867,49.72641818033282,29.11274415508473,3.62186878222097,1.006838756040048,0.9900959963798963,13.081863849999994,passed,
2025/06/16 14:45:00,0.6256377299812055,0.5966664018880911,67.71862878813056,83.61521763040906,3.055779239500392,3.07,2012.2707983699622,2194.22148460858,0.9667955854735163,0.9947129675761934,49.29811901975488,29.324377191102034,3.61784926544187,0.9736451236011002,0.9706021913167953,12.854111789444437,passed,
2025/06/16 15:00:00,0.6254963276655938,0.5967559047360843,67.72399432612934,83.62184269998743,3.0578458827840995,3.09,2009.6870774074182,2193.9622503150954,0.9667153468364083,0.9947226706184142,49.360460405253306,29.29183499627116,3.6235311261660197,0.9711573917220168,0.9677408782536856,12.854111789444437,passed,
2025/06/16 15:15:00,0.6254963276655956,0.5967559047360644,67.723994326129,83.62184269998706,3.0578458827840698,3.09,2009.6870774073961,2193.9622503151586,0.9667153468364083,0.9947226706184145,49.36046040525336,29.29183499627127,3.6235311261660237,0.9711573917220143,0.9677408782537059,12.854111789444437,passed,
2025/06/16 15:30:00,0.6254963276656058,0.5967559047360644,67.72399432612899,83.62184269998706,3.0578458827840755,3.09,2009.687077407388,2193.9622503151586,0.9667153468364079,0.9947226706184145,49.36046040525333,29.29183499627117,3.623531126166028,0.9711573917220031,0.9677408782537126,12.854111789444437,passed,
2025/06/16 15:45:00,0.6254963276655938,0.596755904736055,67.72399432612919,83.62184269998728,3.0578458827840804,3.09,2009.6870774074137,2193.962250315126,0.9667153468364083,0.9947226706184147,49.36046040525346,29.291834996271177,3.6235311261660272,0.9711573917220183,0.9677408782536956,12.854111789444437,passed,
2025/06/16 16:00:00,0.6254963276655944,0.5967559047360604,67.7239943261289,83.62184269998696,3.05784588278406,3.09,2009.6870774073973,2193.962250315171,0.9667153468364083,0.9947226706184145,49.360460405253434,29.291834996271312,3.6235311261660237,0.9711573917220151,0.9677408782537111,12.854111789444437,passed,
2025/06/16 16:15:00,0.6254963276656084,0.5967559047360763,67.72399432612929,83.62184269998741,3.0578458827841,3.09,2009.6870774073889,2193.962250315124,0.9667153468364079,0.9947226706184146,49.36046040525319,29.29183499627127,3.623531126166026,0.9711573917220063,0.9677408782536947,12.854111789444437,passed,
2025/06/16 16:30:00,0.6254963276655944,0.5967559047360644,67.72399432612897,83.62184269998704,3.0578458827840675,3.09,2009.6870774073993,2193.9622503151586,0.9667153468364083,0.9947226706184145,49.36046040525343,29.29183499627122,3.623531126166028,0.9711573917220138,0.9677408782537079,12.854111789444437,passed,
2025/06/16 16:45:00,0.625496327665607,0.5967559047360785,67.72399432612923,83.62184269998737,3.0578458827840995,3.09,2009.6870774073911,2193.962250315123,0.9667153468364079,0.9947226706184145,49.360460405253455,29.29183499627121,3.6235311261660206,0.9711573917220088,0.9677408782536931,12.854111789444437,passed,
2025/06/16 17:00:00,0.6254963276655926,0.5967559047360563,67.72399432612919,83.6218426999873,3.0578458827840813,3.09,2009.6870774074175,2193.9622503151213,0.9667153468364083,0.9947226706184147,49.360460405253356,29.291834996271273,3.623531126166024,0.9711573917220232,0.9677408782536908,12.854111789444437,passed,
2025/06/16 17:15:00,0.6254963276655944,0.5967559047360644,67.72399432612897,83.62184269998704,3.0578458827840675,3.09,2009.6870774073993,2193.9622503151586,0.9667153468364083,0.9947226706184145,49.36046040525332,29.291834996271223,3.623531126166026,0.9711573917220105,0.9677408782537108,12.854111789444437,passed,
2025/06/16 17:30:00,0.6254963276656034,0.5967559047360431,67.72399432612893,83.62184269998697,3.0578458827840698,3.09,2009.687077407394,2193.9622503151613,0.9667153468364079,0.9947226706184147,49.36046040525336,29.291834996271184,3.623531126166028,0.9711573917220109,0.9677408782537095,12.854111789444437,passed,
2025/06/16 17:45:00,0.6254963276655902,0.5967559047360591,67.72399432612882,83.62184269998683,3.0578458827840467,3.09,2009.6870774074143,2193.9622503151722,0.9667153468364083,0.9947226706184142,49.36046040525332,29.29183499627124,3.623531126166028,0.9711573917220255,0.9677408782537098,12.854111789444437,passed,
2025/06/16 18:00:00,0.6254963276655944,0.5967559047360644,67.723994326129,83.62184269998706,3.057845882784067,3.09,2009.6870774074,2193.9622503151586,0.9667153468364083,0.9947226706184145,49.360460405253356,29.29183499627132,3.623531126166026,0.9711573917220139,0.967740878253708,12.854111789444437,passed,
2025/06/16 18:15:00,0.625496327665607,0.5967559047360692,67.7239943261294,83.62184269998754,3.057845882784103,3.09,2009.6870774073961,2193.962250315113,0.9667153468364079,0.9947226706184149,49.36046040525333,29.291834996271273,3.62353112616602,0.9711573917220165,0.9677408782536839,12.854111789444437,passed,
2025/06/16 18:30:00,0.6254963276655875,0.5967559047360591,67.7239943261288,83.62184269998683,3.0578458827840502,3.09,2009.6870774074102,2193.9622503151722,0.9667153468364083,0.9947226706184142,49.360460405253356,29.29183499627137,3.62353112616603,0.9711573917220249,0.9677408782537087,12.854111789444437,passed,
2025/06/16 18:45:00,0.6254963276656034,0.5967559047360618,67.72399432612893,83.62184269998697,3.0578458827840658,3.09,2009.687077407394,2193.9622503151663,0.9667153468364079,0.9947226706184145,49.36046040525343,29.291834996271316,3.6235311261660224,0.9711573917220158,0.9677408782537072,12.854111789444437,passed,
2025/06/16 19:00:00,0.6254963276655926,0.596755904736067,67.72399432612913,83.62184269998721,3.0578458827840773,3.09,2009.6870774074157,2193.962250315129,0.9667153468364083,0.9947226706184142,49.36046040525319,29.291834996271298,3.6235311261660246,0.9711573917220216,0.9677408782536948,12.854111789444437,passed,
2025/06/16 19:15:00,0.6254963276655956,0.5967559047360745,67.72399432612916,83.62184269998727,3.057845882784083,3.09,2009.687077407401,2193.9622503151354,0.9667153468364083,0.9947226706184145,49.36046040525342,29.291834996271295,3.6235311261660246,0.9711573917220139,0.9677408782536983,12.854111789444437,passed,
2025/06/16 19:30:00,0.6254963276656046,0.5967559047360604,67.72399432612893,83.62184269998696,3.0578458827840658,3.09,2009.68707740739,2193.962250315171,0.9667153468364079,0.9947226706184145,49.36046040525345,29.291834996271255,3.6235311261660255,0.9711573917220089,0.9677408782537137,12.854111789444437,passed,
2025/06/16 19:45:00,0.6254963276655875,0.5967559047360591,67.7239943261288,83.62184269998683,3.0578458827840502,3.09,2009.6870774074102,2193.9622503151722,0.9667153468364083,0.9947226706184142,49.36046040525331,29.291834996271277,3.6235311261660295,0.9711573917220235,0.9677408782537098,12.854111789444437,passed,
2025/06/16 20:00:00,0.6254963276656058,0.5967559047360667,67.723994326129,83.62184269998707,3.057845882784075,3.09,2009.6870774073882,2193.962250315159,0.9667153468364079,0.9947226706184145,49.360460405253285,29.29183499627118,3.623531126166028,0.971157391722002,0.9677408782537139,12.854111789444437,passed,
2025/06/16 20:15:00,0.6254963276655968,0.5967559047360658,67.72399432612904,83.62184269998713,3.0578458827840738,3.09,2009.6870774073936,2193.962250315156,0.9667153468364083,0.9947226706184146,49.36046040525325,29.291834996271167,3.623531126166028,0.9711573917220098,0.9677408782537078,12.854111789444437,passed,
2025/06/16 20:30:00,0.625496327665607,0.5967559047360705,67.7239943261294,83.62184269998754,3.057845882784106,3.09,2009.6870774073961,2193.962250315108,0.9667153468364079,0.9947226706184149,49.3604604052533,29.291834996271312,3.6235311261660224,0.971157391722018,0.9677408782536804,12.854111789444437,passed,
2025/06/16 20:45:00,0.6254963276655902,0.5967559047360604,67.72399432612883,83.62184269998686,3.0578458827840493,3.09,2009.6870774074148,2193.9622503151686,0.9667153468364083,0.9947226706184142,49.36046040525327,29.291834996271273,3.6235311261660237,0.9711573917220186,0.9677408782537146,12.854111789444437,passed,
2025/06/16 21:00:00,0.6254963276655944,0.5967559047360445,67.72399432612896,83.62184269998703,3.0578458827840684,3.09,2009.6870774073989,2193.962250315158,0.9667153468364083,0.9947226706184147,49.36046040525323,29.291834996271348,3.623531126166026,0.971157391722018,0.9677408782537036,12.854111789444437,passed,
2025/06/16 21:15:00,0.6254963276656058,0.5967559047360644,67.72399432612904,83.62184269998711,3.057845882784073,3.09,2009.6870774073896,2193.9622503151604,0.9667153468364079,0.9947226706184146,49.3604604052535,29.291834996271323,3.6235311261660215,0.9711573917220157,0.9677408782537027,12.854111789444437,passed,
2025/06/16 21:30:00,0.6254963276655938,0.596755904736055,67.72399432612919,83.62184269998728,3.0578458827840804,3.09,2009.6870774074137,2193.962250315126,0.9667153468364083,0.9947226706184147,49.36046040525337,29.29183499627122,3.6235311261660277,0.9711573917220183,0.9677408782536956,12.854111789444437,passed,
2025/06/16 21:45:00,0.6254963276655944,0.5967559047360431,67.72399432612893,83.62184269998698,3.057845882784066,3.09,2009.687077407398,2193.962250315162,0.9667153468364083,0.9947226706184147,49.36046040525344,29.291834996271245,3.6235311261660232,0.971157391722015,0.9677408782537075,12.854111789444437,passed,
2025/06/16 22:00:00,0.6254963276656046,0.5967559047360653,67.723994326129,83.62184269998707,3.0578458827840684,3.09,2009.6870774073923,2193.962250315164,0.9667153468364079,0.9947226706184145,49.36046040525332,29.291834996271312,3.6235311261660264,0.9711573917220151,0.967740878253706,12.854111789444437,passed,
2025/06/16 22:15:00,0.625496327665607,0.5967559047360799,67.72399432612926,83.6218426999874,3.0578458827841013,3.09,2009.687077407392,2193.962250315119,0.9667153468364079,0.9947226706184145,49.36046040525335,29.29183499627131,3.6235311261660215,0.9711573917220148,0.9677408782536864,12.854111789444437,passed,
2025/06/16 22:30:00,0.6254963276655902,0.5967559047360618,67.72399432612886,83.62184269998689,3.0578458827840516,3.09,2009.6870774074157,2193.962250315164,0.9667153468364083,0.9947226706184142,49.36046040525333,29.29183499627134,3.6235311261660277,0.9711573917220274,0.967740878253705,12.854111789444437,passed,
2025/06/16 22:45:00,0.6254963276655956,0.5967559047360723,67.72399432612917,83.62184269998728,3.0578458827840826,3.09,2009.6870774074014,2193.962250315136,0.9667153468364083,0.9947226706184146,49.360460405253455,29.291834996271273,3.6235311261660272,0.9711573917220192,0.9677408782536938,12.854111789444437,passed,
2025/06/16 23:00:00,0.6254963276656046,0.5967559047360644,67.723994326129,83.62184269998706,3.0578458827840724,3.09,2009.6870774073923,2193.9622503151586,0.9667153468364079,0.9947226706184145,49.36046040525343,29.291834996271326,3.623531126166022,0.9711573917220149,0.9677408782537038,12.854111789444437,passed,
2025/06/16 23:15:00,0.6254963276655926,0.5967559047360683,67.72399432612916,83.62184269998724,3.05784588278408,3.09,2009.6870774074166,2193.9622503151245,0.9667153468364083,0.9947226706184142,49.36046040525344,29.291834996271167,3.623531126166026,0.9711573917220158,0.9677408782536987,12.854111789444437,passed,
2025/06/16 23:30:00,0.6254963276655944,0.5967559047360445,67.72399432612897,83.62184269998703,3.0578458827840675,3.09,2009.6870774073993,2193.962250315158,0.9667153468364083,0.9947226706184147,49.36046040525341,29.291834996271277,3.6235311261660237,0.9711573917220147,0.9677408782537069,12.854111789444437,passed,
2025/06/16 23:45:00,0.6254963276656034,0.5967559047360618,67.72399432612893,83.62184269998698,3.0578458827840658,3.09,2009.687077407394,2193.9622503151663,0.9667153468364079,0.9947226706184145,49.360460405253455,29.291834996271227,3.623531126166028,0.9711573917220112,0.9677408782537112,12.854111789444437,passed,
2025/06/18 07:45:00,0.5601899245533285,0.5741941958012899,59.27304456716458,73.70567795547854,2.951990463246104,3.03,1867.5885231455609,2080.181869817104,0.9648563609994051,0.9926372302160054,51.48513669131298,28.683936436295628,3.7163026518838196,1.0194380528101568,1.001429945577945,11.653780551111112,passed,
2025/06/18 08:00:00,0.5778104371679565,0.5751051023793134,61.88937373564632,76.32144188571233,2.9714148543501984,3.01,1929.5621657913032,2105.7533531593986,0.9653226874626629,0.9925152082110339,50.50071834865748,29.40264469861117,3.7162227158583434,1.0132684830877692,1.0066777477418476,11.990596474999995,passed,
2025/06/18 08:15:00,0.5785704175780142,0.5767570744121517,61.95448736044212,76.50871121151407,2.973415835895606,3.02,1925.8334977351128,2112.441251811747,0.9653849927885386,0.9927393640794601,50.56478706927911,29.23628105440544,3.7141158844456523,1.014357871626644,1.0057156074477476,12.007470089999996,passed,
2025/06/18 08:30:00,0.5800410255202074,0.5781301244037362,62.11731792207662,76.79523115790023,2.979632228991832,3.02,1922.4254642700928,2115.446960476829,0.9653857655179547,0.9929474442540428,50.62837292207744,29.27287129306063,3.7164720942329,1.016442023624479,1.0067459915410506,12.031374813333327,passed,
2025/06/18 08:45:00,0.5815781517178559,0.5708593517954458,62.40922893702373,76.72368477889889,2.9606057631181897,3.01,1966.9717772972729,2102.5593605839235,0.9654679587540572,0.991771648805729,49.760768343649,29.829395688276776,3.6972776302502157,0.9998254964143178,1.0035244987659095,12.048277339999995,passed,
2025/06/18 09:00:00,0.6532106393665348,0.6103189090744873,71.6060582647982,88.60430564002449,3.14158305329025,3.09,2040.408051693948,2246.174735253568,0.9666235883084904,0.9961512858768343,49.03749705920057,30.42752666659039,3.5969745664999393,1.0043424091353912,0.9971547382080154,13.466655840000007,passed,
2025/06/18 09:15:00,0.6473577911838836,0.60722786291972,71.10290654021613,87.7039500166678,3.111509587934912,3.1,2048.130647688659,2245.224152973492,0.9669615463159416,0.9957484618879545,49.068490339215195,29.610513517967398,3.613202741805697,0.9748580716257154,0.9675574402794738,13.358814626666666,passed,
2025/06/18 09:30:00,0.6424171912687502,0.6139878294710088,70.93623354622744,87.93429563854889,3.112706231439669,3.11,2020.391547278816,2274.6354632902408,0.9671797383567422,0.9967075011147203,49.834797060842995,28.891174318155084,3.636816370346739,1.0056717550107765,0.9815492976652334,13.369157339999994,passed,
2025/06/18 09:45:00,0.6501573428712724,0.6150561351423774,71.76465456771928,89.0600001885455,3.1356494192518247,3.09,2031.8529978929605,2276.285121351858,0.9668489853922031,0.9966890271344541,49.48093483249201,29.631785785550857,3.61879885734415,1.014482972082082,0.9947171920993664,13.508810791666663,passed,
2025/06/18 10:00:00,0.652845254984985,0.6074796496536691,71.8535095892587,88.76822218506675,3.1313173872604327,3.14,2059.6605973776914,2239.565493991058,0.96683521809993,0.995792668628664,48.82001907175818,30.589176695987774,3.6067842483937276,0.9885462185421968,0.9842361271974831,13.462241411666673,passed,
2025/06/18 10:15:00,0.6495382886524388,0.6118246302148614,71.68466415697304,88.71001438650785,3.1135125307353637,3.15,2059.1219035258673,2261.8237345864104,0.9674084439446995,0.9961899003370197,49.242279538231585,29.14389989990214,3.600558583264869,0.9587237710521428,0.9446440730926775,13.453318388888889,passed,
2025/06/18 10:30:00,0.6503902016233704,0.606061858245765,72.2613068543492,88.91815875055075,3.106864015982126,3.09,2084.1554647016424,2256.4091037169337,0.9673094488218951,0.9955312436347451,48.74139553056649,29.951724724452912,3.6288075269323197,0.9750689047729126,0.967910904110056,13.485543866666662,passed,
2025/06/18 10:45:00,0.650038231411458,0.6082102537286309,71.94894732736344,88.87186426737316,3.116633856677764,3.09,2065.642180917766,2253.6174067375728,0.9671544607643742,0.9958492124782944,48.96898287028414,30.016582101955375,3.624386273785881,0.9808410650885987,0.9712908229411635,13.461550666666666,passed,
2025/06/18 11:00:00,0.6441446391745231,0.6102867188664183,70.82515239633284,87.91559267958587,3.1126864330390354,3.1,2027.043189040313,2258.177705710631,0.9668239743361329,0.9961613206522208,49.50476928891577,29.438974806717017,3.6335958634519803,0.9925777380427301,0.9772957378754147,13.338548941666657,passed,
2025/06/18 11:15:00,0.638222244417314,0.5945042550333078,69.99273761505806,86.10428714009902,3.074398587138878,3.07,2060.9333297785406,2213.1042073594463,0.9664967995325774,0.994220465448735,48.55346737374801,30.411547799341754,3.6473664052585715,0.979658602378932,0.9857029760059226,13.140094965555557,passed,
2025/06/18 11:30:00,0.6286029523787903,0.5969230902067498,68.43630291130732,84.71911507615933,3.0672252134743863,3.11,2017.833991365126,2201.9148593504715,0.9664460523422347,0.9946605276017016,49.36359218587145,29.69354073792581,3.6497945818978343,0.9719896912777324,0.968842617577665,12.942920069444444,passed,
2025/06/18 11:45:00,0.623027244974019,0.5928784953352498,67.70421421063999,83.68210178416979,3.0456590318654646,3.11,2022.0525878138887,2185.44796710467,0.9665029153263974,0.9940911176228258,49.35440777191584,29.23831775037417,3.6528801944149323,0.9411168356642817,0.940571095249844,12.814612066666665,passed,
2025/06/18 12:00:00,0.6121610502146752,0.59424200073213,66.7501628213001,82.83701533500661,3.04601771740459,3.13,1979.6307205437229,2182.9657573999016,0.9663112865250506,0.9946558817201681,50.21528334137238,29.402033807134472,3.70493782246292,0.9832576180852465,0.969965075801316,12.679342622222224,passed,
2025/06/18 12:15:00,0.6199940874197829,0.59185200343238,67.56023024600512,83.60085988044185,3.0476222576376757,3.04,2003.6585056289946,2196.6288149489505,0.9660212886246918,0.9941426899795327,49.49642599375674,29.87602791640164,3.6945927460465815,0.999077912580039,0.9964149193193296,12.800889126666661,passed,
2025/06/18 12:30:00,0.6260486923537122,0.5998246394201041,68.05230188656283,84.7044833038101,3.0736391086447123,3.01,1983.0934819106628,2221.9928660905302,0.9658648217857998,0.9950636577037285,49.82942522444511,29.5188850387363,3.6818693891485403,1.0096400205756626,0.9998028354206682,12.924917854444436,passed,
2025/06/18 12:45:00,0.6332482571773883,0.5938365693035808,68.91875699279255,85.35506430821819,3.0763485692800048,3.02,2018.3611124608035,2213.401798861246,0.9656581384617207,0.9942553148754666,48.93272498673125,30.721614866724153,3.675182173043383,1.02452082383428,1.0302816971403954,13.018377777777776,passed,
2025/06/18 13:00:00,0.631366934195811,0.5981410641864892,69.01139644947368,85.70519009852089,3.0861530144685068,3.03,2007.0757701788493,2215.0843367822504,0.9658870228799901,0.9948572817329392,49.51405232851411,30.36389476650827,3.6874630860208932,1.0087659356452359,1.0041793562592252,13.03023214166667,passed,
2025/06/18 13:15:00,0.6338026807829323,0.5993044575682069,69.05265387527402,85.88855467158001,3.0869967147260153,3.06,2004.5943868090153,2225.527838076508,0.965760584914454,0.9948942141657615,49.43210661233269,30.152374891101548,3.67619430514755,1.010094807768764,1.0068123390573374,13.058373411111113,passed,
2025/06/18 13:30:00,0.6340777609564291,0.5935578947993173,69.46965568233288,85.92008849222105,3.073076055263311,3.08,2037.9159143028928,2215.230273194712,0.9658974726660057,0.994124922851757,48.91100468375653,30.559819293692666,3.685511882676705,0.9965630564013701,1.000996168095482,13.07024170833333,passed,
2025/06/18 13:45:00,0.6318779909566488,0.6042926672062606,69.1246386825228,86.30498980558122,3.093471447403366,3.02,1985.146595547793,2246.4296926341626,0.9657565924368405,0.9955454743578965,49.97676982140056,29.679078258263687,3.6992686411238824,1.026532270514783,1.011781071269282,13.090260424999995,passed,
2025/06/18 14:00:00,0.6334301651334283,0.6040588742834243,69.19947081549662,86.44877802351189,3.101020854017503,3.06,1981.4746139189142,2243.570699688871,0.9655191018538869,0.9955067439274143,49.948016688340914,29.884751455987047,3.7032003873172283,1.02663231786379,1.0140122331310437,13.101953626666665,passed,
2025/06/18 14:15:00,0.6343203078959995,0.6046047280423882,69.32657183573214,86.65454593911258,3.1028510194012693,3.03,1982.6703357103008,2246.339785825827,0.9655276085663437,0.9955556907203639,49.96264611615992,29.89299675365238,3.7025852705593647,1.0271947418246143,1.0142723401644467,13.121988366666661,passed,
2025/06/18 14:30:00,0.6363635029550168,0.5951491757629417,69.80743090321845,86.58489347792398,3.0857697468550955,2.99,2026.2176728442596,2230.0557524122987,0.9654588324586932,0.9943195104830158,49.02731388622002,30.838300523191194,3.7087654997774058,1.0262166641265758,1.02941839231063,13.13387977,passed,
2025/06/18 14:45:00,0.6374472350053879,0.6029740891884242,69.67102801482397,87.08191108234222,3.1149088101734863,3.03,1984.5360208892423,2240.976350562897,0.9651822035862139,0.9953898349764115,49.74053786188075,30.637724421329505,3.713148517938686,1.0457521784495742,1.0378790159419402,13.162085713333331,passed,
2025/06/18 15:00:00,0.638684338853092,0.598191334670401,69.98161853470849,87.06216271393914,3.0959593108250103,3.01,2019.4795716081494,2235.7414204563083,0.9654188200958661,0.9946366408123565,49.21732791498399,30.634263316465265,3.703234593159183,1.014988554739619,1.0154510396764689,13.173991049999993,passed,
2025/06/18 15:15:00,0.6350080517124593,0.6092927698171533,69.72578648935882,87.5623899426806,3.1221246732060868,3.01,1965.4843305126672,2261.1047782589535,0.9653100532711288,0.9961667897737944,50.3986801676924,29.9519135584925,3.729220210623001,1.047652931351122,1.0254226981380032,13.19593814,passed,
2025/06/18 15:30:00,0.6362238653388187,0.6096778184243475,69.78543470714877,87.67685265747762,3.125553727881951,3.02,1963.1945526459012,2264.974952843762,0.9651638030684734,0.9961743025699239,50.39050484466003,29.963625417605925,3.7277667227457747,1.0531244550739778,1.0315606003446334,13.215370960000003,passed,
2025/06/18 15:45:00,0.640358376326263,0.5958716918622861,70.38572529689299,87.04078811440655,3.09519863371935,3.0,2028.8131007256095,2241.7627661451925,0.9651719347710839,0.9942667185728447,49.07951160975823,30.51513181976959,3.7235492574838602,1.0117012595038934,1.016288987349229,13.218280588333332,passed,
2025/06/18 16:00:00,0.6398472336070474,0.601857611994658,70.16517975406073,87.0575663779953,3.1242212183650273,3.03,1992.0054392472002,2239.40525246589,0.9649957713636224,0.9951938583302257,49.77980636221327,30.459691485598405,3.726694802963451,1.025416622988402,1.0204162925886777,13.219863066666676,passed,
2025/06/18 16:15:00,0.6392992141755263,0.5986427096939448,70.33252953990753,86.65711046328822,3.1116406924478346,2.98,2006.2173285413555,2242.8058641215293,0.9650445559550676,0.994759788518541,49.58617590994338,30.216380732030473,3.7400879010991765,1.021127497826041,1.0199291438973541,13.221433469444447,passed,
2025/06/18 16:30:00,0.6403042278172854,0.5993050062950244,70.31001069330357,86.58057060269637,3.136537069223881,3.02,1988.8690915271166,2226.864407393477,0.9647090249043819,0.9950237898201862,49.74895928728193,30.866530553518796,3.74519119631629,1.0394742532380195,1.038625885622115,13.222804393333334,passed,
2025/06/18 16:45:00,0.6413424857793373,0.5925205318323421,70.75375607164221,86.18571703079121,3.1113707159201973,2.98,2033.2582219492667,2219.7800349199315,0.9650485129498715,0.9940341072511973,49.109249618900286,30.694462444180708,3.7422241235965332,1.0034955108787922,1.013221448159314,13.232778686111107,passed,
2025/06/18 17:00:00,0.6398588240049903,0.5904795793188522,70.30054503902764,85.43887570760467,3.1187359663862932,3.07,2031.2696189798717,2183.10758579324,0.9651520842728145,0.9939196326420032,49.19785980660673,31.01985483246399,3.7249925647990962,0.97475625524438,0.9878602790039074,13.143529764444436,passed,
2025/06/18 17:15:00,0.6325230768424392,0.5933750848685868,69.70373420085089,84.65698118553783,3.1110562165955047,3.07,2007.1124068609058,2194.4241244538857,0.9652567961176076,0.9943598677203666,49.9175939309643,30.032666709211842,3.7512879838789983,0.9752999990148419,0.9767728518382499,13.071216344999996,passed,
2025/06/19 04:00:00,0.6029443559053862,0.5808192838559111,64.8377595940026,79.5812928102281,3.0466005897247777,2.97,1927.4878434904242,2144.204009336474,0.9640508636970263,0.9930967130899556,50.33896470546104,30.186502613223382,3.7776981599066306,1.0315972781128369,1.0368741594683168,12.404818800000001,passed,
2025/06/19 04:15:00,0.6012475868254303,0.5809354233805039,64.61834705643453,79.68115709457742,3.0385472246754777,2.96,1925.4856093509238,2149.0789594273365,0.9640088322225192,0.9930569919337204,50.359059437235345,30.14126937391817,3.7795772759194715,1.034354666585012,1.0379833939171892,12.380756862222219,passed,
2025/06/19 04:30:00,0.5997584425590761,0.585269665321369,64.40824118923028,80.07166968891379,3.0474003613411718,2.98,1905.7114796066771,2151.6247317814086,0.964080545932522,0.993715485413096,50.77218403130982,30.174857213906776,3.781618161084218,1.0444657499415988,1.0392515758385081,12.364327836666673,passed,
2025/06/19 04:45:00,0.6131239415053191,0.5921497388045375,65.79653126404516,82.12428111084516,3.0850297730538627,3.07,1922.583564823549,2149.477583411167,0.9645783930700111,0.9945040836084137,50.69353086522172,30.45435413046904,3.734128074219277,0.9981688107308065,0.9940059458492636,12.562429879999996,passed,
2025/06/19 05:00:00,0.6168461704782169,0.6029389998484391,67.24634811121479,84.0428377903662,3.0899196133534867,3.04,1921.4593973589747,2228.1885534337885,0.9650056953353646,0.9957269291288579,51.15302761688918,29.089118710146025,3.7660246989266843,1.0388097350449916,1.0141239820907164,12.822078591666665,passed,
2025/06/19 05:15:00,0.6198453041957149,0.5906723210322568,67.3248757057138,83.43156364524718,3.072553897472643,2.99,1963.9997512154685,2195.1297018505047,0.964691104465392,0.9940831954509542,49.95530030669827,30.428847485934167,3.7537901831272444,1.035300281182924,1.0352646534144463,12.779149411111117,passed,
2025/06/19 05:30:00,0.6161527457952503,0.594889436297061,66.45776684607426,82.80696190217517,3.073754693816372,2.97,1926.282010809708,2206.1774235384282,0.9644553698610112,0.9946433775844362,50.469376422078355,29.72577503141933,3.7516155169465377,1.0517578866071968,1.0435826183374017,12.702166583333334,passed,
2025/06/19 05:45:00,0.616619525897552,0.5875695268206441,66.34401268880255,82.38010593642497,3.07584363269432,3.01,1947.220304526872,2159.845271148783,0.9644525101936829,0.9938849182186861,49.93690319102048,31.10621077676664,3.73726488000438,1.0366950510860684,1.0424547941686069,12.632691499999996,passed,
2025/06/19 06:00:00,0.609539679845055,0.5842128887131858,65.9236338226699,81.54311937784048,3.0391669095808194,3.01,1964.2313747309795,2168.4791652545814,0.9647517651550487,0.9932919658792874,49.898416174793,30.201730017114908,3.7493489397361794,1.0148667791528896,1.0182457314816187,12.559997119999995,passed,
2025/06/19 06:15:00,0.605305169462065,0.5903652357151626,65.00270915227337,81.0409182849655,3.0558892231979837,3.01,1911.925365251509,2167.549276814837,0.9645261383316421,0.9942921334593693,50.7714590679453,29.81292513382602,3.7537214830240453,1.031417014664157,1.0227946118481115,12.466422595,passed,
2025/06/19 06:30:00,0.6004429946227506,0.5876707207600609,64.39400003178041,80.2206562185341,3.0366062642550005,3.0,1912.2429439271823,2165.8046479200525,0.9645078809966732,0.9939193802872828,50.7136171628043,29.554417285791203,3.752628514230082,1.0329686692957532,1.0249520385852011,12.383424863333333,passed,
2025/06/19 06:45:00,0.5970695215768141,0.5859404647067424,63.968710774071866,79.68146492812973,3.0299857164252386,2.99,1908.8291833271117,2156.3106429492927,0.9644501395295647,0.9937288828428437,50.763261972299894,29.55585491616409,3.7556457055810166,1.0284872119392776,1.0206605488758747,12.317315608888883,passed,
2025/06/19 07:00:00,0.5954522707976995,0.5774680494429961,63.75579656202774,78.98747133967801,3.007873996146446,2.99,1939.253244238889,2136.3645986240085,0.9643725321934398,0.9925392154694095,50.029068810292365,30.209701356904944,3.7455391084713607,1.0246639344005208,1.0302559511297367,12.25894492777778,passed,
2025/06/19 07:15:00,0.5893535479800397,0.5815018356193485,63.06128326350633,78.49875642065486,3.009776344561434,3.0,1910.6732078922635,2133.530412381233,0.9645641441591005,0.9932362516072828,50.728075441935914,29.72787338041714,3.75093694918256,1.0249622752722805,1.0180854655794604,12.172148388888884,passed,
2025/06/19 07:30:00,0.5843225276574153,0.5752533124659277,62.55555391986975,77.57345632612758,2.9866809454855976,2.98,1928.9978903837189,2113.77925787722,0.9646040685005935,0.9923402549703773,50.4443037108597,29.809169843574942,3.7492282571070255,1.004636067492704,1.0038159688227468,12.074485475555548,passed,
2025/06/19 07:45:00,0.5769582788950537,0.5693215616549436,61.84823787123308,76.51220183329143,2.954750940668384,3.02,1941.8813634722214,2111.7024372741053,0.9645676327145724,0.9914957368636282,50.22250223413223,29.55907987519058,3.749466738333357,1.0021998493092281,1.0043238291354166,11.977330548333333,passed,
2025/06/19 08:00:00,0.579432831339943,0.5795942101599642,61.76834232065927,77.05591077099312,2.9951435824990496,3.01,1887.8014937691999,2114.3958327214527,0.964499160986733,0.9931482782909414,51.184579693008054,29.43838516888205,3.7569154097061634,1.0196265984256738,1.0080713542555446,11.987155638333332,passed,
2025/06/19 08:15:00,0.5829514933300004,0.5745271279437763,62.412058801423164,77.35391626481211,2.982189275214444,2.99,1930.6806365614493,2111.459216930307,0.9646441791532658,0.9922417558350294,50.405490208979906,29.782388885917857,3.7462929568888583,1.0041124356531175,1.003260753936014,12.054426119999999,passed,
2025/06/19 08:30:00,0.5865344990071011,0.5689655592484644,63.01053283489896,77.63764558732787,2.9687240218455186,3.01,1970.1292922710672,2113.004748452465,0.9647432743210239,0.9913967830399675,49.66443780585927,30.079997986650913,3.7354155972681053,0.9911833472461113,1.0020479545401366,12.121698111111106,passed,
2025/06/19 08:45:00,0.5905057288397217,0.5706517216541361,63.59435362974505,78.27627270013294,2.9783380803852233,3.01,1975.5337498231975,2119.7173377229783,0.9648284550299278,0.9916074651232617,49.627895412370755,30.177913266904085,3.740102943422743,0.9936238195244628,1.0044534873984852,12.197042262777774,passed,
2025/06/19 09:00:00,0.5945570471166183,0.5818589518097045,63.91771958158778,79.29524942107682,3.022824504758383,2.97,1928.8573437744344,2131.122961111112,0.9647465411692713,0.9932734938770839,50.525224291579924,30.098626223759464,3.7509459998871453,1.0145816246673243,1.0103727470927788,12.272607954444442,passed,
2025/06/19 09:15:00,0.6146669686099304,0.5890718776091984,66.42700556589384,82.2762033638621,3.066876450289297,3.07,1954.0644666664182,2167.7921437645523,0.9649106852866823,0.9940640198771044,50.05745174404484,30.535396564030822,3.7353138656693554,1.0257588486441656,1.0256999172529475,12.641224970000009,passed,
2025/06/19 09:30:00,0.6200463315898808,0.587127507679844,67.24669534868035,82.9109785769507,3.0592847461554125,3.01,1991.6741296750727,2172.4213484549077,0.9652380511330172,0.9936062826228821,49.510822035310866,30.455481369908494,3.7163323620812294,0.9967692035452136,1.0035436088611205,12.739153777777778,passed,
2025/06/19 09:45:00,0.6216668917345212,0.5883500868085271,67.64615192482151,83.35346915255353,3.0657578853742455,3.03,1993.3479865306988,2180.289869122961,0.9651993313230356,0.9937378626081669,49.57896137145863,30.408545682116824,3.7276002335529985,0.9974507350686709,1.002396427375043,12.795363166666665,passed,
