datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/19 10:00:00,0.6245376136903812,0.5892959738645355,68.0257923473029,83.81145245812554,3.0714385742446946,3.05,2000.1715397833532,2184.14188910645,0.9653010053314282,0.9938503399642492,49.460008913987764,30.581829914402526,3.7190030187111893,1.0023414264481765,1.007854252713597,12.851861672222228,passed,
2025/06/19 10:15:00,0.6253891582464756,0.5941936041696524,68.2955723937846,84.25902706575422,3.0706697480472553,3.04,1996.4237684848788,2209.912242084698,0.9655182177225379,0.9943259475651945,49.759106643689414,29.605311160810746,3.717723581516045,0.9905257119846577,0.9878421844322153,12.916268737777777,passed,
2025/06/19 10:30:00,0.6274351745896075,0.5911525004809206,68.68473192825954,84.50877364634016,3.0759150936543573,3.02,2007.6360810272613,2202.5612523505038,0.9653479376217214,0.994016511081122,49.444071924764,30.420941443596764,3.7288834718120722,1.0096190494342014,1.0127549648908636,12.950209524999993,passed,
2025/06/19 10:45:00,0.6260581061496131,0.5971638108642189,68.240110896567,84.51327197642743,3.0980774280539696,3.01,1967.7990997467457,2203.3572846340453,0.9651516096440631,0.9949204588641242,50.132613891782995,30.269801226098913,3.7310734708325715,1.0230947914076776,1.0164067233263785,12.922565443333337,passed,
2025/06/19 11:00:00,0.6258973942633529,0.5974992485389645,68.1011717411505,84.35297210136031,3.0946576109230435,3.0,1964.3751465058847,2208.368438359293,0.9650895171446507,0.9949002441021475,50.1710064141996,29.957119175736743,3.728335622986243,1.0186001719072297,1.0119150842421702,12.913212693333328,passed,
2025/06/19 11:15:00,0.6268944598415924,0.5979373422434783,68.2129944860275,84.47874642958632,3.0967506743779,3.0,1963.5487169017858,2213.1963378476894,0.9650083363974716,0.9949195001392486,50.151168942659474,29.878445003507306,3.730617650858759,1.019048962870158,1.0124616747811448,12.934338064999993,passed,
2025/06/19 11:30:00,0.6303676172790087,0.5991339857230203,68.53726169164398,84.90785604441378,3.103610353016739,3.02,1966.7786169581643,2218.9312686041,0.9650053748967125,0.9950277904444293,50.04863076333194,29.968925050424286,3.7199557720488015,1.023722678681071,1.0183967972641759,12.990812535555554,passed,
2025/06/19 11:45:00,0.6330103990541721,0.6002952962356122,68.94858837089218,85.40837079387721,3.1163675311496255,3.03,1966.3604085834888,2220.3698838434852,0.9649066463317393,0.9951809892803465,50.10995162428462,30.15932836611312,3.7271377478996066,1.024841141684983,1.01915305263183,13.047390344999998,passed,
2025/06/19 12:00:00,0.6381028030748968,0.602859834126004,69.96080914640712,86.64676357707151,3.138084294125974,3.02,1980.409518892283,2220.5058451966574,0.9651470922595373,0.99555773403029,50.032112963119744,30.789115945093503,3.7229389814859335,1.0318803908323786,1.0237812417752805,13.182826525000001,passed,
2025/06/19 13:30:00,0.607621723165203,0.5852205245255936,66.02024096663816,81.26016725364946,3.037479681165245,3.08,1971.7491773782133,2158.5702815886702,0.9651722326877731,0.9933623734657765,50.286775220823614,29.267079918270024,3.7538250322018927,0.9573860856811777,0.9560642747307527,12.545761433333338,passed,
2025/06/19 13:45:00,0.6193126630358008,0.5885080794320168,67.20886877881375,82.76583213120584,3.067027115086157,3.06,1980.380981084788,2170.4209047914997,0.9650146149017513,0.9937014096671887,49.97572813556755,29.798722012681807,3.73500195101977,0.9634611171039058,0.9670065452539433,12.73062193333333,passed,
2025/06/19 14:00:00,0.6252764997576169,0.5927659081960132,68.42046984344881,84.22990904716457,3.0851332657867276,3.04,1992.700588601246,2189.763586640643,0.9652289867710065,0.9942011967746224,50.02442203802523,29.8643220721404,3.74239353919049,0.9666035379989899,0.9654357067446361,12.903459360000001,passed,
2025/06/19 14:15:00,0.6312690865047633,0.6022021440288134,69.23646495466123,85.6964963783171,3.1166139825226216,3.03,1971.4748335399288,2221.826383371588,0.9651910093605475,0.9953770052234214,50.49846837037929,29.596644218825006,3.7439520735753877,0.9885707702938038,0.9762698506344762,13.068901205555557,passed,
2025/06/19 14:30:00,0.6414883032364119,0.5994107289011177,70.43068290875637,86.75997456505364,3.120955474775937,3.03,2020.1416612483085,2214.314218842529,0.9653859324585005,0.9947417838571052,49.69542508660854,29.931652865267292,3.7056143276787723,0.9457289208979615,0.9459519502360675,13.215548261666662,passed,
2025/06/19 14:45:00,0.6380877871378082,0.5966055244313744,70.49061738857999,86.57137530017957,3.1107411595702157,3.06,2023.9686768899744,2218.5722413582444,0.9653574455167638,0.994513084078017,49.649704484712885,30.221399429389326,3.7415124969800675,0.9720206439991411,0.9717912951702387,13.19744665555555,passed,
2025/06/19 15:00:00,0.6396839859034977,0.6100209168814746,71.16673416845677,88.17180371805061,3.1485162320791504,3.08,1985.1532636996792,2262.781680441405,0.9652478027619762,0.9961818931563242,50.670641231067385,29.62458595458547,3.7592417952100976,1.0075811765893545,0.9843088653592262,13.374692124444444,passed,
2025/06/19 15:15:00,0.6644666644048589,0.6029079929641807,75.04729744692723,91.78175318809333,3.168993764972942,3.04,2095.9036710535024,2281.42326225062,0.9652757794428358,0.9949426592125769,48.64920319629582,31.529295523965587,3.734135327329957,1.009546061563024,1.0213766554434816,13.871721758888892,passed,
2025/06/19 15:30:00,0.666711825275765,0.6220914549341782,76.1961258560153,94.25761501957254,3.1969108446874874,3.08,2078.2614424332783,2359.5036812252947,0.9655406592801181,0.9967852999282796,49.677740294079754,29.856516395676916,3.7112732847249155,1.0234453149033735,1.0103565535510706,14.187139450000002,passed,
2025/06/19 15:45:00,0.6667233060422649,0.6127907847061651,76.16978606973848,93.70316191476925,3.203577620731171,3.06,2088.75538590262,2309.3352735457383,0.9653299701111713,0.9960559269269424,49.27556846282503,31.489003053607384,3.7386665267059414,1.0290736854652587,1.0295942142586014,14.08962481055556,passed,
2025/06/19 16:00:00,0.6650431882954865,0.6106669647828834,75.46738075262682,92.85044595549394,3.1963649063033523,3.07,2075.2402340015765,2301.4918458859106,0.965069980169136,0.9958117028567236,49.2808877675423,31.348060404149823,3.740657289699001,1.025064439725308,1.0266117937360713,13.989632824444444,passed,
2025/06/19 16:15:00,0.6622518458312417,0.6092433438356254,75.00408255982072,92.25192990725002,3.189797558362955,3.06,2068.907697448534,2290.5456201688885,0.9651191983942681,0.9957255329761405,49.3712905556942,31.321579517376335,3.746768875799788,1.0198312655146626,1.0198317123292795,13.905773548333336,passed,
2025/06/19 16:30:00,0.66107668064002,0.6065886782809277,74.38081612734042,91.44487716736026,3.1818526053117187,3.06,2059.937172695405,2281.59408220416,0.9648868868649436,0.9954123207012552,49.301225771366774,31.258211374185798,3.7455376859641496,1.0159937160871797,1.0184368251443519,13.814112534444437,passed,
2025/06/19 16:45:00,0.6572656506805074,0.6057653429719743,73.86009040802075,90.81581329101965,3.176771841989545,3.06,2048.4969026524955,2271.3245007228866,0.9649049869319648,0.9954138331711655,49.506980923291735,31.176176636299044,3.7587958047290115,1.012655063081455,1.0113280674974576,13.723086996666673,passed,
2025/06/19 17:00:00,0.654197421514165,0.6036761105785037,73.29827359296692,90.09722737119445,3.168789748906686,3.06,2041.0923415404893,2261.143983589047,0.9648012371042466,0.9952020676275763,49.570310993566245,31.12239435518067,3.7651870905198335,1.0080846953680906,1.0059423140692971,13.632882364444448,passed,
2025/06/19 17:15:00,0.6491117028255874,0.6096126193251358,72.40310684203367,89.62804284579944,3.1812171429991434,3.07,1995.2290037797043,2264.3789777610195,0.9646354157811791,0.9960559620572113,50.36492160682364,30.729894869838557,3.771272819249315,1.0290603571131227,1.0125398484860528,13.55073793333333,passed,
2025/06/19 17:30:00,0.647322409288282,0.6025311229759981,72.08180101148969,88.7683270778313,3.157727732660726,3.07,2014.9410139826857,2247.862451622017,0.964635507286551,0.9951569185201095,49.91911065797045,30.835365904167677,3.7749272517033,1.0084765848459074,1.0029211458669889,13.460772722222222,passed,
2025/06/19 17:45:00,0.644337317275428,0.600088620730226,71.42188057934746,87.92697310788698,3.147712781091161,3.06,2005.1564806101278,2240.0210275878662,0.9644145162748867,0.9948598943126225,49.940519115371316,30.641457973127725,3.7814311312133326,1.0006716824535893,0.998369456829907,13.362599500555552,passed,
2025/06/19 18:00:00,0.6412600153154396,0.5991650659494397,71.02684799845144,87.43967302873044,3.141625696151768,3.07,1999.0890063269433,2233.9911050168557,0.9644190175996394,0.9948013644095287,50.08195068805183,30.54170279281832,3.788438827226387,0.9981363736750638,0.9951279616092495,13.298753251666668,passed,
2025/06/19 18:15:00,0.6411320427033963,0.5891721054945678,70.9762659277988,86.74411849174135,3.1203259505047147,3.05,2030.208494863899,2209.5767422713807,0.9643622421882553,0.9936158693610686,49.30439943320029,31.309284182090476,3.793858095665403,0.9924610945263199,1.0059810659562147,13.2295119,passed,
2025/06/19 18:30:00,0.6390691222986723,0.5849923173812832,70.59714421691513,86.09350053416253,3.10943324201308,3.05,2033.0015856780008,2199.284983987832,0.9641691541124082,0.9931044954042084,49.128715005940265,31.4321661790609,3.8007881602299403,0.9889687015269734,1.0085124902771554,13.160012549444447,passed,
2025/06/19 18:45:00,0.5911644310686458,0.5789325216823303,63.94449650094515,78.94594947109688,3.0307358994530826,3.05,1905.3400476953116,2135.531610640219,0.9635662198516899,0.9928141851495981,51.274862098869725,29.48190890968635,3.8531256943314647,0.991424927868278,0.9869447930916919,12.246814800000003,passed,
2025/06/19 19:00:00,0.5860111458480086,0.5893026089621615,62.936896554408605,78.65705714594154,3.067246582380179,3.05,1825.101999694478,2135.587272279929,0.9632181953137452,0.9946032655825715,52.70750770000559,28.982973871139038,3.8743212998301115,1.0092430273195307,0.9847483453257765,12.14841063333334,passed,
2025/06/19 19:15:00,0.586610232553361,0.5757132571587514,62.825923094760604,77.80133823179925,3.0364695184390813,3.05,1888.766685057751,2086.0971395387087,0.9633766981475127,0.99258129120906,51.38501187211985,30.215998444641137,3.8314271569741916,0.9727900800548736,0.9728739075221867,12.069552843333337,passed,
2025/06/19 19:30:00,0.5753739369663503,0.5700314018710104,62.11361905078413,76.52794701765868,2.968452998963233,3.0,1913.917338819194,2124.779598335341,0.9636577690553623,0.9915360546321209,51.22397052324975,28.306176317939777,3.848743623080024,0.9614024960061822,0.9584876025012257,11.988682035000002,passed,
2025/06/19 19:45:00,0.5808663446484797,0.5840495489662014,62.28723137496529,77.72828675783549,3.0442634217285245,3.05,1835.5929361163594,2120.6902614808805,0.9632670416881601,0.9939324674088001,52.42520820171628,29.28628819617495,3.865665887661256,1.0171364532786593,0.9970228808329973,12.043968224444441,passed,
2025/06/19 20:00:00,0.5841702978665896,0.5785746504404511,62.738502140182604,77.80051970452713,3.0254243285570186,3.04,1873.9352080073943,2122.7049757553646,0.963274699605136,0.9929118579413215,51.68418037605279,29.309885951219478,3.855155724817851,0.9975499376995308,0.9895773273450477,12.091532444444445,passed,
2025/06/19 20:15:00,0.5856680615769438,0.587402595432115,62.72875567792054,78.39453822686795,3.059447972614912,3.03,1829.5761248915858,2132.6846466434445,0.9631753210163477,0.9943252925728915,52.488912498203476,29.172054691803805,3.862624260708115,1.0184334929068852,0.9975097012772169,12.122330684444446,passed,
2025/06/19 20:30:00,0.5874368274850299,0.5894435799081833,62.80785547072182,78.60740402528474,3.0632233853688944,3.02,1823.5493600556588,2143.1134204479686,0.9631301085418931,0.9945520030787132,52.53026851247075,28.936032795017642,3.8573315766946603,1.02263162079376,1.0004510599866305,12.150774191111113,passed,
2025/06/19 20:45:00,0.5874346305566539,0.5902664757185888,62.73844890503852,78.60184555994813,3.0634601994404083,3.01,1820.6400735200803,2144.474139666753,0.9631761183579465,0.9946638581136039,52.57545653325463,28.851552965879357,3.8513954622016002,1.0231413405349061,0.9999744004909713,12.146969578333335,passed,
2025/06/19 21:00:00,0.5871924595319354,0.5818309629177655,62.948902779367465,78.24812390956389,3.030288317015709,3.04,1866.7803968186797,2142.2474532542715,0.9632355710874493,0.9932726723340146,51.727953741364736,28.934493306113502,3.8481744247012046,1.004876614286491,0.9947336568039605,12.148510256666668,passed,
2025/06/19 21:15:00,0.5935409611055347,0.5801843683205083,63.63911258369839,78.98996354105233,3.0522174772673996,3.01,1880.1771394525229,2124.80060248217,0.9631088234336685,0.9931456815188993,51.272236519221465,30.37187898450171,3.8415808254308628,1.027408225566434,1.0256014894559067,12.224063059999994,passed,
2025/06/19 21:30:00,0.5937214932102961,0.5819777100884853,63.73027180867784,79.19434831641236,3.0591633252045622,3.0,1872.8875367432956,2127.695428485703,0.9630904903459263,0.9934128396115489,51.47891471314496,30.305575401928042,3.8503853543505513,1.0287798504264551,1.0236115859053958,12.238436686666669,passed,
2025/06/19 21:45:00,0.5938842061875235,0.5814266936363647,63.86465604605263,79.26420941209794,3.0499413390241896,3.01,1887.5618806281177,2129.721401150266,0.9633710343959907,0.9932592075838462,51.31140443939278,30.109210980604526,3.839264711588636,1.0142651222195285,1.0097410971533234,12.252478351666655,passed,
2025/06/19 22:00:00,0.5931812851219529,0.5808435692526783,63.845467869180666,79.17622479921258,3.041673715775129,3.05,1891.7802567284527,2136.349099345094,0.9633886571086349,0.993115550252895,51.27146982473904,29.849892095925856,3.8416565784308356,1.0121985396497675,1.0077743084189643,12.252255186111102,passed,
2025/06/19 22:15:00,0.5953606918948434,0.5824913039520919,63.98945438838069,79.48625998240047,3.052070223682062,3.02,1888.3155484002605,2133.951248583046,0.9634293143972368,0.9933743948431504,51.29330107856736,30.067279035561747,3.8324355126982126,1.0148504274480599,1.0100748751294608,12.276240722777771,passed,
2025/06/19 22:30:00,0.5994879875145831,0.5840185564164069,64.50709018250177,80.22519949880781,3.0790807841245957,3.06,1888.1577053140745,2116.1257964420524,0.9635329280750898,0.9937786334602041,51.339427338474636,30.986991507853016,3.8284020443124094,1.0168486573338196,1.012772670017043,12.329512384444438,passed,
2025/06/19 22:45:00,0.6001306797338589,0.5846498983736276,64.61524954138065,80.2456631876699,3.0569718854853716,3.01,1897.2921168739017,2150.9625351971827,0.9635584988817307,0.9935649923550227,51.14212291064985,29.953647148633966,3.8252608107918107,1.019373920237329,1.0147307300778776,12.37540065666667,passed,
2025/06/19 23:00:00,0.6032129987758096,0.5842416756664081,65.00697160229501,80.6466522366142,3.0602595464670044,3.03,1906.1976216587573,2155.154791303103,0.9635247875186955,0.9934708464280669,50.933001367280404,30.14745022011521,3.8240755189683937,1.0224841851831794,1.021023316053098,12.428792493333338,passed,
2025/06/19 23:15:00,0.6036452245512246,0.5934798020083204,65.13934982248846,81.44204203423331,3.0986978144828696,3.08,1863.378309365478,2162.438739412294,0.9635069367892689,0.9949714855656877,51.792619994470854,30.325834336914884,3.8402275133604653,1.0596909218543138,1.04175096256096,12.474790490555558,passed,
2025/06/19 23:30:00,0.6083424966405764,0.5880275337565054,65.63123738336412,81.63281005969874,3.091774566741594,3.0,1895.326513224357,2154.39977421756,0.9634021058028334,0.9941025789346497,51.08531707564471,30.795249806750974,3.8295293898596197,1.0410909858981545,1.03722501177604,12.520840737777778,passed,
2025/06/19 23:45:00,0.610589102979735,0.589170262786359,66.11853221460574,82.11404765982999,3.079769070500731,3.06,1928.8804088546958,2154.089926811117,0.9642631923732261,0.9940687502291798,50.890667382840604,30.23347816608069,3.791378085918812,0.9869599629476016,0.9824118823218663,12.574605755555558,passed,
2025/06/20 00:00:00,0.6039120207796146,0.5869978022029977,65.16038539082807,80.89002186950677,3.054787815858114,3.03,1908.2625481917535,2173.0457164027944,0.9637967371172933,0.9937368656826185,51.00213383029624,29.50912257988111,3.8149104575719526,1.0173206910695767,1.0115106759031458,12.467530759444447,passed,
2025/06/20 00:15:00,0.6055200460369733,0.5974424816789351,65.05930224306424,81.58354891896207,3.0976861754260505,3.04,1858.14982137168,2176.139499055283,0.9637213507704847,0.9953561541672424,51.90845617949282,29.536491708292633,3.8094443654067427,1.0379690092603724,1.0170722657052,12.49696225555556,passed,
2025/06/20 00:30:00,0.6105280004814496,0.5904778249889437,65.86008432767663,81.89419042263256,3.073468030054015,3.03,1912.432018231056,2180.7669273844303,0.9638956286318557,0.9941504147194902,50.88287614213799,29.78230381056489,3.796515144780337,1.0228223647529617,1.0171296257122702,12.5803161,passed,
2025/06/20 00:45:00,0.6127344991049927,0.602242361862434,66.1393109170649,82.99409131395221,3.1137892962542613,2.99,1867.3439266974956,2202.0732777923226,0.9638855948029331,0.9958517094092663,51.81128547918327,29.491276031041423,3.803393855155251,1.0517212411941763,1.027451694353725,12.671307733333332,passed,
2025/06/20 01:00:00,0.6169425205929933,0.6051216357296009,66.54058061398298,83.62220354175375,3.124409438126344,3.03,1866.745008734877,2213.238423049643,0.9638961399425559,0.9961496170129229,51.77451074158624,29.456649664088488,3.791575126219742,1.0580584567949107,1.0329501320608394,12.747538741666665,passed,
2025/06/20 01:15:00,0.543076267334939,0.5547920923835007,57.7231938940628,71.887970569829,2.920956629103497,2.96,1857.2108143155342,2033.3160458061946,0.9628470349660047,0.9902231486269315,51.66837980535445,30.216045974568193,3.8451202854920483,1.02004038573799,1.0166797933468545,11.364060222777779,passed,
2025/06/20 01:30:00,0.542036198589839,0.555822461614842,58.10341583930418,72.23127693678774,2.901893924622952,3.03,1880.7124690173314,2057.972402617004,0.9634074304041743,0.9901905914122135,51.61458037511012,29.284040793929208,3.8402514703586013,1.0011667481042419,0.9924782408259106,11.429645700000009,passed,
2025/06/20 01:45:00,0.5465828292220127,0.558538532694068,58.50018379599615,72.76437091022125,2.910038981711408,3.02,1881.240766153032,2068.833452026465,0.9634701798673039,0.9904795391185459,51.536566254205034,29.172534209675025,3.8306178416149077,1.004209928649755,0.9958399186519249,11.494869955555549,passed,
2025/06/20 02:00:00,0.5505087473945224,0.5556790789346367,59.14718442180058,73.25561281382514,2.9067334855528175,3.01,1913.4465388094914,2066.1161842586794,0.9636585440828367,0.9899701215837965,51.01731591947932,29.457119558971552,3.8215020287430934,0.9857370028049479,0.9851938818654592,11.567528225000006,passed,
2025/06/20 02:15:00,0.5541777269140682,0.558190028019306,59.58673730573552,73.80656018019424,2.9128210068234632,3.01,1916.221367309642,2078.1059857845157,0.9637882833931791,0.9902565819709891,50.963544925977594,29.337125612524257,3.8180014332158234,0.9892764356786389,0.9877083729826098,11.634760622222224,passed,
2025/06/20 02:30:00,0.5594976127844202,0.5677471802316192,60.01156656863347,74.74187013983797,2.949982138682583,3.01,1884.1576640789199,2082.5411944599377,0.9638538687947472,0.9916256754942692,51.506257778763306,29.481267675257563,3.8217427685583374,1.0101787911090996,0.9977499722654372,11.70169078222222,passed,
2025/06/20 02:45:00,0.5641643573849703,0.570094351605427,60.359953796448465,75.21573807557778,2.9551396368159346,3.0,1885.0540892264028,2097.1444032097284,0.963837857316218,0.9918093370256971,51.371998883581334,29.214786608103008,3.8093943608042613,1.0108705745258086,0.9997889154349797,11.767952606666672,passed,
2025/06/20 03:00:00,0.5669541816835154,0.5656622143173695,60.86915270669171,75.49009345947253,2.943152020223987,3.01,1918.6523537808591,2099.6791171727236,0.9639683470942558,0.9911162157278853,50.79190011635022,29.425127853610114,3.8009405481510816,0.9986460103648388,0.9969104482970595,11.826560386666664,passed,
2025/06/20 03:15:00,0.5802273844932092,0.5782189965502907,62.05893037487859,77.47063574900216,3.0068043998398144,3.02,1893.6370181312832,2094.024814098636,0.9643445154858123,0.9929703063423728,51.303534833333494,29.923644980854704,3.7792585630355835,0.9904179807354835,0.9810226578773048,11.990119142222216,passed,
2025/06/20 03:30:00,0.5856337290391191,0.5801065439517658,62.9155649670168,78.40467549716126,3.0099040458177164,3.08,1911.1008280881108,2114.3646044403104,0.9645565936575722,0.9930902153623827,51.071443288285785,29.768984849472012,3.7758512402915585,0.990999406302961,0.9819401995584873,12.11626469166666,passed,
2025/06/20 03:45:00,0.586558906339344,0.5766348657439628,63.215415885676414,78.3904041110258,2.982862059495148,3.02,1939.3563866914558,2139.418452744785,0.9645628631733097,0.9923270391517536,50.508897626714585,29.238176820136108,3.7766108518457817,0.9942730501355282,0.9909059249217407,12.166422717777778,passed,
2025/06/20 04:00:00,0.5859525208582348,0.6023531420547542,62.464661338935656,79.32907873435687,3.0631668791108324,3.09,1797.102952335342,2177.0099573806747,0.9642577619161382,0.9964235421368226,53.05405643250536,28.076616936076388,3.7966818194005905,1.0620369751931635,1.0168659695001527,12.17337103888888,passed,
2025/06/20 04:15:00,0.5897144676057506,0.5848257630157658,63.159589544127826,78.8161491522537,3.0291056558330625,2.98,1883.0921114271255,2143.1637553143923,0.9641404292594035,0.9937970255416898,51.254768853589106,29.69309585496852,3.7857578473980906,1.0454373386902154,1.0324560210593658,12.19595441777778,passed,
2025/06/20 04:30:00,0.5926079739608475,0.5837728158964477,63.453338698360255,78.64145290384326,3.0397274652725033,2.99,1888.2620562952557,2134.294091957427,0.9641346184166167,0.9937170958008971,51.1162668853538,29.87291556463277,3.7800727498541846,1.0419815183847054,1.0337686351851199,12.22747440444445,passed,
2025/06/20 04:45:00,0.5943973112889129,0.5819065804898979,63.6982901820708,78.31093670800621,3.0391545920132623,3.0,1899.6754494520583,2131.5774957572958,0.964172788689524,0.9934203398376447,50.98119358202468,29.558187101100575,3.7772578120939033,1.0211106851643987,1.0178048994497886,12.251600899999996,passed,
2025/06/21 12:30:00,0.5476519113093062,0.5611255536845101,58.67168981937963,72.90571634339702,2.9011585503028523,3.0,1899.5752275908867,2074.8113647036976,0.9642966272540093,0.9907250937790016,51.363261432470594,28.525462229441075,3.7852361613503405,0.9822787555285419,0.9707152963439349,11.53032564444445,passed,
2025/06/21 12:45:00,0.5440855832041563,0.5597458488869756,58.40534791640413,72.61917598404584,2.8945752981243036,3.01,1895.4052567019617,2074.3459266395275,0.9641392955240335,0.990563940116708,51.523030910047055,28.394694848046772,3.803000429685385,0.9802146273906991,0.9668507693127748,11.490743714999997,passed,
2025/06/21 13:00:00,0.5430158269559877,0.5577077414117556,58.15289334698973,72.35980262194335,2.8842043687112398,3.0,1897.8389564172635,2077.6844904377963,0.963992488496397,0.9902335245650713,51.381270987378336,28.27817688735812,3.796698578756523,0.9796654264354308,0.9694543895937476,11.46622209333333,passed,
2025/06/21 13:15:00,0.5405614663830413,0.5538268235745457,58.00990203665214,72.14913259259515,2.883110936292733,2.98,1903.9302271333215,2059.3188581772592,0.9637997275205338,0.9898008221162051,51.212989618762315,29.252948850867813,3.8085387871629406,0.9950937871473662,0.9882267238766049,11.426486781111107,passed,
2025/06/21 13:30:00,0.5373032426958181,0.5522610029129867,57.730967153635,71.84694373436406,2.8740157106953053,2.98,1903.5030217523783,2058.5286234015794,0.9637355002765333,0.9895932132583551,51.28490203685038,29.11748832377549,3.8170040081019434,0.9915505915419958,0.9837527375356024,11.386941194444443,passed,
2025/06/21 13:45:00,0.5349499716198403,0.5503024357738074,57.501367330710416,71.58358776376302,2.864943257021341,2.98,1904.4894836376445,2058.8535404848208,0.9636176411341578,0.9893153214096881,51.294209660700695,29.039999467008776,3.8245502960909823,0.9903283735548353,0.9834452378664125,11.354752872222226,passed,
2025/06/21 14:00:00,0.532568055215983,0.5486699201029385,57.24917343358757,71.31424390214859,2.856284526526521,2.97,1904.592352886886,2059.5612371510806,0.9635073025809726,0.9890736697192336,51.2770047629934,28.940379338103707,3.8290805819059357,0.9892565621055537,0.9827869133265095,11.322750560000003,passed,
2025/06/21 14:15:00,0.5329136248421784,0.5564348813285598,56.834802834377385,71.35856309995704,2.8787325046512624,2.96,1854.1883673846255,2065.268204249907,0.9632370342199784,0.9902552638831605,52.036404632114156,28.47856054764074,3.8394005510899456,1.0024203266242369,0.9848264230725192,11.283067033333328,passed,
2025/06/21 14:30:00,0.5285007279416938,0.5618794417057662,56.56289360122147,71.38861013203935,2.886520593775452,3.03,1826.0581720097564,2071.744228082378,0.9633124790873966,0.9911206441491661,52.687071655984816,28.428576843740668,3.864733586453141,1.0400186615367724,1.0060251876537378,11.25108689833333,passed,
2025/06/21 14:45:00,0.5307035957994195,0.5693748263618977,56.1903779912738,71.44703633272903,2.9172740140693745,2.9,1769.0668651274307,2075.001609347456,0.962683480565659,0.9922407901284301,53.37612918048273,28.08948409637859,3.88478840156828,1.0592275945914094,1.0168575867142091,11.21420106888889,passed,
2025/06/21 15:00:00,0.5283552699017527,0.5502220460166424,56.363699975062424,70.83298133093318,2.8654546025352916,2.93,1857.3413793481097,2052.926891319888,0.962778400008526,0.9894811222848359,51.81677228734449,29.29868165223455,3.860198020382706,1.0230494539317978,1.011067519265913,11.20469621333333,passed,
2025/06/22 05:15:00,0.6708221982589161,0.6176899288464969,73.10163973692568,91.59686496140625,3.15454146257634,2.95,2056.5144194837203,2327.5123842916882,0.9653002963363769,0.9958716643375837,48.7346706121907,28.880848870886382,3.5588006917536967,0.9554706183916659,0.9574566354235364,13.829594325555554,passed,
2025/06/22 05:30:00,0.6709977039810812,0.617805486379998,76.30333004951274,94.61698556191624,3.1677581076224044,3.03,2109.4884667980996,2365.2393619400555,0.9660955038702514,0.9963057213150545,48.629766567427005,30.4979702628797,3.6760687565451806,1.0555992706618997,1.0565047116814137,14.17485535888889,passed,
2025/06/22 05:45:00,0.6418025947352393,0.6080153522218856,70.85165961493388,88.35645198400077,3.130361317358092,3.0,1987.2645064047265,2280.3522676043867,0.9651017059396204,0.9958950406837089,49.91359702001047,30.2633962610755,3.7371311480751026,1.0777092682735583,1.0609452115327789,13.359182466666658,passed,
2025/06/22 06:00:00,0.6059316627311643,0.5950326989187984,65.45236501812528,82.02127452795625,3.069085895761637,3.02,1898.9018309660796,2188.2600690752297,0.9645322083510283,0.9950056227874712,51.05203040518271,30.05095320803069,3.7788683596304398,1.0779292493459065,1.0590285845341585,12.543850941111115,passed,
2025/06/22 07:45:00,0.4729182462874758,0.5182876995304183,35.84387658438591,45.63893208619169,2.7984300430621225,2.04,1178.5382224697503,1482.001322476829,0.9597500575851283,0.9899024912753629,55.9329507216082,22.407509630690566,4.063384169419773,0.8117578414627824,0.781433897189146,7.445333793333336,passed,
2025/06/22 08:00:00,0.4763780459877783,0.5194110152040553,36.059082916800484,45.92652868199186,2.8014890722046935,2.14,1179.556137522926,1491.0008827124345,0.9600278895995811,0.9902687317665099,55.969440026613576,22.31672551827793,4.050494796432389,0.8110560895504852,0.7839599271186621,7.481536308888891,passed,
2025/06/22 08:15:00,0.4756167036820885,0.5194206668767302,36.19592750563077,46.09972953156995,2.800009548842414,2.1,1183.5516544345073,1499.6095594642056,0.9599804751740802,0.9902683446721947,55.985291571911425,22.312378552893353,4.0568090301199655,0.8146743306045268,0.7863508878524703,7.512877019999999,passed,
2025/06/22 08:30:00,0.47634820560424973,0.5190385490359951,36.38705221597116,46.31596716555359,2.801836026872529,2.1,1188.2745857327454,1504.3862793719193,0.9600292667726864,0.990307242680935,55.9756703927195,22.50740110899068,4.059410126496073,0.8158527101032615,0.789145572987644,7.544394220000002,passed,
2025/06/22 08:45:00,0.4772296713254994,0.5180003464279447,36.58618980577183,46.5206810602808,2.801484371373028,2.08,1195.3171353203572,1510.006025858325,0.9600347055453402,0.990210736111864,55.87151647400542,22.83060951331019,4.060271357533524,0.8203612604938566,0.7964468823069836,7.578920555555555,passed,
2025/06/22 09:00:00,0.4760743745448528,0.5173534836650506,36.76649957908698,46.749951544607846,2.7992757347172836,2.05,1202.9242493499216,1520.0548551373188,0.9599363819352201,0.9901070249895508,55.84943624368541,22.987295420405744,4.064160240570191,0.8259280540016422,0.8012187300595249,7.622369333333331,passed,
2025/06/22 09:15:00,0.4762270930496424,0.5179858026352834,36.99912571367238,47.0821993984243,2.8000734227804185,2.06,1208.4666704737413,1532.6275740164435,0.9599882415314684,0.9902716680145394,55.920053997068585,22.89630058116185,4.060066299974653,0.8267231300690572,0.8011581589534503,7.675265143333338,passed,
2025/06/22 09:30:00,0.47689623059612785,0.5179161130279281,37.20044698512804,47.35378979289494,2.8003225656145534,2.07,1213.8582375246197,1542.647001195336,0.9600430963842421,0.990366605834425,55.9290774199501,23.01689269037426,4.05445087765451,0.8305412575952562,0.8059077069326911,7.719103822222223,passed,
2025/06/22 09:45:00,0.4775799667362729,0.5171450662503501,37.391774096665834,47.59817924405133,2.799498404838724,2.1,1221.283716857064,1550.9024730878284,0.9600511970743997,0.9903200396435071,55.85502537169984,23.276367649292744,4.0473721497972495,0.835364492619233,0.8128577514272998,7.7607308166666655,passed,
2025/06/22 10:00:00,0.47834763828032373,0.5177013497243745,37.6221970172468,47.90709548166365,2.8035247852752563,2.12,1223.732750690165,1559.0714966544924,0.9601677926713189,0.9905866438640505,55.9584210600616,23.314445646174867,4.049783578449534,0.8348330160036275,0.8125036293310797,7.801660680000001,passed,
2025/06/22 10:15:00,0.47667479332425466,0.5168028907959765,37.76671636848003,48.09112254301003,2.799440855592796,2.13,1232.2108231736204,1569.090526939287,0.9600372453641126,0.9904009281035643,55.94744805647043,23.487643888768567,4.052334409232688,0.8428031433139512,0.8193079736701193,7.842077448333332,passed,
2025/06/22 10:30:00,0.4778572861300848,0.5168294155059785,37.93738070615419,48.30184798021627,2.8008081714217,2.13,1235.8339953214238,1575.2264587058557,0.9601129111534303,0.990493959678417,55.92645091633393,23.56580120658077,4.0489522333487,0.843802958059447,0.8219846047072894,7.873241089999998,passed,
2025/06/22 10:45:00,0.4775357304015114,0.516221377979358,38.074974829452415,48.448310856836216,2.8003997575755255,2.11,1240.9495084537784,1579.9521855383703,0.9600692668981933,0.9904154477564128,55.89213372678351,23.726565679290978,4.053677532758484,0.8469313909144797,0.8255448009289568,7.899652420000002,passed,
2025/06/22 11:00:00,0.47806927068727845,0.5154946275644736,38.241632204990445,48.61604189152536,2.8004590694096523,2.13,1246.9460410122063,1583.3078245932986,0.960081087035523,0.9903306381725941,55.843929187462784,23.925888851605936,4.056613481414276,0.8487967437793316,0.8294585417063137,7.926010106666665,passed,
2025/06/22 11:15:00,0.47474069526184065,0.5199036453318832,37.718767894538615,48.38672574879473,2.787943927147326,2.39,1233.4538736459417,1607.1810047021117,0.9600541371339416,0.9908912406735252,56.225043333818995,22.737802090945944,3.992076544292561,0.8618377744922842,0.8296370882947536,7.919530758333338,passed,
2025/06/22 11:30:00,0.47955009889230227,0.5166612401963263,37.97959144073461,48.20391614212485,2.809482927912206,2.17,1232.368120686084,1557.6021112868127,0.9602700105857119,0.9905311452975422,55.98068755966146,23.666061871529926,4.071404178840314,0.830584160870472,0.8119897574889189,7.838373736111111,passed,
2025/06/22 11:45:00,0.4739199055634948,0.5162014663496162,37.512390496754996,47.633431391060405,2.805213557935199,2.09,1223.9687987508266,1542.9573612278546,0.9599104472872367,0.9901923587314837,56.08262682053784,23.522985107059508,4.089512799166816,0.8307674930337947,0.8046247372234184,7.7618187777777745,passed,
2025/06/22 12:00:00,0.471952507032454,0.5162628011016194,37.09651696718592,47.076975106958216,2.800544103422511,2.07,1217.7469801943978,1526.4978828135572,0.9597293332160326,0.9898165702218215,56.022104634678264,23.13746382568059,4.089617937195688,0.8245628211224286,0.7957844051045546,7.685378769444445,passed,
2025/06/22 12:15:00,0.47031041363321024,0.5164691361925846,36.681657227932654,46.52247683353052,2.797743394090445,2.06,1209.0948486965815,1508.947698043916,0.959588668405979,0.9895431509843815,55.98949428031651,22.786949385399122,4.093006197539612,0.8182732050334923,0.7871022069274505,7.604385579999995,passed,
2025/06/22 12:30:00,0.46776772773163816,0.5164937694844329,36.25668193854849,45.98376027197148,2.7940007060334944,2.09,1201.5584936400903,1492.7158780201519,0.9594010745875609,0.9892337974709696,55.991812318938365,22.46821470121712,4.094939918588678,0.8134753606481149,0.7788874268434502,7.527804496666667,passed,
2025/06/22 12:45:00,0.46717433154479343,0.5172478662373197,35.873534637824406,45.49242601543787,2.7955827841433565,2.13,1190.8558407003738,1472.876876822615,0.9593808987574194,0.9891554578279873,56.03399953916932,22.077305836002825,4.093947832022807,0.8027177361604816,0.7666482099666513,7.4466853266666675,passed,
2025/06/22 13:00:00,0.46546586260335254,0.5178049981392803,35.48612052465022,44.863440074885986,2.793461678229789,2.15,1183.6912133110886,1454.6726468787267,0.9592441045010953,0.9888039289514937,56.016706751536994,21.475144219820805,4.095743639156629,0.7955430420773687,0.7567840864618496,7.370168336666666,passed,
2025/06/22 13:15:00,0.4634368551921149,0.5190072618743469,35.16503511539859,44.30691883907688,2.8012202647774576,2.11,1168.2738640688628,1433.8510723336,0.9592460220093386,0.9889450612202864,56.2864345787283,21.10618337015811,4.12032723430421,0.7886874083361013,0.7457133720948815,7.289125103333332,passed,
2025/06/23 11:30:00,0.5494534799273281,0.5648420048563322,58.6072851901709,72.7660669957274,2.9554822149874673,3.01,1813.5341909533063,2079.8254207328328,0.962327593070935,0.9915527041011746,52.590896830780515,28.879800068583677,3.916822087758225,1.0430011152659726,1.0267423484943108,11.506755088888896,passed,
2025/06/23 11:45:00,0.5526796034274388,0.5621937409914057,59.04659053493836,73.19036663349142,2.967851687421178,3.01,1836.5150605185163,2048.2657560339535,0.9625222761082739,0.9912403331562859,52.26592068666059,29.82451142794728,3.902008820562094,1.0075364670833569,0.9990993234585229,11.529453301666669,passed,
2025/06/23 12:00:00,0.5529504701301944,0.5538447768882905,59.29548368669147,73.03632998240221,2.938937445700463,3.01,1878.8705372683678,2051.8390909153422,0.9625142195048961,0.9899592881790887,51.489121594900965,29.947425430821248,3.8976147129221426,0.9925844128264634,0.9980381317806598,11.55210971444445,passed,
2025/06/23 12:15:00,0.5526798544790413,0.5462462281911831,59.64556602679462,73.01427874305547,2.9160317868286887,3.02,1925.2042565190043,2044.1366743664712,0.9626765236476602,0.9887868658605026,50.764001954042875,30.356419830554852,3.8928077730945336,0.9758965403157697,0.9924797682149805,11.574724327222222,passed,
2025/06/23 12:30:00,0.5526700461796621,0.5463664228236849,59.70702226329602,73.10503118472654,2.915710226099594,3.02,1924.9960262260936,2047.294315741343,0.962646710357002,0.9887986371956137,50.80671437606151,30.31993630207309,3.900071355318925,0.9769483076635518,0.9929681574129674,11.582047571111108,passed,
2025/06/23 12:45:00,0.5540296715785419,0.5472437072853413,59.856923986692344,73.34701475126458,2.9188466243615374,3.02,1924.9302354600554,2050.87506182908,0.9626426057644837,0.9888999564606877,50.79978009396552,30.335518313529807,3.9003828986093376,0.9782884781140001,0.9940460206721105,11.604765871111113,passed,
2025/06/23 13:00:00,0.5558398825314573,0.5478816608278478,60.05326782586098,73.61484986090876,2.926078148991782,3.03,1921.8001948171868,2051.868793599836,0.9625124171112552,0.9889905284788548,50.83489978719771,30.42770433759668,3.910276265301941,0.9781233030643837,0.9944275319272642,11.62726599833333,passed,
2025/06/23 13:15:00,0.5676244814840841,0.5630095224102436,60.9228894958616,75.36661938185027,2.982705333985606,3.04,1876.1983119821605,2075.4505809915877,0.9624751324725944,0.9910298068537426,51.50631377295476,30.219023307387275,3.901833989257877,0.9991748639462401,1.0023511696832703,11.786604231111113,passed,
2025/06/23 13:30:00,0.567216545579906,0.5649606679225763,60.86485135207505,75.48501689529849,2.9965037990928374,3.05,1864.1393191593143,2063.467925882083,0.9624641090045987,0.9913919435435304,51.78161162619029,30.53006149731233,3.9076825123524483,1.0002014272716035,0.9995891288937102,11.769090031111102,passed,
2025/06/23 13:45:00,0.5666772574551033,0.5687743570136283,60.75795639769967,75.57142512437503,2.995995620896603,2.98,1847.2340656047393,2084.7855545734333,0.9623523144142313,0.9918003046889647,52.061794281304955,29.860232751486606,3.9174490913302815,1.0119860457358403,1.0044232065317134,11.78031356333333,passed,
2025/06/23 14:00:00,0.5682381408850015,0.5607820776029818,61.082777110620405,75.49595018702395,2.9664997633769596,2.94,1889.5501969328204,2094.1265655694688,0.962341381080625,0.9905703387296714,51.239131709924045,29.831403168055175,3.9094983698097345,0.9953131869650951,1.0024434555440151,11.817576173333332,passed,
2025/06/23 14:15:00,0.5707661234186807,0.579617363631808,60.92144062474691,76.50670722394544,3.0274680190016934,2.95,1801.5316315490873,2114.180630327595,0.9622326079662503,0.993384772692125,52.78671162615502,29.35402030990732,3.9190411844362454,1.0438421073958526,1.0223389826787306,11.85469364444444,passed,
2025/06/23 14:30:00,0.573195550458406,0.573671948409843,61.30553039095194,76.59736703287861,3.017220105394281,2.97,1833.6640107469868,2105.1776510335635,0.9621169962625609,0.9924267044521832,52.08266597770737,30.052793672506578,3.917812342906073,1.0433004063103282,1.033896447781667,11.884352253888895,passed,
2025/06/23 14:45:00,0.5759818302282749,0.5755316097623344,61.496161159979046,76.96684801520759,3.0255292282103574,2.96,1828.5454639825082,2111.827380160154,0.9620205357832549,0.992643743080717,52.11585277429488,29.99936373687985,3.915126061441752,1.0444275868646835,1.0350335831521889,11.92171321,passed,
2025/06/23 15:00:00,0.5774131680083117,0.5765220064154398,61.649937449134754,77.2593587494096,3.0315840266991234,2.98,1828.3036331486044,2111.4077998227913,0.9620662293939777,0.9928015404050894,52.12050219701321,30.19554075812821,3.911642444853977,1.0490317202241988,1.0392160924663738,11.943566249999996,passed,
2025/06/23 15:15:00,0.5780851420701568,0.5759084389681306,61.67387064007474,77.27015010902305,3.027561628215557,2.98,1830.5858707487853,2116.5663825387037,0.9619600319050949,0.9926403534442345,51.991649894227905,30.06532185262611,3.913465448499269,1.0467560459270198,1.0390136715215197,11.950246702777775,passed,
2025/06/23 15:30:00,0.577547695862115,0.562166079516838,62.202958784968054,77.00313117838749,2.9739458651979187,2.94,1925.10525027966,2098.0401061276675,0.962771002913926,0.9905360196001217,50.70949255992697,30.107682359716215,3.8756796421683215,0.9669262829391259,0.9795610823456665,11.96461649777778,passed,
2025/06/23 15:45:00,0.5801225344629721,0.5798652477789418,62.10801314730502,78.00890819468697,3.0317446811478304,2.98,1835.498888266573,2128.3183110634586,0.9623703436531805,0.9931205716962616,52.17922192040929,29.652487751448167,3.904788649895009,1.0273785627463559,1.0137140891461829,12.017281711111114,passed,
2025/06/23 16:00:00,0.582936442819138,0.5783581141391434,62.54134690397172,78.2737356955624,3.036333094571421,3.01,1849.5598192440448,2123.484145607719,0.9623850661255454,0.9928919243298592,51.92001048802406,30.018857720573617,3.9049219399282964,1.0253042221922843,1.0162025795390268,12.063484876666664,passed,
2025/06/23 16:15:00,0.5850793347713571,0.5798903992141969,62.81805843771226,78.54559719880695,3.041461304570742,2.99,1849.5622763878564,2132.0093857167794,0.9624407664715137,0.9930874359719745,51.95014437055972,29.883426802912673,3.9031929796394826,1.0290832699669852,1.0191060305405837,12.109796141666664,passed,
2025/06/23 16:30:00,0.5881098944783933,0.5802516148681135,63.04367545041073,78.72073877071777,3.046476739142835,3.0,1852.1454425320376,2135.4444720451575,0.962389308762756,0.9930863413723517,51.818984434926385,29.88908757813404,3.894588195217064,1.0295772296675296,1.0224129062974603,12.148099919999991,passed,
2025/06/23 16:45:00,0.5898652937607003,0.5815952277537234,63.32237754406541,78.99753532159575,3.055345825620366,2.99,1851.608437047494,2136.898215613447,0.9624565037445438,0.9933060301665988,51.87316692141215,29.94671983124571,3.8957411159560933,1.0309214012345667,1.0225672284156668,12.186267151666664,passed,
2025/06/23 17:00:00,0.5932026175923919,0.5819007608284447,63.557583540464876,79.18468821831776,3.0629078309788436,3.0,1852.4666562368898,2138.6698900807723,0.96233978236446,0.9933037991735864,51.77114257985601,30.005883791983674,3.8895976533138965,1.031018004774627,1.025955251550554,12.224483382222225,passed,
2025/06/23 17:15:00,0.5951060578373013,0.5905097381158706,63.58275166470407,79.71602648164667,3.097778935724111,3.01,1810.122741089367,2148.319287139797,0.9622570062767656,0.9946705679623525,52.515129829748815,29.83989878545896,3.8933776770520354,1.0545113012224536,1.0370444933207135,12.26237833333333,passed,
2025/06/23 17:30:00,0.5979115599534544,0.5777578534083065,64.33144945196815,79.54886321520468,3.0629974360080325,2.99,1888.4841414690825,2127.295879855308,0.9625749844539719,0.9927257874206064,51.174511199915905,30.597315177552666,3.878030057786523,1.0155845973127053,1.0207726863270152,12.300323908888892,passed,
2025/06/23 17:45:00,0.5998641811687697,0.5779701317850204,64.66790745991948,79.78492587918922,3.066264631325061,3.0,1893.50370833092,2132.7525951457196,0.9625815132313745,0.9927293328563905,51.12364324203952,30.561368623801695,3.882523061361597,1.0163044996325548,1.0222882585147688,12.3455673,passed,
2025/06/23 18:00:00,0.6013023724722173,0.5786068317211728,64.94940078895205,79.9877179499902,3.071214049001331,2.99,1894.7659809739082,2137.2657777242543,0.9625645164676343,0.9928011209857687,51.144384433909444,30.47748564540466,3.890050653519044,1.0146680271340256,1.0201917707547972,12.383232583333342,passed,
2025/06/23 18:15:00,0.6020999171451402,0.5886591210780728,64.88134827779754,80.5102750165373,3.107252138493276,3.01,1848.1628124715419,2146.6761438608273,0.9626031974270775,0.9943618973171318,52.053999703910236,30.244953838771107,3.8908672664324504,1.0389752140879973,1.028570782154947,12.412971889999998,passed,
2025/06/23 23:30:00,0.47883934766438335,0.5000218132170163,43.87218881928807,54.40595803344803,2.799963571052951,2.62,1454.9247135116182,1744.4214836835747,0.9596458560998499,0.9880635792085846,54.97041658025406,28.28829440005627,4.134056978147913,0.9397310141931614,0.9511543063832772,8.95805280333333,passed,
2025/06/23 23:45:00,0.4807930017848471,0.5009627973535425,44.57941440749059,55.55529867772086,2.783534589046155,2.73,1493.8392859671067,1796.1814537844868,0.9595354650837145,0.9876658338002886,54.507847420653654,28.158812314694515,4.08037258057427,0.9643804832163002,0.9777555247360286,9.157886527777778,passed,
2025/06/24 00:00:00,0.5755394334905379,0.5654315407762862,61.18462596747345,74.58230325820992,3.0470250429619075,2.89,1836.6319589930697,2037.8095668274525,0.9619322620023323,0.991732423099097,51.92314893635684,30.84303173993826,3.903046004265185,1.0086346875690813,1.018644508979093,11.805520356666674,passed,
2025/06/24 00:15:00,0.5887521163112651,0.5636329731051004,63.345222059821744,76.65230651915913,3.0499154387488363,3.02,1900.1041987652059,2064.1521091495492,0.9623348078451436,0.9912778446455823,50.917620452029524,31.35237428354618,3.8949734553254847,1.0026343436865162,1.0241805559772041,12.090646516666673,passed,
2025/06/24 00:30:00,0.6060708456075168,0.5773246842514413,65.53334966940172,79.57293628517861,3.0931548878155546,3.04,1905.7002974146783,2115.5892812458487,0.9627569430443762,0.99278187048694,51.04490075182791,30.645369974427435,3.8767414050111264,0.995754780874048,1.007560161267133,12.438471515555563,passed,
2025/06/24 00:45:00,0.6215753452432861,0.5841042791705954,67.7676608730954,82.28779794631512,3.12531737199951,3.04,1933.3672948081455,2153.528651963561,0.9630840530164495,0.9935102647912605,50.673122394234646,30.96568237436218,3.8607941484773605,1.0115874345162692,1.0227678812002903,12.772846900000001,passed,
2025/06/24 01:00:00,0.6272698519606177,0.5942572438135452,68.42428410044752,83.76508810442311,3.169492747731396,3.09,1902.8531088361565,2170.9876855860007,0.9630132026399412,0.9949040919973198,51.27487404932193,31.085037044082988,3.8586726050662334,1.0366872708495123,1.035259501404558,12.912008853333335,passed,
2025/06/24 01:15:00,0.6258997145869797,0.5837636054893411,68.701056892423,83.25658961307474,3.1183344514768647,3.05,1970.8367575181542,2160.8192008620526,0.9635750839145543,0.9932905823263495,50.27700684103058,30.924441851205348,3.846265476957334,0.986034393208393,0.9989319743517018,12.883885116666661,passed,
2025/06/24 01:30:00,0.619140898482345,0.5951552331535735,67.58012206313018,82.94583924528543,3.1399997251600964,3.06,1894.1369202512037,2182.8392310099957,0.9633121195076554,0.9949631544190853,51.64578903228749,29.969603819685865,3.864760633573605,1.0214126380210675,1.0113128705112813,12.801703994444434,passed,
2025/06/24 01:45:00,0.6168697416073936,0.5937691431784395,67.06043202304399,82.43359909244546,3.1338853821732924,3.06,1887.23633312624,2173.9326118225367,0.9632105645336735,0.9948111820069623,51.670715461595606,29.98393553181896,3.861215969735115,1.018232737580557,1.0099021819321226,12.727237991111103,passed,
2025/06/24 02:00:00,0.6134502626618188,0.5922339713039816,66.56415858835156,81.89993241680165,3.1235387941676294,3.06,1884.5440297070754,2166.279322839689,0.9632122519282366,0.994628889398052,51.6897439868629,29.88231143726939,3.8598472612649113,1.0101805270437543,1.0021191915507375,12.652903889999996,passed,
2025/06/24 02:15:00,0.6110388296247827,0.5835028327023797,66.37450875802728,81.24232062187542,3.1008718736654433,3.03,1913.105907267153,2144.2722686955235,0.963146742551803,0.9934916891466817,51.04437224340144,30.62324600786672,3.864774464975769,1.0089114235476984,1.0130251038258133,12.581409866666663,passed,
2025/06/24 02:30:00,0.6078024600621506,0.5881108527189374,65.6914447132566,80.99654822976119,3.1179841756162716,3.02,1874.010713017314,2137.758577446309,0.9629806512906783,0.9942821399659955,51.67906840279272,30.64030380789594,3.8673349146169667,1.024621068757796,1.0195967184646573,12.508633163888893,passed,
2025/06/24 02:45:00,0.6053637442156016,0.5802836471548161,65.48896586639759,80.3228767756792,3.0880521401477066,3.04,1906.2802153481534,2123.205926814208,0.9630566329201515,0.9931366161516163,51.09423206876711,30.74415071907504,3.8640995915564957,0.9981225472298582,1.0039871044275388,12.443263305000006,passed,
2025/06/24 03:00:00,0.6015243684696084,0.5780236049251632,65.00943907775,79.7348739874896,3.069023912551617,3.04,1909.1194798971985,2124.0656959205417,0.9630528639544279,0.9927756555845685,51.01090375870832,30.49145719921681,3.8631406466554155,0.9978123429772859,1.0044502918139298,12.377941748333342,passed,
2025/06/24 03:15:00,0.5970442269831923,0.5762009481717758,64.46831423707913,79.11648232802298,3.052921236337196,3.03,1905.6518261171605,2125.0181870940414,0.9629371273168166,0.9924791677223113,51.03782373220642,30.176362159184414,3.870615064456808,0.9964906750643729,1.002463026388477,12.305318080000005,passed,
