datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/24 03:30:00,0.5931342851942023,0.5827389273183288,63.819329455944114,78.98812565133323,3.071324070221739,3.01,1861.3223297332747,2123.960544338066,0.9629484263758683,0.9936134720412347,51.87178325614486,30.032403493917574,3.8747421448070676,1.015723632453779,1.007996341383359,12.240095217777782,passed,
2025/06/24 03:45:00,0.5898957383946434,0.5816321532653015,63.341138453976775,78.504454627696,3.062048348133969,3.02,1856.3060445152726,2119.764635491216,0.9628936879829967,0.9934704135548135,51.931798311874076,29.90435670013209,3.8738913894243536,1.0136238020874688,1.005512264915585,12.174920657777776,passed,
2025/06/24 04:00:00,0.5863887268992317,0.5805934551300508,62.86272137772015,78.02919765711016,3.0515487489074364,3.02,1852.0003380015926,2116.4701349025254,0.9628749642569931,0.9933368795111728,51.979041131168174,29.758542229670574,3.872814057178252,1.0122432947128823,1.0032280750661418,12.109981106666664,passed,
2025/06/24 04:15:00,0.5836161599321111,0.5793298157765898,62.495219139257124,77.64599460138491,3.041218136266078,3.03,1852.387248405417,2112.4046216282422,0.9629184725208151,0.9931658442126404,51.95083106206278,29.70379126659929,3.8682891377914643,1.0109796250471423,1.0019514563574996,12.057796941666663,passed,
2025/06/24 04:30:00,0.5825772426035465,0.5796022344139573,62.35307233135639,77.57582372775936,3.037657168474327,3.02,1849.7167989399013,2114.701956256215,0.9629266116440851,0.9931940158857165,51.99313556603882,29.588230884255974,3.8676757894564187,1.0117900941072049,1.0014844641957923,12.042545050555551,passed,
2025/06/24 04:45:00,0.5813251309912114,0.5794848154389906,62.24579593504862,77.51496296247232,3.0327407329196037,3.01,1851.0214415386788,2114.7061707841867,0.9630161458325608,0.9931789627710635,52.005003298054646,29.546597152973344,3.8659048045943982,1.0114910932937722,1.0000846496869837,12.027023665555555,passed,
2025/06/24 05:00:00,0.5795221107293917,0.5796904853228597,62.0615261458004,77.40236651821338,3.0294454169444673,3.02,1846.2667289200406,2115.9232604777717,0.9629988873431502,0.9932218636478308,52.10794296422608,29.445891120058374,3.8709364796635675,1.0130897037284368,0.9995489384082585,12.00323830444445,passed,
2025/06/24 05:15:00,0.5731729526683697,0.5762496103083479,61.21117069273868,76.41536846798749,3.0098362598837456,3.02,1844.4548359039773,2102.7815555139055,0.9629492872401021,0.9927658186431717,52.096979179528354,29.3939534792122,3.8659674732996887,1.0101340840926607,0.9974679118057577,11.880535217222212,passed,
2025/06/24 05:30:00,0.5684548939600128,0.5730040805214062,60.7708207284167,75.84005997257705,2.9973126555787157,3.04,1851.9388083037773,2084.6188441487197,0.9630283126966929,0.9923335616916148,52.051852634560426,29.53052723107087,3.8662317686083782,0.9945274524889617,0.9827681206154186,11.799094071111108,passed,
2025/06/24 05:45:00,0.5605172270560288,0.5758663580684169,59.94306168252193,75.13825428276066,2.9735837915346623,3.01,1825.838017127463,2117.3400037442984,0.9630191947529559,0.9927170696465939,52.59792194391709,28.150201403366516,3.8831085649518067,1.0142993285388837,0.989664564772609,11.725370249999997,passed,
2025/06/24 06:00:00,0.5572211443013294,0.5630579338713604,59.63834213516387,74.27143857972796,2.9457778433554944,2.98,1865.4244744584698,2087.488920305888,0.9627501176308584,0.990978247811416,51.717426386883346,29.271281588507826,3.8809961333954606,1.0055537244238686,0.9995501691053756,11.644404694999997,passed,
2025/06/24 06:15:00,0.5575756212908066,0.5708011710124087,59.484032710033816,74.52726170780846,2.9640397906512503,2.94,1831.5297433322305,2097.7153640678384,0.9627593808747242,0.9920468487350284,52.28274795719058,28.92128876806782,3.88278994774408,1.0285238138586539,1.0101032287894365,11.646438845555549,passed,
2025/06/24 06:30:00,0.5625086470656914,0.5713191520814438,60.070743370880066,75.21687936328031,2.985822686789707,2.94,1834.272100798221,2089.703066415667,0.9626720936499797,0.9922380911623746,52.09124628620322,29.930141849139087,3.885650061582451,1.0521543980491728,1.0368464532996857,11.71629407666666,passed,
2025/06/24 06:45:00,0.5675972574337803,0.5734738392021477,60.517125022143254,75.78757936680873,2.994548324399133,2.97,1836.3719029833164,2101.949513942358,0.9626812893835718,0.992459847482093,51.96187552687998,29.871129472082625,3.8737361348456187,1.0572865547939685,1.0437688189057508,11.793493799999997,passed,
2025/06/24 07:00:00,0.5740178040233784,0.5751075513877439,61.16134997290996,76.54495055711439,3.010424838282708,3.02,1846.7653240842258,2098.8613649375197,0.9628286679141634,0.9926319920873449,51.78786562702906,30.115605300668744,3.8564157393515317,1.0390248179742112,1.0294604441361912,11.878012587222226,passed,
2025/06/24 07:15:00,0.5772277333265842,0.5717833366027029,61.81112205821186,76.95913950826538,3.0027323599749316,3.01,1881.5448621644548,2097.258951961162,0.9630722232322213,0.9920573470462475,51.256421470678745,30.37668817957504,3.849277870864003,1.02196648264561,1.0198157645414374,11.947282966666672,passed,
2025/06/24 07:30:00,0.5804110030245396,0.5575961022349063,62.71461415250958,77.0743521845664,2.967891145277353,3.0,1962.6254627089515,2088.7557475262183,0.9632536017176818,0.990069651002616,49.8191341361838,31.242633532304804,3.8393970051922617,0.9972307699594972,1.0200225488011294,12.024058420000008,passed,
2025/06/24 07:45:00,0.5852286106624984,0.5645168644353972,63.20258186674442,77.9268390506235,2.993979996449858,3.05,1946.768644759479,2094.823431456202,0.9634206282778598,0.991015700835507,50.16245180289299,31.197520645739484,3.835555383668956,1.0017998135842934,1.0170581832925685,12.100445829999998,passed,
2025/06/24 08:00:00,0.5900703714200386,0.5781135413382427,63.46195892662736,78.87991789758456,3.0272839519438683,3.07,1907.5454626905248,2114.749771793348,0.9637255733971238,0.9927293578998967,51.0812824592673,30.042425755851898,3.820206087473344,0.9830230988455344,0.9807666860386396,12.176629813333326,passed,
2025/06/24 08:15:00,0.593537301273208,0.5821911973913222,63.9212342068929,79.58033027396277,3.04178598538471,3.06,1901.9055809373153,2126.1918686767635,0.96384187309433,0.9932920086325594,51.245094325452214,29.98910442782294,3.818939678478077,0.989876378451377,0.9834769219954477,12.252610369999998,passed,
2025/06/24 08:30:00,0.6054101404478422,0.5872735193877552,65.41555874206702,81.34261700120909,3.0626581382149505,3.11,1920.4950701646678,2152.684698419459,0.964105207151391,0.9937742787666308,51.02486414278935,29.788803758997794,3.8030714172630686,0.9788959067745476,0.973725848169492,12.474757166666667,passed,
2025/06/24 08:45:00,0.6114523840690439,0.5825273300992874,66.62257676133372,82.1976040127063,3.0543035613259497,3.07,1967.6110698854984,2162.2098816783555,0.9642347843411976,0.9930088137210664,50.20387495389611,30.295088542065507,3.8082047996900767,0.9811206360650674,0.9862175601921463,12.613726840000002,passed,
2025/06/24 09:00:00,0.6159342715453159,0.5967102062985329,66.77314183666137,83.39609162437567,3.1090917256853157,3.09,1904.9316944889174,2184.0263935942185,0.9639965291310278,0.9950536708040483,51.236254422416714,30.28043654265532,3.8025337414732903,1.0288715011923741,1.0156168615399226,12.712945758333325,passed,
2025/06/24 09:15:00,0.6224765829684619,0.5935946889110868,67.58792741464833,83.94174826369675,3.097130655117752,3.1,1952.8908729538034,2181.4416111606483,0.9644173045768104,0.9943461717064322,50.54465488581907,30.030311166492563,3.7665785501534925,0.9710445868191551,0.9686357880418548,12.804567874999996,passed,
2025/06/24 09:30:00,0.6131062383902548,0.5977734251106354,67.16651787941373,83.55181832163015,3.0748672611385666,3.07,1925.3023664544735,2231.3961899647984,0.9645046717708562,0.9949822327300826,51.24286960417073,28.794143841128978,3.8201653875478865,1.0277440681073937,1.0067699233742813,12.781296305555559,passed,
2025/06/24 09:45:00,0.6127904247779102,0.5946240476151435,66.34302114696396,82.67257557619045,3.086843996039355,3.05,1911.1427104706647,2187.621299563304,0.9640975173241817,0.994665523102162,51.18420741946101,29.538475178852277,3.7975057008962336,1.005375925535144,0.9937018859745842,12.652245075555548,passed,
2025/06/24 10:00:00,0.6117721542864801,0.6068640730661267,66.42577860938262,83.57650090385177,3.1299503854349693,3.09,1854.9213394866113,2206.0417816092286,0.9640651565422261,0.996561629422649,52.35930744540385,29.39501572674874,3.8220369272836003,1.0517716378251563,1.0168274987152357,12.710613086111119,passed,
2025/06/24 10:15:00,0.6128986408949625,0.5984714605431988,66.3081558876652,82.88123300681828,3.103353825126639,3.04,1888.2358235661104,2193.5049791657284,0.9639391142969939,0.9952666553886746,51.584799098229816,29.49360239241252,3.806792523350681,1.0213608458210006,1.003385036240852,12.667085933333327,passed,
2025/06/24 10:30:00,0.6138171310535233,0.5856707997596012,66.55534100760501,82.32626233868909,3.0794071018648315,3.01,1936.9350408933465,2166.4247263932903,0.9637354825333623,0.9935543093059548,50.47507455009676,30.65194165639286,3.81454356945483,1.0171961536628278,1.0207478477002871,12.635915208888893,passed,
2025/06/24 10:45:00,0.6127065849444376,0.5918328575261335,66.20788313569534,82.46970501820846,3.1146692015953605,3.07,1893.184606387696,2153.7219258763103,0.9635203129110802,0.9946308916458055,51.274748474566046,30.980954158001737,3.8231763397097924,1.0332995755942431,1.0263560303190233,12.60477513777778,passed,
2025/06/24 11:00:00,0.6111877063493265,0.5870293565452002,66.05101801468447,81.91535132331758,3.088480952498187,2.99,1912.3906174844196,2158.8211423673715,0.9635076826598582,0.993864579089776,50.859029439907914,30.717035430754052,3.8228853056658885,1.0285841141966643,1.0285565376055434,12.57385997388888,passed,
2025/06/24 11:15:00,0.6099683062813057,0.5870875820422663,65.95209421945599,81.78025761356736,3.086599466276075,3.0,1910.072510807685,2158.4184912679125,0.9635023951830893,0.993863671073272,50.9496071887519,30.543960186651457,3.8282128255923062,1.0214743643179724,1.0200789547005635,12.557802155555553,passed,
2025/06/24 11:30:00,0.6089292258420783,0.5862307584206043,65.70035967057083,81.44433260439305,3.0811671859855654,3.01,1906.8983031786515,2158.685523401808,0.9633896915455831,0.9937181619032496,50.939453104622416,30.374082433284794,3.8279881777686966,1.0198455819472467,1.0197347812506965,12.52674347833334,passed,
2025/06/24 11:45:00,0.6071515704724579,0.5856788250607173,65.49232236487262,81.16322719360357,3.0782388662953823,3.01,1902.186894974466,2157.247553851855,0.963302148186104,0.993656184567834,51.01893438572539,30.26312407647654,3.83576456055576,1.0188154835063488,1.0181109808939643,12.495908895555553,passed,
2025/06/24 12:00:00,0.6080352700088486,0.5899057790634206,65.51618275528693,81.54850902432396,3.11233790830863,3.07,1879.7142277918488,2134.037462425082,0.9633115209476565,0.9944463920632709,51.55104593458476,30.810798932084857,3.8350636168451158,1.0090840129018444,1.0023437985613937,12.492151539999991,passed,
2025/06/24 12:15:00,0.6013004565825655,0.5816825736578263,65.30525810149521,80.5679221002354,3.0565202425575833,3.05,1929.209566584464,2133.5499202728447,0.9638991438476604,0.9931266768254534,51.00275559485145,30.017109307985066,3.8368799631423913,0.9695669089233458,0.9682832428890192,12.417906612222225,passed,
2025/06/24 12:30:00,0.5969140475668742,0.5902021706349401,64.23593742128094,80.07475923234819,3.079825301573874,3.06,1857.109493519078,2145.879223741326,0.963429342928826,0.9945020769993441,52.153822229052615,29.348634347113716,3.8497526167546767,0.9980304127570873,0.9815407241274912,12.328505933333338,passed,
2025/06/24 12:45:00,0.5912293752648611,0.5831582060018761,63.71523433964667,79.04440314653229,3.048798976721337,3.0,1871.9942303610485,2142.4372731426565,0.9632302579896067,0.993493881775808,51.78723035857702,29.318453345107518,3.8659475530408662,1.0050501204518107,0.9945155953974033,12.239194659999992,passed,
2025/06/24 13:00:00,0.58863417334855,0.5814373190726827,63.16700096658109,78.41822937818101,3.0486830132008365,3.05,1861.674144362523,2126.1074627999974,0.9630059783135893,0.9933239187951062,51.86239990680739,29.473758521601702,3.865427341787896,0.9997323565201379,0.9911749818476867,12.157482046111108,passed,
2025/06/24 13:15:00,0.5841791475716055,0.5785294939124503,62.60735745679497,77.66957196362125,3.0387000446035026,3.02,1858.320954388045,2113.2278470253927,0.9628915392942958,0.9929901986972688,51.90218016370708,29.560841768716895,3.8715638086045647,0.9995582009102227,0.9922619280713867,12.06834552,passed,
2025/06/24 13:30:00,0.5791839757222227,0.5763817316006123,62.0233515661339,76.9239749114988,3.027824766352466,3.02,1852.2154229013838,2104.1887034429433,0.9628117636063885,0.9927556987582695,52.03554631478762,29.44760458310089,3.8800773218128537,0.9973352551184227,0.9893471329261748,11.979298399444442,passed,
2025/06/24 13:45:00,0.5735153875117744,0.5805543005983217,61.28795726569373,76.43429380128018,3.03982676685294,3.02,1809.9154913618631,2101.6036827239113,0.9626352361882736,0.9935771341090769,52.83174912096147,29.13299532032005,3.900942315423025,1.0087020815367156,0.9887858526231627,11.890340684444443,passed,
2025/06/24 14:00:00,0.5695266768086291,0.5744038204208368,60.79231116399078,75.52314630627261,3.011889456940212,3.02,1828.7482924161293,2092.0348379614675,0.9625718902000864,0.9925857971571856,52.47180586342048,28.937978347293658,3.894490153666531,0.9909625918208519,0.9784304574763955,11.808965373333326,passed,
2025/06/24 14:15:00,0.563610033299112,0.5664621608307207,60.22778806677705,74.45472837899575,2.975650614466088,2.99,1849.360919785578,2089.3348224423694,0.9624815106204341,0.9914434245564012,52.08235860177645,28.70832438174068,3.898846458490028,0.9837751832737343,0.9788822764673225,11.720182405555558,passed,
2025/06/24 14:30:00,0.5596682906912882,0.5751783425185807,59.47185954488304,74.18333871787924,3.0043041301183693,3.01,1785.47213284326,2088.6275620602396,0.9622204175517116,0.9929150347683539,53.23578258711232,28.24246558269596,3.918714923369032,1.0000845977861088,0.9781246249581335,11.638973713888898,passed,
2025/06/25 23:30:00,0.5953266083790157,0.5891955523173522,64.67977026650512,81.48325841293304,3.065883817676732,3.23,1787.3282216806847,2251.4022830246067,0.9607400199077352,0.9941168230210503,53.1262969798314,28.02209577803278,4.115948022194982,1.097242861149991,1.0750895415406463,12.382278498333333,passed,
2025/06/25 23:45:00,0.6284705005937608,0.5766338601897657,68.40456229157948,84.0811023508108,3.164667868915452,3.08,1906.3859163256436,2123.878126809652,0.9610663167960845,0.992633503358401,51.06839813038191,32.633936948912805,4.005105917190772,0.9729204391274402,1.001974344343221,12.75444712055555,passed,
2025/06/26 00:00:00,0.6296418269429116,0.5899017541122862,69.13284083960743,86.7592012361754,3.144552019573483,3.14,1912.746234010805,2204.289585214088,0.9616335842311252,0.9936719545633629,51.441384222922316,31.0297345629302,3.9891140122086566,0.9672184706894893,0.9720264793612553,12.946233300000006,passed,
2025/06/26 00:15:00,0.6349140959551943,0.5921912682787928,70.17998983591296,87.95117942047547,3.158759487456465,3.13,1929.95926042775,2215.859365102268,0.961882539661372,0.9939464532507412,51.29677338404125,31.32138024968353,3.9825741222250595,0.9741345567280207,0.9772360744452762,13.095643916666663,passed,
2025/06/26 00:30:00,0.6456334979762495,0.5768586400311422,71.9732611723151,88.87328305645,3.146854670889313,3.11,2012.9160929143115,2200.9540473250795,0.9618627562809979,0.9921893393082076,49.631843848952,33.097335210007,3.9802891354818284,0.9757958108502743,1.0100778805389883,13.26043693333333,passed,
2025/06/26 00:45:00,0.6534326318183609,0.5794472089701462,73.0354585936197,90.09988730744037,3.166120976162677,3.12,2023.356079648851,2214.417767597413,0.9619105357822724,0.9924771569711689,49.44780801537675,33.266309507034414,3.9715206097391977,0.9774087543870874,1.0172965198602846,13.417304670000004,passed,
2025/06/26 01:00:00,0.6613504428934043,0.5820248196636341,74.09554702802664,91.32102386553593,3.185512690473817,3.13,2032.4595559583952,2228.692188079284,0.9619383925240459,0.9927675476554547,49.301287309496836,33.445695430847735,3.964301445238183,0.9829873822863401,1.0290033582046207,13.573952956666664,passed,
2025/06/26 01:15:00,0.666131894641883,0.5946890955692464,74.74471832269752,92.70885341837094,3.2174499429853904,3.12,2007.6111394189327,2259.7992803145244,0.9620974127422981,0.994096300496591,49.96884904700144,32.69012598661001,3.952071591861549,0.9871913161444903,1.0195440140170065,13.730179411666672,passed,
2025/06/26 01:30:00,0.6714694521536003,0.5983103021846816,75.71030945573159,93.89692417823902,3.2324245510689082,3.13,2016.760491783504,2279.205629191542,0.9622012717998292,0.9944559592861868,49.922098708814254,32.696693066446564,3.9453652142714466,0.9962422588851687,1.0299481214816482,13.886386360000001,passed,
2025/06/26 01:45:00,0.6743389855234477,0.6107637880645969,76.41049841227472,95.46937978347889,3.27526681329255,3.14,1985.9325086300666,2303.8678451676938,0.9622714857381716,0.9959345648732789,50.70710597619726,32.49969772811583,3.946295056612993,1.0257867354594399,1.045103046449617,14.050240734444444,passed,
2025/06/26 02:00:00,0.6774498858520214,0.601815091058156,77.18564485231475,95.54075280761387,3.2463173541589097,3.13,2042.004876010486,2307.063817241561,0.9624150260483516,0.9947522435207848,49.73572170783104,32.76741686143664,3.936564032066813,1.010432974904374,1.0463921613013851,14.118457173333335,passed,
2025/06/26 02:15:00,0.46143754312540725,0.5132617009321597,47.20711932957019,59.296541119827516,2.7734911539406055,2.67,1599.207444836909,1866.3888343063588,0.9584323503565768,0.9863664181330057,55.08003370897884,28.57821893108869,4.284476015086673,1.0283734594999643,0.9834819762917039,9.61180062333333,passed,
2025/06/26 02:30:00,0.4908441726779717,0.5214170228530622,49.4756358508071,62.2620871076744,2.845753354183701,2.65,1601.6088869280936,1905.2711103591846,0.9582337626571799,0.9879219236285848,54.500167341913176,29.53877830059079,4.213957345565737,1.032628303582931,1.0223288983031245,9.979715514999999,passed,
2025/06/26 02:45:00,0.5058976650429857,0.5272367639633048,51.732399923831736,64.86639278474088,2.875459665998481,2.8,1649.5913758169913,1941.725150757951,0.9588252664996805,0.9884925189535672,54.024637755187236,30.2074247262589,4.183068534463784,1.0470385955694663,1.0517773157217787,10.326685820000007,passed,
2025/06/26 03:00:00,0.49732701520534134,0.5260986981885384,50.9238627099562,63.79251510241994,2.8572186017662196,2.84,1653.306260056297,1916.447034799339,0.9588468247720643,0.9878522197993612,54.05342656943418,30.091617283851154,4.1800030627148175,1.044883874130517,1.0371995670599312,10.199565517777776,passed,
2025/06/26 03:15:00,0.4904783274927947,0.524123460719856,50.1463344996583,62.758710556724665,2.845261634525305,2.83,1644.4358437211588,1895.4434598613013,0.9586769565857739,0.9874059166054928,54.17086041945186,29.947388373082198,4.193776314285856,1.0401741208239077,1.0246048099230156,10.07188277333333,passed,
2025/06/26 03:30:00,0.48072239703993663,0.5226444102656864,49.297722329300264,61.637640788937965,2.823021036115062,2.81,1649.215993373683,1873.271784399225,0.9586716446749526,0.9866667187444467,54.210717110043845,29.763725550596565,4.194207687815507,1.0423280895151075,1.0128764625279858,9.944057096111116,passed,
2025/06/26 03:45:00,0.47091186853292,0.5211718969425161,48.44005043456952,60.50742281796614,2.80008027698346,2.81,1654.6338987869265,1850.8637338726255,0.9586621722811959,0.9858758532845068,54.21081309846017,29.57212969560438,4.1936543826594965,1.0447184264863798,1.0011479212936536,9.81567478222222,passed,
2025/06/26 04:00:00,0.46999732483501144,0.5174297477695801,47.76539787528697,59.60814191283108,2.7936063519023153,2.81,1633.3471575294761,1836.210874136426,0.9586241114057479,0.9858006333980596,54.26445450820722,29.408325967774886,4.196746235600267,1.0309155435821717,0.9935644905587562,9.692579355555557,passed,
2025/06/26 04:15:00,0.46865626110851105,0.5134547052765034,47.04411342853716,58.65209512531707,2.785606680811848,2.79,1611.5305251096995,1821.726659358539,0.9585575968466048,0.9856837203137561,54.322766528800905,29.1949897754128,4.200830181986207,1.0173557303664547,0.9858619824626118,9.56370415,passed,
2025/06/26 04:30:00,0.46957175839113297,0.5114194545786751,46.75821505328773,58.24053966085581,2.7836330282817117,2.79,1600.652979110317,1814.9270608595893,0.9586135073822301,0.9857146708927231,54.30302738802296,29.12579085182839,4.196284743554462,1.0092066411941025,0.9835567839563242,9.50772141,passed,
2025/06/26 04:45:00,0.46918864464057203,0.510475660124715,46.65277406344354,58.05434222651219,2.7838512978500614,2.77,1595.9263287016872,1811.4068493763068,0.9586032983044961,0.9857274175624323,54.33648363501257,29.123251475004047,4.201085766687421,1.0061910741193087,0.9817266823151488,9.485508889999997,passed,
2025/06/26 05:00:00,0.46886239582142736,0.5100890515344307,46.609558727666254,57.94553482642123,2.783743804972623,2.78,1594.8852586817573,1809.6904616378838,0.958584828082527,0.9856903474010174,54.34630676479706,29.100002848069845,4.202588217296872,1.0052308217766268,0.9809982138804331,9.477466570000006,passed,
2025/06/26 05:15:00,0.4700338369672954,0.5095360214366141,46.67065399553545,57.96685509557617,2.786492892262306,2.75,1592.1265427304618,1809.9918607740137,0.9586922861207787,0.9858551532301069,54.38944979747375,29.145393530336676,4.203119552155288,1.0027500281535988,0.9817278570523678,9.479978750000004,passed,
2025/06/26 05:30:00,0.4694353377944437,0.5095163238313942,46.664390599457164,57.9300281281763,2.7874351505069814,2.75,1591.1536902481182,1810.5192662401641,0.9586676591367359,0.9858833610472433,54.42506474486209,29.130877891951815,4.205123109603849,1.0035468220496067,0.9813964146334073,9.481942769444442,passed,
2025/06/26 05:45:00,0.4710985918240841,0.5094582861252458,46.73369092384003,57.96156396483723,2.789405305473024,2.77,1591.8328889992304,1810.2783014486404,0.9587575063187626,0.9859404502529537,54.36685863620389,29.17115154418075,4.196494404868854,1.0027694336352324,0.983754188789267,9.489867004444438,passed,
2025/06/26 06:00:00,0.4718310614081388,0.5116930711618404,47.10937843506581,58.37405187096802,2.796511007976826,2.78,1605.3382895730433,1810.7405376495103,0.9587699611182395,0.9858983838568287,54.28975948044329,29.42506207477871,4.1901937090688905,1.0104552714555206,0.988237819711332,9.553102044444438,passed,
2025/06/26 06:15:00,0.4726869947313808,0.5140086745970485,47.447880896980074,58.739422899012496,2.8019574087211514,2.79,1620.1063481115827,1811.1188556089728,0.9587497629427822,0.9857640177211173,54.13316336058579,29.63395363067136,4.178627947881822,1.0189016190666886,0.9935108690597653,9.614146880555554,passed,
2025/06/26 06:30:00,0.4741062926297018,0.5151549310423358,47.73319159681776,59.03868365506637,2.808783017104813,2.81,1627.1628737876235,1810.761327261351,0.9588279905979962,0.9858453930186742,54.086970909345794,29.887293693473694,4.173616305104955,1.023897035608324,0.9986418476966694,9.656383109999993,passed,
2025/06/26 06:45:00,0.4774552106961996,0.5213374066139445,49.03803809089538,60.597615040612446,2.827029930883218,2.81,1665.7141215370384,1828.974983042481,0.9590007403326362,0.9860397645536383,53.95604159039613,30.37586971202803,4.160982042059356,1.0438795588384313,1.0119066254006324,9.879590697777774,passed,
2025/06/26 07:00:00,0.49238312531599765,0.5272264617224564,51.41669926022033,63.452362048632196,2.867898814790729,2.88,1702.1382144771849,1871.9906345379993,0.9595873668035426,0.9872640324935545,53.80319463325877,31.18078221089085,4.142672729203449,1.0580581634960604,1.0402998645510197,10.25023989,passed,
2025/06/26 07:15:00,0.49907739717298494,0.5275389085598192,51.84668652676745,63.97410891749395,2.886020764432582,2.89,1695.9144475250978,1878.0261416165133,0.9595513840902323,0.9877078975393759,53.737558070427205,31.420142414160313,4.131158858797609,1.0537099430015335,1.0468489324261383,10.314466751111105,passed,
2025/06/26 22:30:00,0.6819716161282455,0.6012642775413691,76.95807723999378,92.72615654878638,3.299312473963184,3.12,2003.6958203742668,2258.488418303853,0.9620771623409974,0.9951034316611472,50.077272287792134,32.688341713134946,3.937213711131802,1.015620913050725,1.0471709647486958,14.062277624999998,passed,
2025/06/26 22:45:00,0.679495684495387,0.6049294488435102,77.27727525621526,93.55506681955019,3.2924545863317314,3.13,2013.0318250056619,2278.907491433219,0.9623151762764303,0.9953555136809833,50.31368867312935,32.24405585635228,3.9379011574347897,1.0058752382388976,1.0296860534788765,14.131015286666669,passed,
2025/06/26 23:00:00,0.6814524250823127,0.6057488037354372,77.68507156948506,94.43593622742304,3.289991092900743,3.14,2025.1242248956567,2294.9671270240383,0.9623162466563739,0.9953422106482696,50.10081614691583,32.39963794275582,3.926485208700778,1.017589477600331,1.0446669559813708,14.213062068333326,passed,
2025/06/26 23:15:00,0.6827078029192946,0.600179304602338,78.46514176923989,94.88912527536213,3.2686366477343536,3.13,2069.9075376463984,2299.428702250251,0.9625620753643077,0.9946050436780656,49.49638781429766,32.63027522690675,3.9291049632384447,1.0047966855852737,1.0417033777309639,14.28177256000001,passed,
2025/06/26 23:30:00,0.6813482890595736,0.606291000568934,78.35339939744782,95.18620845807469,3.297108951760899,3.14,2041.4941494310647,2296.3619388129923,0.9625028260114892,0.9954471825421837,50.08616561686023,32.748527382047534,3.9298532127936343,1.0216879136179173,1.0480207203085756,14.30238414,passed,
2025/06/26 23:45:00,0.6794904651283424,0.6068916359153788,78.36463546855086,95.0436154123847,3.2853879777598687,3.15,2053.3658037071696,2303.6126760238208,0.9627411223435715,0.995389274736396,50.09010846201456,32.31441828786499,3.917968135727838,1.0102418400701216,1.0323290926626254,14.314364716666663,passed,
2025/06/27 00:00:00,0.5117156677015999,0.5343416365266144,52.69969729719137,64.77520140220153,2.918540019286303,2.82,1627.8447508102875,1962.2673448813991,0.9591280900115865,0.9898761623901344,54.80405658427753,28.82554836700964,4.198167737432569,1.0383523603061509,1.0389837834512878,10.477885825000005,passed,
2025/06/27 00:15:00,0.4505609337598648,0.5056649060743358,45.277720210567594,56.24678368146048,2.773161890744312,2.78,1525.6092628049528,1868.4952855380207,0.9581161588116305,0.9872512689766054,56.267100323838044,27.241868058718296,4.223565608572558,1.0405674781592518,0.9891357685315468,9.41240138666667,passed,
2025/06/27 00:30:00,0.45674170519284446,0.5062580768515503,46.231303057073355,57.03743765047968,2.7766964475064713,2.74,1550.3943456096013,1883.2137281563846,0.958581050717683,0.9872718582288337,55.99033325939367,27.308322335487645,4.234779815487403,1.039224715055673,0.9989707288106963,9.534087340555551,passed,
2025/06/27 00:45:00,0.4582233190888863,0.5109908951753366,47.03757313170147,58.13762089504212,2.812507474661108,2.95,1559.58279567325,1873.4947999880142,0.9588783757091229,0.9881512069223507,56.32468332074385,28.55085147896997,4.2251244975865925,1.0511735753720033,1.0029086178712259,9.655556398888889,passed,
2025/06/27 01:00:00,0.4650185032719323,0.5110598468684465,47.68871415797708,58.507057990238515,2.7987694491192605,2.84,1585.8729889255246,1899.9560273321972,0.9590495428990536,0.9876082220469066,55.728766386388585,27.787556604135585,4.216485396264003,1.0483769669286083,1.0138741181934723,9.75603175555556,passed,
2025/06/28 09:00:00,0.5033214205283404,0.5527087812997721,55.898249787031816,71.4459122218634,2.720048953751238,2.81,1843.6796023352736,2321.078470386296,0.9628735762085248,0.989828942421208,53.60903621533269,21.138130527781577,4.050207786401219,1.0524077211052865,0.9947016692910352,11.328345838333327,passed,
2025/06/28 09:15:00,0.6222074185011307,0.6019871154394376,67.71619399102825,87.16981756726507,3.1579420437215675,3.08,1856.588387443283,2213.1253001626733,0.9621427597315889,0.9956254314759987,51.8693832294994,31.99356516999952,3.9259000930747345,1.0955392366366918,1.075564848517237,12.851919959999991,passed,
2025/06/28 09:30:00,0.611530893014566,0.5932551619705956,66.67263086146176,85.1867563610484,3.0999026741091003,3.05,1882.967328313341,2205.5145314090564,0.9623844049991694,0.9943576753802943,51.60903513409374,31.08371285859573,3.930087620060982,1.0478350142311776,1.033370300036523,12.673895850000006,passed,
2025/06/28 09:45:00,0.6119119149888169,0.5845493651549475,66.58752462410467,84.46937731164222,3.077426289045533,3.03,1915.758185753557,2189.4000096127884,0.9623188669796102,0.9931793217987505,50.846792709966444,31.484207393477245,3.914976345450204,1.03205959632496,1.0337831128802883,12.633321751111108,passed,
2025/06/28 10:00:00,0.6109735928729079,0.5814542089916503,66.632395753064,84.10285542665176,3.056505709379631,3.04,1941.9890068710167,2187.2748995645525,0.9626531869901533,0.9926193060414322,50.56837690885972,31.021787984224204,3.90208321818977,0.9971868169248788,1.0026782811472224,12.621118705555556,passed,
2025/06/28 10:15:00,0.6094547953564313,0.5881131848193623,66.3777735893704,84.19998845297451,3.080605225459588,3.04,1903.5050434855218,2189.5550677092024,0.962547093485513,0.9936268901285655,51.31488923905231,30.83184661952854,3.915164537677769,1.0125144422422556,1.0058124959180772,12.60910236666667,passed,
2025/06/28 10:30:00,0.6093326879001142,0.5874955763416543,66.25175720579014,83.91995379950038,3.0776909969553516,3.07,1901.5319410339546,2191.434236537866,0.962444376323634,0.9935168985755749,51.280996092909916,30.66474660589818,3.9142009319904387,1.0126968987437022,1.0075472097589255,12.596885155555551,passed,
2025/06/28 10:45:00,0.6079001072101645,0.5971029840228423,65.81732611607694,84.043328786236,3.1138973406539447,3.01,1841.3592229906137,2197.6622040658904,0.9621680627516613,0.9949923371727516,52.33348443111726,30.330853340069094,3.931516946629472,1.0382263151910585,1.0166842664605416,12.577098080555551,passed,
2025/06/28 11:00:00,0.6086773783302544,0.5883188960109463,65.99994325356472,83.59704597046938,3.0974719089585334,3.05,1874.1057205924158,2182.446985715988,0.9620042404315621,0.9938314113576824,51.597292174311406,31.043007843983776,3.935235911023184,1.0394215027504379,1.0329484953103392,12.565058054999998,passed,
2025/06/28 11:15:00,0.6085892456202076,0.5876211271733783,65.95167412719745,83.3828565141893,3.0946294280047804,3.03,1878.9564313825078,2177.367035460906,0.9620827966106292,0.9937037607679744,51.5778453199174,30.865408612680547,3.9279665076052153,1.0202302989494028,1.0152685947093234,12.552817970000003,passed,
2025/06/28 11:30:00,0.6075686479847155,0.587406683536075,65.8653373951368,83.15550349705315,3.0916777162745,3.05,1878.0746951220456,2178.1601615449817,0.9621006389622648,0.9936777688238264,51.62939685017982,30.699180948814174,3.9303780983332253,1.019164321034496,1.0135594901198135,12.540570918333339,passed,
2025/06/28 11:45:00,0.6073469526532884,0.585856083295695,65.89820965645231,83.05102480246981,3.1007946203019685,3.02,1874.690793348185,2165.6660938744635,0.9619615230688109,0.9936398243076783,51.59970812041665,31.285874384588936,3.943554090077731,1.0349287651350259,1.031294184636106,12.528316899999997,passed,
2025/06/28 12:00:00,0.6080013109122592,0.5821510405135498,65.88409580008974,82.69899881602707,3.0965944640278042,3.01,1882.837777600127,2155.816819768888,0.9618223160128055,0.9931696060562816,51.34408068379329,31.50923457415567,3.9479255302543805,1.0295922020795198,1.033470159556917,12.506075468333334,passed,
2025/06/28 12:15:00,0.606327175076103,0.5845810993765747,65.60878848417826,82.4716581022967,3.1009253561894154,3.04,1871.2040702037932,2152.2938244872626,0.9619064270230706,0.9934895574352194,51.712139163982776,31.10015601343601,3.9414704368786055,1.0110237933052655,1.0097560668519407,12.476566642222226,passed,
2025/06/28 12:30:00,0.6131311088261816,0.5846606678129702,66.61679379089833,83.3986663706328,3.108983793494072,3.0,1892.0813704321681,2165.8255140761685,0.9619474824778076,0.9933885708709604,51.3457299873548,31.276675021310812,3.939584162825369,1.014657128487381,1.0179662542294114,12.61596673944444,passed,
2025/06/28 12:45:00,0.613459184225199,0.5913341535144893,66.92836773960512,83.91899408429413,3.1130270195750085,3.06,1879.1355838978945,2198.7122277723984,0.962152951182787,0.9941521554822429,51.81769572680972,30.259827758526672,3.9478084601515606,1.0189102101365435,1.0098297740731579,12.694450419444443,passed,
2025/06/28 13:00:00,0.6032323509498663,0.5805808980596694,65.58259145864528,81.84465295056089,3.090652614656193,3.06,1887.843287101108,2137.9743643400125,0.9620280274950129,0.9929752880372185,51.62432031208817,31.042631154186786,3.9510799963294425,0.9896391841253274,0.9908293992961642,12.442403850555554,passed,
2025/06/28 13:15:00,0.6010718628119155,0.5711363726095324,65.45038966984804,80.99648140291512,3.063151858220984,3.08,1922.6150986396333,2119.794563519539,0.9619719655728908,0.9916597384271092,50.97449498154515,31.245497466248572,3.9528583517395983,0.9659476973603778,0.9804932824567599,12.38251466833333,passed,
2025/06/28 13:30:00,0.6023704100905334,0.5693485332406406,65.58352526942858,80.90604860454063,3.05917850420432,3.08,1928.689450445022,2123.5624497398494,0.9618903865253746,0.9914101685491931,50.802167538038816,31.20390196052461,3.956600263564334,0.9670285833606455,0.9858460705792507,12.396561906666665,passed,
2025/06/28 13:45:00,0.5986906678088701,0.5932958364909496,64.76114023735617,81.45089351383758,3.1283107081180903,3.02,1796.9087040933766,2160.003338843228,0.9616670406059064,0.9950202787145137,53.27827776640107,29.858193891097393,3.9979888800392396,1.0243801723335795,1.0014956334402287,12.37845031500001,passed,
2025/06/28 14:00:00,0.606662694894408,0.5891942710726711,65.18318369446791,81.62755127847453,3.1415942642551724,3.1,1815.3383323438459,2135.5391851641302,0.9614443800650616,0.9944111012126962,52.662520174692446,30.694045376669653,3.973241129598196,1.0030833588666364,0.9968758672734391,12.412054147777772,passed,
2025/06/28 14:15:00,0.6059565020178224,0.5797030240502342,65.53502930982859,81.18861497565072,3.1032839384593434,3.04,1867.7266978055084,2135.663852955183,0.9615649641351631,0.9929386085519405,51.7993521440168,30.707303081963016,3.976619994681173,0.9869602880736716,0.9939113080075926,12.423657595555557,passed,
2025/06/28 14:30:00,0.6072260265817723,0.5810000675424355,65.69391872625484,81.44322542950975,3.1309419277069495,3.09,1855.5800611181849,2112.827177980901,0.9615253808382566,0.9933576054183176,52.077154045714394,31.422461823553768,3.984766475875608,0.985234155289827,0.9909094708414142,12.424852611111106,passed,
2025/06/28 14:45:00,0.6064198432314918,0.5739055581107717,65.8550386744329,80.95233936461713,3.096582639022952,3.07,1895.1944026369763,2117.6292200046773,0.9615840614619625,0.9921676149927517,51.392617883803915,31.132857380042026,3.984040348084306,0.9698843707291669,0.985494597802775,12.426039963333334,passed,
2025/06/28 15:00:00,0.604911274479304,0.58794356998977,65.38492177804284,81.25535008263394,3.1361078719870332,3.06,1817.6628003480637,2144.9622621464696,0.9614042218116035,0.994261699501512,52.804705060989306,30.15195991789465,4.005638832689004,0.9993248907509822,0.9916886303951413,12.427219652222215,passed,
2025/06/28 15:15:00,0.6081609640303898,0.5809477704646882,65.727626856089,81.11317699607417,3.133395457602911,3.07,1848.097254682589,2118.3320856106598,0.9613330756328601,0.9933264795811241,52.17645005611097,30.980935363638213,3.9996801507358293,0.9803390596950416,0.9873148458792191,12.428391677777777,passed,
2025/06/28 15:30:00,0.6090113654393831,0.5722118886251112,65.92717565880571,80.6069871113032,3.0982353290839395,3.05,1895.3778346678514,2116.440093854401,0.9613966782880793,0.9919196523047148,51.262236260417744,30.94615944347857,3.9858276723962414,0.9627299470010633,0.9844976062005099,12.429556039999989,passed,
2025/06/28 15:45:00,0.610117642068012,0.5755030565214504,66.09791763111795,81.00396558124919,3.1339675099838313,3.11,1874.8061144227577,2094.0950150162544,0.9613814994820534,0.9926572389483371,51.725712133488045,31.67995834175369,3.995919944754129,0.9648889838584398,0.9817272053889339,12.438407189999998,passed,
2025/06/28 16:00:00,0.6068758302414455,0.5786553497237045,65.98788212201761,80.85008157594888,3.1211598044918674,3.12,1863.6816475752548,2125.8227364723066,0.9614265250672964,0.9929678830123368,52.05898946558529,30.676505830312408,4.015408449005516,0.9802059224688584,0.9879352127643871,12.451880723333334,passed,
2025/06/28 16:15:00,0.6103114899743638,0.5814739362327748,66.07844014214159,81.07037567046729,3.144746454787933,3.06,1843.67816992629,2122.0903626514296,0.961201054834745,0.9934254961379697,52.301829914745554,30.76825413068033,4.017623377917046,0.9792903862555546,0.9867101333238191,12.471336533333327,passed,
2025/06/28 16:30:00,0.6141550593938877,0.583189664486327,66.22990809447813,81.3468591145014,3.1712372051837194,3.1,1829.6382786026,2109.142056306935,0.9610228080805521,0.9937891069083846,52.45308659064189,31.25011142207497,4.013607553262831,0.9797750592205138,0.9889986678015124,12.49080674111111,passed,
2025/06/28 16:45:00,0.6148424234740318,0.5731603234703835,66.73802143589758,80.99944987442846,3.12997562847291,3.07,1888.8596481792747,2110.412867277101,0.961156597519961,0.9921840595540307,51.42971141977427,31.21974648278273,4.014690844337307,0.9603383006654478,0.9845772967050369,12.517625505000007,passed,
2025/06/28 17:00:00,0.615827420398055,0.5803655971870725,66.56408127438068,81.30700759138587,3.1565141727881647,3.08,1847.8914122816739,2121.79432143764,0.9609703813608217,0.9932585800328115,52.11740130087087,30.94607535341737,4.0215387404162035,0.9770814903782179,0.991736305289966,12.530369279999999,passed,
2025/06/28 17:15:00,0.6163731045860324,0.5788187392291256,66.64780093685435,81.27488817116442,3.148141175873093,3.07,1856.9557486682932,2126.171261676903,0.9609582444346204,0.9929844215355313,51.91787047570065,30.88228882760811,4.021205575691352,0.9771704378136383,0.9948022415201125,12.539446150000003,passed,
2025/06/28 17:30:00,0.6185798249077314,0.5789573140915653,66.78326173980913,81.49154363567708,3.166383979824622,3.05,1844.1017312406368,2119.4279011830918,0.9606617617808283,0.9931548946334766,51.974429413534914,31.440118329543722,4.037991709883374,0.9932294879583256,1.013262140263799,12.550056731666668,passed,
2025/06/28 17:45:00,0.6181922970198458,0.5786806274351372,66.71779775812051,81.42380973428638,3.1674493742261873,3.05,1842.5436610465283,2115.4363418370444,0.9606388961531009,0.9931421429336684,52.02271886582459,31.496878209754687,4.039785078449055,0.9910039325363924,1.0112510716236727,12.536701283333334,passed,
2025/06/28 18:00:00,0.6193184709798973,0.5787602130828997,66.8837542274927,81.60090140827315,3.1698340992543077,3.06,1843.648661564041,2118.6752161917916,0.9605848661764766,0.9931395125707774,51.99842020220176,31.541586520314958,4.044025605136621,0.9942536004323791,1.0151745871205307,12.559909339999995,passed,
2025/06/28 18:15:00,0.6213118929919553,0.5798056494706101,67.1909020010399,81.98562531374097,3.175096923938033,3.07,1845.217659935401,2125.969033766186,0.9605607868295559,0.993245404400095,51.98180249950878,31.564175901896416,4.045916785683981,0.9994562284185741,1.0199339135500587,12.608902655555555,passed,
2025/06/28 18:30:00,0.6250816935131153,0.574361769308764,67.62262350133534,82.05901353847399,3.162582536143439,3.07,1877.820286357686,2119.07511127124,0.9605550460502792,0.9923800062326784,51.32160709281319,31.828575059067138,4.036081325668727,0.9798514455562005,1.0124503401514469,12.640511583333328,passed,
2025/06/28 18:45:00,0.6201537441370203,0.5864385474353387,67.2622325169651,82.44817263791728,3.1856335763679073,3.16,1823.8661734541752,2148.554572153004,0.9606286367192369,0.9940899582081941,52.56988810557077,30.938091110931154,4.056040223713455,1.0113042777681152,1.0184842813637496,12.654676906666666,passed,
2025/06/28 19:00:00,0.6236147994429326,0.5821833993921222,67.56476952472818,82.50639215863617,3.1806607423429694,3.04,1843.5827972787647,2141.946643582643,0.9605037365465277,0.9934630396509303,52.068641419636656,31.306408526043104,4.051688920905538,1.0026703360225047,1.020466808389446,12.676617030000005,passed,
2025/06/28 19:15:00,0.6236325740278377,0.5874313244584213,67.50689122008622,82.88907202664392,3.2066974012132197,3.05,1818.9017265225934,2138.690967921199,0.9604639373785677,0.9942794891885982,52.57006988811984,31.460917859277842,4.049666577340431,1.0109914153922541,1.0201569714831802,12.690802208333333,passed,
2025/06/28 19:30:00,0.6268594884026903,0.5794322475408644,67.77247739189285,82.60742281466327,3.1819632542533083,3.05,1857.6432346192491,2130.7698638847246,0.9604358033194339,0.9930607125172349,51.70650171884745,31.686186532913723,4.039011195311868,0.989543240725352,1.0153792459520141,12.690983922222225,passed,
2025/06/28 19:45:00,0.6252948793220263,0.5805329229754265,67.81318495805189,82.74282650092317,3.1880972107808354,3.07,1854.2422118181034,2126.358347027684,0.9605543799516898,0.9933094909314353,51.898358545218954,31.872197959862596,4.046420116008525,0.9941393402332738,1.0156921906288159,12.690541538888889,passed,
2025/06/28 20:00:00,0.6256932073680758,0.5810829340996251,67.72028234777649,82.71441893191431,3.191416161821729,3.08,1849.953604143378,2123.9901714710213,0.9605087772205586,0.9933730829319368,51.93980405162041,31.83683902704347,4.040996486593917,0.9886329268110444,1.0101847041729701,12.682508391666659,passed,
2025/06/28 20:15:00,0.6217524431980845,0.5810573288516053,67.65772839972585,82.53570861759349,3.1660125911100554,3.07,1875.195678543203,2126.3739296960753,0.9611379332982415,0.9931637516365577,51.957394111158926,31.02383001442146,4.018706060217455,0.948776400432715,0.9646200772111937,12.669019763888887,passed,
2025/06/28 20:30:00,0.620356733489581,0.5858499450390113,67.58000824234796,82.78430547651608,3.1843565103097493,3.11,1841.336219354607,2140.5979455587526,0.96088796851627,0.9939575554221608,52.505214024017754,30.9923916458987,4.051116836797239,0.9823716122628307,0.9890113807626514,12.679897981666668,passed,
2025/06/28 20:45:00,0.6182653763685766,0.588573396627403,67.06228228591702,82.3640465202415,3.1711268803397026,3.12,1821.5279373654814,2167.3858033901784,0.9607457155260286,0.9941932746704093,52.75196082103911,29.960515488059976,4.051988176118191,0.9928187447174024,0.9947399758477274,12.649351586666668,passed,
2025/06/28 21:00:00,0.6224436499792775,0.579106883209516,67.22001108339109,82.0413036123295,3.170877609327095,3.05,1845.8996806563787,2132.1269334571925,0.9603757349808801,0.9930479360000506,51.90790172047023,31.36591433441576,4.0527407170408365,0.9925031051330252,1.015512632069537,12.613835519999999,passed,
2025/06/28 21:15:00,0.6202444727291008,0.5811357094568467,66.89039875562172,81.94618775785064,3.1918092529849718,3.05,1822.7905979435257,2113.290447078482,0.960283312605243,0.9935542630975734,52.35122437813241,31.817807211478005,4.06131111763223,0.9972276832946866,1.015296267353784,12.5632199,passed,
2025/06/28 21:30:00,0.6193023278023111,0.5779516533164601,66.62062552497247,81.40732649662496,3.166881409379447,3.08,1839.482592302973,2114.0718867101655,0.9604017690356363,0.9929543705301641,52.01566214733891,31.343808734032557,4.044255653713307,0.9744142233938379,0.9976333547459347,12.520438180555553,passed,
2025/06/28 21:45:00,0.6174024580048396,0.5749436982889468,66.45449358307401,81.03813918855673,3.1559263894243244,3.09,1847.6617613194685,2106.0189015937353,0.9604421070319459,0.9925877158451928,51.8646471546059,31.482653524136992,4.048807648989403,0.9727204088535589,0.9991828536889527,12.477525139444436,passed,
2025/06/28 22:00:00,0.6151905663156274,0.5747870403233643,66.16117129811757,80.72520081383274,3.1527505611851874,3.09,1840.2392655878398,2103.8321614664887,0.9604008148764686,0.9926060547264446,51.98437588747324,31.376504970160653,4.0559222566920745,0.9733427530397011,0.998434195503751,12.434673404999998,passed,
2025/06/28 22:15:00,0.6123903149781448,0.5784120143359806,65.75573037755464,80.59552991817412,3.1664712753493003,3.06,1813.0397923825149,2100.4881288239626,0.9603321778818219,0.9932375545025913,52.50918802937755,31.33897762849895,4.063912239252323,0.9825366730660782,0.9996632269987593,12.392073747777768,passed,
2025/06/28 22:30:00,0.6106090048613573,0.5765511823974948,65.41836556240202,80.12031623783882,3.1522523412771273,3.1,1817.2966679714386,2097.9385809299047,0.9603839102961118,0.9929433418152708,52.39812182360481,31.132534589451936,4.055964055334386,0.9755586390420873,0.994980026274394,12.341809479999997,passed,
2025/06/28 22:45:00,0.6094316581507453,0.5752449332345752,65.20529659289606,79.79797618462354,3.1450794566652314,3.07,1816.6036060019771,2096.39002512945,0.9603066927747437,0.9927403061051591,52.3667917021666,30.958199004722122,4.060758306959834,0.9690191319722252,0.9899479173930162,12.30667588333334,passed,
2025/06/28 23:00:00,0.6074619316586236,0.57429551877521,64.96329198474264,79.54961806460535,3.147970075910902,3.05,1806.602733762868,2089.323209810315,0.9602010087993414,0.9928024573540593,52.43479595047248,31.426453538889326,4.074270749995892,0.9939671766339772,1.0153671454743725,12.264258288333325,passed,
2025/06/28 23:15:00,0.6050038120201269,0.5742542831721623,64.61793049349335,79.2074431019215,3.1455324119196835,3.04,1799.6633968393608,2083.3677567152786,0.9602039575690424,0.992839417051979,52.56482655717457,31.343497019428824,4.075331507203745,0.9897861279890662,1.0093760779541276,12.214200349999993,passed,
2025/06/28 23:30:00,0.6047828473810198,0.5737651822578242,64.35596062861313,78.93076029754408,3.1415815500081297,3.1,1795.0545168185847,2083.0557896753685,0.960117672397487,0.9927612059236229,52.52161626958948,31.25890671514435,4.069218723008004,0.9917792056541078,1.0133435718615789,12.183399787777775,passed,
2025/06/28 23:45:00,0.6029985441439205,0.5706687482968421,64.34595312674934,78.68758957700437,3.1282688715725953,3.09,1812.613382222789,2074.3179143823318,0.9602508185625802,0.9922735123101466,52.354837712844386,31.177329716775926,4.070334379395446,0.9684186725885282,0.9922900521811833,12.159366181111105,passed,
2025/06/29 00:00:00,0.6315451007761883,0.5843541720462291,68.75294626644789,83.72487450161765,3.2022987330260704,3.08,1862.8921737960104,2149.730368508422,0.9606381985051148,0.9936606455941117,51.83016687876289,31.63497171908235,4.035984787171959,1.000149652566107,1.0193529691903196,12.849616083333336,passed,
2025/06/29 00:15:00,0.6347691554257319,0.5860839979840036,69.28363599564112,84.44043636869002,3.221824418436529,3.06,1864.617480353586,2147.1268708123143,0.9606433730101788,0.9939411138719791,51.859425679102785,32.10939317030955,4.034294885019207,1.0071294480528465,1.0252622504989861,12.925135911111107,passed,
2025/06/29 00:30:00,0.6002786710392317,0.5801997985743985,64.12786331131545,78.77210478294215,3.162778168679035,3.13,1764.5078212791927,2083.9027218742694,0.9603310621832235,0.993866682146639,53.39133980026892,30.79848655845232,4.079518445958107,0.994247621956917,0.9993427165349827,12.171668849999998,passed,
2025/06/29 00:45:00,0.6058348910009127,0.5673918493789174,64.86780166368264,78.71699429334575,3.1337137944789077,3.08,1838.4916201903432,2056.8884745983155,0.960448995237877,0.9918778765120867,51.98087906407898,31.66728029721406,4.05470751695862,0.9542104302825978,0.9847673787732808,12.207006337777775,passed,
2025/06/29 01:00:00,0.6088182880078526,0.5617152881546225,65.26294926820334,78.79697531086606,3.1188183922961703,3.1,1869.9313512231058,2055.438903570376,0.9604770536725883,0.991070785901261,51.316672256088594,31.996215719660906,4.044773893311229,0.9484989513416202,0.9908804033166185,12.242516947222216,passed,
2025/06/29 01:15:00,0.6064391242644416,0.5681855070404425,65.36245242169247,79.23060390428738,3.1233993841840935,3.13,1861.56912955335,2071.7657576383776,0.960802271700283,0.9918094314224346,51.81448016696928,31.34886336961054,4.04239821681953,0.946768268904709,0.9741579124777249,12.285375764444453,passed,
