datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/06/29 01:30:00,0.6076667845964846,0.5682040130505364,65.60267481798093,79.46131910665981,3.1217210649565206,3.1,1868.3225824330286,2078.432039018586,0.9608329570011596,0.9917570020059929,51.72451323099432,31.283917197735892,4.042563399288625,0.9467573755056516,0.9746416734203895,12.320667040000004,passed,
2025/06/29 01:45:00,0.608507652447956,0.5767719499936681,65.56181740502927,79.97367820528507,3.1445165516502005,3.09,1831.8328671192673,2099.989760276889,0.9607769769351434,0.9929403388367031,52.38518255610287,30.861546295936357,4.0443829215696185,0.9699839884588847,0.9852948370615446,12.363681329999993,passed,
2025/06/29 02:00:00,0.6132326151677281,0.5691616549020505,66.10291512160991,80.08971059770917,3.135484427273755,3.08,1867.863420393951,2086.5307969482215,0.9606641946355761,0.9918951995963311,51.52025103672676,31.719399168880074,4.040371523586329,0.9676110085805216,0.9997975496433285,12.39894148777777,passed,
2025/06/29 02:15:00,0.6135846712071925,0.5797618658903654,65.99387286742316,80.66390879511596,3.1660413168448867,3.08,1818.2885516685399,2111.515828409298,0.9605102247486735,0.9933770256349818,52.43464746065071,31.117637304133638,4.051178616986399,0.9922454444822542,1.0077914575126847,12.441923034444441,passed,
2025/06/29 02:30:00,0.6159323683691112,0.5729812594229776,66.49460526658058,80.72321212863966,3.1483834575515055,3.09,1860.4147630855825,2100.8042424887603,0.9606442016251566,0.9923599927151803,51.70133514139714,31.548262421407305,4.044512824348724,0.9732158571883727,1.000800331323631,12.471436388888886,passed,
2025/06/29 02:45:00,0.6174794980828108,0.5737239802056987,66.59460966182844,80.89107499965361,3.1528644208705905,3.1,1858.9251726149416,2102.684514960646,0.9606090840790132,0.9924397170644708,51.71530808710577,31.547128585893766,4.0408384937412425,0.9725832333035211,1.0005815523208597,12.490418233333326,passed,
2025/06/29 03:00:00,0.6162864442719462,0.5781715395977632,66.6816799439012,81.28959703371716,3.158967847186177,3.1,1852.135505512639,2113.607082262954,0.9608825859297679,0.9930567923026232,52.00783833259941,31.391817618771093,4.032250151505095,0.9846676391798396,1.0031716272167372,12.527653325000003,passed,
2025/06/29 03:15:00,0.6184895472332007,0.5790539362717395,67.0251885398034,81.68246355878054,3.1636430629816044,3.08,1855.8160251083195,2119.991724458848,0.9608700754261519,0.9931159864703089,51.957335354851075,31.33833205900756,4.034513562082981,0.9812067799057256,0.9995014302722056,12.578036606666672,passed,
2025/06/29 03:30:00,0.620117615584616,0.579981307181491,67.22546941414438,81.93339774737555,3.160100010981064,3.08,1860.862379194719,2132.9754988362406,0.9609233156351692,0.9931394190241065,51.85777019233725,31.129956498844237,4.026498044073663,0.9861627612408647,1.0042980363781544,12.620927122222223,passed,
2025/06/29 03:45:00,0.6253779044389685,0.5710337641532337,67.92367147572858,82.1604258547671,3.153963178467583,3.06,1904.2801367562495,2110.937629334085,0.9608645092777898,0.9920096352362678,50.89198698997338,32.324058422263754,4.020841078983596,0.9811132643137165,1.018407991593738,12.66384898777778,passed,
2025/06/29 04:00:00,0.6248575302409614,0.5821585655266199,67.83230751374958,82.77163025073267,3.1790248283095655,3.03,1861.7043007739856,2137.7419275856837,0.9608869843405153,0.993451090304117,51.8002013399113,31.55415756533864,4.022928606497859,0.9993502982773804,1.017567567600123,12.714338859444437,passed,
2025/06/29 04:15:00,0.6228878797366778,0.5958956126589816,67.64673493762338,83.5028973785844,3.211596162421096,3.17,1807.6068277127886,2167.0106850594816,0.9610072021146114,0.9953497522162358,52.97284910606637,30.812194729305794,4.023787989739896,1.0358531653328242,1.028907187246907,12.764866351111104,passed,
2025/06/29 04:30:00,0.6282482344374528,0.5848254355905628,68.44708084671561,83.6202067556676,3.193610544649026,3.04,1866.7071486391949,2143.7657495438993,0.9610220482792003,0.9937997123576973,51.81030843353576,31.79694044164349,4.017505600368571,1.0055907573518423,1.0209569618138177,12.807888536666669,passed,
2025/06/29 04:45:00,0.6305126970021857,0.5856440352497544,68.75304052481845,83.96592646527891,3.1935885249039226,3.09,1873.2803327307106,2153.0643366158756,0.9610569085946631,0.9938007504954685,51.73041523529622,31.617737777549912,4.01222829716881,1.000736745969338,1.0163064656060707,12.858488133333337,passed,
2025/06/29 05:00:00,0.6329355768748873,0.5866525096254633,69.04886858964808,84.37875558732534,3.204302588441898,3.1,1873.7372990232448,2152.591612742333,0.9610408006677605,0.9939476277012856,51.716023889396055,31.847281873472923,4.009648010845493,1.003268436981163,1.0190424636993094,12.901576153888891,passed,
2025/06/29 05:15:00,0.6353328945803995,0.576982274331199,69.70232608370478,84.37472991103267,3.1689880384207214,3.07,1935.218343585008,2150.146735892025,0.961308155704906,0.9925492822235402,50.62368384135679,32.23564660863216,3.996514107362488,0.9891335297313936,1.0212816259722974,12.946473069444437,passed,
2025/06/29 05:30:00,0.6346143460287852,0.5892819370163521,69.48325250384428,85.0036889625167,3.2041575849181525,3.08,1882.795027001941,2168.510867630794,0.9613328632200454,0.9942250547958736,51.64333108175229,31.76040275740102,3.99587078898927,1.0163036081715493,1.0279110583492193,12.981022511111101,passed,
2025/06/29 05:45:00,0.6375362430914063,0.583325674003473,69.94814512071358,85.1012368225534,3.1896008948789647,3.08,1918.5276127845173,2162.0308997961693,0.9614048088403685,0.9933823553752364,50.95830221609274,32.169263245496175,3.9864702691054474,1.0039053395543063,1.0273001140302327,13.015353083333334,passed,
2025/06/29 06:00:00,0.6399983915209729,0.5847330721366545,70.2441368605016,85.51008304214892,3.19586516744362,3.09,1920.1400839301664,2167.9395606276976,0.9614204454557168,0.993523139091708,50.9340499622577,32.157177875576146,3.981443663472634,1.0038372839031873,1.0267588426922643,13.06495133777777,passed,
2025/06/29 06:15:00,0.6404516580906834,0.5852112388537364,70.48303630422924,85.80184500462373,3.1962105715843703,3.09,1928.0707456654345,2170.3578329956313,0.961603731718664,0.9936028482216026,50.8482867834555,32.300838037610895,3.9748943094747435,1.0100553311296467,1.03167440511046,13.099440750000001,passed,
2025/06/29 06:30:00,0.6411754049783539,0.5864138408339372,70.69867598190584,86.11393231323125,3.1985960281554906,3.08,1932.7056651466778,2173.3800059665336,0.961753681019837,0.9937427731737778,50.84960408486997,32.31246414430691,3.9683958044977636,1.0096734084677823,1.0291204560022376,13.13370931888889,passed,
2025/06/29 06:45:00,0.6433114814525123,0.5875538100349987,70.94256461824169,86.46033210892001,3.2038096436074563,3.07,1933.689936253274,2178.819871028629,0.9617655376832397,0.9938678324213125,50.80492461289869,32.34751849826237,3.9636790840060705,1.013897018431755,1.0332162684482655,13.175698580000002,passed,
2025/06/29 07:00:00,0.6452076501010612,0.5884076925731098,71.13286115844146,86.74225508829831,3.207598340629847,3.1,1935.4732910096434,2182.84978905027,0.9617962929415754,0.9939619767855657,50.75288502470078,32.40588258141247,3.956246798941254,1.0185767373305634,1.0382184088575943,13.209926277777779,passed,
2025/06/29 07:15:00,0.6464305766332732,0.5843876897112003,71.54422751205291,86.87641236874559,3.193015368507394,3.1,1966.6860974697265,2181.223270780885,0.9619714468306148,0.9933651335928589,50.29542428641349,32.529768575447676,3.9491064365024786,1.0026089431033893,1.028446408995643,13.244338359999997,passed,
2025/06/29 07:30:00,0.6441709813234824,0.5874512020499586,71.46646536627105,86.9388973986644,3.18480463481849,3.09,1968.6897858950401,2193.0448759723417,0.9622779957983589,0.9936185273332666,50.475195762200585,31.937464371013185,3.9369648674229,0.9935130950657546,1.0112506822962293,13.25431184,passed,
2025/06/29 07:45:00,0.6429987400914552,0.6044615477251615,71.23510567720578,87.85007543407792,3.2311364059361383,3.1,1893.312622065332,2227.2148159613134,0.9622134860711794,0.9958889296958839,51.92902689880683,31.073968787519515,3.9507442670663946,1.0363881992183648,1.0252688600954103,13.313986216666658,passed,
2025/06/29 08:00:00,0.6555883788999989,0.6008065469283689,72.94911997595233,89.34185418294832,3.228006912039487,3.09,1948.6284839592013,2246.922248406522,0.9622514162127692,0.9950919233199674,50.879843033209376,31.417823437987067,3.92892131887185,1.0253293158444334,1.029343305993839,13.543266763888887,passed,
2025/06/29 08:15:00,0.6259533655743494,0.5960977444494497,68.63001228766018,84.6185979733881,3.182188239254499,3.07,1868.5148238479228,2191.451610767115,0.9619929646408235,0.9950201019616748,52.164804858109385,30.560915215071724,3.965167530028235,1.019835546966179,1.012097540165119,12.919577439999994,passed,
2025/06/29 08:30:00,0.6116556893357616,0.5901823067857122,66.40499162043817,81.9540436435977,3.141757652486676,3.04,1842.6616803903073,2167.1799384054452,0.9617551732705331,0.9943801648869743,52.444503826494355,29.866758387972144,3.973355690477673,1.0047119853850237,0.9979737079306398,12.597950591111116,passed,
2025/06/29 08:45:00,0.6260320182491385,0.5792329689955793,68.49040752583439,83.52593511322787,3.1457828344072913,3.07,1934.278912871835,2139.530808704944,0.9619766235515899,0.99280872695499,50.76045037977237,31.9025166159456,3.938611856426324,0.9822369060431767,1.0035177045761496,12.815320692777778,passed,
2025/06/29 09:00:00,0.6245461936674539,0.5839177005636353,67.95629442081854,83.29318293926865,3.157450607119302,3.09,1897.1663718534433,2146.6441096821645,0.9617560536510952,0.9934768632421269,51.29242941028045,31.49867407138687,3.94796248175931,0.9947545768122028,1.0089179239933743,12.76813186,passed,
2025/06/29 09:15:00,0.6166507692907619,0.5948488254700595,67.09380774202634,82.99166671011085,3.1583634899690463,3.1,1836.281362450194,2191.375024001951,0.961741480462513,0.9949678046165997,52.526440251299405,29.892164230513256,3.97695268195004,1.0360169790009033,1.0247939612856176,12.720802881111114,passed,
2025/06/29 09:30:00,0.6178544053889354,0.5976134914691597,66.81908725872565,83.00763385347757,3.1874758181112335,3.04,1808.2015998559914,2170.263409335636,0.9615018033154696,0.9955128140431002,52.915938699334106,30.302439410488287,3.9764215011368664,1.0279213929542366,1.0152735172422098,12.68126101,passed,
2025/06/29 09:45:00,0.6160876505445757,0.5879555954972733,66.81332044166871,82.36157264866287,3.152576484569558,3.06,1853.3918862995472,2154.1364359593836,0.9616244514542069,0.99411720304315,52.10824706924949,30.663101005515347,3.9707558519074713,1.006767920456809,1.0079682644198662,12.634039549999999,passed,
2025/06/29 10:00:00,0.6127269043384771,0.5952454124405523,66.2884913133738,82.30500763832465,3.180862248689812,3.02,1793.235931332052,2163.888978279457,0.9612492848421029,0.9953776532396044,53.10175217510594,30.384364315340335,4.012584872280079,1.0452779318049792,1.0316116262597157,12.587069238333335,passed,
2025/06/29 10:15:00,0.6147935823669997,0.5841216270399391,66.22160023041282,81.54494145849264,3.1439351836822946,3.03,1842.9902479137727,2145.6907926770496,0.9612375616358683,0.993680588441005,51.94305433455835,30.806317289088735,3.981617452965401,1.0174601079059233,1.0264467412014213,12.540154659999994,passed,
2025/06/29 10:30:00,0.6130693933643286,0.5830320931272527,65.96225288016767,81.23962868080378,3.1435895316274065,3.03,1839.4875761554415,2134.664454995607,0.9612009507470191,0.9936032581432874,52.00358914865678,30.939944634545423,3.984453595385475,1.0119855417222086,1.0216254407035537,12.493102722222229,passed,
2025/06/29 10:45:00,0.6082878451479888,0.5928669424275014,65.26096175110955,81.18288307954721,3.1644181769795496,3.01,1782.82196193834,2150.3813933119936,0.9611809860637087,0.9951155296876354,53.10266875122549,30.211989905701166,3.994915560308786,1.0386332400156333,1.0280237870268922,12.44630019111111,passed,
2025/06/29 11:00:00,0.6090569577632371,0.5825242036359846,65.2494434344917,80.49793159129034,3.133060448204486,3.01,1825.6828643205754,2131.9048256241144,0.9611110300294429,0.9935636945253173,52.156650830169454,30.640735919841386,3.9850625288227848,1.0140512176718184,1.0224743785383454,12.399361461666667,passed,
2025/06/29 11:15:00,0.6075127119469752,0.5812221625016792,64.96095122642274,80.11672160436498,3.127768581009861,3.02,1822.2330668966765,2127.122730324574,0.9610212387958225,0.9934002311833052,52.1683231586535,30.554863297545115,3.98948187960651,1.0086546212407206,1.018530915842503,12.35267097777778,passed,
2025/06/29 11:30:00,0.6072578587630532,0.5921494272553257,65.04634461789688,80.9512942339686,3.1694125723453364,3.02,1773.039176650424,2140.320718983228,0.9610047314672603,0.9951091862012296,53.23258847771556,30.352590511589007,4.008623702601975,1.0338710917849088,1.024112122602865,12.40305205333333,passed,
2025/06/29 11:45:00,0.611326898316853,0.5847713836892563,65.59647258954531,80.96352362560097,3.1378288536666537,2.97,1822.2481547855828,2148.197797179499,0.9610265907974533,0.9937682648765357,52.27418991943877,30.267384388091315,3.996711129925387,1.0122940455266325,1.0183481216633443,12.45857987,passed,
2025/06/29 12:00:00,0.6099231900566574,0.5820745341758069,65.55115947244093,80.69980636869761,3.123616322254919,2.96,1832.298123984067,2150.6664984361073,0.9610106399034385,0.9933560988249728,52.09683799131951,30.161973599376637,4.005608486162387,1.0117701337991334,1.0206434073793809,12.441253305555556,passed,
2025/06/29 12:15:00,0.6082282170312276,0.5852591819158827,65.10040478864678,80.55723989355336,3.146901698162037,3.0,1802.807276556701,2131.074819992524,0.9609275461996646,0.994023216227522,52.63430937967144,30.47726884167406,4.005692362983709,1.0101977072132848,1.0134165664903942,12.379540249999991,passed,
2025/06/29 12:30:00,0.6068535359081617,0.5829785836591566,64.76962305360409,80.10031859479243,3.144284929741399,3.03,1797.8302014655158,2119.7448938508037,0.9607505088840826,0.9937844703080255,52.62241412073609,30.637638930135903,4.014380905911766,1.0080369726250424,1.0148468827368224,12.317972333333328,passed,
2025/06/29 12:45:00,0.6036189193087192,0.5745035324042148,64.70931016083811,79.51464669951544,3.1196517334043734,3.03,1836.2928378941258,2092.526980137418,0.9609597246484296,0.992642648663667,52.0389562053445,31.203175647464647,4.012131028268499,0.9832273417244536,0.9998636917281684,12.256549555555562,passed,
2025/06/29 13:00:00,0.6069108277178911,0.5771007480269646,65.05757892062049,80.05978516710516,3.1330639949343304,3.05,1831.835165454965,2099.42586330262,0.9609275951718208,0.9929788360160487,52.12097880987336,31.245814924853025,4.009521555646101,0.987239283111958,1.0024584629395779,12.316892383888886,passed,
2025/06/29 13:15:00,0.6084218992899091,0.5735514714458949,65.46550968746641,80.18018912219662,3.11524181326545,3.04,1862.3920761367658,2105.1017518017525,0.9610404123942264,0.9922951839422205,51.67205964243446,31.052793304981822,4.005845138759525,0.9689355081244294,0.990026342583747,12.359702666666672,passed,
2025/06/29 13:30:00,0.6074596137615734,0.5817574979289382,65.53768544513244,80.8228410828411,3.1468101679675913,3.05,1825.8630359717042,2112.814737740864,0.9610639469621676,0.9935956946013237,52.515600583234324,31.03798349125485,4.0244818366464745,0.9894738807143894,0.9950696555100028,12.394271266666664,passed,
2025/06/29 13:45:00,0.6112298713162659,0.5827590362752488,65.71879694486016,81.05246479686863,3.1490525673196554,3.04,1822.7509476588407,2126.22175947233,0.9608771934047855,0.9936062630949434,52.43004416043262,30.74234206361723,4.021131199546618,0.9897605849425989,0.9982205242374704,12.435522641666662,passed,
2025/06/29 14:00:00,0.604237971146943,0.5808150175420278,64.77382784286335,79.92863368922654,3.13194451912915,3.01,1807.2847331538712,2118.8151146873174,0.9607684376925785,0.9934285789454348,52.680485448722735,30.316013407053312,4.036053623645644,0.9850252068125775,0.9915275249558455,12.296326900000002,passed,
2025/06/29 14:15:00,0.6242017525230161,0.5755991866475513,67.82172026627073,82.76609822493887,3.1515716897431467,3.04,1899.9394801111944,2121.8309686269995,0.9610762959386605,0.9924344116071342,51.16743529216495,31.87177584411099,4.006883674153499,0.9646682116400921,0.9923984907845365,12.674897888888882,passed,
2025/06/29 14:30:00,0.6276521828331596,0.5768022739212747,68.55151126928561,83.64821425076977,3.1691570266059657,3.05,1907.2125042839928,2121.165660473316,0.9611520241470822,0.9926813458219454,51.18077737876021,32.3626161719417,4.013768036376062,0.9684397261435403,0.99527126013719,12.766562966666669,passed,
2025/06/29 14:45:00,0.6288006700204999,0.5875054646301454,68.66374417343175,84.36616062281107,3.186271900434612,3.04,1863.5666161886663,2171.9117867204295,0.9609193240995287,0.9939539449015627,51.919902294377536,31.3110350486463,4.034509628935758,1.0103844014062617,1.0208144016921759,12.858131439999998,passed,
2025/06/29 15:00:00,0.6337060214193653,0.5803144178274604,69.20445378718536,84.53372727311701,3.1814721698915376,2.99,1901.1658231468498,2150.231424741933,0.9609161072604864,0.993012173466423,51.1545756152024,32.16654701339553,4.019372937334098,0.9902530314381011,1.01681596967439,12.88940759333333,passed,
2025/06/29 15:15:00,0.6271221817320866,0.5854620889899016,68.18969655150646,83.8226504493105,3.1883603502388116,3.02,1852.853155105409,2154.771755066727,0.9606776931808625,0.9937864123087293,51.98106357326806,31.54801254366817,4.041884013169704,1.0045193665608028,1.0183939353039344,12.77775236222222,passed,
2025/06/29 15:30:00,0.6221445272121969,0.5820327508866406,67.35669793695504,82.73636771750125,3.173773586043869,3.03,1843.7884573440442,2140.0638946809127,0.9605105019711857,0.993404886709808,52.05564609566647,31.41597175988552,4.052445178984406,0.9954558938199188,1.012269364136082,12.64384536555555,passed,
2025/06/29 15:45:00,0.6167479147820143,0.5825324694817873,66.47977634319871,81.92474124304394,3.181286869807524,2.98,1809.5221743404068,2125.168839439882,0.9602063720352148,0.9937122855264386,52.53717982658529,31.527341186566623,4.0764347363348294,1.00842636276664,1.0213140842690904,12.517380858888886,passed,
2025/06/29 16:00:00,0.6144982768538185,0.5753942152548724,65.73868236288175,80.70317624765889,3.1570865365599907,2.99,1817.3623945744023,2105.091231026858,0.9599894987037828,0.9927434194869993,52.16489347337202,31.534243345022382,4.07288606768373,0.988326972149206,1.013821230507594,12.383525531666663,passed,
2025/06/29 16:15:00,0.610755857871486,0.5682747102787292,65.07364299223732,79.56061357871067,3.133737232458248,3.0,1825.8839156433332,2083.1217299014984,0.9598704149502375,0.9918475566872602,51.87062522310988,31.641345334873186,4.081019470505956,0.9716331138300668,1.0070934464678716,12.24979653333333,passed,
2025/06/29 16:30:00,0.6043495062795761,0.5637715984173259,64.22271997377109,78.11958603373385,3.1100846133731834,2.99,1822.0219269770873,2073.7543524816615,0.9598379137032259,0.9913406625153561,51.899959835246236,31.17360784119761,4.090079875665517,0.9631215552435901,1.0013629050685722,12.116193863888881,passed,
2025/06/29 16:45:00,0.5987790968154952,0.5666151562256432,63.32898145542172,77.0963592886043,3.1330441828521867,2.98,1779.448563428922,2045.2351529622654,0.9596585438356928,0.9920048700149744,52.668715612078664,31.265236131599362,4.106944941509475,0.9669488496346614,0.9969518772409692,11.982903068888891,passed,
2025/06/29 17:00:00,0.5935897826097233,0.5605601923761164,62.56393623437007,75.66265140655307,3.1147433180767403,3.05,1780.9006309775796,2023.4420943324703,0.9596513784087262,0.9913743100325018,52.58625310683859,31.122870484353598,4.1075159161053,0.9498761143677164,0.9863985867162197,11.849551083333333,passed,
2025/06/30 04:15:00,0.6281462759667295,0.5786347738079849,68.1464230238737,81.83447876068747,3.1971452503234756,3.04,1857.4143823776988,2124.7557268056144,0.9604209090197862,0.9930837822831534,51.808274982889465,31.40842209307934,4.0504747271894646,0.9883979059325538,1.0156319978794348,12.731576250555547,passed,
2025/06/30 04:30:00,0.629995444488516,0.5890958276456691,68.77781546234895,83.33983211737593,3.2383784298050835,3.02,1827.827250558371,2146.971401541264,0.9604318024988785,0.9945567773903883,52.556940275203225,31.558835599977098,4.061221095389347,1.0270152876801355,1.0361065393220028,12.87190221777778,passed,
2025/06/30 04:45:00,0.637102132384815,0.5920522800200159,69.74119383176159,84.6099865297221,3.2413093944581264,3.06,1846.8734212221887,2175.371960043136,0.9605799448252251,0.994684470772538,52.234374518471505,31.389081902330275,4.039268233520517,1.033120805296414,1.0423962262246589,13.037341741111105,passed,
2025/06/30 05:00:00,0.6460843945171064,0.5880770615595031,71.14688484021174,85.85190430390621,3.2364306708034647,3.03,1898.3333382705562,2181.374141193708,0.9607801237095732,0.993960984451663,51.35523745428617,31.92955035526497,4.024873256578939,1.0176857725209543,1.0390975902586217,13.203690414444441,passed,
2025/06/30 05:15:00,0.631606437271745,0.5990929154318126,69.34470878163374,84.91870067458957,3.260976423566355,3.04,1809.6690161510314,2178.3403097999458,0.9606087513169623,0.9957704653709128,53.07028925851437,31.276757353485724,4.0614759691686615,1.0514833263606136,1.0426038040501744,13.00480438888889,passed,
2025/06/30 05:30:00,0.6491796178965127,0.5898939227874912,71.57386405628687,86.73863270361527,3.2507672757609507,3.07,1909.159855841865,2168.2940872626646,0.9611117838954093,0.9942354620301584,51.355314857932065,32.39090517521443,4.0002925806614344,0.9940174758760981,1.0139086212065105,13.254853846666657,passed,
2025/06/30 05:45:00,0.6360603384081776,0.5866710381645344,69.57565056698141,84.51013158442636,3.2134020273376556,3.05,1870.5491680628709,2169.1182458936596,0.9606640816304314,0.9938913641829246,51.72902896138994,31.609885883531522,4.037809803284488,1.0173575206600762,1.0350896142889396,12.981075457777779,passed,
2025/06/30 06:00:00,0.6246149164203476,0.5844864896603138,67.63914222664958,82.51275593774425,3.186097102656901,3.02,1838.7646023652667,2149.665348659845,0.9605856569758531,0.9937554179787694,52.140896681526186,31.05883391256041,4.040105499268334,1.009382391717515,1.0244370083556549,12.707525111111114,passed,
2025/06/30 06:15:00,0.6117092389237324,0.5862882652405483,65.5347463208943,80.6389492426363,3.179532663194017,3.03,1777.4099393026152,2130.7832285034588,0.9602956542006525,0.9943216077673823,53.07030279451241,30.524718533986302,4.059047796698187,1.0170606262604323,1.021333765744081,12.42622783111111,passed,
2025/06/30 06:30:00,0.6005949223280208,0.5806400881203736,63.79169875750571,78.62109513330013,3.1485344496383467,3.02,1759.945112523508,2099.8608915599752,0.9602390285852853,0.9937913464006082,53.24026979236975,30.373965101771844,4.063513025644631,1.004247887274964,1.010929146635392,12.152732172777778,passed,
2025/06/30 07:30:00,0.582653346686382,0.5555712113764749,61.3196160591787,75.09311340707671,3.050503794241532,3.04,1806.5428132971306,2030.0901822405679,0.9601499908235904,0.9905628852792577,52.02255616801348,31.156892621203653,4.058919885675419,0.9629289737462413,0.9990608413013462,11.703663510000004,passed,
2025/06/30 07:45:00,0.5864852266417316,0.5573910613168273,61.74583278150316,75.70994398450884,3.0540622800859496,3.08,1809.2228455034067,2046.5654223630524,0.9600944231238134,0.990690690699488,51.91898117972166,31.041932753000353,4.0594315146584075,0.9690726597545674,1.0056205187717784,11.77581750888889,passed,
2025/06/30 08:00:00,0.581642837301879,0.5654484968233271,61.21223924100653,75.74226818746523,3.074866245446589,3.0,1768.4392909375458,2043.3899735859816,0.9601511212422876,0.9918878995991844,52.79058657510615,30.93681644353438,4.070453946611941,0.9887564018374466,1.0071363362380426,11.720865138888891,passed,
2025/06/30 08:15:00,0.5825246159391059,0.5652934758890091,61.33074430321846,75.87872940320537,3.0677100311623957,3.01,1773.789274174419,2055.260367490926,0.9601486790383338,0.9917810968008196,52.661232640484,30.714979525684992,4.0693541720486195,0.9911469652821481,1.0105384203820087,11.746413995555555,passed,
2025/06/30 08:30:00,0.5855628339681549,0.568957123741896,61.51643226335492,76.37973120224882,3.0979396355137823,3.06,1759.6844039108971,2040.198645256724,0.9601439387630325,0.9924152346603183,52.92837480591856,31.28871575038268,4.059397112602842,0.99151783519403,1.0080521041894133,11.77180830833334,passed,
2025/06/30 08:45:00,0.5825682925500669,0.5608812631786707,61.760336903738526,76.0182224466822,3.0409910251797405,3.06,1818.6589225689027,2063.2227279375347,0.9605199375954201,0.9909513743796049,52.129243848325714,30.350392078722763,4.046552114008782,0.959593255789145,0.9838453641945688,11.804767259999997,passed,
2025/06/30 09:00:00,0.5851211948874542,0.56690685496234,61.892229075926,76.50983611248135,3.0720468847912694,3.04,1790.6159814528119,2060.367953254881,0.9603930527378189,0.9918480802921277,52.57707318500774,30.620634490765127,4.0552441638251215,0.9756392577002123,0.9928459601779379,11.830403199999994,passed,
2025/06/30 09:15:00,0.5889535838883617,0.568563207004929,62.10293933832318,76.90332643238631,3.096868489675416,3.06,1776.3800306060873,2051.9658687627116,0.9602046310246399,0.9922527129657469,52.63922631241163,31.358347001031138,4.058482179943929,0.9975565993521393,1.0167967200307604,11.855883783333324,passed,
2025/06/30 09:30:00,0.591941930555476,0.5665347598106503,62.411347297439455,77.14703244593844,3.0973332740244923,3.12,1799.7431924452,2038.7036018898725,0.960379543206256,0.991878111716486,52.297596506752214,31.579899294904447,4.029298058568883,0.9658909031158854,0.9908397075524337,11.888948976666669,passed,
2025/06/30 09:45:00,0.5854806064895686,0.5682142235184261,62.25740353929647,76.85135976237271,3.056146146115324,3.11,1808.8695782606799,2087.188987241798,0.9606681280328739,0.9917745998091435,52.486141554864425,29.759667706570813,4.043920942154464,0.9645700009736469,0.9780696358955397,11.906924369999995,passed,
2025/06/30 10:00:00,0.5895842099341305,0.5695302667345669,62.38385686290225,77.10691710503426,3.084717607809377,3.03,1787.3022093435172,2073.6518261116107,0.9603065900428894,0.9921459080887222,52.59979004576468,30.53771756328197,4.059476031495172,0.9824565250553196,0.999247996962495,11.909952896111102,passed,
2025/06/30 10:15:00,0.5903022491035376,0.5668585098498287,62.452075324694,77.04937044930767,3.0770427851616775,3.02,1806.0446133173662,2065.4600287738326,0.9604381751008984,0.9917247241745989,52.27525149986275,30.67770231884303,4.0388250496565625,0.965853692398133,0.987669853810902,11.912785426666666,passed,
2025/06/30 10:30:00,0.5849797828318049,0.5728882206784661,61.691880816893395,76.63804918973221,3.089131440024488,3.04,1760.544589131619,2069.7959894254495,0.9603689755070818,0.9927590395933261,53.1384364089863,30.17631941930774,4.0532727372958925,0.9811037284942508,0.9889952920780308,11.832425507222228,passed,
2025/06/30 10:45:00,0.5846444482660319,0.5649672289087376,61.76475060114707,76.17377432405839,3.056898789241771,3.01,1798.0966894805208,2068.3790132940953,0.9603950636279798,0.9915028138006083,52.41819165668439,30.108220123861805,4.04864393975324,0.9633456703808256,0.9837162328445287,11.819424894444449,passed,
2025/06/30 11:00:00,0.5849249211929872,0.5689908243066106,61.750994210069294,76.45945456024214,3.090392015856069,3.03,1769.427450676833,2050.9394114420606,0.9602636046237296,0.9923203197128672,52.92397082453832,30.87148065480523,4.066739916725621,0.9835192925537906,0.9976587319563024,11.80643124833333,passed,
2025/06/30 11:15:00,0.5835489959133877,0.56231913561799,61.68641971159509,75.92394967494259,3.052029929057507,3.0,1801.776085650582,2062.2956242584137,0.9603338204350103,0.9912236619017627,52.327151633831036,30.318674846605795,4.058620137962862,0.9652716860543352,0.9890157201462698,11.793262506666672,passed,
2025/06/30 11:30:00,0.5855983460556511,0.5609049001872433,61.74237915220771,75.95881810488171,3.0655129064712563,2.99,1799.9035234790213,2042.9388554038026,0.9602034759873879,0.9911641436553293,52.2484615413737,31.01397498116887,4.058573231822074,0.9650107880950465,0.9939151899718779,11.78028291,passed,
2025/06/30 11:45:00,0.5847392336691843,0.5696301349950275,61.52503450832941,76.21205096414913,3.0895466231767545,2.99,1757.3667775838148,2056.247389927411,0.9601130628483046,0.9924096989465995,53.05962130136944,30.491551201943167,4.072168877964759,0.9812385792021869,0.9952254621776273,11.782338773333338,passed,
2025/06/30 12:00:00,0.5859503096828274,0.5694327156719475,61.56075244253123,76.21037406437935,3.0895943244454056,3.02,1755.8973983469712,2059.6024986444286,0.9600153723110736,0.9923570456651519,53.02076868282695,30.40478581371627,4.074720357770358,0.9816236849836951,0.9975979733964369,11.78834682666666,passed,
2025/06/30 12:15:00,0.590666187851956,0.561018807913672,61.96227591397476,76.16637488117577,3.083157246025043,2.98,1786.2294601029282,2041.6839502653304,0.959806033340975,0.9912642055698242,52.20407506055266,31.3492074766995,4.074467110148852,0.9758086057825769,1.011201233102027,11.80205896833333,passed,
2025/06/30 12:30:00,0.5904165840991972,0.5632083581582917,62.03566633471086,76.34666629745094,3.090181737902534,3.02,1780.5964349254205,2043.1143698701924,0.9598519715941143,0.9915564337285614,52.39948110932548,31.302950100612783,4.078595339836001,0.9780240365588843,1.0088337763505157,11.815961300000003,passed,
2025/06/30 12:45:00,0.5898176321564276,0.5603439273266381,62.166195522100956,76.26058018958828,3.0775445486803124,3.03,1797.2734011358598,2044.152490223079,0.9599167530935753,0.9911062438764935,52.21047414136467,31.100264553111106,4.082529576472922,0.9599403130470668,0.9935978428899943,11.822159311111113,passed,
2025/06/30 13:00:00,0.5897355801621958,0.5603276888331755,62.33462245882937,76.42603015872555,3.082088522979069,3.0,1800.728555380994,2039.5484613520878,0.9599751245756963,0.9911439497105835,52.26456322487339,31.304501879834802,4.088273074943291,0.9589552131128631,0.9915606424505234,11.83607371833333,passed,
2025/06/30 13:15:00,0.5908985253782831,0.5597390363455126,62.36362845798011,76.37906619713192,3.0737348842866066,3.03,1804.166069350287,2051.077372077367,0.9599189945536634,0.9909739388060167,52.13239511324522,30.986016208063077,4.084944037605777,0.9597405233578657,0.9950251242746736,11.84999625333333,passed,
2025/06/30 13:30:00,0.5898046643005671,0.5691934511961987,62.15038817684762,76.6717941139313,3.099434249961694,2.99,1759.2308776846194,2066.048577798761,0.959808484455797,0.9922880399830152,53.00418566820691,30.42224839524313,4.101511605821084,0.9781417779892295,0.9969948147224434,11.85620216000001,passed,
2025/06/30 13:45:00,0.5962289498527359,0.560397575921782,62.57210523587667,76.65224870609426,3.0981385021752192,3.0,1787.3567491697208,2044.0203058655768,0.9594932364844188,0.9911729480735604,52.13425894563601,31.5004309503392,4.097999037591973,0.9695818330917855,1.0107906429433078,11.87013677055556,passed,
2025/06/30 14:00:00,0.5955646949105299,0.5622590096837763,62.71081442135245,76.92776182422789,3.109967112641958,3.04,1784.6069595972892,2036.6808799365535,0.959609045697884,0.9914918071659126,52.34062609032575,31.784334375161738,4.101780037652546,0.9714623401100974,1.00766002011631,11.884079508888894,passed,
2025/06/30 14:15:00,0.5948453606001083,0.5601106422234723,62.76026415859455,76.73355796554631,3.0894808659376953,3.02,1797.6475433019245,2050.990408207857,0.9596332916668124,0.9910489563796214,52.196480686889004,31.105954078507114,4.108957477101128,0.9560124531391629,0.9941400109572194,11.890293311111117,passed,
2025/06/30 14:30:00,0.5943753235327576,0.5695051388061254,62.62560232552368,77.20250829287005,3.12876959763854,2.98,1752.2568306936985,2051.34399500534,0.9595056690239869,0.9924602542489456,53.07801677480804,31.188067828885515,4.120447347821472,0.979047125977969,1.001484832782269,11.900590625,passed,
2025/06/30 14:45:00,0.595892674348576,0.5679598732294802,62.67343719133686,77.11168950144402,3.119963575874421,2.99,1760.0533625270684,2056.8807904786395,0.9594328221076988,0.992130334807815,52.83188364878949,31.010847887983655,4.115832324932033,0.9760665067798051,1.0031609834918696,11.908695528888892,passed,
2025/06/30 15:00:00,0.5998582030270176,0.5575313254135068,63.17853094118546,77.09239410064247,3.114956807375696,2.98,1796.349024805269,2029.3223621068873,0.9592907552913844,0.9909420472156878,51.97961404494055,32.36434374027563,4.123274964872409,0.9715950643643452,1.01998855214709,11.91680112944444,passed,
2025/06/30 15:15:00,0.5978146409900974,0.5642728610475506,62.95104566699394,77.20229555655155,3.125373316921751,2.96,1771.3704213099973,2041.6676178149944,0.9593336728679377,0.9917561501869745,52.585856942166494,31.69873248996236,4.12506395310347,0.9738697824465845,1.0086137664825052,11.917167343888885,passed,
2025/06/30 15:30:00,0.597970184722077,0.5635601018785544,62.95681700568872,77.12863287588914,3.120707686273374,3.01,1772.9834338510998,2045.9457689985231,0.9592818434200464,0.9916286979701603,52.531903970173765,31.54140100838591,4.12921366706882,0.9721151314505866,1.008257865287164,11.917761716666666,passed,
2025/06/30 15:45:00,0.5984851297268592,0.5639084761881726,62.97654490278082,77.17851551807222,3.12683170045491,3.0,1769.7354141815217,2041.8429076775094,0.9592356625329828,0.9917056134034988,52.59201223665554,31.66992989982446,4.13029916689816,0.9719432422758123,1.0081192314945662,11.918163925555548,passed,
2025/06/30 16:00:00,0.5996123621920011,0.5589026090530587,63.083912583352074,77.00479204800438,3.114101620972682,2.99,1787.1601573434493,2037.7033625251925,0.9591534787781274,0.9910323174169013,52.20639851280132,31.801268513288473,4.134272228906571,0.9600644823717559,1.0056575192446253,11.911013687222216,passed,
2025/06/30 16:15:00,0.5993137652059507,0.5556710627778851,63.15917006794331,77.10897623075225,3.1005580586957358,3.0,1803.5142091903365,2035.7506017051287,0.9591937085460577,0.9905596364590747,51.93889819620214,31.962714598933168,4.137587876320474,0.9517739741158361,1.0017952791502382,11.903863448888893,passed,
2025/06/30 16:30:00,0.5987939315172794,0.5558228029894827,63.13313691303832,77.3263851858114,3.101376218700068,2.98,1800.8006825456787,2034.0851320014374,0.959128399215954,0.9905866819831965,52.00158330674784,32.100657959740964,4.148075548591885,0.9502208778696136,0.9991817134092617,11.893423666666664,passed,
2025/06/30 16:45:00,0.5905119776266226,0.56815075330424,62.241592839625895,77.39804952400411,3.1287513107139437,3.0,1732.9570310995416,2042.2826001222618,0.9590725827754519,0.9924214595809004,53.41406448231336,31.69992507711972,4.178882279209124,0.9859961027635429,1.0069532575650484,11.811785944444441,passed,
2025/06/30 21:30:00,0.5834320673465107,0.5744984618198398,60.343873419648695,80.22078440479991,3.083706528554506,3.07,1683.6259853630545,2075.190312276012,0.9583372596922852,0.9929390083049514,53.77563524253303,32.44806117393424,4.200219489227149,1.0095391628676726,1.0186769789008536,11.591086356666667,passed,
2025/06/30 21:45:00,0.5830083007125911,0.5675548569610348,61.002150400265606,79.76062816273102,3.0589307207294043,3.1,1739.5882951630567,2065.623008290218,0.9588975059878557,0.9917962734974227,53.174161222959064,32.023596026681545,4.191743400243818,0.9543829489229309,0.9706583763415665,11.639877755000002,passed,
2025/06/30 22:00:00,0.5766412347284885,0.5693377720241838,60.33920555115409,78.38789683643301,3.0319075552215975,3.18,1726.0341714939848,2094.0016780115993,0.959020227077304,0.9918843787884795,53.526171270951636,30.281668548218896,4.197657845431588,0.9593407724064418,0.9670847089840208,11.581995553333332,passed,
2025/06/30 22:15:00,0.5850081156855341,0.5570314487973248,61.14590894734426,78.06753679888473,3.0353220598026325,3.04,1771.9113748137074,2060.0967418987275,0.958840362432109,0.9904285956402552,52.3324382114276,31.61793272557943,4.185806185234965,0.9441053194742792,0.9805480362784194,11.631378769999996,passed,
2025/06/30 22:30:00,0.5862789066483969,0.56846574959552,61.23938028043975,78.3974457069244,3.0900745075323064,3.07,1720.4532730106694,2059.6038974465155,0.9586910253324418,0.9921373045390651,53.419163265761064,31.574699364954057,4.195279129882574,0.9703276773811793,0.9892164770703147,11.680658299444449,passed,
2025/06/30 22:45:00,0.5884438486007819,0.5687157932100375,61.56221733440257,78.18018506153257,3.0892768330294786,3.08,1733.3939926267474,2066.1261403173644,0.9588827800672471,0.992040412277572,53.29313062802793,31.03995304228632,4.174456673304659,0.9574760121824221,0.9773578305995805,11.73776952333333,passed,
2025/06/30 23:00:00,0.5934524283523822,0.560235307336229,62.2169076353021,77.92430429258663,3.0928061180230584,3.14,1772.8921904488766,2035.8239600972272,0.9589776907101561,0.9910542497036541,52.52843566517254,31.932330027111956,4.157583268289168,0.9357554815045787,0.9733009880619041,11.779620612222221,passed,
2025/06/30 23:15:00,0.5858446783475636,0.576011111440119,61.70027771143245,77.75483478527444,3.122121897514678,3.08,1704.9144779939209,2069.860388862345,0.9591628344504327,0.9933114833050098,54.26203143321329,30.245506891215552,4.179496983649225,0.9573168008902909,0.9606392893464428,11.78530727,passed,
2025/06/30 23:30:00,0.5937126727424321,0.5571536736580516,62.53039396317559,77.01478946133696,3.098654168275726,3.12,1784.3346983822767,2025.0386367200822,0.959121325107981,0.9908000464062292,52.44708268641711,31.82755474470125,4.160462490034019,0.9348990059300375,0.9766214072493876,11.80393056333333,passed,
2025/06/30 23:45:00,0.5975602831386576,0.556967956010282,63.01699835187203,76.98128265424077,3.1047767376856057,3.06,1794.8055106195693,2031.2732728063802,0.9591691024841063,0.9907257267664986,52.27311583020738,31.63129938637382,4.148737186323616,0.9345008105423237,0.9796461426647398,11.87912040333333,passed,
2025/07/01 00:00:00,0.5996357651474856,0.5782594447581878,63.47161720053472,82.10538179097027,3.1131044608554497,3.08,1756.1873665501798,2119.377330482605,0.9591159203968656,0.9929876588071805,53.10261824655688,31.841334190253374,4.156955653177852,0.9939567078755195,1.0039898429174048,12.065037746666663,passed,
2025/07/01 00:15:00,0.601873739510401,0.5797858387702536,63.89097140258369,82.41595957898704,3.1132117792013654,3.06,1768.1108808570773,2130.392570707064,0.9593120756297558,0.9930362560056978,53.04318548616678,31.42428366374155,4.1424926194410645,0.9794119688259341,0.9878743707802451,12.136866866666665,passed,
2025/07/01 00:30:00,0.6046077959053752,0.5808762608476069,64.31259556374818,82.72879103850603,3.116952943601784,3.09,1775.0980769266355,2141.7848845976077,0.9593606718203925,0.9930957979897149,52.95017828706996,31.25948738432713,4.135974598286922,0.9823606804132161,0.9908477164161907,12.208739876666666,passed,
2025/07/01 00:45:00,0.6076598617497475,0.5808602683625879,64.80264508728038,83.10056365833275,3.1286678496621563,3.07,1784.057680385147,2138.731406525281,0.9594038599548146,0.9931162584846926,52.83209370476517,31.590830749668612,4.131205373143133,0.9844563155821011,0.99486816210706,12.27310409722222,passed,
2025/07/01 01:00:00,0.610500790786235,0.5813267850804554,65.29604079986152,83.46891205538252,3.1358098693060477,3.1,1792.9519013623851,2143.8500615770463,0.95946567975887,0.9931524467841197,52.712922907066414,31.688378764654185,4.1275627704661515,0.9891985369590488,1.00043862661023,12.345062448888891,passed,
2025/07/01 01:15:00,0.6129779664898589,0.5819758363177018,65.79234541348401,83.83765110958356,3.1424346519501447,3.08,1801.1262635682342,2150.2891406788294,0.9595375371323668,0.99321502634763,52.62505612518934,31.739339899029986,4.127039100993377,0.9945541881542547,1.0057661036548593,12.417064690555561,passed,
2025/07/01 01:30:00,0.618392534369351,0.5731017165760307,66.53778505162177,83.89515860003362,3.1325786335055423,3.06,1844.3666997235102,2137.6533204329166,0.9595589570417522,0.9921175012017623,51.689891910161,32.55957352797001,4.121408853378719,0.9897563846775276,1.0201186559598858,12.473990833333334,passed,
2025/07/01 01:45:00,0.6216638581839693,0.5749604525248783,66.94513297715812,84.28468299795726,3.143131697873851,3.05,1848.8650432805864,2142.719524053973,0.9596509331846539,0.9923286870545683,51.62552945868038,32.579226335144185,4.104948397117515,0.9918515875261169,1.021687426658033,12.546075978333336,passed,
2025/07/01 02:00:00,0.6172697643193933,0.591995938334108,66.80302153140546,85.11525430279528,3.188872124817256,3.14,1783.9233949784448,2173.0258081999186,0.9597063653812092,0.9946391392233244,53.124393054481764,31.901594662567657,4.117463380421834,1.0473645149789594,1.04247850497207,12.618205013333338,passed,
2025/07/01 02:15:00,0.6246651853007038,0.5823100604209444,67.63076558315186,85.10501697101311,3.1679214339392234,3.06,1841.5292833093479,2161.982449340589,0.9598439299862428,0.9932114998148458,52.00944614071013,32.232652342799454,4.094794747271062,1.0032723355533255,1.021442571500565,12.682810628888893,passed,
2025/07/01 02:30:00,0.6273183018835868,0.5833580732372405,68.0807446154982,85.44257904406243,3.173715122490962,3.07,1848.4150033363553,2170.5421220733415,0.9598870914335035,0.993283564488605,51.92807581509759,32.13870608519946,4.090068948049958,1.0043156538990887,1.0221974713065185,12.755025005555561,passed,
2025/07/01 02:45:00,0.6296468857125435,0.5850961042763724,68.49396247227125,85.76843621564147,3.178306718648227,3.05,1853.388248060653,2182.4357662608836,0.9599534744485728,0.9934214427471522,51.901375239200235,31.914515744505678,4.084802990821805,1.006404797603156,1.0225693352259206,12.827086579999998,passed,
2025/07/01 03:00:00,0.6318060302108195,0.5859218135968485,68.8743102302574,86.05834794377874,3.188118265110192,3.07,1857.208399127941,2184.059865917016,0.9600015090531622,0.9935557049187228,51.86697165158597,32.06926270031162,4.080996449872452,1.0132725078855465,1.0292417916001722,12.884041170000001,passed,
2025/07/01 03:15:00,0.6307428386482458,0.5954340353253132,69.01648619352856,86.6991593867666,3.219785431226357,3.06,1825.2866058043464,2198.702112308822,0.9600286026697815,0.9948194083926925,52.65072942870642,31.796975582994456,4.0840329176445485,1.040045562449343,1.037572137197845,12.956380250000006,passed,
2025/07/01 03:30:00,0.6375718838639407,0.5880385899572897,69.82402276819191,86.83006095925677,3.205749838471231,3.05,1871.0447186317683,2193.0788972062983,0.9601639294286434,0.9937920037069395,51.72926874296207,32.180665723435716,4.066857342177047,1.0178832719989912,1.03362876339534,13.028563624999999,passed,
2025/07/01 03:45:00,0.6398122402054303,0.5891304140279471,70.34106826613625,87.23482069631666,3.2158952027717382,3.07,1877.3598285730325,2196.401278041574,0.9602546384586963,0.9939409775642966,51.707520140706364,32.264893102783546,4.067447733409411,1.0201573999534048,1.0346059333712911,13.1007888,passed,
2025/07/01 04:00:00,0.642464788078931,0.5893332795527091,70.81897185153606,87.56361190494752,3.223311900701155,3.04,1886.7968292543642,2197.6580368459163,0.9603529853237714,0.993977762313818,51.5994050250345,32.4139193904619,4.062271292077219,1.0222724266879646,1.037707457400155,13.165471977777775,passed,
2025/07/01 04:15:00,0.6431627967400475,0.592747281376568,70.82698468054473,87.82817536140779,3.2584133289368618,3.16,1868.882230993583,2176.538976399458,0.9603004031628474,0.9946293863671049,51.96124571375165,33.068591035248645,4.048363288875973,1.0287546200622346,1.0392755874387436,13.181654383333337,passed,
2025/07/01 04:30:00,0.6404728228448867,0.5886308575485052,70.6922689619006,86.71275064582265,3.189456508253696,3.06,1910.6125936065705,2208.5709919218943,0.9609590820124396,0.9936006710093015,51.46332417171944,31.01029121814168,4.040389303016932,0.9759993891390436,0.9901002516289867,13.137956895555558,passed,
2025/07/01 04:45:00,0.6397315819080811,0.5936449500047682,70.3429683126884,86.63402209225389,3.2171307696404376,3.06,1869.6436781068858,2212.494633023828,0.9605583629388476,0.994412408487015,51.988332440580464,31.119830071110876,4.049969567276868,1.0125618257337503,1.0193333059735843,13.13277276666667,passed,
2025/07/01 05:00:00,0.639460151953629,0.5969336982463155,70.14916869675366,86.68773330512495,3.2516298566599655,3.04,1846.1072235662443,2188.796255108514,0.9604662270045107,0.9950914685671322,52.394206818163966,31.862264064053566,4.037908888341472,1.0274916765396382,1.0293351799173809,13.12001262,passed,
2025/07/01 05:15:00,0.6396086761088662,0.5945348351580809,70.16018845900624,86.29461134571535,3.2296223725298763,3.07,1859.241819751364,2201.5355013562594,0.9605482978637743,0.9946556249350673,52.10582105817354,31.305432794935033,4.0391805060358905,1.0197160155760254,1.0258660550042413,13.114777286111117,passed,
2025/07/01 05:30:00,0.63927940692798,0.5955883469094235,70.01040477784461,86.27790691600003,3.2365808713081843,3.1,1851.490098410022,2196.5949260373723,0.9605037441125664,0.994829398303113,52.23456488360683,31.410146981169106,4.033682092428093,1.0208438631983514,1.025485853907224,13.10195455555556,passed,
2025/07/01 05:45:00,0.6397548920274225,0.5982471533923546,70.13919106446096,86.64318364390382,3.2486970727685494,3.1,1845.110710104733,2196.513519995033,0.9605917730688837,0.9952269409545501,52.4091287193339,31.55987228811755,4.029352204185902,1.0284419597815804,1.028606453718481,13.130012805555554,passed,
2025/07/01 06:00:00,0.5928707216015582,0.5835115789840344,62.67677959371745,77.98522248656518,3.156190239109435,3.08,1716.9052077679473,2082.940511553599,0.9600329854913454,0.9944259436883741,54.10636112031356,30.168622408479624,4.0875751853414855,0.993034841420569,0.9893454067906116,11.993035969444435,passed,
2025/07/01 06:15:00,0.5981588091189474,0.5767967408389646,63.53563467234884,78.39877966129302,3.1351518854775704,3.09,1770.4873500957883,2083.9996842676333,0.9601861456447673,0.9932214447463742,53.13172397093862,30.547991242848404,4.074152117625413,0.9786786077296014,0.9894496783652715,12.08440229333333,passed,
2025/07/01 06:30:00,0.6012581614695509,0.5724531219710213,64.117732796257,78.67428305548732,3.116373178524527,3.05,1811.449900230242,2087.243458680136,0.9603857189272491,0.9923795224279937,52.443286518078594,30.638311264027816,4.058400926396229,0.9653662646991582,0.9848544572076708,12.149783415,passed,
2025/07/01 06:45:00,0.6027536291184532,0.5809164292498591,64.23473630097752,79.42507407925426,3.1530481237989743,3.08,1773.3379766119647,2096.6681158376623,0.96031737139213,0.9937280063289726,53.15272450215425,30.722668487610477,4.063788885898615,0.9889094672688523,0.9958033434086618,12.202315448888896,passed,
2025/07/01 07:00:00,0.6060662004989334,0.5750775445039102,64.69781077969199,79.47912064988533,3.1328077776203465,3.09,1812.2916821316073,2095.6010036109674,0.9603662667125894,0.9927031167129663,52.41231411534662,30.817046726706653,4.053485957375934,0.9695130632257956,0.9885191622695808,12.242676600000003,passed,
2025/07/01 07:15:00,0.6071674953000287,0.5744960289028783,64.88948243070637,79.61860934332746,3.1316353121744442,3.08,1817.2407554721306,2099.359241229561,0.9603243813514781,0.9925842309339461,52.34352550025201,30.795234938925518,4.059363997342194,0.9686098509818892,0.9891826187896834,12.265362853333329,passed,
2025/07/01 07:30:00,0.6049753479270588,0.5830500835048747,64.70787410118422,79.99812252482626,3.1505298165029894,3.09,1778.9330386583838,2121.3671225222843,0.9603558774182565,0.9938581380923096,53.13324876941916,30.258898098494853,4.068501351693397,0.9932368182308209,0.9973405714727791,12.28801195111111,passed,
2025/07/01 07:45:00,0.606590654390134,0.5806083969448841,64.78209950024193,79.92349205962351,3.142488281516616,3.05,1791.2587978068727,2120.261711299208,0.9603289290729956,0.9934502945121155,52.799406274347845,30.378078945751096,4.06029585349703,0.9924344241099753,1.002674598988296,12.291907362777767,passed,
2025/07/01 08:00:00,0.6103634808137517,0.5711697584226724,65.16994356954983,79.78916491566386,3.132304302920568,3.04,1829.2979767136478,2094.5985885388236,0.960199568085968,0.9922029176923828,51.8719453950334,31.537051115962143,4.05759138726919,0.9886011740269757,1.0185211092677318,12.290838095555555,passed,
