datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/07/01 08:15:00,0.6083585860617667,0.5765391389500012,65.10391432178945,80.0673860894088,3.143203951945587,3.03,1810.9598114136252,2104.0785541880496,0.9603447680550457,0.9929709804326361,52.381852946716265,31.221082160909855,4.060337784221287,0.9960429943672054,1.0141526916909318,12.305764062777776,passed,
2025/07/01 08:30:00,0.6100413117405245,0.5768195013419387,65.41270007399756,80.424731532511,3.148367903940008,3.05,1817.2237009615737,2104.287091307194,0.9604000343423983,0.9930052999100322,52.30635506246361,31.40853451879058,4.058563092447917,0.9957819507156883,1.0142175443782597,12.346358713333343,passed,
2025/07/01 08:45:00,0.6098446299776995,0.5837017906255267,65.30116431003864,80.75179473668591,3.1633873359291176,3.01,1782.1252034664956,2131.2305821908326,0.9602023760803896,0.9939600355533867,52.84248169758525,30.955638487878925,4.071575744909265,1.0372880489087601,1.0445324598002634,12.379460133333335,passed,
2025/07/01 09:00:00,0.6149970335689005,0.5811496414161781,65.77691873593369,81.26511249095464,3.1888003974818333,3.16,1797.0149390288764,2095.478491981087,0.96017568255181,0.9937518996619675,52.55329158023536,32.166050962384176,4.05302719080038,1.0110501951997748,1.0275049016148152,12.412384599999996,passed,
2025/07/01 09:15:00,0.6126007692385378,0.5732082130777921,65.83685133415112,80.58663986721645,3.125635570849886,3.11,1857.2963560456576,2109.17394595939,0.960656808747627,0.9922076379465085,51.70907152620412,31.070683816162983,4.031958402984522,0.9624621440554708,0.9879980993009485,12.397740666666667,passed,
2025/07/01 09:30:00,0.6104487699940636,0.5766524471904351,65.67211500049217,80.63694115211142,3.1351037763733487,3.02,1830.055521635439,2122.358087992297,0.9605023112806012,0.9928298365517473,52.13081935970717,31.0420965688227,4.059536820692905,0.9991044884531403,1.0171544756894897,12.391226833333333,passed,
2025/07/01 09:45:00,0.6122162283724975,0.5780569008954994,65.4656020367632,80.57291426178666,3.1439540354011077,3.0,1815.5069417040331,2121.260424086045,0.9603068643722823,0.9930244072746882,52.20259819300587,31.00551105426529,4.050430546375803,0.9997762566463816,1.0190936076405026,12.377015646111106,passed,
2025/07/01 10:00:00,0.6109334215010118,0.5770664380701935,65.48053571231497,80.57253064716915,3.1462247896617654,3.03,1820.8618618444673,2108.5498659156888,0.9604362224432827,0.9929881156926085,52.205615031276835,31.38724209573649,4.050558276707015,0.9970697841868023,1.0160574853327793,12.362812586666669,passed,
2025/07/01 10:15:00,0.61243332618266,0.5766691774796503,65.4777221456661,80.54296505414594,3.145246202454552,3.03,1820.0717092698067,2111.5215616638675,0.9603096951117222,0.9928773305173646,52.11784425935574,31.274206595815702,4.048919990224718,0.9939543566650605,1.0158002853032855,12.365828805000008,passed,
2025/07/01 10:30:00,0.6091822941059651,0.587208979647733,65.15987600746362,80.94530082254232,3.175694134747792,3.06,1769.7293989297036,2126.4382865169046,0.9602957402634446,0.994462063897679,53.19094880494016,30.849998835609266,4.060331283183994,1.0218081150692069,1.022600748950543,12.373036866666673,passed,
2025/07/01 10:45:00,0.6076612387454114,0.5925337962020689,64.95691653009352,81.04442170397462,3.178178706761227,3.12,1746.0285209009703,2151.663536461643,0.9602647864883165,0.9951552582161745,53.6493075647923,30.097149406231836,4.064063348148761,1.0420874799967237,1.032507994023823,12.387561902222217,passed,
2025/07/01 11:00:00,0.6136688283900102,0.5779077597052538,65.57488597257806,80.7554035439481,3.152491854377245,3.02,1814.1137775316058,2115.2249907193946,0.9602089837643129,0.9930466717345535,52.19220841835775,31.310240656369025,4.051693483757596,0.9998703002006025,1.0209595858985825,12.387208459999997,passed,
2025/07/01 11:15:00,0.6145442192059491,0.5779371757694836,65.64905863092956,80.82006794027484,3.1497323263060957,3.03,1817.5595370277713,2119.827695242533,0.9602023316979816,0.9929731021097086,52.131282212843104,31.13224637758749,4.048353225276285,0.9937390128515066,1.0155646234599176,12.401715846666663,passed,
2025/07/01 11:30:00,0.6116693428040176,0.587970922182084,65.33325353557291,81.19119213244497,3.180330647547671,3.02,1766.1864240115333,2135.505620392511,0.9600803686219911,0.99447837416399,53.183302281666464,30.72238264630421,4.064412971332212,1.0240941040131184,1.026356239311097,12.408670786111113,passed,
2025/07/01 11:45:00,0.6140763226534643,0.5782471202263858,65.78321798921678,80.96986651491538,3.1516732233516485,3.04,1816.4271243144585,2123.003727564124,0.9601824642867679,0.993043288556711,52.218350676949235,31.171359347594873,4.0628113430583035,0.9999013765378892,1.0198787185060616,12.415798731111101,passed,
2025/07/01 12:00:00,0.6076711495182004,0.5948685589090325,65.21952675612322,81.50132093527189,3.1957808390054754,3.03,1733.3374471956595,2153.8872664153664,0.9600583069272481,0.9955200459430021,53.981746475696575,30.19759306647907,4.0933523472173885,1.0460975547539155,1.0309655762820007,12.422718256666663,passed,
2025/07/01 12:15:00,0.6121090361552558,0.5884662619780279,65.48866695357499,81.37856271604677,3.1813021793066163,3.01,1766.12405524721,2141.607074224712,0.9600274463137007,0.9945054562197732,53.22388266089933,30.59621531522473,4.073765216742159,1.0224166546130937,1.0236645486142546,12.43167355833333,passed,
2025/07/01 12:30:00,0.608819758123409,0.5926252212275616,65.15157156605358,81.37462535866997,3.1986019771800187,3.06,1740.7074554360245,2134.8450078297083,0.9600620621613138,0.9952543430570829,53.8031922972777,30.686634899552715,4.0787916625586496,1.0330972048084222,1.0240099258285364,12.396349771666666,passed,
2025/07/01 12:45:00,0.609268784868926,0.5799466924322069,65.01330173890162,80.35091061385445,3.1594245206837472,3.04,1785.9451763350799,2109.8298356713062,0.9599959933527815,0.9934336242085625,52.79020061401793,31.063627032543113,4.077548230040006,0.9978629309500725,1.0118554295065765,12.308407099999997,passed,
2025/07/01 13:00:00,0.6078642191799899,0.5692147998341655,64.82565542441647,79.43102246504864,3.126656375522028,3.03,1823.2686152290426,2085.218341602559,0.9599940338591032,0.9919432385769614,52.01374033124437,31.393701612868593,4.08029321314205,0.9685682811973144,0.9994033837965864,12.220495662222216,passed,
2025/07/01 13:15:00,0.6020275672377282,0.5770006825919527,63.93469651394769,79.01122786512589,3.148487339667203,3.04,1766.4232669761868,2087.1710551906044,0.9598594267035082,0.9932455261686831,53.081689243458904,30.974671356482524,4.094862236097089,0.9902879823253357,1.0042814900908195,12.132992935555558,passed,
2025/07/01 13:30:00,0.600200841345623,0.5678678901684707,63.57807108465567,77.96654745926068,3.11705632026701,3.05,1793.916303871298,2068.063696852207,0.9597882148398316,0.9919218333315821,52.4445682047997,31.00985102772952,4.095325748943192,0.963536260802506,0.9919506549025743,12.038009169999995,passed,
2025/07/01 13:45:00,0.5971202803579422,0.5648840074426044,63.0639602242603,77.25563824122057,3.1147173392867202,3.03,1787.4359375083318,2047.0874262149284,0.9596887519744871,0.9916865134619746,52.50209113866794,31.249926649578047,4.101937071705976,0.9554255807920581,0.9869700394885886,11.943456408888878,passed,
2025/07/01 14:00:00,0.5942031556089994,0.5637719543685867,62.612959240339634,76.65989023827531,3.1091573994635837,3.04,1776.777723052188,2041.7631449811686,0.9595561882676071,0.9915888346649572,52.67916261480161,31.00204595195883,4.115108049280727,0.949831239323553,0.9812888456722855,11.872444595000008,passed,
2025/07/01 14:15:00,0.5914896736835057,0.562941205427487,62.23559360728914,76.17946659926544,3.104135279554123,3.04,1769.770428637246,2036.6710304717742,0.9595307309075514,0.9915472975763265,52.7943046515368,30.860519793548487,4.119749525330758,0.9471057205027468,0.9779694187026844,11.815709222777782,passed,
2025/07/01 14:30:00,0.5898567668304006,0.5616554406304389,61.9623392154171,75.79644755565299,3.1041023710465376,3.06,1764.1931596667018,2026.418426821121,0.9594610208011576,0.9914683766733908,52.86720243668776,30.948496080215165,4.125322841652534,0.94366810840369,0.9756918927241636,11.76644641333333,passed,
2025/07/01 14:45:00,0.5844319756391341,0.5648228182390962,61.34933475586628,75.25393898733488,3.102762241478583,3.05,1738.533618116227,2029.9142934185359,0.9594421624552524,0.9919428477273592,53.45741700920086,30.258324001367527,4.141221756090386,0.9423765687375159,0.9643846270580162,11.692597888888887,passed,
2025/07/01 15:00:00,0.5825663695462623,0.5620636796702256,60.827046833566264,74.5297983031317,3.0932494529863575,3.07,1731.2413420345506,2023.1457062267493,0.9592729440819403,0.9916521986055078,53.40711430098765,30.08976453082344,4.143014269623933,0.936776877855856,0.9633902912722003,11.61325568333333,passed,
2025/07/01 15:15:00,0.5778149272650382,0.5592989197702062,60.2809820536673,73.79047721634967,3.083724610835109,3.06,1726.58074975503,2008.850347134021,0.9592695119335254,0.9914271091846765,53.49056002579758,30.08792136094534,4.152470481556831,0.9299875084951136,0.9570481224544651,11.519040805555552,passed,
2025/07/01 15:30:00,0.5752352397315278,0.5461879313063918,59.76853983565646,72.54859030682823,3.055920481619925,3.05,1747.5468186506714,1979.592663782631,0.9589793204865832,0.9899164386369509,52.75157174018874,30.810049175024876,4.167972487982712,0.9196629034283271,0.9677243131330179,11.389841882222214,passed,
2025/07/01 21:00:00,0.6047227191313539,0.5719932446123958,65.44882095279237,79.20399119879734,3.233019366833278,3.15,1745.1524674630687,2059.1613037987477,0.9580920901625182,0.9930435613821456,53.65837627633292,32.87548590001717,4.236185617312537,1.0480148765348574,1.0671928956039132,12.299420099999997,passed,
2025/07/01 21:15:00,0.6204254916539536,0.5639858592189749,67.5377709119842,80.73415358884512,3.2071675298328044,3.1,1839.5477434838083,2064.191357273917,0.9588752776932352,0.99161677370748,52.13234124695196,33.123038102871426,4.1922245891204275,0.9802413761689427,1.0244671462596195,12.519945288888888,passed,
2025/07/01 21:30:00,0.6169928102334735,0.5728486886144672,67.18157609085554,80.87221709576058,3.2014928509224325,3.03,1816.9220988829197,2097.0528198806005,0.9590203051118336,0.992415265583163,52.85195954939754,31.405349291688378,4.185753320410408,0.9554686526400265,0.980500759840315,12.530562721111119,passed,
2025/07/01 21:45:00,0.6115881081646218,0.5778193733680704,66.58018370897297,80.78942950564294,3.216084080799155,3.1,1778.345686109752,2104.0709442717994,0.9588018715923857,0.9932752054606467,53.488431290389954,31.52101439709892,4.2021561969955545,0.998073990274398,1.0105947250593,12.486178320000002,passed,
2025/07/01 22:00:00,0.6103225250672317,0.5780282203603412,66.23104669989272,80.59993012858726,3.2145118954661758,3.09,1770.1263907118168,2102.655104358384,0.9586650126809071,0.9932866521653315,53.549405959478705,31.485117816968625,4.197392456090852,0.9991112533197555,1.0112278109022943,12.44910218444444,passed,
2025/07/01 22:15:00,0.6112707862173463,0.5799156452095758,66.53970249341515,81.1755371531571,3.2195642627807213,3.07,1772.6469985191682,2113.459322752753,0.9586367382247755,0.9934557112633352,53.57640462768691,31.528965442025054,4.195720270703948,1.00744817722989,1.0160870045719508,12.511569033333334,passed,
2025/07/01 22:30:00,0.6081449263378537,0.5794709373340482,65.89113750647562,80.58112761914377,3.211153344745978,3.07,1758.0805555236973,2109.592961147592,0.9585429793263248,0.9934553443678057,53.721542264264805,31.346896359876133,4.200694977391275,1.010092815854214,1.018341813896869,12.419692749444451,passed,
2025/07/01 22:45:00,0.6057663326378706,0.5781703322506848,65.29251791275256,79.97570888462438,3.2018233696635168,3.07,1748.138670841794,2102.1310518985124,0.9584473251396365,0.9933138080855769,53.777196840550715,31.17188169560048,4.203180578443092,1.0017004350467984,1.011793334626884,12.327883577777783,passed,
2025/07/01 23:00:00,0.6035065600065632,0.5766809059509856,64.63171841201675,79.28025973053903,3.189589993400218,3.08,1737.5947751156225,2096.3545951701803,0.9583704909252891,0.9931557003872152,53.797765270594795,30.935976258005304,4.202811921735335,0.9961292051886523,1.0089283617517097,12.228726546666664,passed,
2025/07/01 23:15:00,0.600797233466127,0.5755260390695864,64.0451057131495,78.72235439962454,3.1826049912398178,3.07,1727.295551702726,2086.4455477244437,0.9583257890216009,0.9930914142013347,53.88729047848081,30.90862098866455,4.203802341251817,0.9923675837568753,1.006209549632097,12.13763145833334,passed,
2025/07/01 23:30:00,0.5976486203267054,0.5744999393851944,63.45796672818832,78.16155298143441,3.1766246260825564,3.1,1715.7369691758718,2075.6576401978878,0.9582743472528078,0.9930548021757255,54.031677453702976,30.84563419463061,4.209319851458439,0.9851581706116481,0.9991445800885008,12.043837483333338,passed,
2025/07/01 23:45:00,0.5945191907037176,0.5732549961470836,62.81183385267031,77.52567333985732,3.1688813425652342,3.08,1704.187682286387,2063.7102245857695,0.9582667787519693,0.9930083825725468,54.14085739940251,30.80077875503464,4.2112635439000705,0.979537754704698,0.9944669555262526,11.940021377777775,passed,
2025/07/02 12:00:00,0.635495463804598,0.5751482605156718,69.98827339840636,84.14401427336024,3.2091436109877325,3.09,1898.673010887601,2130.957780867399,0.9600600046740771,0.9924324124792077,51.51189830207234,32.27563445313377,4.107518483304197,0.9618914929047101,0.994861256047021,12.931663909999996,passed,
2025/07/02 12:15:00,0.6371310786564087,0.5757280289140161,70.11149524669361,84.67253721522268,3.2087946854713896,3.1,1900.621605063438,2138.663759215304,0.9599751092668051,0.9924350435569483,51.43124727903159,32.376483495615666,4.102562071404557,0.9637240882461179,0.9973360079481669,12.961237409999992,passed,
2025/07/02 12:30:00,0.6374626331614178,0.5755687816840066,70.23886653907184,85.1393183624739,3.208247153169453,3.08,1904.0884400260468,2139.806904461278,0.9599579439366522,0.9924110243012825,51.391945596622435,32.59822977773089,4.107831776694929,0.9628525981001096,0.9964265856589195,12.973815726666665,passed,
2025/07/02 12:45:00,0.6400153182739061,0.569118748798859,70.63523202820947,85.01276752464044,3.1921348942916388,3.11,1935.922305331097,2132.268685803754,0.9599888304375005,0.9915356340996679,50.793865044298805,32.76577672875422,4.1092786060471544,0.9434369374420718,0.988744836065004,12.986214419444446,passed,
2025/07/02 13:00:00,0.6376281069060465,0.5761778889824535,70.53046471036551,85.14586290235991,3.2222930547493847,3.11,1901.8769568319647,2134.6734622506283,0.9599222337916237,0.9925721228278488,51.58919245201152,32.70218130357965,4.121106416818566,0.9639065359633726,0.9952426974383827,13.006948380555556,passed,
2025/07/02 13:15:00,0.6412487597675374,0.5694789424656125,70.87329069154742,84.76040020150144,3.2123081519436747,3.11,1930.0797200572777,2122.6505113567914,0.9598265215836841,0.9916715237353986,50.9682749025562,32.88904257576886,4.11569947922858,0.9442225892489261,0.989485625912149,13.01861835999999,passed,
2025/07/06 00:15:00,0.6032757798670568,0.5793605786823003,63.960581387768165,82.01667830417009,3.129878464398142,3.06,1741.618461774739,2144.100421918858,0.9586887265939911,0.9932518029451242,53.03002270416433,31.91957916418198,4.182252445312058,1.0723333295762818,1.0841049565692804,12.161827852777778,passed,
2025/07/06 00:30:00,0.6022310131890259,0.5738275816880384,63.97150286420319,81.52753159240999,3.1138795660127903,3.07,1783.1133838086084,2104.267454875751,0.9593370432584458,0.9924329182670674,52.685130912893705,31.93574516789085,4.1457298787265175,0.9771888071435557,0.9958850589567582,12.10483575888889,passed,
2025/07/06 00:45:00,0.6005598710637057,0.5753444415664161,63.895739172559196,81.419693363785,3.111846205118002,3.09,1779.871822350424,2109.4348167919834,0.9594841275869477,0.9926405615346872,52.852484868414855,31.66233274731673,4.144405244864838,0.9796162699972427,0.9937635157370387,12.10292410555555,passed,
2025/07/06 01:00:00,0.6044645263735013,0.5596910392315896,64.48388712173629,81.02383869165425,3.079630294236424,3.08,1854.5488803465225,2077.376960772116,0.9596933497501321,0.990601981360814,51.387754550022805,32.72535558679982,4.118502442878963,0.9456389428024922,0.9883750455487148,12.108877934999992,passed,
2025/07/06 01:15:00,0.6024665233772661,0.5695033103406846,64.28587065947862,81.29515021605151,3.1036022637973706,3.11,1813.257784953859,2093.2022990021696,0.9596705052804392,0.9918874193546094,52.25655851387744,32.208095369990524,4.1307758975317626,0.9679904364770454,0.9926829298574416,12.12409836,passed,
2025/07/06 01:30:00,0.6021470964138474,0.5727624643765484,64.25083039677233,81.30983123554054,3.103327939966676,3.12,1809.0068467141796,2103.2756668327806,0.9597945466003235,0.992168745438699,52.458765049882935,31.55093827858342,4.11955529051088,0.9549480607705554,0.9736535554627733,12.141095633333336,passed,
2025/07/06 01:45:00,0.6034032641738575,0.5651685651904773,64.59432938250035,81.05434137037895,3.0790429905578085,3.12,1848.6484807950553,2099.9569333096724,0.9599142518810281,0.9910956555362618,51.75316753153833,31.62661794650414,4.113917875299643,0.9368091924380875,0.9679030892763918,12.157925822777775,passed,
2025/07/06 02:00:00,0.6041001996398097,0.5748715683597565,64.38546459188936,81.3936613609363,3.111975859593498,3.12,1803.8304717569113,2108.4578029525915,0.9597839528074985,0.9924141135261516,52.56684489766197,31.29105015500777,4.111274436823125,0.9512195473880611,0.9685039658071132,12.174946666666667,passed,
2025/07/06 02:15:00,0.6035779847733793,0.5745401168509799,64.56911386885294,81.44698124668895,3.1067672459902127,3.12,1812.796521527721,2114.076612227965,0.9599303625260401,0.9923523858472715,52.482550595180214,31.242285142498748,4.1126337422451,0.9567054558375143,0.9729700131890928,12.199880831111109,passed,
2025/07/06 02:30:00,0.6066269695386307,0.5717381325981532,64.87245327011772,81.58362051688422,3.118781625497957,3.15,1822.8474706848758,2094.365322751,0.9598689616346567,0.9921083195572988,52.21585444122029,32.038023938842386,4.108407991147902,0.9556278997737228,0.9793236875642459,12.216931283333333,passed,
2025/07/06 02:45:00,0.6069627094114455,0.5627657422012418,65.18779966984988,81.17984983644263,3.0823139249069467,3.08,1870.5622022997456,2097.425234761958,0.9600520793962556,0.990815110761691,51.36824276232103,31.947538016209688,4.101643418881749,0.9392751092296424,0.9766302498506487,12.230582931111115,passed,
2025/07/06 03:00:00,0.6066202870997203,0.571974277574128,65.01057473559634,81.48575080254828,3.112624388889873,3.11,1828.4108961559305,2105.26720191937,0.9599561581228394,0.992061702884663,52.14324895121785,31.70198599751011,4.107973962040195,0.9596268800101642,0.9823628409491392,12.24406238611111,passed,
2025/07/06 03:15:00,0.6068674890247236,0.5724148299184064,65.07122791188146,81.48339041633675,3.112984281397573,3.11,1830.1131858727097,2107.5002653898514,0.9600252896207918,0.9921139492993051,52.1429614564338,31.64295271719499,4.102473063988265,0.961707289177526,0.9838264329871776,12.25772878,passed,
2025/07/06 03:30:00,0.6076025501837388,0.5730442545462691,65.17573352475456,81.53550550514484,3.1141967044427163,3.09,1831.5179431257095,2111.439404513999,0.9600739401617988,0.992179617272198,52.13510897110439,31.56155965492278,4.0973064329494475,0.9640522706830599,0.9857105313526736,12.279144777777775,passed,
2025/07/06 03:45:00,0.6111948234099425,0.5656451027385715,65.57397525024527,81.38620208093087,3.1008747582027736,3.09,1864.2644761844049,2102.543644909327,0.9599974490861436,0.9911719849255284,51.434384644257,31.821959681474194,4.092990136908974,0.9421566150855379,0.9788106462909781,12.300575173333327,passed,
2025/07/06 04:00:00,0.6086677856663774,0.5736071131915724,65.44637404903852,81.72795847318233,3.1314749693702413,3.1,1830.4361046929625,2099.218704348191,0.9601308099428744,0.9924112433886486,52.215845772843096,32.046581604014904,4.0992865156183536,0.9678315811690321,0.9887076526945077,12.305615672777767,passed,
2025/07/06 04:15:00,0.6081256404817579,0.5738257526087532,65.3994990173088,81.56326904008158,3.126092824949434,3.09,1831.4387827359792,2104.8035520382714,0.9601671939133644,0.992376587502778,52.227676564652995,31.707983937797227,4.0976960560785205,0.9632079665714975,0.9831372819335007,12.305058919999993,passed,
2025/07/06 04:30:00,0.6083451460139918,0.5736339784537853,65.34788198446878,81.38306696872705,3.1221943344056267,3.09,1831.5226725952411,2109.452787255558,0.9601467934447768,0.9923125247426321,52.16283718201673,31.512230802430746,4.094119678636668,0.9648902647088483,0.9857978350365575,12.304491252777774,passed,
2025/07/06 04:45:00,0.6100560341026487,0.5730866929692722,65.3724647173605,81.30288475763922,3.1230220132860214,3.1,1834.1390793794208,2108.1386303590334,0.9601175953803174,0.9922159332274929,52.01989083074617,31.540244624586,4.082166144523197,0.9640889551340852,0.9882741467603043,12.311820069999992,passed,
2025/07/06 05:00:00,0.6087208204297329,0.5734919580042471,65.41268933527533,81.27823790319151,3.125982157901008,3.09,1834.095117417329,2104.664223650653,0.9602261774012038,0.9923380120222561,52.127263116647306,31.614370758924835,4.086526595436971,0.9657276507332117,0.9871341872342474,12.312491424444442,passed,
2025/07/06 05:15:00,0.610456936383291,0.5737533047050525,65.65196437648154,81.46492584649609,3.12977085174978,3.1,1839.547571700141,2105.9913991966323,0.9602891449819386,0.992364349885074,52.05023865266204,31.706230812786288,4.078949529809391,0.9681320398059209,0.9904348240221937,12.348632865555546,passed,
2025/07/06 05:30:00,0.6122652936316969,0.5741166535556823,65.89130124929663,81.65073861332515,3.134118475607247,3.1,1843.665889401067,2107.943033402569,0.960323759231108,0.9924004220135099,51.97317756652648,31.761526945832287,4.07362413312968,0.9694663463548971,0.9925536553879589,12.384810533333328,passed,
2025/07/06 05:45:00,0.6296836799198275,0.5649341699417771,68.74639343708682,83.98002577713041,3.1349870969277975,3.11,1943.8114501318314,2117.1178564843813,0.9606716547009965,0.9910790185248486,50.302948987685085,33.01753449889171,4.046217512872029,0.9496106776201774,0.9976833742074251,12.730960977777775,passed,
2025/07/06 06:00:00,0.626311334268046,0.5760839271765213,68.4369526593664,84.16944456621687,3.1537034624366025,3.13,1903.26527038651,2136.433817287654,0.9607838852842282,0.9923795708579362,51.3164983231187,31.99496940921472,4.052853488215084,0.9528932890911563,0.9790786735488977,12.740012999999996,passed,
2025/07/06 06:15:00,0.6253377904156522,0.5762989262537985,68.48223321059821,84.10849988158937,3.1481737693519296,3.11,1909.8576582820756,2139.8064894085087,0.9609769527837171,0.99238614637384,51.27693355849845,31.87049779130271,4.046706063101188,0.9548872987555856,0.9792389319365452,12.749046444444437,passed,
2025/07/06 06:30:00,0.6252402268045846,0.5763026524968957,68.45759684542172,83.97342796537139,3.144734150911322,3.12,1911.741897119347,2142.571490963144,0.9610145724963385,0.9923441313241501,51.239155301199666,31.692987550633628,4.042468919973665,0.953473535638503,0.9778157502636617,12.749737769999996,passed,
2025/07/06 06:45:00,0.6249736430740185,0.5835031713773103,68.17771129298,84.14262872902727,3.1717354184980535,3.12,1874.254398928761,2145.816583723849,0.960953133695287,0.9934063532255496,51.89431649424216,31.590767597935443,4.036999784304058,0.9704366776862556,0.9841577201542486,12.750601520555556,passed,
2025/07/06 07:00:00,0.6250593161401645,0.5833680340513849,68.16741577045664,84.01424609408552,3.1708871801458036,3.11,1873.555126551715,2147.860728942671,0.960930061335168,0.9933844230791399,51.87000118779035,31.4957908838872,4.037522319218182,0.9721991464912147,0.9863571451970016,12.751455982222216,passed,
2025/07/06 07:15:00,0.625302778070115,0.583314694351737,68.19760942277804,83.9361484787886,3.1677137795578156,3.12,1877.2801718915166,2150.9969088894077,0.9610017270768042,0.9933506141537737,51.81494799019341,31.381892799693073,4.030628065633212,0.9735301554553417,0.9880340133191288,12.760428816666666,passed,
2025/07/06 07:30:00,0.6273118700441572,0.5752317579344101,68.51988206895325,83.63729066498988,3.1486870190663083,3.11,1917.347562695212,2135.5354259402375,0.9610702031426468,0.992241939264318,51.024304124015835,31.799030140534448,4.021430493007686,0.9541865487315029,0.9829831355807819,12.761260056111105,passed,
2025/07/06 07:45:00,0.6273407387042265,0.5743515486834597,68.55281872707704,83.53000975807535,3.147522722163385,3.12,1922.049218967603,2132.536118935333,0.9611169806037814,0.9921486231479298,50.946449949618945,31.8798869622744,4.017780078286939,0.9548330988963462,0.9850273299638411,12.761899479999999,passed,
2025/07/06 08:00:00,0.6240935321042955,0.5838324535404097,68.2502596601329,83.771146603529,3.173319639828811,3.12,1876.6052579012753,2145.2751304998314,0.9611502725227403,0.9935203923704149,51.91374359466414,31.440224792256583,4.031843680911245,0.9753650935154017,0.9870880682943879,12.762712025555558,passed,
2025/07/06 08:15:00,0.6254616581276693,0.5841510124560565,68.2031330356174,83.75898029036767,3.1690003369489435,3.1,1877.9228755261984,2152.2515934031076,0.9611401922469709,0.9934735160391921,51.79258123719622,31.24563258203881,4.017249673997541,0.9758388322327294,0.9892403643865914,12.771624249999999,passed,
2025/07/06 08:30:00,0.6265930080703952,0.5774879568997634,68.4715798933783,83.58974160718702,3.14978384698276,3.1,1913.9736492114293,2141.0390735086617,0.9612339100392406,0.9925171820370082,51.13082851494326,31.579974647687543,4.00994657602408,0.9597020966401217,0.9841692308038517,12.772413573333324,passed,
2025/07/06 08:45:00,0.6231952957850648,0.583831077331712,68.14478800398966,83.66962447672056,3.156277688468352,3.16,1887.0928008300868,2157.60577629372,0.9613790799527437,0.9934003413793959,51.73190191384904,31.10290466483346,4.0114286017030185,0.9801676169664775,0.9913124306980426,12.76619187555556,passed,
2025/07/06 09:00:00,0.6249688345946075,0.586745581985957,68.08638238358222,83.87085096945704,3.173508182011012,3.09,1869.5243358899158,2155.347135710515,0.9612414199179181,0.9938319929058903,51.96563353185693,31.15958067953229,4.006806317264844,0.9804930688575492,0.9895486060580772,12.77296254666667,passed,
2025/07/06 09:15:00,0.6260170196946538,0.5864163004643324,68.22242750607573,84.01456220611688,3.17679492310637,3.12,1871.7352815203274,2153.713512723288,0.9612115168856419,0.9938036154193215,51.88617328132533,31.339549395424456,4.007855900642749,0.982487187161997,0.9928556676430935,12.788025292777775,passed,
2025/07/06 09:30:00,0.6261047660039001,0.577604797050706,68.58911129324527,83.7391293085093,3.142212821270782,3.08,1923.4989147935935,2148.4086827400106,0.9613978333536581,0.992472851774388,51.02124172777393,31.483258828665672,4.0035815975506415,0.962173889442853,0.9852454301566873,12.794800259999997,passed,
2025/07/06 09:45:00,0.6259149210695686,0.5848401854021491,68.34835459405718,84.00255809802952,3.1644984837145866,3.1,1884.0996988783706,2161.272827954172,0.9612668812175174,0.9935096244478717,51.69194020881073,31.182387111609152,4.009936004798666,0.9823490221058272,0.9945865065250534,12.801575227222228,passed,
2025/07/06 10:00:00,0.6306384183858236,0.5760068702343725,68.66928827953079,83.82624697130898,3.1507550223280356,3.08,1917.507961223493,2147.7186942600815,0.9610477450654941,0.9923416658729571,50.75442244891913,31.94598891039481,4.001444425919755,0.9794532175803785,1.0116113961262871,12.808533301666674,passed,
2025/07/06 10:15:00,0.6297167148155034,0.5762967817822136,68.74534415642033,83.93081575646434,3.151179944965932,3.07,1919.4967770671904,2147.3316785281727,0.9611464568455663,0.9924186046047493,50.81132709324398,32.03975095761732,4.005254678601878,0.9834248192507999,1.0134894125794278,12.815308268888883,passed,
2025/07/06 10:30:00,0.6295115039960119,0.5759928635442827,68.82713691545015,84.0062505977536,3.150682090379459,3.08,1923.5430626268194,2146.136446608926,0.9612014066216934,0.992391333718255,50.7796634736486,32.11626876659242,4.006087690787493,0.9825742183012983,1.0124081499147708,12.822266343333329,passed,
2025/07/06 10:45:00,0.6299694100221354,0.5764964915323012,68.94885683309764,84.16657731089323,3.154255199683482,3.08,1923.36238313213,2146.4340000588995,0.9612044850031866,0.9924619257102071,50.8258221635412,32.13949235636735,4.0096812842909095,0.980938140345341,1.0098621326435764,12.837176403333332,passed,
2025/07/06 11:00:00,0.6318920572597809,0.5757447324858155,68.98429472249536,84.18537966361656,3.1550296723156768,3.08,1924.5149058099264,2146.4892443896724,0.9610942826214439,0.992338345839006,50.684820059062936,32.18685518578551,4.004206559245153,0.9792344383746393,1.0119393165730437,12.84413889,passed,
2025/07/06 11:15:00,0.6292406376005986,0.5890325758665259,68.521679682085,84.58312694299568,3.187426993425164,3.09,1862.6990048657242,2169.053935622466,0.9610410643266211,0.9941125908532391,51.925869533788294,31.348299610914925,4.012184408268062,1.0013572573113654,1.0104904870870346,12.850918153333334,passed,
2025/07/06 11:30:00,0.6304207618402627,0.5818208377738486,68.91181297758185,84.48170517565468,3.1632850226018445,3.09,1906.1753021724235,2161.066638393069,0.9612300297403762,0.9930701431437949,51.18565556641527,31.684014194955928,4.003861034795273,0.98596590324939,1.0067756874815885,12.865845513888882,passed,
2025/07/06 11:45:00,0.6298090377006001,0.58233513822377,68.94607297594528,84.53311216314808,3.160508865588061,3.09,1908.314966461268,2164.703955566842,0.9613092211030299,0.9931035802429155,51.19938299192726,31.552499760314053,4.004086712142503,0.984396789196711,1.003270565033077,12.87281241277777,passed,
2025/07/06 12:00:00,0.632026296018779,0.5816621452049772,68.96317526657681,84.56787968911243,3.162987677515509,3.09,1908.6757614771757,2163.2958316398112,0.9612059617760389,0.9930159526325528,51.046129702797515,31.707937748982914,3.994250854527793,0.9864521698926915,1.0095505188226048,12.879595972222226,passed,
2025/07/06 12:15:00,0.6265350494600697,0.598581870224696,68.47564485067895,85.1652721898276,3.2025071845271547,3.11,1830.5620531581787,2195.884523195957,0.9612593625402496,0.9953996742395566,52.707901102353816,30.700249030845427,4.019477616855748,1.0294137918749942,1.0188427625635592,12.894724088888884,passed,
2025/07/06 12:30:00,0.6305857034416659,0.588860377844434,68.8154797927939,84.8740182022599,3.175844573693611,3.07,1879.0508032660678,2183.336900247886,0.9612341464761305,0.9939594211743353,51.64914991398284,31.169935925718228,3.999712219904027,1.0058329430606836,1.0157341779647227,12.90151194444444,passed,
2025/07/06 12:45:00,0.6287082907097846,0.5954273260594807,68.71635824750174,85.29371738777198,3.2062961681987856,3.09,1841.5063187741434,2184.4161546483774,0.9611750212866625,0.995080242439484,52.36980974198334,31.458255717494247,4.019654011266217,1.0441927203781145,1.040738059113118,12.908299800000007,passed,
2025/07/06 13:00:00,0.6294631392328424,0.5869988193983252,68.3490458119956,84.40536094438151,3.1855549762868134,3.18,1863.704228779088,2161.4334443889607,0.960958807269046,0.9939217357982405,51.68800131341532,31.80418247841854,4.005812505291117,1.0172930373094349,1.0312689177447298,12.822297345,passed,
2025/07/06 13:15:00,0.6263829450064853,0.5818582611723057,68.58094501116383,84.17936497682169,3.1470478898646017,3.09,1915.464313854512,2159.7413382860755,0.9615692504752378,0.9929912277880878,51.190364008905135,31.354819895511525,3.986459165870899,0.9727354115069512,0.9893285313787001,12.824867348333335,passed,
2025/07/06 13:30:00,0.625210479380291,0.5808190774435684,68.57146072420647,84.06499071828354,3.1385080664721507,3.04,1920.7683597313794,2163.818023225065,0.9615822317317142,0.9928127171228008,51.12476200914696,31.213561091575528,3.9930934415982073,0.972554240526245,0.9892974148418971,12.819507311111108,passed,
2025/07/06 13:45:00,0.6271411878355653,0.5900002126538334,68.24301479641008,84.45361487067028,3.178257266344752,3.11,1866.0959080315795,2168.2720080657405,0.9613144348788359,0.9941847978403978,51.95568110362485,31.09325854544542,3.990929615691153,0.9890296376668695,0.9949829131667189,12.822259144444441,passed,
2025/07/06 14:00:00,0.6234878214104546,0.5817996582649332,68.45579464925376,84.02230714261535,3.1309745393369766,3.07,1934.0296806438562,2156.9575266104985,0.9619615304145558,0.9927926366752768,51.18624152270361,30.76246785210499,3.963786683020957,0.9367377213142868,0.9496676265333122,12.808776786666668,passed,
2025/07/06 14:15:00,0.6231134929944363,0.5791006016940277,68.51852859673282,83.92466322210878,3.1281922508434543,3.12,1932.7908642209106,2160.1181620680773,0.9617407931288089,0.9925770352765031,51.022163375424476,31.252338940101886,3.989723665907546,0.96779629224899,0.9846894696094696,12.803406299444442,passed,
2025/07/06 14:30:00,0.6232705916424909,0.5787741973296568,68.5382841484859,83.96452431374837,3.1329629926111813,3.1,1932.9523258146398,2151.9504859837725,0.9617430667584564,0.992586573963175,51.032322068390286,31.44989161193526,3.9895475997383594,0.962427802461509,0.9798619594123583,12.797849337777782,passed,
2025/07/06 14:45:00,0.6245488788689215,0.5838499528719118,68.14450235360025,83.88809970954652,3.1420161150690227,3.06,1898.7917494524886,2170.941872750495,0.961474790969929,0.9932055777625924,51.40779749758426,30.831876703451478,3.9874119290593297,0.9767166793585873,0.9897185490887163,12.787168625,passed,
2025/07/06 15:00:00,0.6234619464941563,0.5819011363378477,68.1828814994901,83.88209373256672,3.152788819968032,3.06,1896.0862696242964,2152.042354627405,0.9613878520365502,0.9931869453566174,51.41940632074261,31.686758271233213,4.006911871749704,0.9926808260185913,1.0073106907375315,12.762894668333335,passed,
2025/07/06 15:15:00,0.6253280598677696,0.5815559898202907,68.02275587206947,83.69247409399439,3.1475596993669215,3.06,1892.9978300141674,2159.2448473522777,0.9612194838646114,0.993032684088691,51.28288706706057,31.385849826446155,3.9970250982196918,0.9901467994696106,1.008872952478091,12.754675743333335,passed,
2025/07/06 15:30:00,0.6232452900573952,0.5813936361962997,67.93987596728576,83.60176911126959,3.1450749255075223,3.05,1893.0121410392974,2157.2422540748044,0.9612915101837491,0.9930572847961631,51.35322777508441,31.43337555866014,4.002910387229516,0.9934088498093786,1.0098985660925288,12.738353539999999,passed,
2025/07/06 15:45:00,0.623800681561933,0.5800796848583353,67.78987664287064,83.3932212005253,3.1429071029852538,3.07,1892.7715335323599,2152.97390921754,0.9611907841251998,0.9928791555850652,51.237973368343106,31.50791684212814,3.9979794015455563,0.9922552402813393,1.0125614260954487,12.71540208888888,passed,
2025/07/06 16:00:00,0.6234389000183373,0.579102072175871,67.76511230557676,82.9504287587435,3.1466207899674785,3.04,1893.3248722994283,2143.566548014134,0.9612135729079608,0.9928151410570023,51.25791821455911,31.477128478856265,3.9974842495613587,0.9853598341992479,1.006872847911789,12.702566469999997,passed,
2025/07/06 16:15:00,0.6236886081623683,0.5887905399861761,67.75073423130162,83.20560306182236,3.1854149468411808,3.05,1846.6341958752919,2154.35570529025,0.9611700198608946,0.9942779906353024,52.22862708495399,31.039488549343726,4.005975480432983,1.0047802756776205,1.0105515673753462,12.744813033333337,passed,
2025/07/06 16:30:00,0.6325982012630783,0.5813319025074396,69.12779110562182,83.67305825300787,3.1719239500130483,3.06,1908.9374564532159,2158.1930947947963,0.9613002929998082,0.9930582940945957,51.07087804900914,31.37514629575682,3.990752873719484,0.9886931046244815,1.0125604192124549,12.90062880333334,passed,
2025/07/20 06:15:00,0.6975103127758322,0.6277967505241248,81.75389532043785,95.60099730691776,3.2660471558703157,3.25,2229.931821388034,2466.6599001595146,0.964732021190178,0.9958742846022347,47.94608094868452,27.595453923148753,3.5114318988543647,1.0010758418642347,0.9983184678689123,15.33929003444444,passed,
2025/07/20 13:30:00,0.5360341127153107,0.5465431854336558,57.86330323932549,70.83163407233272,2.825075228390551,2.97,1918.3110232573836,2127.5641485381743,0.9625607458285775,0.9877999954998351,50.998997385400735,26.137239294346074,3.902843001079243,0.981893898130056,0.982066589902919,11.429901724999993,passed,
2025/07/20 13:45:00,0.5378986886032632,0.5469696759030502,58.01087989642551,71.18334736489489,2.828356558622259,2.98,1915.872428657437,2133.9231549586434,0.9625055129383275,0.9879490812621861,51.00466900755781,26.224278033996157,3.9045347344356838,0.9826131986626702,0.9840698055544145,11.454265900000001,passed,
2025/07/20 14:00:00,0.5396562018975917,0.5535537527214136,58.0001361065378,71.91194616185588,2.8590613509313005,2.97,1862.649888930843,2152.202529381152,0.9624577978635599,0.9897112355666593,51.95993264345341,26.287320374959993,3.9219694197362713,1.0037912665381936,0.9958251867233805,11.478709378888892,passed,
2025/07/20 14:15:00,0.5403534887677813,0.5465751829501901,58.32837175346161,71.55028678373887,2.8387516548077376,2.98,1906.9206756593394,2145.1914175272927,0.962491305015652,0.9883946471215347,51.207007296666525,26.35805033157054,3.915647369302897,0.9852370466589833,0.9893764312348419,11.502939909999998,passed,
2025/07/22 08:45:00,0.6796597373664048,0.6221094102488705,78.40968929562278,95.49603963853914,3.1241804765046224,3.15,2188.7551336273377,2458.244423097205,0.9672187137182351,0.9960199315161944,48.10360043241271,26.966635709359345,3.6316803180990935,0.9770568973939241,0.9767229203573626,14.51806528944445,passed,
2025/07/22 09:00:00,0.6850840205634404,0.6133702569587413,78.96214986581384,95.61155816558147,3.1143771235442843,3.14,2225.9407027256634,2435.676898724147,0.9671303779284558,0.9949642741523195,47.11215116943457,28.08701005318707,3.6343864572940605,0.9721977248633522,0.9909208860974904,14.518035216666664,passed,
2025/07/22 09:15:00,0.6853063449201742,0.6115983517636757,78.99486770156037,95.5345143236753,3.107374421806604,3.12,2234.0029410314587,2435.7499704625275,0.9671569336468744,0.994735050684823,46.90903762301977,28.12997784678538,3.6348750036339847,0.9717416376692813,0.9933030727394726,14.510670753333333,passed,
2025/07/22 09:30:00,0.6837980810743088,0.6156647550196078,78.7505501701294,95.6538106023357,3.1199015956499907,3.12,2210.409533417781,2443.0699866551226,0.9669472631295988,0.995224984573759,47.36394072636367,27.960011557938255,3.637891872037898,0.9822134143280065,0.9966942816356734,14.518398180000005,passed,
2025/07/22 09:45:00,0.6827618183065912,0.6196211669778318,78.72245875333779,95.8646961531763,3.118779846214219,3.14,2206.3045555518343,2456.5169755768206,0.9672099689001756,0.9956346161615456,47.65010175234676,27.328009132189255,3.6263760899923185,0.9739010347198568,0.9815113970933038,14.542313817777776,passed,
2025/07/22 10:00:00,0.6804125575127833,0.621549083094975,78.38809686179252,95.66397286999677,3.119194850204849,3.13,2191.7080747120144,2459.236398682219,0.9672979919092486,0.995960249143572,47.911898096283224,27.179251183913497,3.62843415408168,0.9848621089455991,0.9871320989459422,14.507202049999997,passed,
2025/07/22 10:15:00,0.6886720685870185,0.6164482281377835,79.86755082515936,96.79336697095613,3.1181753903704528,3.11,2238.6256872274203,2470.22024691501,0.9671344560644678,0.9951860594342267,46.93847958326367,27.987807698724833,3.632911344092049,0.9970820366739275,1.0164039046578623,14.683007508888892,passed,
2025/07/22 10:30:00,0.6854228970153143,0.6195821722909138,79.07790412703258,96.3417510788582,3.127299713242663,3.12,2206.460913775691,2467.162366219545,0.9668970931974744,0.9956203654842263,47.397630016669105,27.898352084256185,3.6284086274692875,1.0110781688449852,1.0226305034235315,14.615820743333337,passed,
2025/07/22 10:45:00,0.6856490701316714,0.6238496162867141,79.71436102513832,97.2413806394762,3.1330455549794496,3.12,2215.645858703716,2483.641139086705,0.9671804621959458,0.9960313425727989,47.66378083133261,27.518143978845426,3.6272811791182975,1.001394802378054,1.0069739837927931,14.723080239999998,passed,
2025/07/22 11:00:00,0.6840051108440007,0.620900172202975,79.15040965104214,96.42805231026371,3.1256545459630645,3.14,2209.2378449130424,2466.556727099363,0.9671617328193031,0.9957832733755947,47.608160862012795,27.618925150286934,3.630977605598721,0.995941608923999,1.0035262196227228,14.614918559999996,passed,
2025/07/22 11:15:00,0.6874635756129741,0.6178644491850293,79.60415590262295,96.64796211123897,3.121519108382043,3.15,2234.922669774141,2456.0480532846964,0.967368373060222,0.9953954068498172,47.15499245081153,27.9104187738854,3.618722712373806,0.9763634703572894,0.9919968846378642,14.64295474888889,passed,
2025/07/22 11:30:00,0.6837655468496602,0.6244029990847924,79.36349284633441,96.85331500963555,3.125639839313448,3.15,2212.967459547061,2478.308863574858,0.9674914045047796,0.9961443648904319,47.819517549044136,27.11092552585928,3.6194898331215195,0.9828768707412745,0.9852075882368185,14.66324017277778,passed,
2025/07/22 11:45:00,0.6833191626171976,0.6261845535766133,79.42877834328819,97.05880300506801,3.1288686007860256,3.13,2208.7582733547597,2486.5597790905736,0.9674487492070304,0.9963219506434677,47.967343666901925,26.93207224496652,3.621320884134819,0.984844781217092,0.9842606719537688,14.691033224999998,passed,
2025/07/22 12:00:00,0.6857645106289291,0.6236977359122949,79.70574593328497,97.14205487203557,3.1252221300204472,3.13,2222.984752078709,2485.4563606293505,0.9673642996755034,0.9959453132784174,47.62968218316658,27.067061199900316,3.620192889075639,0.9785447262286269,0.9841229337114448,14.714924363333326,passed,
2025/07/22 12:15:00,0.6847816064257518,0.6265863761283652,79.871770567431,97.55773555669779,3.134226294018229,3.13,2215.227933171097,2494.1500640056356,0.9673325002512154,0.9963085243278542,47.90010884506103,27.111102829711925,3.6271755662649907,0.9936157564983923,0.9942443418601843,14.76025634722222,passed,
2025/07/22 12:30:00,0.6916110365769702,0.6170585288902486,80.60668398472791,97.65178312749904,3.1283944816004796,3.12,2254.0011241907455,2476.257790239304,0.9670064091077566,0.9951387961428674,46.85679326132396,28.181356598717592,3.631322006649495,0.9890235286975496,1.011132931851389,14.798115884444444,passed,
2025/07/22 12:45:00,0.6922848004387213,0.6181619301825283,80.96574951355694,98.08883863682404,3.1326591565665365,3.1,2261.74530507863,2476.509101635042,0.9671820641553069,0.9952773849423762,46.86849042081452,28.280091537254496,3.629536867174394,0.9855496621655006,1.006951495632364,14.843336053333328,passed,
2025/07/22 13:00:00,0.6928508691578548,0.6223540246843059,81.01694419064644,98.57875874392825,3.1447920805954745,3.12,2247.561925358456,2495.3258038601093,0.966908694948258,0.9956781722759,47.11334172089557,28.170037323479722,3.621668001632759,1.0071988370049616,1.0242140785256324,14.915395769999996,passed,
2025/07/22 13:15:00,0.6924108615566439,0.6242703222600234,81.34941843000668,98.98173554617188,3.1443909418382905,3.14,2257.719552113089,2498.9004363707554,0.967232279312071,0.995862214598194,47.27275080448584,27.88056204686468,3.618882172559487,0.9891803623190185,1.0026380525866205,14.956672805555554,passed,
2025/07/22 13:30:00,0.6904775688894451,0.6285199586874737,81.28458194278494,99.2009034704885,3.147087094320164,3.15,2247.4550582180923,2512.7467919073947,0.9673427332575922,0.9963094008244919,47.66163897176452,27.343385683559703,3.6169879993192158,0.9877452692992744,0.9929838065127926,14.980769808888889,passed,
2025/07/22 13:45:00,0.6913060743290291,0.6275315069034817,81.46575970985992,99.29074339435165,3.14497880540579,3.15,2254.4780195373587,2513.791315343498,0.9673589041493698,0.9961840498701223,47.534598482512095,27.415893357602563,3.619391731407969,0.98825681572432,0.9958241152761813,14.996105996666659,passed,
2025/07/22 14:00:00,0.6914645991239936,0.6271341947480434,81.54735363933293,99.30263641149212,3.141940208460009,3.15,2260.651631813858,2512.279617503174,0.9674788155841666,0.9961260969973447,47.489926014201664,27.326971506343096,3.61801454778492,0.9787407734217418,0.9868738620177228,14.996264604444447,passed,
2025/07/22 14:15:00,0.6919382607239386,0.6263085873585774,81.74577132408699,99.41320003505108,3.140452734234509,3.14,2267.259417122792,2512.855817968985,0.9675075370758107,0.9960287355939291,47.412600266349514,27.3960325604456,3.62308117418183,0.9786291898351592,0.9884146676238156,15.011725960000007,passed,
2025/07/22 14:30:00,0.6915211452829072,0.6284134822019073,81.81281791137233,99.66796207755348,3.145252554805434,3.19,2261.7972843952366,2520.430700345124,0.9675088469072955,0.9962815762415826,47.5624206781978,27.398307236584337,3.6229885930023813,0.9916346657690185,0.9982961711596688,15.041314786666662,passed,
2025/07/22 14:45:00,0.6920818115709843,0.627774921306312,81.60330861813253,99.45891234254889,3.1457672894418676,3.14,2258.503170967319,2515.906695185904,0.967383018746766,0.9961856791002714,47.488365582317265,27.429407110278834,3.615324920103137,0.9874117366735543,0.9956480153723497,15.019182383333336,passed,
2025/07/22 15:00:00,0.6913257367867482,0.6274216309704767,81.54536772566787,99.34423319540879,3.144719624275734,3.14,2257.142609208578,2513.1123341993793,0.967399444612081,0.9961702239430856,47.52707397590885,27.402642022441427,3.6212570222306044,0.9842801142594609,0.991957196705741,15.001114333333335,passed,
2025/07/22 15:15:00,0.6904345283020955,0.6269846451628398,81.45883973404538,99.19276440349341,3.1424693387318876,3.14,2254.2040274538253,2514.929132593356,0.967308502270719,0.9961052381438154,47.61139768686999,27.258584543043284,3.63005939721912,0.9826888865396056,0.9897610446055282,14.986854727777782,passed,
2025/07/22 15:30:00,0.6908316985197024,0.6309485099590413,81.51867022882433,99.65955080553317,3.1547319880226112,3.14,2242.1663273389927,2527.104318722252,0.9671633487564564,0.9965226583121188,47.81910772898262,27.23863512163758,3.621390980183045,0.998577717642581,1.0011584679467735,15.045770666666675,passed,
2025/07/22 15:45:00,0.6911071073105328,0.6276485690171597,81.53945914669823,99.38109198097251,3.147852268116443,3.16,2253.182476322889,2514.398979772573,0.9672667942071338,0.9961891361900166,47.6019303994902,27.44300273992453,3.62590563793961,0.9880979809857645,0.9952981811758782,15.007642099999996,passed,
2025/07/22 16:00:00,0.6902548179000616,0.6260073574304225,81.3172462441347,98.97754047864568,3.140943547533416,3.12,2252.402027057075,2511.0411114703347,0.9672342358561908,0.9959955931159445,47.58078878362085,27.268049866238602,3.631765625925587,0.9797415323014073,0.9878466032406955,14.961705989999993,passed,
2025/07/22 16:15:00,0.6870412265591167,0.6298605110758502,80.7260767366361,98.73246308955662,3.149313430570324,3.15,2223.634104561615,2514.5351541505884,0.9670651196025102,0.9964802884075036,48.08782117458526,27.00151263331557,3.6319001743097616,0.990136263089991,0.9892562647509633,14.921980082777777,passed,
2025/07/22 16:30:00,0.6855606343226932,0.6286246931578641,80.53441688565137,98.41192397758385,3.1475072813765963,3.14,2219.825395261175,2505.7636415708525,0.9670631733174284,0.996410407170798,48.13618337824786,27.08215124332465,3.6427194807110723,0.9879302961496211,0.9867757225324213,14.873825902222222,passed,
2025/07/22 16:45:00,0.6842863501344183,0.6273450049475616,80.33531656021297,98.0828853092363,3.1441166660887747,3.14,2218.2410714049383,2497.1450119332503,0.9671137892266044,0.9963268525137692,48.168947414008066,27.14604647170773,3.6486311359111596,0.9853707530188809,0.9843075968703128,14.825723971666669,passed,
2025/07/22 17:00:00,0.688376621802064,0.6172890731242836,80.59398920931163,97.62023385700031,3.1326683360708123,3.12,2247.380631286374,2469.8995611154114,0.9669192979856965,0.9952082774072895,47.28332160810409,28.11351631389086,3.658915345606159,0.9781127236480075,0.9957025580123469,14.777674291111103,passed,
2025/07/22 17:15:00,0.687899205620699,0.6156771299342304,80.27683975072915,97.25953966488848,3.130037929792307,3.12,2242.239084257844,2463.670936945298,0.9667420712661043,0.9950174313896405,47.25569652673592,28.15915557374299,3.660833936476962,0.9752678524585778,0.9946513075971178,14.729676860555552,passed,
