datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/07/22 17:30:00,0.6869532282915656,0.6157265746577266,79.77509910834331,96.8541234399627,3.1272979037965847,3.13,2230.192330010449,2462.1668261041095,0.9666094721608883,0.9950095565929704,47.309556137613214,28.007021778243008,3.6548046138336723,0.9748995086387856,0.9934752044216741,14.67440495277777,passed,
2025/07/22 17:45:00,0.6852401383098996,0.6158774281323165,79.41968232305214,96.52848671394645,3.1234009917872005,3.14,2224.8454002489657,2455.370441959896,0.966715637754349,0.995047711988132,47.438490464133224,27.8140874562065,3.651996103181046,0.9635123593750725,0.9798079930936267,14.618190803333329,passed,
2025/07/22 18:00:00,0.6773386067684838,0.6203244331226,78.29920155672109,95.68168807861427,3.119891517753499,3.14,2188.357650032748,2451.870373871908,0.9669386898098227,0.9957034129362257,48.31228904251235,26.89284058798477,3.659916309841179,0.9490022444485751,0.9500156166287317,14.477008052222219,passed,
2025/07/22 18:15:00,0.6820971066686736,0.6198053444233347,79.26136481228173,96.62050501477479,3.1155890286330714,3.1,2216.973816432154,2472.9691877963905,0.9670290296040427,0.9954656352658917,47.84938836439892,26.947046688818663,3.6558575321501237,0.9556491506456875,0.962912358599921,14.611934968888878,passed,
2025/07/22 18:30:00,0.6823679251040845,0.6146525382687865,78.718430186282,95.87527719074511,3.114965863461103,3.13,2206.6312516871903,2453.890357968413,0.9665104114466929,0.9949512663373302,47.527717981025674,27.703808414208794,3.665459123127242,0.9725449836898987,0.9878923320628368,14.517365719999997,passed,
2025/07/22 18:45:00,0.6786341896861712,0.6150508066444711,78.12552928683789,95.34018409248634,3.113935165381118,3.11,2187.6006540475123,2446.6097432758443,0.9664558887119387,0.995102427233052,47.84555168600842,27.63987356224833,3.677731710638779,0.9776710792004829,0.9882548822053252,14.430630720000002,passed,
2025/07/22 19:00:00,0.6747791817509762,0.6169791576787939,77.4090232498671,94.86324885009645,3.1194020458433886,3.14,2161.2196607527335,2437.074803762774,0.9663749323403754,0.9954615905848766,48.268853213023434,27.626149353569822,3.681146751097398,0.982784141451321,0.9865296455239516,14.343929160000002,passed,
2025/07/22 19:15:00,0.6772751749860254,0.6160316798072836,77.88678124403917,95.30417414640372,3.1166998863760864,3.12,2180.098432812065,2439.559827496484,0.9665031064122035,0.9952642420197741,48.014208238622864,27.70439289031019,3.6755424981789258,0.9735902770090719,0.9816968484556607,14.398088375000004,passed,
2025/07/22 19:30:00,0.676988784720737,0.6140961380882574,77.70840951284039,95.02445844846909,3.1119164178191117,3.13,2179.5808803924324,2435.245677927099,0.9663975065364936,0.9950389944669501,47.915123138095524,27.75617887151925,3.680723768358195,0.9719392255840003,0.982523359434741,14.360954532222214,passed,
2025/07/22 19:45:00,0.6756671272454848,0.6170654194743539,77.24472811254168,94.90932997017015,3.11687192451291,3.16,2163.0948401213086,2434.8893569909806,0.9663526526216213,0.9953698480485862,48.203746929940465,27.492203073128536,3.664808973785279,0.9658860684861243,0.9713342058593497,14.331327853333327,passed,
2025/07/22 20:00:00,0.6724345163438258,0.6188790471155864,77.09412998310577,94.8210223049477,3.1094749872221477,3.12,2157.3467935027106,2442.1041871983875,0.9666898701305823,0.9956744195962249,48.51255226180407,27.02504356043705,3.6753175498150688,0.9642258691764669,0.9632891150165027,14.30187777944444,passed,
2025/07/22 20:15:00,0.6716608608423631,0.6145285217026081,76.89869633157397,94.35169115334655,3.101514903406455,3.1,2156.5810354942946,2438.7397485922247,0.9663497610611498,0.9951885694254244,48.24228244360638,27.421123359282625,3.697353203875942,0.9848766112414048,0.9891287321598862,14.252455897777777,passed,
2025/07/22 20:30:00,0.6716105377242574,0.6106046008920041,76.57284637597603,93.81375984940999,3.092625940193569,3.1,2163.2340247109655,2423.857523199675,0.9662566843238705,0.9946997957879307,47.92599687002629,27.662552017478312,3.6908454088991984,0.9765174344327702,0.9864362705605966,14.186158311111118,passed,
2025/07/22 20:45:00,0.6693303535103641,0.6150278676328116,75.99717353132867,93.67264513030207,3.1001155095666153,3.09,2132.2853629635893,2432.537154024385,0.966116993126,0.9952838754311119,48.40557509235589,27.296673951208973,3.687700814946958,0.9880115504282962,0.9895395125687366,14.151477083333331,passed,
2025/07/22 21:00:00,0.66682966925245,0.6142847740650951,75.63679058080771,93.29006151558502,3.094735226506415,3.1,2126.1296638280614,2428.1906276689906,0.966118814001499,0.9952480063650028,48.489019635799345,27.255077286022388,3.6935698451218557,0.989487692241863,0.9891996162877483,14.094415438888891,passed,
2025/07/22 21:15:00,0.6666472178533192,0.6079246763503788,75.52687289235564,92.73204931033514,3.0782262764711947,3.09,2149.560595389935,2407.3751702190284,0.9661974714288056,0.9944501458044098,47.98100309864673,27.570840128878412,3.6915069443384927,0.969309385262003,0.9777019237728503,14.02727941388889,passed,
2025/07/22 21:30:00,0.6642022798796204,0.611107426704174,75.04977840263851,92.56979692096398,3.0816409092370027,3.12,2125.7020393238445,2415.2525783027127,0.9661338020004769,0.9949111814429694,48.36411822485039,27.371031716475958,3.6912899568329096,0.9880411825837415,0.9894807213035621,13.993591516666669,passed,
2025/07/22 21:45:00,0.6640322676127695,0.6087589599634347,75.29450119474836,92.61888404174599,3.071772019041563,3.1,2143.454644786635,2413.151546439504,0.9662925841790807,0.9945730979084232,48.167241904703616,27.280960893767343,3.699069635568493,0.9704452181670713,0.9748741547692632,13.996855400000005,passed,
2025/07/22 22:00:00,0.6628184210946485,0.6148107249310457,74.81041865158764,92.7349114513576,3.0872790588582237,3.1,2105.4814856633284,2427.067413437356,0.9660496316927442,0.9953856945095404,48.70594075148816,27.144778751426422,3.693751100156276,1.0030641933175584,0.9981275882464947,13.993243299444439,passed,
2025/07/22 22:15:00,0.6614930743051636,0.6138796213894916,74.64120449992032,92.50312125354094,3.079253097710408,3.06,2107.522902010598,2426.6801475836655,0.9661083955670632,0.9952548963284271,48.69072410786458,26.929146291639864,3.6955215192984903,0.9938272028290055,0.988707272474392,13.961958786111115,passed,
2025/07/22 22:30:00,0.6609085328721436,0.6124596633575575,74.28489219348171,92.16727711329784,3.0827351668104,3.06,2092.6580751629363,2422.0246649700803,0.9656847640254604,0.9951363430185032,48.65073174086889,27.323138465707064,3.7068657283206465,1.0169993792349732,1.0134583036969438,13.917571249999991,passed,
2025/07/22 22:45:00,0.6625160025783603,0.6046727590708958,74.3702115149476,91.73905944661873,3.067464755487266,3.06,2128.6770133774708,2390.8197951769225,0.9658463125284091,0.9941362104566597,47.9287987375522,27.926532716592128,3.693996480008795,0.9825315948596957,0.9922401490617977,13.863397172777779,passed,
2025/07/22 23:00:00,0.6576822380957672,0.607060247007316,73.97601057107815,91.51998784626106,3.063126910911358,3.12,2111.314335009243,2399.3165771495405,0.9660241793130114,0.9945741491914375,48.34787911450174,27.699688113024262,3.708817264499104,1.0055242595545035,1.0060765638940898,13.816634932222215,passed,
2025/07/22 23:15:00,0.6585609029591432,0.602763012526488,73.66918314668987,91.01022031498768,3.058901778938259,3.05,2116.7148649956316,2380.0000301771643,0.9657549064036085,0.993992099517813,48.0069449527027,27.996334537597843,3.701795359667102,0.9870755283464099,0.9951998444276494,13.75500919222223,passed,
2025/07/22 23:30:00,0.6540029312700067,0.6058296869057771,73.28167535442411,90.78342210359696,3.0514238416616055,3.07,2104.7649651689603,2387.74901999691,0.966099994450819,0.9944263886574355,48.48194248598602,27.27175879784969,3.705747620047557,0.9787269350912091,0.976837352109657,13.708564283333331,passed,
2025/07/22 23:45:00,0.6508053234584427,0.6102072888084733,72.52951252838717,90.42563777553407,3.057112280025654,3.07,2067.832975605928,2398.605764382195,0.9658207401926531,0.9949957397402619,49.0532610363876,26.713587320027376,3.7066646655104534,0.9908207056560496,0.9791506787227205,13.654404719999999,passed,
2025/07/23 00:00:00,0.6450832992564138,0.6059532433916813,71.61265521589817,89.19169320289667,3.043653595099066,3.04,2060.012846628937,2371.9316421878357,0.9658292381133018,0.9946284427251377,49.093184475776575,26.874299039542272,3.715690577175945,0.9834549337006302,0.9724137022054657,13.489303776666661,passed,
2025/07/23 00:15:00,0.6474535232869596,0.6005952215627552,71.73174949927406,89.04917343109679,3.03595500403286,3.05,2076.0082623763265,2368.40222089598,0.9654768948192467,0.9938799119827523,48.45616790715759,27.48695167154327,3.7171008327281183,0.9978112980874004,0.9977647685820421,13.493030246666661,passed,
2025/07/23 00:30:00,0.6460776910258273,0.5949141828740745,71.56803472780736,88.52000461791158,3.0176940968021397,3.03,2099.615040401745,2352.9073361722117,0.9655635567358638,0.9931058615995032,47.98033216075917,27.705285960899975,3.7108200276323173,0.9810256889108869,0.9891336711983681,13.43635049166666,passed,
2025/07/23 00:45:00,0.6398892185608627,0.6004157989678859,71.0766256082969,88.43479716624017,3.0270677664494707,3.09,2066.0127610439404,2354.701257792508,0.9657488819250025,0.994036963154103,48.84702462504771,27.49371489934459,3.7311859149875843,0.9989792074950024,0.9921900498249049,13.38180091111111,passed,
2025/07/23 01:00:00,0.6374892803082678,0.6036014226779887,70.35325281096186,87.88201631302867,3.030099370106454,3.03,2030.6392295901446,2367.6541372994484,0.965392356962673,0.9944634643394688,49.26141743800103,26.913876611589664,3.734122024151983,1.0188186200207756,1.0069944394537274,13.32726596055555,passed,
2025/07/23 01:15:00,0.6335061466184818,0.5898332398105558,69.87333117763524,86.41812963264152,3.000270690904348,2.99,2068.477247331544,2324.8810886214274,0.9652155732924838,0.9927414505074924,48.32164961037277,27.94708031815435,3.7421594326675667,1.0046114172785952,1.0124785143669472,13.181264249999996,passed,
2025/07/23 01:30:00,0.6341283389134126,0.5884166972819688,69.75428413432086,86.16333662114201,2.9979399278434635,2.99,2069.4554183160403,2322.7448170431135,0.9650731299769254,0.9925206056555231,48.158404160158085,27.945458404412456,3.736791788848982,1.0027339295226843,1.014459897890873,13.167552456666666,passed,
2025/07/23 01:45:00,0.6289475887674122,0.586171771934876,69.14841266518833,85.31912949803754,2.987143946768551,2.96,2064.4339005308634,2309.989699615188,0.9651013579029366,0.9923079033402354,48.3075529950674,27.8263225108743,3.745644540922126,0.9965557577420042,1.0078572136259527,13.067032977777771,passed,
2025/07/23 02:00:00,0.6213638173888474,0.5999606367026019,67.73935226418125,84.84277669460342,3.0168413032257004,2.98,1966.5564406567682,2331.4663817282362,0.9647868577455295,0.9944401751241393,50.044455186137135,26.732044450169862,3.760152907800753,1.04309464890077,1.0274487060716546,12.966452772777776,passed,
2025/07/23 03:00:00,0.6364343337351037,0.592294770032917,69.38615220120298,85.85647516546777,3.0220166161495867,3.05,2049.9649196890596,2295.212479345471,0.9652420923066533,0.9931383671289081,48.528929112770356,27.947125187163124,3.6931729664354154,0.9743145334793993,0.9844897422012591,13.131198299999996,passed,
2025/07/23 03:15:00,0.635440438234159,0.5983123068797415,70.74935219788945,87.24376141920659,3.0107839735611344,3.0,2063.8671805464182,2365.888422020129,0.965788590742801,0.9938268314336203,48.86557248966793,26.69651789484106,3.7476886536440635,1.011221863044318,1.0034363533891923,13.337037175000004,passed,
2025/07/23 07:30:00,0.6761256595355065,0.6085383808387459,76.75263374554689,93.12318907035151,3.0810820494165156,3.06,2197.344368948105,2411.6741291763733,0.9671334667022469,0.9945218378311274,47.02163292864004,27.692767299806746,3.6211390617132695,0.9732578834685969,0.9886708612883985,14.200764159999999,passed,
2025/07/23 07:45:00,0.676826263480526,0.6104588150823851,76.87583707176258,93.32120525826757,3.084337319195656,3.1,2199.527409122757,2412.819484583163,0.9673454557439409,0.9947479564330687,47.11597279835596,27.519227828602837,3.6085310943313784,0.9648067527612937,0.9780218582156758,14.226033653333328,passed,
2025/07/23 08:00:00,0.6938028315478467,0.6216530397750888,80.83946393702477,98.19173933065508,3.1349834174687494,3.23,2264.512813433837,2469.291855578202,0.9678256283541349,0.9957673142530379,46.776857451168496,28.286137620655804,3.583029724691816,0.9817619206209083,0.9999077819118336,14.840399138888888,passed,
2025/07/23 08:15:00,0.7200064981826402,0.65708155263388,94.44475747777696,114.97148328239312,3.1971040705013825,3.22,2596.3076677327613,2734.3482181228437,0.9708548277006148,0.9982261338179971,45.980855998067724,27.842715697410725,3.4729658405715167,0.9821983224160584,0.9914904400237782,17.04266163111111,passed,
2025/07/23 08:30:00,0.7160762513351718,0.6516680641474794,89.96905514648763,109.09099414571408,3.16075862578268,3.15,2487.136406515634,2653.927762103968,0.9710114415828234,0.9979276328403449,46.55879518171119,25.760096892781576,3.4910384964850847,0.9082346514362044,0.913336367086151,16.24966291666667,passed,
2025/07/23 08:45:00,0.71404125050596,0.6399374981646025,86.83361275414546,105.28602046660819,3.140232525395943,3.13,2410.6936774824057,2646.253937566495,0.9689331091007173,0.9965660650065313,46.001593512901756,25.84870255226528,3.5062548813377625,0.9574804509631591,0.974739177210015,15.879991379999998,passed,
2025/07/23 09:00:00,0.7148124043531977,0.6428616801784128,88.27133149868105,107.17087077096593,3.1643313088783698,3.15,2436.501543772026,2651.855825178885,0.9690105529992531,0.996922493433557,45.997572058422115,27.04912111683243,3.5113295036080086,0.9899982442070169,1.0058422663793958,16.101248533333333,passed,
2025/07/23 09:15:00,0.7130026227345371,0.6404138998158457,87.10374437593765,105.73612443808068,3.15771791859556,3.13,2405.8182406251617,2635.645601778956,0.9687497619604354,0.99675996822767,46.08602616036119,26.873537872221565,3.5200170319740787,0.9901203955841222,1.0065609182388104,15.919520711111106,passed,
2025/07/23 09:30:00,0.7135586763060926,0.6349330069782679,86.42646875752308,104.63127349113196,3.15586462012011,3.1,2390.18101497976,2608.321158644202,0.9684199201064763,0.9963240392598632,45.847596480493806,27.41044241307996,3.534668466751369,0.9943620939442536,1.0187294225159007,15.77459616333333,passed,
2025/07/23 09:45:00,0.7087270077750768,0.6380538935749616,85.57638846271612,104.01067637153115,3.1617177396676985,3.11,2357.837501714702,2596.4647428907156,0.9685085969497258,0.9968505643329423,46.44415457925175,27.304025715148388,3.5401507519642488,1.0026599379719807,1.017045857829708,15.664105294444445,passed,
2025/07/23 10:00:00,0.7071202761113182,0.6342607206745107,84.88918435417558,102.98314946658705,3.1540157673966513,3.1,2348.5319156761343,2576.3690596002584,0.9683846809692378,0.9965113475268873,46.3896882184542,27.35787799458098,3.5475745931602622,0.9912450993639823,1.0084365157480717,15.533215328888886,passed,
2025/07/23 10:15:00,0.7119753632559851,0.6274730099514877,85.31068401687504,102.9980338563792,3.1538985579671492,3.11,2370.7750401599387,2558.034318360732,0.9681817905938499,0.9958268899841384,45.63248923539237,28.433697076376724,3.546515913852362,1.0017968032963178,1.0347921676052196,15.544964728333333,passed,
2025/07/23 10:30:00,0.7043423692783369,0.6313711512517344,84.0291035886684,101.87159250570983,3.1502097144055567,3.1,2330.0677959272407,2552.5881832732553,0.9682863676308882,0.9963618739354926,46.44369832559993,27.590486202833493,3.556733280172995,0.9927540245888887,1.010311680082193,15.381390297777775,passed,
2025/07/23 10:45:00,0.7014117922356475,0.6297739897653681,83.39515863098813,101.04357199309878,3.144390721639601,3.09,2315.752503204019,2541.5124908982484,0.9682084096310248,0.9962620525467845,46.606648710772156,27.42661403114861,3.5691708018723984,0.9864340585979446,1.0021618027620947,15.273138980000002,passed,
2025/07/23 14:15:00,0.7057782700514535,0.6340463447987768,85.8671637050687,103.7689448202889,3.1747083776044933,3.12,2365.1125590503816,2557.038628725083,0.9683835324101222,0.9965654655406101,46.755872592645765,27.985184001371852,3.5792003228304923,0.9737737287170204,0.9888547083541182,15.626394611666676,passed,
2025/07/23 14:30:00,0.7099931594387653,0.6464591568871635,90.13628108723198,109.30537018073277,3.2044305798250434,3.26,2471.9249367820776,2628.759887125131,0.969230983761766,0.997437283849459,46.72027354701709,28.35201026793416,3.5413476941466717,0.9801087018012247,0.9867690007623271,16.344790427777777,passed,
2025/07/23 14:45:00,0.7157175538816801,0.6408146286546553,90.2839912996664,108.57219069154581,3.160069665729465,3.08,2484.387112872576,2694.0668075940625,0.9687798947568061,0.9964265341944022,45.8744850614425,26.627705222781508,3.563285824687083,0.9854243708727588,1.00494291257874,16.36427514944445,passed,
2025/07/23 15:00:00,0.7111775934286532,0.6427249824800859,92.9834196582433,113.34130293851767,3.2080980925112494,3.35,2560.7752950640784,2739.8926623866955,0.9686641105022537,0.9972769596856548,46.10781069922826,29.158803882235333,3.4935831310666257,1.0285925869783754,1.0497638588452394,17.005062763333328,passed,
2025/07/23 15:15:00,0.7022824177865032,0.6477390881360265,106.08252755532209,128.91681241664165,3.12682859415645,3.13,3035.3815107257333,3138.6377559418015,0.9722495603245638,0.9978050057278341,46.10781069922826,29.158803882235333,3.394282292089303,0.9888963564899489,1.0185136786854967,19.305099983888887,passed,
2025/07/23 15:45:00,0.7213519646665483,0.6366133838466036,91.72776846965662,110.33339040537794,3.171024315471317,3.13,2531.0404192330952,2719.8633940116033,0.9683252129001568,0.9960059355149743,45.25185715679471,27.63697150308321,3.531931505588085,0.9959639659508593,1.031285376233443,16.65074367,passed,
2025/07/23 16:00:00,0.7160391074020929,0.6372091918613126,90.1933525835939,108.61524625328853,3.179059514101428,3.11,2475.764395729372,2680.205640224871,0.9679748818912208,0.9961498118461809,45.76525177747147,27.841368938501052,3.5667437369959445,1.0135487192273684,1.040193806181382,16.391135597222217,passed,
2025/07/23 16:15:00,0.7117125382887571,0.6440984796850182,90.549712997256,109.49989531251038,3.1902022408930213,3.08,2468.169139012747,2704.7442858679524,0.9679787971703587,0.9967740181411224,46.30089391650093,27.605087653041824,3.5781766827396813,1.044699566872894,1.0572897482693422,16.50264,passed,
2025/07/25 07:30:00,0.5706675906613893,0.5726336717923971,61.53980347344532,76.87580003465366,2.884273729971366,2.98,1941.5422959856874,2233.4363235627084,0.9643946609192192,0.9912889812722782,50.462733076341394,25.85143152797644,3.786565040038143,1.0067805012312214,0.9953218988198016,12.041781155555555,passed,
2025/07/25 07:45:00,0.5751678548292661,0.5748772929022066,61.95589725576687,77.45486774268082,2.896994662158775,3.0,1943.5272416423365,2232.764096194531,0.9644737606014798,0.9915526716378881,50.357590155482505,26.22892515870471,3.7758442679760202,1.014351140555026,1.0035977461504426,12.098693713333335,passed,
2025/07/25 08:00:00,0.5768865592445026,0.5632232951444218,62.60528457499541,77.21348977836722,2.8763135969746862,3.0,2006.4117765790584,2214.753541684692,0.9646214944638609,0.9899675872576343,49.288953590299364,27.00145781042831,3.768637318454882,0.9857174546383062,0.9943105665204852,12.141395200000005,passed,
2025/07/27 04:45:00,0.501517686962473,0.513125253999924,43.04828709497333,57.174930187730354,2.6873131795843315,2.5,1470.8614176763774,1889.438234342222,0.9598954648594684,0.9879139156491096,52.37371158312631,23.727601883120748,3.8970284121390115,0.8976878574343795,0.9193451217952889,9.030177542222225,passed,
2025/07/27 05:00:00,0.5322883807957608,0.5314123984910206,51.05055460893636,66.63301458328591,2.7184704715752135,2.9,1721.7673570292743,2091.896165881172,0.9625067934580358,0.9883862719702027,50.75582773780129,25.07937829459201,3.8384787529636055,0.954972460684726,0.9948523411848831,10.36733167555555,passed,
2025/07/27 05:15:00,0.5269028871104012,0.5390535280134572,52.62688654258729,68.43546190782149,2.721867720292586,2.89,1795.4634451065613,2115.64987081008,0.9627897684858843,0.9879679680563856,50.620000737019865,25.54834978284323,3.844465484354834,0.9881349563398305,1.0066817267939385,10.645533085000004,passed,
2025/07/27 05:30:00,0.5160300054090449,0.5458557998960167,53.35296721372127,69.84685783538454,2.7322765741927983,2.96,1818.1872793946181,2153.4866307423654,0.9630158581240876,0.988890969229604,51.4274893503735,26.135263890881973,3.8473131028854186,1.0460814958084514,1.0334983040079206,10.851711584999993,passed,
2025/07/27 05:45:00,0.51101754184357,0.5509378332014089,54.65139729226339,71.02375398845437,2.7204192825100417,2.94,1913.8538212129042,2153.4504751110244,0.9634484764826433,0.9875975192774572,50.77053842404573,26.12234896387344,3.8285354846244743,1.0359355278773128,1.0031185169875665,11.064773035555552,passed,
2025/07/27 06:00:00,0.5127079156770492,0.555662454392091,55.97786688793233,72.25348830382927,2.7222529011733387,2.94,1985.8488568897037,2152.002398643865,0.9636637908078814,0.9867289911075707,50.026398677473615,26.54060288719198,3.8112633385701487,1.0435286391600063,0.9977771095725552,11.264277585,passed,
2025/07/27 06:15:00,0.5252914913985417,0.5553565540192905,57.07539878103239,73.95943011385263,2.747011718171227,3.0,1951.5420967363457,2224.146346499121,0.9641543484054872,0.988841985831199,50.65704498371886,26.015724681206486,3.8031126089441267,1.032191217148735,1.0015513974111114,11.470665084999997,passed,
2025/07/27 06:30:00,0.5401558620093964,0.5565279149381597,58.77864019560656,75.46720067194155,2.764217661767846,2.96,1995.226484854004,2231.553542653724,0.9642208323618225,0.988434983672888,49.69180698461791,26.38115466667406,3.789609912991064,1.0173236277996576,1.0002169603573563,11.683740004444443,passed,
2025/07/27 06:45:00,0.5559963000608278,0.5701401071570836,60.00983287683901,77.46340691535207,2.8253869050008524,3.02,1952.2970616536154,2246.417544713929,0.9644233019226292,0.9906363815374433,50.23036363123393,26.589560083932454,3.778339476616268,1.0338966787464365,1.0110846840569596,11.86299326666667,passed,
2025/07/27 07:00:00,0.5602395896843326,0.5627198669796927,60.73070249687511,77.64901332099495,2.803985433925739,2.97,2004.921328528164,2260.6069734221455,0.9645080530710374,0.9894316605888259,49.225715705794826,26.665352200443017,3.762348222766687,1.0212960287029313,1.014609940075641,11.96047922666666,passed,
2025/07/27 07:15:00,0.5695063309288321,0.5748828092054264,61.42184404129286,78.90979248252566,2.8553859246967566,2.99,1962.7540041065754,2260.1419601432826,0.9645436111579798,0.9911535564580951,49.90545394782803,26.81516170400722,3.7646090487845005,1.0372689681765286,1.0197827287383847,12.057997697777783,passed,
2025/07/27 07:30:00,0.575733443851793,0.5723434871360545,62.198995489046695,79.44131553051464,2.8553354794934647,2.96,1993.1696586059288,2263.9653671376636,0.9646873399841795,0.9907231310791028,49.33220531056229,26.995993578624994,3.749205562345558,1.0204475563505928,1.0131008054499282,12.155548680000003,passed,
2025/07/27 07:45:00,0.5786020149954146,0.5831334728539083,62.28269282094811,80.00833194308994,2.8910163672187794,2.99,1945.0961983742916,2269.6964047275274,0.964683295464655,0.9922686406338107,50.21681264104077,26.660319365459355,3.7592277500830504,1.040090045323267,1.0178023960519433,12.185034400000003,passed,
2025/07/27 08:00:00,0.5782685637920859,0.5709441566212873,62.57479459559074,79.47263180441952,2.8571414904042003,2.98,2002.8698082893834,2268.4708256928398,0.9646463045780533,0.9905336740138637,49.11813622176367,27.00158746798395,3.7522099348403186,1.0222007632323853,1.0191848769845522,12.203824544999993,passed,
2025/07/27 08:15:00,0.5810649929978342,0.5744994651972988,62.78558489712004,79.77707123303988,2.8756801964045637,3.04,1990.731613219162,2261.454283050456,0.96470729665123,0.9910613809513367,49.35769550464023,27.124745659370397,3.7501741302622684,1.0215040798621862,1.0154729643220777,12.22792677333333,passed,
2025/07/27 08:30:00,0.5921643003147677,0.5853103092393367,64.03205483836011,81.53670325081221,2.9194307384014393,2.94,1969.4590434347613,2282.902004800848,0.964848407732241,0.9925145267862565,49.762838294151784,27.160251998628986,3.755642118731116,1.0470852157999406,1.0323224515166907,12.414473555000004,passed,
2025/07/27 08:45:00,0.6056128353331355,0.5900003505706112,65.31121333946577,83.08740334804655,2.9542232699706976,3.0,1977.7283709152969,2287.4240567113566,0.9649042339347093,0.9930483505629976,49.536943132161795,27.47532728778265,3.7273133965588445,1.0276584704539575,1.0185476270452931,12.60021255166667,passed,
2025/07/27 09:00:00,0.6170650406834992,0.6011631438458678,66.88561234993585,85.26581607402747,2.988078232786331,3.01,1967.6725219515858,2339.09835874993,0.965156345707842,0.9944704792038986,49.82463454768441,26.97623235220691,3.7271001670303074,1.0615999746889593,1.0417184243403668,12.868968322222216,passed,
2025/07/27 09:15:00,0.6117224250911787,0.592548953824203,66.37100068949725,83.95866059486272,2.951801492709354,2.96,1996.635280776157,2330.157846287511,0.965162656170676,0.9932144876415077,49.26042611269186,26.72588378356452,3.7266410929555374,1.0422232730024144,1.0322153642779694,12.771834411111108,passed,
2025/07/27 09:30:00,0.6135451988924903,0.5891268154130644,66.6739279667023,83.91659226855246,2.9478205514051377,2.94,2013.9644991949594,2329.196831567238,0.9650623021495174,0.9927237601355351,48.817363060536934,27.102922981164195,3.7278978911998273,1.05274940529049,1.0496757839915976,12.80286022888889,passed,
2025/07/27 09:45:00,0.6204957516991824,0.5954083303029799,66.98042887212006,84.62095846128433,2.9836282464650394,3.01,1997.9458251257522,2308.2505776749176,0.96531915868391,0.9936534764674003,49.15977868313942,27.32169902707913,3.6912096337081732,1.0179232317038016,1.01294448172273,12.848089222222224,passed,
2025/07/27 10:00:00,0.6159793392579028,0.5971100527010733,66.86639595766377,84.38678924983458,2.974225229209474,3.06,1991.743961378265,2325.0689082641666,0.9655895884024887,0.9939654474473744,49.542156184963936,26.620578928740347,3.7089352971313403,1.0269556756392926,1.013200984236319,12.83917374666667,passed,
2025/07/27 10:15:00,0.6165845210453099,0.5904778924877363,66.9402458278892,83.86998641859202,2.95829465174234,3.02,2022.4718435516286,2312.3546937961364,0.9655033036063809,0.992932045989348,48.876663268352345,26.855547067049677,3.700734087965445,1.0093446658927336,1.0073545583497054,12.82369416166666,passed,
2025/07/27 10:30:00,0.6157446465772367,0.5953950853794328,66.72381854172524,83.89984614848217,2.9793927214468447,3.01,1989.2644213140968,2309.591418603582,0.9654591706347176,0.9938119853806082,49.520075950115384,26.837221245785386,3.70874101204885,1.0221718623493163,1.0117474747457862,12.807979799999993,passed,
2025/07/27 10:45:00,0.6134516754193319,0.5922637839251562,66.67261528258364,83.45615411158421,2.9626222371236106,3.02,2004.8906613844026,2312.99052104851,0.9655687846487297,0.993346956339193,49.291215972519254,26.586292997481948,3.711646523577864,1.0192813029170795,1.0111411928427119,12.792250808333335,passed,
2025/07/27 11:00:00,0.6135314688371568,0.5869748316618514,66.68193972048407,83.01671567759468,2.95459999398014,2.97,2021.7461793783116,2302.5302752003827,0.9653471999154702,0.9926056381745275,48.78173603794877,27.18199451057134,3.713238889860264,1.0332403642566543,1.0340989386519883,12.77650718666667,passed,
2025/07/27 11:15:00,0.6136521464021545,0.5943482745278114,66.4574109704188,83.22185675277962,2.984847929602459,2.99,1978.0418272850936,2299.4797688320286,0.9653430091216185,0.9938647381410688,49.62656415228119,27.15204667241064,3.7159547290834696,1.0494250117330048,1.0388299972150439,12.767751479999998,passed,
2025/07/27 11:30:00,0.612771070132774,0.5906250594565161,66.51099275166902,82.84260414784936,2.9704274711760745,3.0,1997.8583470361823,2297.4046716616326,0.9653930838178855,0.993261231854186,49.344000580708716,26.854721920074326,3.7171476769815035,1.024486515380813,1.0189389438560323,12.758767266666663,passed,
2025/07/27 11:45:00,0.6110509777408186,0.5961192853857484,66.37171461927053,83.04529134099016,2.99536094359648,3.02,1957.870784095637,2300.1738486072654,0.9651901117398414,0.9942624734667334,50.082171253019546,27.018760738375533,3.7452309651315145,1.060749514551555,1.0434480018093748,12.75438058888889,passed,
2025/07/27 12:00:00,0.6110509777408284,0.5961192853857573,66.37171461927036,83.04529134099022,2.9953609435964754,3.02,1957.8707840956513,2300.173848607257,0.965190111739841,0.9942624734667332,50.082171253019375,27.018760738375555,3.7452309651315083,1.0607495145515669,1.0434480018093675,12.75438058888889,passed,
2025/07/27 12:15:00,0.6110509777408268,0.5961192853857522,66.37171461927029,83.0452913409901,2.9953609435964705,3.02,1957.8707840956415,2300.173848607273,0.965190111739841,0.9942624734667332,50.0821712530195,27.018760738375548,3.745230965131504,1.0607495145515602,1.0434480018093761,12.75438058888889,passed,
2025/07/27 12:30:00,0.6110509777408452,0.5961192853857584,66.37171461927058,83.04529134099045,2.9953609435965114,3.02,1957.8707840956229,2300.1738486072345,0.9651901117398404,0.9942624734667334,50.082171253019524,27.018760738375537,3.7452309651315048,1.0607495145515515,1.0434480018093573,12.75438058888889,passed,
2025/07/27 12:45:00,0.6110509777408368,0.5961192853857807,66.37171461927063,83.04529134099056,2.995360943596506,3.02,1957.8707840956322,2300.1738486072327,0.9651901117398407,0.9942624734667332,50.08217125301948,27.01876073837551,3.7452309651315034,1.0607495145515484,1.0434480018093635,12.75438058888889,passed,
2025/07/27 13:00:00,0.6110509777408272,0.5961192853857427,66.37171461927,83.04529134098973,2.9953609435964386,3.02,1957.8707840956442,2300.1738486073164,0.9651901117398408,0.9942624734667331,50.08217125301951,27.01876073837559,3.7452309651315083,1.060749514551562,1.0434480018093957,12.75438058888889,passed,
2025/07/27 13:15:00,0.6110509777408327,0.5961192853857564,66.37171461927026,83.04529134099008,2.995360943596472,3.02,1957.8707840956406,2300.1738486072722,0.9651901117398406,0.9942624734667331,50.08217125301955,27.018760738375544,3.7452309651315034,1.0607495145515613,1.0434480018093746,12.75438058888889,passed,
2025/07/27 13:30:00,0.6110509777408333,0.5961192853857807,66.37171461927069,83.04529134099059,2.995360943596509,3.02,1957.870784095626,2300.1738486072336,0.9651901117398407,0.9942624734667332,50.082171253019546,27.01876073837553,3.745230965131505,1.0607495145515438,1.0434480018093648,12.75438058888889,passed,
2025/07/27 13:45:00,0.6110509777408323,0.596119285385751,66.3717146192704,83.04529134099027,2.995360943596473,3.02,1957.8707840956524,2300.173848607259,0.965190111739841,0.9942624734667334,50.082171253019474,27.018760738375615,3.745230965131504,1.0607495145515677,1.0434480018093686,12.75438058888889,passed,
2025/07/27 14:00:00,0.6110509777408327,0.5961192853857578,66.37171461927036,83.0452913409902,2.9953609435964705,3.02,1957.8707840956436,2300.1738486072713,0.965190111739841,0.9942624734667336,50.0821712530195,27.0187607383756,3.7452309651315048,1.0607495145515644,1.0434480018093728,12.75438058888889,passed,
2025/07/27 14:15:00,0.6110509777408296,0.5961192853857578,66.37171461927028,83.04529134099009,2.995360943596472,3.02,1957.870784095645,2300.173848607268,0.9651901117398408,0.9942624734667331,50.08217125301953,27.0187607383756,3.745230965131507,1.0607495145515664,1.0434480018093704,12.75438058888889,passed,
2025/07/27 14:30:00,0.6110509777408281,0.5961192853857572,66.37171461927052,83.04529134099042,2.9953609435964936,3.02,1957.8707840956442,2300.1738486072386,0.9651901117398412,0.9942624734667334,50.08217125301949,27.01876073837553,3.745230965131502,1.060749514551555,1.0434480018093661,12.75438058888889,passed,
2025/07/27 14:45:00,0.6110509777408312,0.5961192853857427,66.37171461926998,83.04529134098972,2.9953609435964395,3.02,1957.8707840956438,2300.173848607316,0.9651901117398406,0.9942624734667331,50.082171253019496,27.01876073837562,3.7452309651315105,1.0607495145515629,1.0434480018093943,12.75438058888889,passed,
2025/07/27 15:00:00,0.6110509777408387,0.5961192853857628,66.37171461927045,83.04529134099033,2.99536094359648,3.02,1957.870784095646,2300.1738486072554,0.9651901117398406,0.9942624734667336,50.08217125301953,27.018760738375594,3.7452309651315057,1.0607495145515615,1.043448001809369,12.75438058888889,passed,
2025/07/27 15:15:00,0.6110509777408284,0.5961192853857635,66.37171461927049,83.04529134099037,2.9953609435964865,3.02,1957.870784095655,2300.1738486072372,0.9651901117398408,0.9942624734667332,50.08217125301948,27.0187607383756,3.7452309651315074,1.0607495145515689,1.0434480018093586,12.75438058888889,passed,
2025/07/27 15:30:00,0.611050977740832,0.5961192853857602,66.37171461927032,83.04529134099016,2.9953609435964825,3.02,1957.8707840956383,2300.1738486072604,0.9651901117398407,0.9942624734667331,50.082171253019496,27.018760738375594,3.745230965131496,1.0607495145515586,1.0434480018093704,12.75438058888889,passed,
2025/07/27 15:45:00,0.6110509777408375,0.5961192853857614,66.37171461927056,83.04529134099047,2.9953609435964856,3.02,1957.8707840956533,2300.1738486072404,0.9651901117398406,0.9942624734667335,50.082171253019524,27.01876073837561,3.7452309651315057,1.0607495145515695,1.0434480018093588,12.75438058888889,passed,
2025/07/27 16:00:00,0.6110509777408308,0.5961192853857635,66.37171461927049,83.04529134099039,2.995360943596492,3.02,1957.8707840956472,2300.173848607238,0.9651901117398408,0.9942624734667332,50.08217125301947,27.018760738375583,3.745230965131507,1.060749514551562,1.0434480018093613,12.75438058888889,passed,
2025/07/27 16:15:00,0.6110509777408301,0.5961192853857573,66.3717146192704,83.04529134099025,2.9953609435964816,3.02,1957.870784095641,2300.173848607258,0.9651901117398408,0.9942624734667332,50.08217125301951,27.018760738375537,3.745230965131507,1.0607495145515575,1.0434480018093715,12.75438058888889,passed,
2025/07/27 16:30:00,0.6110509777408285,0.5961192853857628,66.37171461927045,83.04529134099033,2.9953609435964883,3.02,1957.8707840956345,2300.1738486072554,0.9651901117398407,0.9942624734667336,50.082171253019546,27.01876073837548,3.7452309651315074,1.0607495145515482,1.0434480018093748,12.75438058888889,passed,
2025/07/27 16:45:00,0.6110509777408295,0.5961192853857468,66.37171461927018,83.04529134098998,2.9953609435964563,3.02,1957.8707840956613,2300.1738486072745,0.9651901117398407,0.994262473466733,50.08217125301948,27.018760738375544,3.7452309651314977,1.0607495145515724,1.0434480018093755,12.75438058888889,passed,
2025/07/27 17:00:00,0.6110509777408532,0.5961192853857477,66.37171461927026,83.04529134099009,2.9953609435964808,3.02,1957.8707840955942,2300.173848607307,0.9651901117398402,0.9942624734667336,50.08217125301951,27.01876073837563,3.7452309651315057,1.0607495145515373,1.043448001809389,12.75438058888889,passed,
2025/07/27 17:15:00,0.6110509777408331,0.5961192853857635,66.37171461927048,83.04529134099037,2.995360943596484,3.02,1957.8707840956586,2300.1738486072372,0.9651901117398407,0.9942624734667332,50.08217125301955,27.01876073837556,3.745230965131496,1.0607495145515684,1.0434480018093608,12.75438058888889,passed,
2025/07/27 17:30:00,0.6110509777408296,0.5961192853857635,66.3717146192705,83.04529134099037,2.995360943596489,3.02,1957.8707840956515,2300.1738486072372,0.965190111739841,0.9942624734667332,50.08217125301959,27.01876073837558,3.7452309651315048,1.0607495145515644,1.0434480018093608,12.75438058888889,passed,
2025/07/27 17:45:00,0.6110509777408212,0.5961192853857464,66.37171461926994,83.04529134098966,2.995360943596438,3.02,1957.870784095662,2300.1738486073,0.965190111739841,0.9942624734667327,50.08217125301953,27.0187607383756,3.7452309651315057,1.0607495145515742,1.043448001809386,12.75438058888889,passed,
2025/07/27 18:00:00,0.6110509777408268,0.5961192853857585,66.37171461927042,83.04529134099027,2.9953609435964816,3.02,1957.8707840956451,2300.1738486072536,0.965190111739841,0.9942624734667332,50.08217125301947,27.018760738375562,3.7452309651315057,1.0607495145515597,1.0434480018093693,12.75438058888889,passed,
2025/07/27 18:15:00,0.611050977740834,0.5961192853857757,66.37171461927055,83.04529134099043,2.9953609435964856,3.02,1957.8707840956451,2300.1738486072486,0.965190111739841,0.9942624734667332,50.082171253019496,27.018760738375605,3.7452309651315034,1.0607495145515622,1.043448001809365,12.75438058888889,passed,
2025/07/27 18:30:00,0.6110509777408296,0.5961192853857522,66.37171461927028,83.04529134099009,2.9953609435964688,3.02,1957.870784095645,2300.1738486072727,0.9651901117398408,0.9942624734667332,50.082171253019524,27.018760738375647,3.7452309651315083,1.060749514551565,1.0434480018093735,12.75438058888889,passed,
2025/07/27 18:45:00,0.6110509777408268,0.5961192853857585,66.37171461927039,83.04529134099023,2.995360943596483,3.02,1957.8707840956442,2300.1738486072527,0.965190111739841,0.9942624734667332,50.082171253019474,27.01876073837558,3.745230965131505,1.0607495145515604,1.0434480018093677,12.75438058888889,passed,
2025/07/27 19:00:00,0.6110509777408352,0.5961192853857578,66.37171461927036,83.0452913409902,2.995360943596476,3.02,1957.8707840956358,2300.1738486072713,0.9651901117398406,0.9942624734667336,50.0821712530195,27.018760738375576,3.745230965131504,1.060749514551556,1.0434480018093761,12.75438058888889,passed,
2025/07/27 19:15:00,0.61105097774083,0.5961192853857677,66.37171461927049,83.04529134099037,2.995360943596481,3.02,1957.8707840956627,2300.1738486072372,0.965190111739841,0.9942624734667331,50.08217125301954,27.01876073837557,3.7452309651315057,1.060749514551573,1.0434480018093586,12.75438058888889,passed,
2025/07/27 19:30:00,0.6110509777408272,0.5961192853857405,66.37171461926995,83.04529134098968,2.995360943596441,3.02,1957.8707840956429,2300.1738486073145,0.9651901117398408,0.9942624734667331,50.082171253019645,27.018760738375615,3.745230965131509,1.0607495145515649,1.0434480018093915,12.75438058888889,passed,
2025/07/27 19:45:00,0.6110509777408301,0.5961192853857522,66.37171461927029,83.0452913409901,2.995360943596473,3.02,1957.8707840956374,2300.173848607273,0.9651901117398408,0.9942624734667332,50.08217125301958,27.018760738375455,3.745230965131507,1.0607495145515473,1.0434480018093848,12.75438058888889,passed,
2025/07/27 20:00:00,0.611050977740832,0.5961192853857578,66.37171461927029,83.04529134099009,2.995360943596477,3.02,1957.8707840956374,2300.173848607268,0.9651901117398407,0.9942624734667331,50.082171253019425,27.018760738375587,3.7452309651314963,1.0607495145515597,1.0434480018093726,12.75438058888889,passed,
2025/07/27 20:15:00,0.6110509777408375,0.5961192853857635,66.37171461927049,83.04529134099036,2.9953609435964896,3.02,1957.8707840956513,2300.173848607237,0.9651901117398406,0.9942624734667332,50.082171253019546,27.018760738375608,3.7452309651315057,1.060749514551567,1.0434480018093584,12.75438058888889,passed,
2025/07/27 20:30:00,0.6110509777408268,0.5961192853857628,66.37171461927038,83.04529134099022,2.995360943596484,3.02,1957.870784095644,2300.1738486072522,0.965190111739841,0.9942624734667331,50.08217125301949,27.01876073837559,3.7452309651315057,1.0607495145515633,1.0434480018093655,12.75438058888889,passed,
2025/07/27 20:45:00,0.6110509777408347,0.5961192853857614,66.37171461927043,83.0452913409903,2.995360943596478,3.02,1957.8707840956456,2300.1738486072595,0.9651901117398406,0.9942624734667336,50.0821712530195,27.01876073837551,3.7452309651315083,1.0607495145515542,1.0434480018093766,12.75438058888889,passed,
2025/07/27 21:00:00,0.6110509777408268,0.5961192853857522,66.37171461927042,83.04529134099029,2.9953609435964816,3.02,1957.8707840956451,2300.173848607254,0.965190111739841,0.9942624734667334,50.082171253019546,27.018760738375523,3.7452309651315057,1.0607495145515597,1.0434480018093697,12.75438058888889,passed,
2025/07/27 21:15:00,0.6110509777408312,0.5961192853857439,66.37171461927002,83.04529134098976,2.995360943596441,3.02,1957.870784095645,2300.1738486073123,0.9651901117398406,0.9942624734667331,50.082171253019474,27.018760738375544,3.745230965131509,1.0607495145515577,1.0434480018093975,12.75438058888889,passed,
2025/07/27 21:30:00,0.6110509777408375,0.5961192853857623,66.37171461927048,83.04529134099036,2.9953609435964865,3.02,1957.8707840956508,2300.173848607242,0.9651901117398406,0.9942624734667332,50.08217125301944,27.018760738375583,3.7452309651315066,1.0607495145515669,1.0434480018093606,12.75438058888889,passed,
2025/07/27 21:45:00,0.611050977740834,0.5961192853857535,66.3717146192703,83.04529134099013,2.995360943596476,3.02,1957.8707840956379,2300.173848607269,0.9651901117398406,0.9942624734667332,50.082171253019375,27.01876073837559,3.7452309651315057,1.060749514551564,1.0434480018093697,12.75438058888889,passed,
2025/07/27 22:00:00,0.6110509777408327,0.5961192853857535,66.37171461927029,83.04529134099013,2.995360943596474,3.02,1957.8707840956415,2300.173848607269,0.9651901117398406,0.9942624734667332,50.08217125301951,27.01876073837554,3.7452309651315057,1.0607495145515535,1.04344800180938,12.75438058888889,passed,
2025/07/27 22:15:00,0.6110509777408301,0.5961192853857585,66.3717146192704,83.04529134099025,2.995360943596485,3.02,1957.870784095641,2300.173848607253,0.9651901117398408,0.9942624734667332,50.08217125301954,27.01876073837564,3.745230965131507,1.0607495145515615,1.043448001809366,12.75438058888889,passed,
2025/07/27 22:30:00,0.611050977740832,0.5961192853857522,66.37171461927029,83.0452913409901,2.995360943596473,3.02,1957.8707840956374,2300.173848607273,0.9651901117398407,0.9942624734667332,50.08217125301946,27.018760738375615,3.7452309651314963,1.0607495145515606,1.0434480018093741,12.75438058888889,passed,
2025/07/27 22:45:00,0.6110509777408332,0.5961192853857602,66.3717146192704,83.04529134099026,2.995360943596481,3.02,1957.870784095637,2300.173848607263,0.965190111739841,0.9942624734667336,50.08217125301952,27.018760738375597,3.7452309651315088,1.060749514551562,1.0434480018093681,12.75438058888889,passed,
2025/07/27 23:00:00,0.6110509777408268,0.596119285385756,66.37171461927035,83.04529134099018,2.9953609435964785,3.02,1957.870784095643,2300.173848607261,0.965190111739841,0.9942624734667332,50.082171253019375,27.01876073837553,3.7452309651315048,1.060749514551557,1.0434480018093741,12.75438058888889,passed,
2025/07/27 23:15:00,0.611050977740836,0.5961192853857619,66.37171461927055,83.04529134099045,2.9953609435964954,3.02,1957.8707840956258,2300.1738486072536,0.9651901117398408,0.9942624734667336,50.0821712530195,27.018760738375573,3.7452309651315066,1.0607495145515533,1.0434480018093661,12.75438058888889,passed,
2025/07/27 23:30:00,0.6110509777408287,0.5961192853857665,66.37171461927045,83.0452913409903,2.995360943596477,3.02,1957.8707840956654,2300.1738486072404,0.965190111739841,0.9942624734667331,50.08217125301943,27.01876073837554,3.745230965131503,1.060749514551572,1.0434480018093621,12.75438058888889,passed,
2025/07/27 23:45:00,0.611050977740834,0.5961192853857576,66.37171461927052,83.0452913409904,2.995360943596484,3.02,1957.8707840956442,2300.1738486072522,0.965190111739841,0.9942624734667335,50.08217125301947,27.018760738375597,3.745230965131503,1.0607495145515629,1.0434480018093657,12.75438058888889,passed,
2025/07/28 00:30:00,0.6020813324770476,0.5835890096803187,64.86583964084984,79.55427298161217,2.9748130881644834,3.0,1958.2024411146313,2245.1527301822357,0.9647585938355396,0.9927913897742161,49.88233069404125,26.853072763738556,3.740355737769411,1.0288550842964128,1.0283737546960419,12.504195977777783,passed,
2025/07/28 00:45:00,0.5847264170155813,0.5781848859152853,62.90039510495922,77.80015872985538,2.927984984482819,2.99,1943.837239679034,2232.1570475638982,0.9646258117843433,0.9920722692804945,50.19470644888428,26.40676182331931,3.759792927445582,1.0265342425675503,1.0196326001711835,12.227248568333339,passed,
2025/07/28 01:00:00,0.5830941091991185,0.5768293745480948,62.69724897325329,77.66083765194539,2.918982106501581,3.01,1948.6563374571135,2231.277637754251,0.9646593441045223,0.9918682719510659,50.094599931739175,26.47335693727997,3.7536856260449327,1.0279153785070216,1.0219730217862044,12.201152479999994,passed,
2025/07/28 01:15:00,0.5815618795613811,0.5818844020148174,62.3879247265974,77.58037736404528,2.9294996351013287,3.0,1918.963280754875,2236.9699144604815,0.9647486618923697,0.9927085910431741,50.72924980463287,25.841574580027608,3.756868965323107,1.0259059404073698,1.0106423729581062,12.174804778888888,passed,
2025/07/28 01:30:00,0.5800428835730416,0.573525246418757,62.341893835852225,77.00745874162452,2.904861977960464,3.0,1956.9983538932006,2225.1785148476706,0.9647496742472068,0.9914521379884084,49.999622203118996,26.166663639595434,3.744646049203097,1.0081032323347816,1.005356800156122,12.14864657111111,passed,
2025/07/28 01:45:00,0.5771914319992648,0.5719089362621474,62.14272766990556,76.65519732905915,2.897372578985464,3.01,1959.9774921114376,2221.7535374616714,0.964823589967435,0.9912888775812784,50.02957485906485,26.1129587712841,3.747737641075266,1.006483034388844,1.0033084287450917,12.116032817777777,passed,
2025/07/28 02:00:00,0.5750641243943537,0.5703143242141878,61.97904644821369,76.34804035148852,2.8916685054457902,3.01,1962.2989820474393,2218.612056763419,0.9648366171884357,0.991117170816306,50.019599488837905,26.093230658649244,3.7504280705141424,1.0049775662005245,1.002214356403023,12.089808775000002,passed,
2025/07/28 02:15:00,0.5755045522639353,0.5825104088304524,61.54443010320753,76.58803186643347,2.932215734229137,3.02,1889.9131053516946,2224.2293983524764,0.9646705356456522,0.9930713062765759,51.24042993837604,25.665882783788888,3.7613809750365177,1.0347481903219737,1.0135598697307222,12.063553382222224,passed,
2025/07/28 02:30:00,0.574176125121828,0.5775525513041595,61.38672517722809,76.04577822178504,2.910634231864169,3.01,1914.1105780502253,2221.5058136167413,0.9646635870151962,0.9921765407960481,50.772827820506855,25.47955412056525,3.7485150881639133,1.019348323852976,1.0059020559399563,12.037266639444448,passed,
2025/07/28 02:45:00,0.5699182146058346,0.56815196416637,61.42857914475399,75.5260187712914,2.8825843068529675,3.0,1958.1994055522052,2208.4547508516107,0.9648912238230684,0.9909463298363511,50.1367898292479,26.007440773495077,3.7500771839486675,1.0052216777485063,1.001365796119326,12.01073188333333,passed,
2025/07/28 03:00:00,0.5638316067243317,0.5657428817961521,60.757202455202766,74.69574661386012,2.8674648249393964,3.01,1953.3668325645926,2204.365488131995,0.9649239103983563,0.9907268508215744,50.28082839457165,25.721789358057826,3.750115590041492,1.0038234990896824,0.9984654410218109,11.92215118111111,passed,
2025/07/28 03:15:00,0.5631587148332575,0.5716981353637216,60.26782932402824,74.48803107542528,2.885531151547439,3.02,1915.7469138059264,2197.855733307338,0.9648260350434484,0.9915906747430733,50.83751230654328,25.539819070132108,3.74391789311442,1.0167530705214591,1.0025804357168426,11.86992858333333,passed,
2025/07/28 03:30:00,0.5589790092119556,0.5627196467425194,60.110067131389634,73.82854376445246,2.853361583739453,3.01,1950.8693578935158,2198.2746769570954,0.9649304851156425,0.9904181100848135,50.281375114801,25.538227099897718,3.7411397968905353,1.0022560963734013,0.9982211329585858,11.839008194444444,passed,
2025/07/28 03:45:00,0.5563286940828908,0.5622989680045413,59.91518552178323,73.5513440879192,2.8473819548818278,3.0,1949.2307889939634,2199.871961251678,0.965021981085095,0.9904205613762868,50.38912352880262,25.334816436837198,3.7441614471208453,1.0037043510038142,0.9973562917517593,11.814080300000002,passed,
2025/07/28 04:00:00,0.5581843027259045,0.5622982119462475,60.00923993165892,73.59828945368228,2.8481546282236563,2.99,1951.9654283869827,2202.624797418273,0.9650227362364063,0.9903876644701353,50.25631363522716,25.30499982772075,3.7344099348282893,1.0041043190993546,1.0001868502545403,11.832915380000005,passed,
