datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/07/28 04:15:00,0.5613419934347232,0.5628300070024972,60.30766654465411,73.86514850122339,2.8546048777425086,3.0,1957.6178505060248,2200.93113635415,0.9650698349078555,0.9904184372792257,50.10921916278178,25.51057039093462,3.7261406981401164,1.0041507719500096,1.002640817966125,11.871014222222222,passed,
2025/07/28 04:30:00,0.5666300466425052,0.5715439524435406,60.53295661336799,74.46988799269074,2.8904568329462883,2.98,1923.0217151817692,2197.14600510928,0.9649416927037827,0.9915689103467266,50.60147553059521,25.561671677393118,3.7257954232876904,1.0157073231429175,1.0058779784321583,11.909166939999993,passed,
2025/07/28 04:45:00,0.5680375420995325,0.57238536400066,60.7917386024128,74.68282583555849,2.8909757543294807,2.98,1927.6681534415884,2204.975821673432,0.9650554308167213,0.9916535329741807,50.56682757016057,25.35243193314906,3.7259799235519253,1.0139279843134563,1.0034651795956733,11.947373533333332,passed,
2025/07/28 05:00:00,0.5698593564145157,0.5739062788358836,61.09089552255544,74.98076894674817,2.8969857886631565,3.0,1930.4844896974305,2206.7929692137873,0.9651983610499737,0.9918511362819037,50.558089946033704,25.467594498431477,3.7252530498191314,1.0202678165923744,1.008319536705904,11.985634002222215,passed,
2025/07/28 05:15:00,0.5724057545930091,0.5663134234177216,61.70087543215744,75.1268799598915,2.87652202504908,2.99,1979.0536266797974,2211.8226335014447,0.9653431214398251,0.9907476136041035,49.69600130511588,25.774917684727793,3.7159465810365933,1.0052592076544382,1.007255580982453,12.055147866666662,passed,
2025/07/28 05:30:00,0.5809729193945387,0.5781851221505793,62.2080897475985,76.21576312508867,2.9276912979405045,2.99,1935.3475586125062,2209.501064253143,0.9653026592279578,0.9924101985194934,50.35335740447666,25.96134260289933,3.7128516111276286,1.021060058665747,1.0126777208230195,12.134837244444444,passed,
2025/07/28 05:45:00,0.7051180201487902,0.6258213909594208,82.27282284807224,99.62858846384165,3.176942921841395,3.09,2283.9054571331153,2486.3156798216532,0.9673902445971501,0.9960715947793508,46.21149950144159,29.103369447220857,3.5235723877548564,1.0181823376997257,1.0435612474499307,15.154720276666666,passed,
2025/07/28 06:00:00,0.7039110364562248,0.6316402510914195,84.15505946273605,101.30466341073898,3.1576375500176637,3.13,2341.1142748671223,2519.8641896683594,0.9690334118140056,0.9966590575767925,46.53351184376097,27.785515750172515,3.5375616449233367,0.9737957689577588,0.9874664844372504,15.34920812944444,passed,
2025/07/28 06:15:00,0.7044998638326582,0.6337780420941463,84.66413654412634,101.77153739346235,3.1527229281788993,3.11,2354.626487325966,2539.5455511007617,0.9692723338086444,0.9967703853048427,46.60202560192906,27.106950879339447,3.53616801423103,0.9598065581141519,0.9706519432296635,15.429968400000003,passed,
2025/07/28 06:30:00,0.7093720101041426,0.6345640853626728,85.00325233037131,102.31279121386265,3.161683955672866,3.15,2361.1108088808915,2555.919698055031,0.9688311365032283,0.9966377398840189,46.23943150074742,27.265272227680576,3.508639227819027,0.9722485416116129,0.9882172167721539,15.546096463333326,passed,
2025/07/28 06:45:00,0.7121648894272309,0.6401802145126048,86.55227766200755,104.21993618524905,3.1769822871804614,3.15,2390.724861000363,2579.621077151136,0.9692320807161482,0.9971544402904274,46.329023410009995,27.31322092761955,3.500750608792014,0.9745684654548442,0.9863580868466455,15.790701006666666,passed,
2025/07/28 07:00:00,0.7130247163895777,0.6403744747805423,86.76541803352903,104.28779968116237,3.171551491346584,3.17,2402.596362903207,2582.019826723215,0.9695288798279713,0.9971577979730972,46.25662994728606,27.05471263053122,3.491967622402287,0.9634220494647985,0.975327954866847,15.808966910000004,passed,
2025/07/28 07:15:00,0.7142613589113304,0.6427583159416721,87.56165538394582,105.10325153110556,3.174215676490556,3.17,2424.6450937117775,2588.0222893455084,0.9699714964631383,0.9973749467794271,46.28934303502584,26.831416881145017,3.484774763435468,0.9453266049202022,0.9549741102262771,15.911287388333326,passed,
2025/07/28 07:30:00,0.7165291922831432,0.6439314762926622,88.10268690351417,105.70204403568715,3.1754136023707926,3.19,2440.9585289707784,2603.3916496211114,0.9699830128134814,0.9973566186285447,46.11519333026652,26.719585811920325,3.4702298321537293,0.9463845887710004,0.9570152349551326,16.017898172222225,passed,
2025/07/28 07:45:00,0.7175469759898236,0.6458973314081162,88.73590122561815,106.41191108229596,3.177304619524501,3.2,2460.6867954294426,2614.2188124816357,0.9701988368474965,0.9974628886770787,46.081791300971986,26.555301207336075,3.4578923647972695,0.9385852497253976,0.9478599275651952,16.124521031666664,passed,
2025/07/28 08:00:00,0.7211851976346111,0.646195749195879,89.8543303712564,107.32753974129851,3.1772498889684373,3.18,2492.0525443101533,2618.9889229748783,0.9706906411015584,0.9974988094009475,45.842498904090206,26.633184833288183,3.4566223598148373,0.9307528017917589,0.9435278732519512,16.239055934444444,passed,
2025/07/28 08:15:00,0.7206060546633392,0.6480817878978805,89.93558259779807,107.65216032819865,3.176684976700403,3.21,2497.63066936755,2645.3312012078886,0.9703702518456229,0.9974584308327128,45.78191651642132,26.35179350266215,3.4383488822039903,0.9435268413806125,0.9538403443329732,16.33756971,passed,
2025/07/28 08:30:00,0.7198824271702505,0.6514486261210323,90.44455157645508,108.2140686752516,3.1861679197837383,3.21,2503.4900047859446,2633.2499982679055,0.9710296228476943,0.9980228109100029,46.11850394027593,26.44967998583204,3.4417603100288225,0.9326027496028635,0.937514015357511,16.366516209999997,passed,
2025/07/28 08:45:00,0.7223118961428595,0.6491782301640082,90.36023355777725,107.84916478762817,3.174265321425098,3.21,2510.2130702915492,2644.1750545272853,0.9708870544530825,0.9976388553107655,45.77686710750782,25.99496945101403,3.4331505417236867,0.9255359987282121,0.9353562100930869,16.36139547777777,passed,
2025/07/28 09:00:00,0.720664567402467,0.6569198040731231,91.80013566006501,110.18848819423603,3.185820500629932,3.21,2541.939514370118,2704.1365493509866,0.9707439665126198,0.9980890634296216,45.88533433431166,25.93629423978853,3.4144063408325698,0.96101546784845,0.9617223686759055,16.713056671666674,passed,
2025/07/28 09:15:00,0.7210927701867347,0.6582851614119887,92.46073264756325,110.9691886911909,3.191575593719278,3.2,2555.997520827563,2710.917116629603,0.970866749228107,0.998224346072304,45.86637116615267,26.185477309590468,3.416374557550489,0.9685811678447519,0.9685544503963296,16.80975621111111,passed,
2025/07/28 09:30:00,0.7230522375665078,0.6589067046297817,93.16837595891398,111.76858677982753,3.190298903123948,3.26,2578.945890554446,2728.288353957677,0.9709345879390282,0.9981601824645926,45.643205493502464,26.202944777372497,3.4061919736749293,0.973960858609196,0.975990297074778,16.93166358888888,passed,
2025/07/28 09:45:00,0.723832805912902,0.6608813407742414,94.35738691841019,113.09771088470825,3.196407491607534,3.2,2607.7263478793802,2740.8224603960107,0.9711865886852197,0.9983079136746253,45.61025174301657,26.39335787125493,3.4108352931418686,0.9741801148314845,0.9754101583950469,17.096141480000007,passed,
2025/07/28 10:00:00,0.7283147132032478,0.6583659054357397,94.76222067638497,113.17185270343317,3.188843479182401,3.19,2627.0347124091436,2736.8269537042715,0.9714701397250357,0.9980642150276303,45.17822119720735,26.478502977078172,3.4020985630278053,0.9660882287716563,0.9752297452794749,17.104515297222214,passed,
2025/07/28 10:15:00,0.731410429529447,0.6554515766191985,97.04146168588231,116.0043086155555,3.193587055517653,3.22,2692.7163751036346,2804.928369158781,0.9710713766695778,0.9978102131659512,44.5638949092544,27.239646415312574,3.3847018004916185,0.9991282199343182,1.0210454485844978,17.55720709111111,passed,
2025/07/28 10:30:00,0.7409904191929518,0.6601355764910822,101.53595904343487,121.48558538861089,3.2108925831156894,3.27,2794.278160467018,2906.454767133393,0.9716579263636268,0.9984488226107838,43.146029601023486,27.610015039196462,3.35824363592963,1.0222464675733822,1.0566344971448967,18.30444107555555,passed,
2025/07/28 10:45:00,0.7357714857744974,0.6746370079374538,106.23997957195468,127.2555729198741,3.2080833775160107,3.23,2948.494095671683,2996.1984109696346,0.9731622112411034,0.9991618470994091,42.114558865592976,25.615234235820882,3.3298516031513405,1.0020577190632967,1.019187690677042,19.071069214999998,passed,
2025/07/28 11:00:00,0.7318616402833455,0.6592207326233526,99.04182453326969,118.41988575058541,3.177910991555304,3.3,2767.5262243857483,2877.5674078441425,0.97156432526347,0.99784777538691,44.288899010636015,26.341686448236388,3.3532445366854073,0.9889112629251452,1.0091588847986137,17.939605102222224,passed,
2025/07/28 11:15:00,0.7328737385392845,0.6591718204893994,103.07470864598422,122.54412715766111,3.164746764724863,3.17,2896.313970292256,2947.46019463056,0.9727369736546437,0.9979290534167823,43.3711894108308,26.56392734641661,3.3554199890776273,0.9886031024485438,1.0164754691912044,18.49406538222222,passed,
2025/07/28 11:30:00,0.7369167477600554,0.6570805592354856,102.21251437964109,122.05338536812266,3.1866547059283623,3.26,2859.331499593542,2922.6427373355573,0.9721426015623786,0.9980041880285248,43.33398666338154,27.300258947870166,3.330901034357665,0.985662639402023,1.020181260091307,18.425155411666665,passed,
2025/07/28 11:45:00,0.7346391409011205,0.6543376181376365,100.31496174988992,119.67909740780334,3.177053085216137,3.24,2814.8392497682635,2888.078128071957,0.9717566409229362,0.9976129172855845,43.864135736515976,27.035641409249223,3.340612142043731,0.9804329007154962,1.0128762431892036,18.118471249999995,passed,
2025/07/28 12:00:00,0.7326143030275426,0.6609862118924116,100.02813386468645,118.95448184687139,3.1714446432354375,3.19,2797.9808460428726,2864.7448901695134,0.9724100182581391,0.9979494118406881,44.2671023864877,26.131108735658266,3.371326131523342,0.9684545019575125,0.9862852659242912,17.95902120222222,passed,
2025/07/28 12:15:00,0.7349338763163109,0.6587555837142556,99.71036182352044,118.98979627739946,3.183869625607863,3.19,2786.3786427973505,2860.359974282242,0.9720029525339763,0.997954465063227,44.17510168484919,26.738807341869812,3.3467159109851874,0.9714402846535407,0.995831384306318,17.978479566666664,passed,
2025/07/28 12:30:00,0.732205848738947,0.6597829887903026,99.54061866276582,119.04464300665795,3.1828525960952962,3.26,2783.065593060366,2874.0234931680397,0.9718547454751995,0.9980242377073789,44.30576039486537,26.64515269928927,3.3441916984462985,0.984277363975286,1.004917966989059,18.00568068444445,passed,
2025/07/28 12:45:00,0.7261869135423368,0.6614127372521408,99.81873357414615,119.38275149295382,3.179834237380612,3.21,2807.9460460934188,2860.487704774411,0.9723415778186765,0.9981374791143574,44.679698174280446,26.50286433459643,3.345671040228419,0.95358681792347,0.9654302276596441,18.02467971333333,passed,
2025/07/28 13:00:00,0.729452598533015,0.6617520936757166,100.08619395938624,119.30740135316009,3.1701802138553994,3.19,2812.002616663934,2877.1896766590394,0.9723314135371077,0.9979340039922886,44.43522882553358,25.88312446021845,3.3552556296982914,0.953978365298474,0.9680853577203912,18.035764841111114,passed,
2025/07/28 13:15:00,0.727184769848078,0.6654917723953598,99.79622662391314,119.48014817015203,3.180840669196167,3.22,2788.5317648406335,2890.0452233575365,0.9720556094322952,0.998315149938271,44.7952083713637,25.86980678144892,3.356637688265611,0.9771737469239029,0.9843311879700268,18.06264862722222,passed,
2025/07/28 13:30:00,0.7260308770003402,0.6571683619778612,93.28366232902256,111.57809416230917,3.1715659101603224,3.21,2595.8032625183364,2753.582744453336,0.9708928469149306,0.997732824610472,45.27315216581176,25.274426618637058,3.392066833369145,0.9561818515446133,0.9631680086280405,16.965930300000004,passed,
2025/07/28 13:45:00,0.724318303342342,0.6559781715160571,93.17594483580282,111.61145407164862,3.1901502968654363,3.23,2583.7398580155973,2729.3886414956423,0.9705037419914911,0.997748552272125,45.36656194472182,26.420986141067118,3.405607599265154,0.977645138643428,0.9849760637589394,16.949678459999994,passed,
2025/07/28 14:00:00,0.7218029816340303,0.6583406100221343,93.31429572597385,111.81316151531843,3.197519058948063,3.22,2578.028821985643,2717.6976327522907,0.9708652610936893,0.9981746129210806,45.77107289036861,26.54077849245567,3.4210021758560543,0.9752832068210735,0.9765192297960229,16.93318627,passed,
2025/07/28 14:15:00,0.7203477621535572,0.6614478618088574,93.78510908899752,112.48176474612949,3.20675635004479,3.24,2587.479300219035,2706.096499439988,0.9713659414558514,0.9986100782488158,46.08935903703012,26.723591664200384,3.42034941464594,0.9629136057806441,0.9589032700134479,16.975207809999997,passed,
2025/07/28 14:30:00,0.7196512740454931,0.6635266973096696,93.6426100877973,112.54240807693789,3.195360672157627,3.23,2585.2748405730435,2748.398769994759,0.9710639438936836,0.9985569848063451,46.06667844814457,25.807761720622693,3.409981872399076,0.9748214073617213,0.9674904511927639,17.04301089333333,passed,
2025/07/28 14:45:00,0.719357647318735,0.664298052555752,93.95835056682401,113.00851974610906,3.1989515198653384,3.22,2593.517643911101,2757.763418832075,0.9709344594356489,0.9985484520012987,46.05515845711822,25.924161283952937,3.4073295412006765,0.9825532258715726,0.9743816128651969,17.118488688888885,passed,
2025/07/28 15:00:00,0.7252117319662627,0.6583099124026469,94.92211712912746,113.53162236399629,3.201552029055527,3.22,2626.669729270515,2739.253274350941,0.9709459972076396,0.9979998934271607,45.36466466667767,26.97048673444857,3.4122078903009245,0.9811467010470727,0.987784900927742,17.17928168,passed,
2025/07/28 15:15:00,0.7217252833664969,0.6637477665010516,95.00876830109726,113.92475345077003,3.201468076685373,3.21,2622.4012294613344,2755.9571478701196,0.9712727092649561,0.9985184653852995,45.861837179236964,26.283414112517992,3.414129895029309,0.9767187030208202,0.9723690992750031,17.218642649999996,passed,
2025/07/28 15:30:00,0.7249655632330496,0.6586546327478578,95.11967223252095,113.84622355693651,3.199343271112503,3.22,2627.215885961808,2766.6050127181684,0.9706661198095994,0.9979665228945733,45.31744137332694,26.795966558460883,3.416221196536699,1.002777409280363,1.009282292198141,17.256684597777777,passed,
2025/07/28 15:45:00,0.7228053356507583,0.6599799613234495,94.6871714845774,113.41711626767108,3.196794195100464,3.17,2605.8765392153687,2780.42805731218,0.9703502209932651,0.9980028082156214,45.48475115225628,26.38997282546633,3.434014600792216,1.0227839495422306,1.0244485077153207,17.218907267222214,passed,
2025/07/28 16:00:00,0.7252656962315888,0.6538911888929292,94.64648353314672,113.18274674795367,3.200319517052559,3.15,2605.98530159274,2765.0251440724774,0.9700963578463496,0.9976829788247523,45.132040853015035,27.32728316873843,3.436329790624579,1.0355564535772932,1.0492845707585927,17.18894955555556,passed,
2025/07/28 16:15:00,0.7234946887466767,0.6551586366088276,94.43968433399937,113.0713167136465,3.206715192586756,3.17,2594.1404495148845,2756.73301325287,0.9700881409163106,0.9978816783737083,45.34298145921981,27.492179406300192,3.4425697954219268,1.0441964268830244,1.053958757307492,17.158727226666663,passed,
2025/07/28 16:30:00,0.7240320139365528,0.6539357840965595,94.45133493700966,112.94163456883932,3.2082390696712486,3.19,2596.152860126159,2740.4857293065666,0.9702308208874839,0.9978473026889114,45.334758210463846,27.72052132820387,3.4454688597680376,1.0322756441664507,1.0440702347385526,17.121212423333333,passed,
2025/07/28 16:45:00,0.7212186824274442,0.658492345205252,94.33591437991491,112.9765962710294,3.210502282660286,3.19,2590.654550848165,2735.243574229434,0.9704847145562224,0.9981607897493086,45.731598345160414,27.302520775474985,3.4488485357513934,1.0194164779303043,1.0209566038797089,17.098808087777773,passed,
2025/07/28 17:00:00,0.7185180806409448,0.6575045893499974,93.73104212760786,112.70220664551499,3.2175207245140696,3.27,2578.146644524183,2724.392321446957,0.9702183300541259,0.9982087164416976,45.931157882547765,27.693587127217334,3.434936067648132,1.0189514885090556,1.0196138844143992,17.06102901555555,passed,
2025/07/28 17:15:00,0.7190070501986822,0.6609956816957132,93.61613871948663,112.26655442448882,3.191990649742066,3.19,2575.712280622586,2753.194946295882,0.9707628671017492,0.9983430226142846,46.07016218282612,25.888653101497734,3.4437731056156293,0.9919002506908294,0.9867534990234355,17.00982204166667,passed,
2025/07/28 17:30:00,0.721157057254995,0.6558958769073157,93.27275088721936,111.74785145472188,3.195281479501988,3.17,2572.060000373071,2735.74879690072,0.9701722261987299,0.9977822215273736,45.666062129327,26.59529134426682,3.4425899735730225,0.9975567194665194,1.0017900780762166,16.959943146666667,passed,
2025/07/28 17:45:00,0.721966774710141,0.6531671767461483,93.02827107159796,111.35477897674136,3.196399327154621,3.18,2562.553985882379,2725.4629419169414,0.9699420021196934,0.997589966944239,45.51166845952664,27.04548049884936,3.4535791089650054,1.0136608233947995,1.0225148044893568,16.902613749999993,passed,
2025/07/28 18:00:00,0.718531252508574,0.6555765635071724,92.42017221608111,110.99291103595607,3.200794415222345,3.15,2537.705318140501,2725.086952497468,0.9698100563103811,0.9978870911180641,45.89784991553284,26.84894633906926,3.4590860430548402,1.020625834632104,1.0220292849902968,16.845116108333336,passed,
2025/07/28 18:15:00,0.7142107061308348,0.6600757842899612,92.2976791356372,111.26185402388528,3.2097480690066487,3.21,2519.0100713013317,2733.444833705097,0.9698342974210189,0.9984343648124026,46.424135535275134,26.769927098479585,3.4723117071226275,1.0440195899038582,1.0342712438283697,16.859056988888884,passed,
2025/07/28 18:30:00,0.7200023475235661,0.6547948646609439,93.14637986969755,111.75361142094658,3.2093467524846333,3.19,2559.708130715313,2706.824408698454,0.9701186143093057,0.9979118774917182,45.79039326396864,27.635782180651546,3.458752263711348,1.0165433130223314,1.0215747138131,16.902129102222222,passed,
2025/07/28 18:45:00,0.720031166543236,0.6561798802895353,93.46624223201226,112.05795311881977,3.1993171533366547,3.18,2571.9047628417293,2726.9115049038587,0.9703306407758154,0.9979288943411626,45.838136162794946,26.93738174515631,3.4581133579086862,1.0013510758219704,1.0044703948243994,16.95259377777777,passed,
2025/07/28 19:00:00,0.7186323236611021,0.6591229299313909,93.2641000148146,112.23408688659549,3.202944691163216,3.19,2560.0194065235805,2743.77078871686,0.9701416003587261,0.998169363043575,45.964030243037456,26.803817541219782,3.450351830286681,1.0245713760140955,1.022530169339433,16.987746648888887,passed,
2025/07/28 19:15:00,0.7175801085966795,0.661264693684681,93.77399643291577,112.92418208458024,3.2058630288044814,3.19,2568.6585060955313,2756.997493357663,0.9702222007304143,0.9983450860071567,46.108629030816516,26.723699250504886,3.4574538672164308,1.0296073515359982,1.0239409073962882,17.073323672777775,passed,
2025/07/28 19:30:00,0.7128891254267886,0.662180828780531,91.90056545444314,111.1979425979183,3.206060232545136,3.19,2511.963156601757,2739.4358540674248,0.969876032256742,0.9985773077729091,46.59167075879382,26.347736741115092,3.4580436580289007,1.031976500760181,1.0183959086984695,16.83630153333333,passed,
2025/07/28 19:45:00,0.7142253800544103,0.6591687663930618,91.64043675822242,110.62236009176699,3.2019179774574518,3.2,2511.2942510370317,2715.355207728271,0.9700806966762131,0.9984056114491385,46.46606306223141,26.579672367213035,3.460176623376591,1.0156972987844797,1.007359684547611,16.735302863888883,passed,
2025/07/28 20:00:00,0.7146261712254115,0.657816842194496,91.425351768284,110.24277475105579,3.1968470290933015,3.2,2506.74584848009,2711.660515096064,0.9700845293842957,0.9982935831634655,46.41543199726747,26.44608442128889,3.4656327758639205,1.0094156970285726,1.0030122867137272,16.682446880000008,passed,
2025/07/28 20:15:00,0.7150206331625497,0.6570668530249159,91.13022912686394,109.930565892104,3.194756833938389,3.19,2501.7158723982325,2705.429730446362,0.970079731793138,0.9982403729851175,46.365372826381574,26.4755870962628,3.4602419511904574,1.0076097294740878,1.0025799815863166,16.635564,passed,
2025/07/28 20:30:00,0.7141178238715709,0.6566063328683502,90.88698978587598,109.66706396161729,3.1960027957312227,3.18,2493.5369275408375,2697.082812961209,0.9700398480109873,0.9982525572654728,46.45984701659847,26.56550914417761,3.4663740984795828,1.0067982790555152,1.0012073682530112,16.589235202222213,passed,
2025/07/28 20:45:00,0.716804263437977,0.6523046317437244,90.83308050666393,109.4033206004343,3.1988438841525744,3.21,2502.252153064945,2669.3667323500717,0.9699440403099804,0.9978538140099996,46.11212793670534,27.270686483342363,3.4580066632390385,0.9938791192490076,0.997328318319343,16.543201442777782,passed,
2025/07/28 21:00:00,0.7182913560918731,0.6511707519793222,90.88428607929835,109.16264617148256,3.186437626619127,3.19,2506.3571843823997,2673.84315662148,0.9701968650749168,0.99773997376721,46.00175762150435,26.775222341734715,3.4660263193350707,0.9793550216702618,0.9853205878663337,16.506385279999996,passed,
2025/07/28 21:15:00,0.719373334778036,0.6488109278641914,90.79016064669729,108.98789618841187,3.18957364435075,3.19,2502.693761796885,2664.059995670029,0.9699936096051118,0.9975641647759281,45.80646575414083,27.32463091662147,3.470655607300378,0.9944695386062185,1.005093938975766,16.479741611666675,passed,
2025/07/28 21:30:00,0.7154579443686272,0.6531897700562228,90.43758718035079,109.067755217383,3.195139663589086,3.18,2486.7874323423816,2671.5084377660137,0.9699952692462788,0.9980099281372218,46.281057643809106,27.017359618365337,3.4659649265849546,0.9989290862436528,0.9994170964580913,16.48147573111111,passed,
2025/07/28 21:45:00,0.7130334199306503,0.6553010752622799,90.26970065132332,108.99170509590004,3.190555357857553,3.21,2473.8829867520913,2690.3273377677274,0.9699369460080359,0.9981975937808025,46.55108671390629,26.422905362166208,3.481385534038539,1.0062427618168626,1.000852770304979,16.47669892,passed,
2025/07/28 22:00:00,0.7156179922174178,0.6511443153944172,90.00435709590359,108.5690816282699,3.1923894583823262,3.21,2477.52547752732,2665.395813747438,0.9697540864380209,0.9977943437696629,46.18964380682275,27.093466266234877,3.467454568013542,1.0000031484169827,1.003359150757819,16.41820771555556,passed,
2025/07/28 22:15:00,0.7147314957499274,0.6522346721159701,89.69393811878535,108.11448923263006,3.179355858413595,3.17,2470.1440976393756,2673.20216507865,0.9700698356833536,0.9979180192189475,46.38033629007659,26.178832577709564,3.4723530167978214,0.9792140681979559,0.9792158210657139,16.352528072222224,passed,
2025/07/28 22:30:00,0.7150973685588095,0.6489645419228423,89.25983432316664,107.64286254912359,3.185235222374368,3.19,2458.8013147967345,2656.829548711271,0.9695717452304079,0.9976059194898391,46.18290503676026,26.889718020181345,3.4752652188974564,0.9948007504719896,0.9998199678983968,16.2944876111111,passed,
2025/07/28 22:45:00,0.716268305898923,0.6491131025651592,89.75394874931241,108.12432325395616,3.184245594510298,3.16,2474.052652928759,2661.1223562447126,0.969741833494059,0.9975811808613508,46.095820005167774,26.856812728970823,3.4751586910307397,0.985862173059638,0.992294073272622,16.351658400000005,passed,
2025/07/28 23:00:00,0.7143714824180112,0.6514909756878853,89.75027241154193,108.38749297755815,3.1930733827245272,3.2,2463.905565203217,2661.126003018312,0.9697761195442823,0.9979375450397695,46.33580169196607,27.151873813071912,3.480854645756534,1.0077764368951563,1.0092420394085673,16.364601886111107,passed,
2025/07/28 23:15:00,0.7216902734627202,0.6546373471142581,95.40565232000375,115.3875162977211,3.2080641022710292,3.21,2636.7338614742084,2767.591077375969,0.970548315838937,0.9981187982990994,45.48087535227106,28.198158574558473,3.415055911294128,1.009551309076475,1.0233917073041305,17.33742083333333,passed,
2025/07/28 23:30:00,0.7261299877649474,0.6586016644995086,96.27248685131711,115.9292511075197,3.1922894688456793,3.2,2658.1567578341596,2799.1745801766256,0.9709027038014119,0.9980192710938476,45.22612509332923,26.94298910437945,3.4241593527427523,0.9949608604133536,1.007382694147991,17.42138135833333,passed,
2025/07/28 23:45:00,0.7278884717134164,0.6561631024706951,95.89909572483451,115.50791367996048,3.182135248321418,3.19,2660.679671232283,2808.253998127008,0.9706779714465378,0.9976722926007489,44.90676246859451,26.705300920846202,3.404130542406683,0.9898956142972603,1.0075388618294827,17.40288659999999,passed,
2025/07/29 00:00:00,0.7443436392622375,0.6619027654457168,102.8062776095133,122.89762110618275,3.2114049788733343,3.17,2809.1179856106523,2949.359278837524,0.9715012733992004,0.9984618595652532,42.64987130273622,27.190749782416603,3.3820270540511936,1.0355740330545233,1.0736496009258443,18.492802557777768,passed,
2025/07/29 00:15:00,0.6788712662677756,0.6241390986697736,76.78445545663949,92.7617155357097,3.115833060106042,3.1,2144.075137749774,2470.081300385955,0.9673377717560361,0.9965325989769936,48.00012822466636,25.732729684238702,3.5714705298651466,1.028747711042995,1.019443742968374,14.376941174444443,passed,
2025/07/29 00:30:00,0.6636351785124484,0.6228801615121369,74.1526147241155,90.17994511500775,3.120797850375927,3.07,2072.3150048099856,2407.3195967442257,0.9671082458703859,0.9969946875524792,49.08113555817718,26.2804891900566,3.5934349851956355,1.0413165846918817,1.0156229186610692,13.980034035000006,passed,
2025/07/29 00:45:00,0.6486389555069536,0.6058879331260758,71.48809016568188,86.28112031524748,3.068170587370723,3.07,2060.236646431311,2335.23568847314,0.9668726754409191,0.9952707598252967,48.77322583196551,26.61065026960201,3.62540244014542,1.0091873374026734,1.004040073629676,13.486058935555553,passed,
2025/07/29 01:00:00,0.6438521642333201,0.6032419694479064,70.54991452213349,85.2270365516175,3.0592378527178217,3.09,2047.3376096166064,2316.214406497683,0.9667367940071939,0.9950219053303347,48.857912039616544,26.67007998068651,3.622011604557069,1.0055249843994927,1.0028891706708005,13.349143499999998,passed,
2025/07/29 01:15:00,0.6480281202502967,0.606144057917622,71.23173467121428,86.03594677968178,3.0639186472047943,3.09,2058.5258527773153,2333.433093706241,0.966971055857355,0.995283691239732,48.82600661554979,26.301788790325496,3.612530900448629,0.9957454281338224,0.9907669481410571,13.456604913888892,passed,
2025/07/29 01:30:00,0.6412992773829419,0.6085658802084777,70.2373790476447,85.2361891957662,3.066758318516905,3.08,2021.518630018201,2326.5702959399296,0.9668708358179708,0.9958048060758131,49.502235239191876,26.014440953928702,3.623165651295369,1.0058531654971357,0.9927442026432799,13.334537883333331,passed,
2025/07/29 01:45:00,0.6481615663375107,0.6065289049943424,71.17023015017568,86.01970245130434,3.068983436099947,3.09,2056.9528434703607,2323.657000121562,0.9670513973021938,0.9953852395983938,48.84484815832957,26.54774385033828,3.6045015881496556,0.9938972450611258,0.9887956833206648,13.44401904999999,passed,
2025/07/29 02:00:00,0.7092972631650908,0.6387152179675858,85.1652783082283,102.39407006090563,3.195640189887185,3.13,2347.6368897856255,2532.7866640227903,0.9689923472375497,0.9974009485469548,46.51840994338466,28.23377707178382,3.4895253441132836,1.0064079653047013,1.0153969119069695,15.596077652222215,passed,
2025/07/29 02:15:00,0.7057971634539508,0.6444808308953209,85.5878020807746,102.91411832161077,3.1821041873303977,3.15,2354.8186346033676,2565.527884011212,0.9697347125160123,0.9979973507130112,47.039794527345684,26.851567669522826,3.499780297835582,0.9870883986808071,0.9834170975605372,15.657055259999996,passed,
2025/07/29 02:30:00,0.7083162939437498,0.643806619240403,86.1401344252158,103.28873332882625,3.172477287470241,3.13,2379.123099891165,2574.936959057389,0.9700408546076591,0.9978205415839466,46.77331399001492,26.526628437071256,3.4915439878418004,0.9704281088531701,0.9702837811454222,15.716643017777773,passed,
2025/07/29 02:45:00,0.7076329341179981,0.6487463944625079,85.95028432811618,103.6312291632251,3.179912145288854,3.16,2359.893459439001,2607.3577812250956,0.969606044421063,0.998187263545749,47.017750853285825,26.067740166213007,3.4786643536211903,0.9972173559885473,0.9902080111163513,15.79542254888889,passed,
2025/07/29 03:00:00,0.7128936652239592,0.6427170851017789,86.48380816453759,103.72376233866964,3.179799369476185,3.16,2385.527838500593,2586.367649129188,0.9695292683662374,0.9975357339738803,46.31443559311904,26.98792882542606,3.478156321438037,0.9931479415653213,1.0002336016827695,15.809630136666666,passed,
2025/07/29 03:15:00,0.718800544197781,0.6522784228491573,90.86216215049134,109.26054551027663,3.211979754189493,3.21,2495.6685072230025,2664.0861103820966,0.9697722757931238,0.9979651459017805,45.831398956909354,27.930850881071677,3.4456747426414878,1.032996288857239,1.038100322677298,16.573027368333328,passed,
2025/07/29 03:30:00,0.7235675409988778,0.6539082125143393,92.68607221915107,110.846565510019,3.2006159283017435,3.16,2553.296769675985,2685.0778616186335,0.9707563116371863,0.9980306358693225,45.547295100324085,27.386633819938,3.4408003709206394,0.9955150511745667,1.0039812693006254,16.766025283333327,passed,
2025/07/29 03:45:00,0.7226913500846477,0.656632781282152,92.565308424486,110.97116835567185,3.195238489429729,3.18,2553.561709631093,2708.4445537715537,0.9707114050140728,0.9981340957523978,45.6307424903728,26.73876176579101,3.4233788021548865,0.9945903777593851,0.9985787710090412,16.813364944444444,passed,
2025/07/29 04:00:00,0.7246577310817164,0.6565847009982028,93.33171268007021,111.72977130323761,3.1966208152901294,3.18,2575.0011096090134,2718.3638404301,0.9707727961687725,0.9980538615800655,45.40872470156427,26.885600950491586,3.4226641441916805,0.9960747387825997,1.0029006931513416,16.920880582222225,passed,
2025/07/29 04:15:00,0.733624437375019,0.6541796954314746,97.63851279566967,116.47535935477687,3.1992468320237624,3.18,2703.4577624966573,2797.1698209722936,0.9712997335406309,0.9978888933408023,44.405292355778016,27.75982184370226,3.3908998545172255,1.0039112208752294,1.0307454348647842,17.597865370555564,passed,
2025/07/29 04:30:00,0.7332859149127041,0.6589484681492829,98.27860913709534,117.31710605852741,3.197894576024478,3.17,2718.8787590957036,2818.8866713547436,0.9716308366602916,0.9981851678107763,44.52044101857682,27.26687191333339,3.385797702045307,1.005167565080072,1.0254192251250216,17.709190033333343,passed,
2025/07/29 04:45:00,0.7340868415081175,0.6596987629401379,98.62018262596095,117.65542094406027,3.195551070694381,3.16,2729.8111158139204,2828.373787843556,0.9717315211076685,0.9981842490799516,44.444082311313934,27.070620358587803,3.382498334485196,1.0006068537813937,1.0208876443511479,17.76146371999999,passed,
2025/07/29 05:00:00,0.7369882555740409,0.6551380344642821,98.902733731151,117.88046810574212,3.1913383977324514,3.19,2745.656906983836,2839.365873008502,0.9715687166285055,0.9978745683781297,44.00402262982631,27.479958448685657,3.3685983851919223,1.0097535881975337,1.0411116254986936,17.823697649999993,passed,
2025/07/29 05:15:00,0.7363368980188982,0.6571457464111743,99.28774748312821,118.37390145720448,3.192341905535179,3.17,2755.6228698705136,2847.171540189653,0.9717369163751791,0.9980229500849667,44.09239484876146,27.329903001344285,3.3675692964905095,1.0062425760217262,1.0343298889597627,17.886035383333326,passed,
2025/07/29 05:30:00,0.7361733785568266,0.6535541596584797,99.03058640946762,118.05272332081044,3.185081621426536,3.16,2757.5153234373256,2859.189307959848,0.9713627371987156,0.9976647618843533,43.85859561702465,27.369230839558753,3.362060252969221,1.013963627655628,1.0475333894881884,17.889662694444443,passed,
2025/07/29 05:45:00,0.7346682403884546,0.6580660299815305,98.97322840546674,118.22735467017587,3.193233702362019,3.2,2749.9605601911576,2848.409132192005,0.9716833702073217,0.9981114310575522,44.190573344874316,27.311728714229897,3.357684814047117,1.0114161894521034,1.0364261571460658,17.876902780000005,passed,
2025/07/29 06:00:00,0.7360198708261276,0.6580564941042519,99.56266674912183,118.55649223866855,3.1945588831291376,3.16,2765.643781862603,2831.5609892411294,0.9721457891849677,0.9981767878537465,44.16539121692397,27.475130380606295,3.367466809192797,0.9943098028613533,1.020309133442058,17.88060022222222,passed,
2025/07/29 06:15:00,0.7367808801446581,0.6573035562132278,99.0191201753872,118.14801215594913,3.1899573027833963,3.21,2755.670087218803,2848.111025031408,0.9717309142966656,0.9979895552680126,43.99544117818698,27.206300387264427,3.3489804682183095,1.00271724572491,1.0307637585706801,17.875822482222222,passed,
2025/07/29 06:30:00,0.732196601974007,0.6649240171920637,99.1554391960293,118.43803561877698,3.1934178695113387,3.21,2747.7966428804757,2850.9277098395532,0.97212822040766,0.998541010034512,44.58394536086049,26.603490657363622,3.368624677732395,1.006632384949792,1.0181020283676219,17.879066394444443,passed,
2025/07/29 06:45:00,0.7345934500795026,0.6618807097051196,99.06277133236925,118.33759305872923,3.1963290446269994,3.2,2749.7122879322715,2839.6346595981922,0.9720567310557117,0.9984051212663012,44.3606075865243,27.055687670196427,3.3543319598191923,1.0004387530687042,1.0191294507577568,17.86539198888888,passed,
2025/07/29 07:00:00,0.7353463130848127,0.6598261147876028,99.47387721270995,118.60762133047382,3.1907512362694703,3.19,2769.493139166565,2844.351126217976,0.9721608745974297,0.998216803638579,44.1570713950378,27.118747101328267,3.3519526110922215,0.9936754124321444,1.0164679112088357,17.91238053,passed,
2025/07/29 07:15:00,0.7351175311340616,0.661222063719529,99.58147676627911,118.76634001964996,3.186889848176988,3.2,2773.8550018429696,2859.0114442948275,0.9721608878385428,0.9982279430577383,44.13169018021407,26.783068846773535,3.348607706938811,0.9962576458907043,1.016958556637105,17.951324893333336,passed,
2025/07/29 07:30:00,0.7346414191459127,0.6606485370959714,99.70762388467477,119.00929002925837,3.1882475524653855,3.21,2779.8027878311914,2862.892351307314,0.9721535617541103,0.9982522583510399,44.10696871201101,26.993864847298674,3.3424072387958956,1.0014253358058152,1.0231617894299259,17.990308966666667,passed,
2025/07/29 07:45:00,0.7275446578640375,0.663538482436354,99.96077534236584,119.34264520072999,3.1770478512836227,3.19,2804.386229969752,2871.9796766313557,0.9726401555085118,0.9983997068859447,44.414779645453066,26.609512717073514,3.345044209853854,0.9973004346821059,1.0073825044918103,18.034086106666663,passed,
2025/07/29 08:00:00,0.7305091820765424,0.6626333160773742,99.91286621929594,119.32263156991121,3.1774008926710136,3.18,2802.4605060026347,2878.814915600317,0.9724607110087089,0.9982951630930449,44.19113302731645,26.58236488852188,3.3323186416524333,0.9979868623997612,1.0127413589377625,18.051689596111107,passed,
2025/07/29 08:15:00,0.7330006651572842,0.6611666065072076,100.11645686631671,119.44705166217345,3.1791883672031456,3.2,2803.727434241229,2882.4338428316582,0.9723193773436715,0.9981857119639809,44.02395708852661,26.690764086828324,3.333779941844332,0.9989832423877802,1.0187694292875178,18.077377786111104,passed,
2025/07/29 08:30:00,0.7313605632074294,0.6589229514508796,100.27654413435447,119.70370160499556,3.181452185907098,3.26,2818.8608047515804,2868.7752094419666,0.9725376752966226,0.9982119129594049,43.96264146742064,27.339501005856214,3.323970719036642,0.9962367052496639,1.0183069267532971,18.094942029999995,passed,
2025/07/29 08:45:00,0.7335460064058228,0.6639677230069139,100.14349075642723,119.66783242796524,3.18024318216871,3.25,2801.1824522849865,2895.698452373313,0.9723161581633819,0.9983439648566169,43.91529483357975,26.353689468062342,3.3240069266834786,1.0026103908680728,1.0192242908464808,18.11746665666667,passed,
2025/07/29 09:00:00,0.7437168784371345,0.6638695269048115,102.62009478658247,122.418433376115,3.194482970521862,3.2,2848.154697607232,2936.3508307833686,0.9725287319856906,0.9985553121823001,42.42891652982445,26.914793667296063,3.3145917335448654,1.014205779507375,1.0464062760259563,18.478504403333336,passed,
2025/07/29 09:15:00,0.7340751316919945,0.6615834833217316,105.2826259137627,125.76096516663443,3.1723148468846927,3.22,2963.929973623986,3035.1046531004617,0.9727676745582083,0.998317830021899,42.42891652982445,26.914793667296063,3.3001894819889457,1.0602005757089852,1.09554798556297,19.030826613333335,passed,
2025/07/29 09:30:00,0.7283069762804817,0.6569558696001903,106.41847691838322,126.60962739438554,3.150929407641235,3.2,3038.410658034127,3045.8962833321416,0.9732725701930933,0.9978370974093554,42.42891652982445,26.914793667296063,3.3005745147048953,1.0398453822543559,1.0774889537498415,19.17122166666667,passed,
2025/07/29 09:45:00,0.748339517643319,0.6677432670683039,105.5639848200958,125.74965753084567,3.1987049904835034,3.19,2931.5966177465334,2988.552279213386,0.9730037557922233,0.9986754311746249,41.08042470354609,26.201218014919615,3.2970282094561245,1.0127459038027815,1.0511120693717386,18.9368098211111,passed,
2025/07/29 10:00:00,0.7477050120461849,0.6687840073909188,104.02924789745128,124.13137327527038,3.2046914601204026,3.19,2867.759463318855,2967.379921109224,0.9727016752954677,0.9989178363989766,41.72385696100867,26.544367313590794,3.314404900555303,1.0251139149019808,1.0577775326008112,18.699821353888886,passed,
2025/07/29 10:15:00,0.7556313893361822,0.6738094640299058,104.63853084961907,125.01573744151068,3.2387432959997855,3.2,2849.3437160827057,2947.7769731435938,0.9723516281622291,0.9992010874423566,41.11011540300762,25.939596062284014,3.3150552833866658,1.0374806758753081,1.0726313381875836,18.775385768333333,passed,
2025/07/29 10:30:00,0.7474226375060001,0.6619753162554954,101.38148842327521,121.0162453747516,3.2076351770938047,3.18,2788.611152385511,2916.5647822495484,0.9716980460391464,0.9984329825172639,42.509167436414714,27.100495891638655,3.3300086400717857,1.0307220417946976,1.0682694423713046,18.30012301944444,passed,
2025/07/29 10:45:00,0.7421623172446417,0.6650549230004005,100.77306643796763,120.28726777839391,3.2094782037307255,3.17,2769.0955546485457,2887.8900883433107,0.9719748716940889,0.9986994577213316,43.402045461777035,26.96710950016672,3.3519028492910588,1.0247159200862304,1.049888191876405,18.155972120000005,passed,
2025/07/29 11:00:00,0.7323514288554637,0.6618964931912924,99.82226097402432,119.14790051598109,3.1963884250499692,3.19,2777.0689268482665,2851.310208493757,0.9723262720665586,0.9985230866217204,44.241551306267304,27.34318914180052,3.351131463898055,1.0102157000036083,1.0277199430823956,17.990485919999998,passed,
2025/07/29 11:15:00,0.7357966144311726,0.6619597849914615,98.74349212081431,117.74661592038022,3.193265450685624,3.19,2738.9696989422528,2841.728399981445,0.9718770480811276,0.9982719021013444,44.25871515447169,26.700638097818107,3.3561023150180818,1.0024636458952196,1.0210652861470966,17.82065042999999,passed,
2025/07/29 11:30:00,0.7359912160774998,0.6610977101181509,99.11383326794684,118.1908974981552,3.193041656424399,3.2,2751.77121066668,2850.2124470749595,0.9719025651438219,0.998248013488248,44.18168340323305,26.86617921261174,3.3521933147054197,1.0055375688488546,1.0265217060053515,17.88736717777778,passed,
2025/07/29 11:45:00,0.7360245688643693,0.6602593307138821,99.56018822384405,118.65856634410271,3.1933774543073628,3.19,2765.1119814861763,2857.178314327423,0.9719543278631607,0.9982345489524443,44.130366497042836,27.050697887158194,3.3532527574887054,1.0087365574129001,1.0318238240831368,17.95409507222222,passed,
2025/07/29 12:00:00,0.736583655816479,0.6599136860096692,99.74717386736128,118.88142096885261,3.1935654964709532,3.19,2769.395012411571,2864.458843583805,0.9718975312821628,0.9982071875334178,44.00223922412452,27.07209515657599,3.3525241325661814,1.0113313938119084,1.0360064365580968,17.992081286666664,passed,
2025/07/29 12:15:00,0.7339385788159016,0.6620462812378441,99.33112965152856,118.6918189485153,3.1933168525553874,3.17,2757.3954600141406,2875.4987111863547,0.9716705195209193,0.9982849900976235,44.117132733902935,26.711050201572956,3.3496059097786786,1.0164967763165407,1.0350689897434655,17.987615885555556,passed,
2025/07/29 12:30:00,0.7358380229282215,0.6600138231543512,99.70387759374098,118.98705657864127,3.1971768812440993,3.2,2764.7457356693726,2870.1880780820393,0.9717020035715073,0.9982372248329204,43.93381143053605,27.120982010762305,3.353110691762381,1.0161866344136556,1.0403629780332275,18.01588011666666,passed,
2025/07/29 12:45:00,0.7327318737330395,0.6605621089419694,100.45942625364928,119.612190120094,3.189336192083709,3.19,2799.373206289477,2869.1987284482116,0.9723143938246843,0.9982944406519517,44.13083269466589,27.12145306815196,3.35860657826538,1.0040473604277134,1.0243256143710917,18.07898162888888,passed,
2025/07/29 13:00:00,0.7157677321179526,0.6509124652573709,87.58861400394014,105.08001584669526,3.15978313899377,3.18,2417.7133907612165,2684.7193097734857,0.9697666705959954,0.9978590397502529,46.139825854654916,24.701209100313676,3.4346786160655123,0.9991634042553285,0.9977801411004981,16.122580815,passed,
2025/07/29 13:15:00,0.7170113890779372,0.6481784675455414,88.11057231643608,105.6856045178373,3.186427138088653,3.12,2426.651906290999,2648.8521130375975,0.9693893722073353,0.997676591423083,45.88287687867295,26.694343690594042,3.4430865067777274,1.0305870473534684,1.0353026321149625,16.172723746666673,passed,
2025/07/29 13:30:00,0.7183555088976049,0.6451606180609633,88.69732933420772,106.06370367863359,3.2006526361031447,3.13,2435.8356772440807,2619.739223057352,0.9694746264645994,0.9976189757184819,45.73516528443948,27.99203090280154,3.465835852149699,1.0489140820594445,1.0598273037194965,16.181139131666672,passed,
2025/07/29 13:45:00,0.7134516012695162,0.6487450604231558,87.95744655402363,105.54040785995983,3.199296419719599,3.17,2408.240085410842,2626.906952140577,0.9694581760309023,0.9980240113903565,46.318590861824596,27.289521303219395,3.472677772220856,1.0470665391015548,1.0465629771268814,16.108927889999997,passed,
2025/07/29 14:00:00,0.7131618210207791,0.648701931972052,88.12842557302335,105.6067115517916,3.199214361771949,3.14,2412.23547947096,2619.1032103942225,0.969724642645321,0.9981122106574856,46.43301311668396,27.301697098592378,3.4809163038355075,1.034594394838639,1.0335176528059726,16.09633099555555,passed,
2025/07/29 14:15:00,0.7129246447931119,0.6496316132929959,87.79863694298449,105.42927033451953,3.200397936974977,3.14,2402.822976463424,2622.7205011017936,0.9695980044476016,0.9981922071468811,46.422615725912884,27.29580032095079,3.4688980637340223,1.0491683645552305,1.0467045459203483,16.083738977777774,passed,
2025/07/29 14:30:00,0.7118749328042588,0.6507839446440244,87.93515118779557,105.54208453831889,3.1980417600044224,3.12,2403.6430771753817,2627.8134033400806,0.9697819109993562,0.9983349124442233,46.606222457737715,26.946911478362388,3.478165820947936,1.0372597464109394,1.0316847189259593,16.090807938333327,passed,
2025/07/29 14:45:00,0.7139622621057596,0.6492110529332249,88.17519615274378,105.74369973457488,3.2012605114894574,3.15,2414.389642012818,2621.022363814006,0.9697074448306411,0.9981367482918939,46.33631997211871,27.403041871504342,3.4706220235442315,1.0406264091526498,1.0399772462786465,16.119665613333336,passed,
2025/07/29 15:00:00,0.7136125003669977,0.6490729576966705,87.97982012074205,105.5912847496856,3.2035048721860298,3.14,2409.988956947093,2616.533246151556,0.9696064921008207,0.9981222811819854,46.346991509317164,27.51752985117291,3.4660330163544257,1.0430823067556447,1.0423270264112423,16.102488367777777,passed,
2025/07/29 15:15:00,0.7094849701918884,0.6518604751649365,87.37634749094268,105.09039068790193,3.20007853260504,3.14,2388.1561283031374,2619.391458439514,0.9697586940099149,0.9985006404728746,46.88018352907561,26.799922370767124,3.4740123575717092,1.0294495564212165,1.019618351228393,16.024545533333335,passed,
2025/07/29 15:30:00,0.7085264431800319,0.6526119585624861,87.29139672456515,105.03155649762539,3.1982506741459376,3.15,2384.657991424648,2623.588110641624,0.9697928370544592,0.9985820171888449,47.004091120688614,26.580860303146697,3.4762758594683247,1.0282914605543851,1.0162363144571722,16.017626472222222,passed,
2025/07/29 15:45:00,0.7049717402787498,0.6566446948491914,87.17089934821166,105.33705769643923,3.2072616466318977,3.22,2370.751722685538,2637.9369102147416,0.9695988400365887,0.9989819441223577,47.37599631411469,26.52967665569456,3.476860941244761,1.0564013488312258,1.0346056073023149,16.064174952222217,passed,
2025/07/29 16:00:00,0.709522471864025,0.6515090445367495,87.65808530011132,105.32404280658768,3.2016876322819887,3.13,2395.2545473360638,2619.31467644446,0.9697637932676482,0.9984525179163846,46.87977072682793,26.915044714984383,3.4805461351334306,1.0282652661152283,1.0189400270118956,16.055084264999994,passed,
2025/07/29 16:15:00,0.7103714568952689,0.6503922706505522,87.46562802133175,105.21031138448822,3.2012055090527003,3.19,2395.5094726057573,2616.9757896428014,0.9695632568108077,0.9982634807605032,46.71891071860959,27.108726044168865,3.4689694799273587,1.0328326903130416,1.0265140708485097,16.045995435555557,passed,
2025/07/29 16:30:00,0.7100778558534346,0.6517596965900874,87.69500480425438,105.59754026554054,3.2004017978540333,3.17,2399.89900684569,2630.12201989429,0.9695515849739268,0.9983260879465734,46.758374522741526,26.90326816242761,3.469762602771946,1.033949820535815,1.0257078674097198,16.098088337222226,passed,
2025/07/29 16:45:00,0.7134833641592574,0.6483860164087011,88.24537680625562,105.77178784312997,3.195621402106406,3.18,2420.4836437031922,2614.2945550100158,0.9699252230167545,0.9980699226392933,46.46298726013881,27.225490592332427,3.4798879390041795,1.013969269286118,1.014085290378943,16.089244966666666,passed,
2025/07/29 17:00:00,0.7145385296088685,0.6504087531145086,88.78865566403091,106.6356048514485,3.1890162171340335,3.11,2436.8278915531755,2660.419559416963,0.969571932493743,0.9979132298563433,46.243922805884665,26.663613502927056,3.4683800594216194,1.0309117266670318,1.030527286440614,16.255204783888885,passed,
2025/07/29 17:15:00,0.7147680412587004,0.6421826205785373,87.36725504539201,104.69149194254183,3.1938648483599827,3.17,2401.315963894864,2592.182195681815,0.9692486948215833,0.9974525335144128,46.0531173680673,27.95819660175203,3.486954092767673,1.033705974970526,1.0445930182857794,15.948558242222221,passed,
2025/07/29 17:30:00,0.7103773365662527,0.6498410804772965,87.6474976352603,105.90883914691942,3.2176514523224973,3.27,2399.471920591506,2595.834363906623,0.9693472530700256,0.9982381195869364,46.67090147315187,28.226070109624583,3.4664810708956657,1.0390888846900699,1.0355161360129714,16.073154521111103,passed,
2025/07/29 17:45:00,0.7143831617285867,0.6617798701855385,91.41256867357289,110.3096769215764,3.2079213927553525,3.2,2499.236059805914,2692.551813367248,0.9707832977706146,0.9990003414285171,46.64286368866413,26.76463995330396,3.450370993168,1.0182930974574815,1.00548212207345,16.654847385,passed,
2025/07/29 18:00:00,0.7159533545497162,0.6551631612229879,89.80298655391617,108.2546996646627,3.189994872808449,3.18,2465.9660804297505,2681.774434758863,0.9701077209413926,0.9982838351210478,46.25143835546832,26.491370861161613,3.4492204977717593,1.0202885174540226,1.0169793660216848,16.42126585,passed,
2025/07/29 18:15:00,0.7141152066988418,0.6498187749781216,88.07170527461524,106.09896220782494,3.1848092535269092,3.15,2418.999997523515,2639.178722963517,0.9698085819960042,0.9980288366783872,46.34884341311638,26.718951462699142,3.4683329212709753,1.0152428564452243,1.0156864062752822,16.109334395,passed,
