datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/07/29 18:30:00,0.7044318819516214,0.6517869636903016,85.4841709257794,103.77357804737125,3.1862200186061758,3.16,2333.32944553011,2620.261869239025,0.969268161423945,0.9985463124520447,47.2838406995593,26.252482568011928,3.486774174398414,1.0407607328770998,1.0267669211966766,15.783231811111108,passed,
2025/07/29 18:45:00,0.7013871092066056,0.6438612907083955,83.82556218223154,101.53097755927685,3.178167020597331,3.18,2296.1627144799113,2567.7718262769804,0.9689411289411675,0.9980375657415289,47.24136687540999,26.914873227412468,3.5137890214925616,1.0418326679930328,1.0344929324703875,15.458396347777779,passed,
2025/07/29 19:00:00,0.6952704370316801,0.6402030985462474,81.82715505139663,99.30530183180547,3.163707432981223,3.13,2252.9058280162976,2538.8345086414283,0.9686692065761926,0.9978364176791937,47.54718535797271,26.58845142551592,3.5186214532059616,1.03020374007233,1.0201098689949042,15.159664519999993,passed,
2025/07/29 19:15:00,0.6894021199150359,0.6352530817329154,80.26809364983202,97.36191661605635,3.149467606374762,3.16,2223.799817159458,2499.2563906059704,0.9686931186810146,0.9975878155406861,47.75958713347952,26.63274680571422,3.5343587311602964,1.013965925571022,1.0033951168410036,14.875112529444444,passed,
2025/07/29 19:30:00,0.6879600849304225,0.6238085492767128,78.81324266772528,95.12033324543717,3.126301916771204,3.13,2215.0815160737416,2451.774640559427,0.9683086194965198,0.9964097759880964,47.16326068587994,27.195373459806923,3.54004901261204,0.9994113716908912,1.0030646130734637,14.590001347777768,passed,
2025/07/29 19:45:00,0.6787746689246232,0.6185175015324237,77.01526122466697,92.96947277078165,3.103784920865471,3.12,2187.9481129169035,2420.7252777029994,0.9681755139832401,0.9959789229000124,47.3880999569469,26.994089545449445,3.5527764397783685,0.988992687676491,0.989274436366768,14.304330974999997,passed,
2025/07/29 20:00:00,0.674604485453432,0.6157126217778142,76.2642955089861,92.0535927837572,3.0921222710212017,3.15,2178.364682474105,2407.0246199517437,0.9681128947334453,0.9957182161586136,47.47236940826571,26.90767885485703,3.5617999033582666,0.9828158649815498,0.9822315122709088,14.17858438333334,passed,
2025/07/29 20:15:00,0.6705135629158113,0.6185188281963444,75.49252248208633,91.58124151811093,3.0963479591037584,3.11,2146.894762263018,2406.9533551577993,0.9679615588655097,0.9961608252345135,47.99362514738636,26.64672860471377,3.5653347338565005,0.9929556578517273,0.9839784072785863,14.100298324444438,passed,
2025/07/29 20:30:00,0.6668492220432005,0.6151074970231033,74.85284923682865,90.71467721262593,3.080449355069893,3.11,2144.1643437379566,2395.6923597744244,0.9680047834718579,0.9958239238145851,47.95056948541869,26.536660414498787,3.5716762650067357,0.9865702956894178,0.9781177957800559,13.984798654444443,passed,
2025/07/29 20:45:00,0.6617251595810032,0.6157421402150708,73.72329865141423,89.71494082843124,3.073452860559684,3.11,2111.24022685564,2396.5434267635233,0.9677675324982362,0.9960010376037266,48.33036851266791,26.031782191349617,3.5742001007925164,0.9944058952811612,0.980505054278204,13.854460565,passed,
2025/07/29 21:00:00,0.6613829915674757,0.6153369167874726,73.67815397884102,89.73700206488598,3.0788913538142118,3.17,2110.462167529191,2382.6013014136706,0.9677731369754946,0.9960073369280108,48.35042174183321,26.46126933573634,3.5749794945417146,0.9925977448820062,0.9790764539843484,13.833654266666668,passed,
2025/07/29 21:15:00,0.6621569101235285,0.611443396513913,73.76628553880046,89.54754518959137,3.066509261863051,3.09,2129.1935013247717,2375.4032101406856,0.9678638102302297,0.9954752153062142,47.948714860305586,26.581718686783258,3.5744978786797703,0.9808191059576822,0.9741375363719385,13.813387536666667,passed,
2025/07/29 21:30:00,0.6599595190444614,0.6137356652297357,73.3526678158636,89.3772379021697,3.0696719167638826,3.1,2109.3348683986796,2379.7916558292136,0.9677592946016661,0.9958102018076461,48.27717398605345,26.348168085021566,3.5759473175346477,0.9876986939758843,0.9763831071044206,13.780145622222223,passed,
2025/07/29 21:45:00,0.7161487733752157,0.641352397415126,86.7812198742121,105.38660204416048,3.193552858402631,3.17,2396.013411935252,2569.5621693134544,0.969227563186208,0.997376276619308,45.86802839796827,28.790398902614726,3.4643198237554347,1.0133027938114685,1.031769604383532,15.857828091111113,passed,
2025/07/29 22:00:00,0.7145226643206858,0.6460401734272437,87.45935188245859,105.97785325081378,3.172126645313797,3.16,2420.342528291165,2593.0607028903996,0.9703817034221279,0.9978190798684677,46.23675740556311,27.270363814358777,3.4695204024521478,0.9653998779015643,0.9739809996638639,15.903149973333328,passed,
2025/07/29 22:15:00,0.7200631919286028,0.6495378822706065,89.12413905975639,108.02453232276784,3.1728625780006863,3.19,2462.078671577098,2644.277640053744,0.9703735282403906,0.9977956693163917,45.84918001396487,26.876865625974265,3.4540732727759624,0.9698278965852773,0.9812467594669336,16.201766851111106,passed,
2025/07/29 22:30:00,0.7205808243641673,0.6488195919798124,88.81229839413271,107.7159997574235,3.1687576881516875,3.16,2456.642112235246,2643.1684477277777,0.9703225975680686,0.9977124803479748,45.76674466503609,26.796775233648233,3.448390124469315,0.9693680863057,0.9822770868356867,16.160063919999992,passed,
2025/07/29 22:45:00,0.7213243359397269,0.6488569887666376,88.88626550975863,107.82862830657054,3.167133179915731,3.17,2459.832799161183,2644.2842624491273,0.9703934311916309,0.9977024971942978,45.706567017126176,26.745779953742165,3.4458906102560016,0.964949900236915,0.978770709970292,16.165418499999998,passed,
2025/07/29 23:00:00,0.7220027229024782,0.6495784830309272,89.14947385577678,108.23200185499078,3.166296244720131,3.17,2467.1630463773645,2653.200816652181,0.9704456689357961,0.9977308585604134,45.64615734808328,26.747507621731057,3.442370071830633,0.9696618096712588,0.9838819345932984,16.212588871111112,passed,
2025/07/29 23:15:00,0.7204886858237021,0.6509138660338407,89.01126946005049,108.37432585464695,3.1692994844949522,3.16,2461.570579137858,2660.685934040371,0.970245933090631,0.9978131721492878,45.74877943113069,26.76191863296531,3.4387606608387116,0.9790795854259872,0.9905158178225709,16.233964926666673,passed,
2025/07/29 23:30:00,0.7208643335055046,0.6508521457864364,88.9521886838177,108.24248117360648,3.166611563319201,3.16,2457.8284394593793,2653.8188286065783,0.9704957722407652,0.9979067812227495,45.803733962842735,26.66054363112515,3.4458244668558553,0.9703258165150757,0.9819150154011134,16.186601346666667,passed,
2025/07/29 23:45:00,0.7205134773741902,0.65176228236389,88.8173776318906,108.34040650073605,3.1665754368885453,3.15,2455.5751785334,2662.4426818421916,0.9703447757286309,0.9979229836790561,45.78381602670362,26.639214746596405,3.4355169689679306,0.979779086697758,0.9903792962534945,16.206589642222216,passed,
2025/07/30 00:00:00,0.720595725997253,0.651782395661718,88.62773335650806,108.13479418744762,3.163240256568717,3.14,2451.12932392067,2663.0185880945314,0.9703886492741252,0.9979371132874852,45.79162552182284,26.46113976896599,3.4337019151337653,0.9768889373397974,0.987344536830572,16.177278553333334,passed,
2025/07/30 00:15:00,0.7202509002803144,0.6518931717867612,88.78646236742229,108.25228540817308,3.164863616764013,3.16,2453.374091218503,2662.2308533069436,0.970424483674176,0.9979646296602072,45.84732189736319,26.476583044360634,3.440383698849503,0.9742615679476125,0.9841009263896108,16.190191966666674,passed,
2025/07/30 00:30:00,0.72052712807982,0.6519705718160265,88.91439834422374,108.36598938281449,3.1659544787612037,3.15,2456.892499500969,2663.6056479255194,0.9704248952816319,0.9979591994857281,45.8141567699688,26.52960377683843,3.4392186483987044,0.9763221649405645,0.9863990393424082,16.211264043333337,passed,
2025/07/30 00:45:00,0.7219969741130075,0.6498418875216719,88.95849139667752,108.35025110243879,3.168777770478897,3.16,2461.6156405246984,2658.324734359713,0.970181820946358,0.9977092853363245,45.54200953184223,26.982979844255627,3.4339850067300715,0.9848808827803196,0.9998304345135172,16.223953246111115,passed,
2025/07/30 01:00:00,0.7235507410767759,0.6492611216840931,89.2165941060634,108.44720924888308,3.1690356990648096,3.15,2469.649150558554,2647.7164955790013,0.9704961934334849,0.997742217064541,45.48115524762415,27.138940686351383,3.43442193339419,0.9764654575651351,0.9935675945521274,16.217114417777772,passed,
2025/07/30 01:15:00,0.7239080065604606,0.647067660762405,88.9515135163326,107.9047272448654,3.1601680004784103,3.15,2471.1696586394164,2641.5054262149456,0.9705376364827348,0.9974974851155588,45.32181487885154,26.932021682623006,3.432772028090946,0.9632244502530869,0.9828082099411325,16.156912199999997,passed,
2025/07/30 01:30:00,0.7220450948546453,0.6491254479336614,88.40345436886841,107.63704890063262,3.1663695495084334,3.17,2450.2976422356273,2645.580796054989,0.9702260681588342,0.9976943155321191,45.55174138775521,26.867203321839828,3.4253366772532203,0.9764154807832658,0.9914530321309755,16.135434314999998,passed,
2025/07/30 01:45:00,0.7207449258482291,0.6506096758911372,88.45035052536015,107.5451173702018,3.1560424540759136,3.14,2453.1892296247415,2655.1254401749666,0.970642448750556,0.9978676256691861,45.75208964660431,26.06888859185545,3.4302726953494798,0.9568615129949873,0.9675468302744614,16.12205796666666,passed,
2025/07/30 02:00:00,0.7199799530565858,0.6516093509423374,88.10004473846871,107.37925428259005,3.16482185456313,3.16,2437.2546240984793,2650.099427163227,0.9704113244699668,0.9980197681215142,45.86493776788248,26.367983190142922,3.4265039404636304,0.9722555965833333,0.9811783161267765,16.100569283333325,passed,
2025/07/30 02:15:00,0.7208746897172248,0.648720101985175,88.60792784105332,107.5490351131204,3.164834556525241,3.21,2454.5510684807373,2632.198053339499,0.9707142385194574,0.9978640417763017,45.656033840685794,27.02256697887682,3.4413558691105273,0.9745053492839051,0.9880126836707188,16.098719401111108,passed,
2025/07/30 02:30:00,0.723474486058728,0.6514108143197286,89.06541947170597,108.26396776313872,3.167164799781793,3.16,2467.2634539431187,2652.530982465206,0.9706931527258211,0.997940215595397,45.565239179675096,26.632810408536177,3.418938415785806,0.9657603543359891,0.979005682240541,16.215232721111107,passed,
2025/07/30 02:45:00,0.724323495525873,0.6519852362602729,89.45875965896815,108.64996299788207,3.1679447259313633,3.15,2476.421286153602,2659.9427293358144,0.9707684047752828,0.9979702526109687,45.50023393412123,26.62332097218285,3.419560411197505,0.9681807444544239,0.9817565006030093,16.271717293333335,passed,
2025/07/30 03:00:00,0.7245382612351811,0.6517090852485691,89.44765994030972,108.61018646766561,3.1696908073698027,3.15,2476.0737187071495,2655.2717284627543,0.9707837248710961,0.9979759067307707,45.481470507686964,26.77510842707024,3.4185347930918604,0.9704181909259858,0.9845655969913921,16.264778493333335,passed,
2025/07/30 03:15:00,0.725515864671871,0.6509927624452444,89.44884810526356,108.53502224631113,3.167388365088846,3.14,2479.282275424238,2656.25236509422,0.9707564782865058,0.9978655007877946,45.35206161645504,26.728202642385273,3.413569607599724,0.9679408174297292,0.9839752431552146,16.266232668888893,passed,
2025/07/30 03:30:00,0.7249275667957257,0.6512347733698853,89.42254944339216,108.4730389244989,3.1669312280064084,3.13,2477.3613847435813,2656.722438033592,0.9707860799685861,0.9979070003235684,45.41248421608221,26.643874918989624,3.417245368155726,0.9672531817042844,0.9821138549830077,16.25929038555555,passed,
2025/07/30 03:45:00,0.720389625930333,0.6561119094221043,88.94695177027253,108.41864724056892,3.171680370367757,3.19,2452.8471640713183,2674.0043608343567,0.9706857530184343,0.9984419345522874,45.93224911128451,26.241431340306896,3.417170124362611,0.9887213858944915,0.9922416111092554,16.260734343333333,passed,
2025/07/30 04:00:00,0.7231159501630369,0.6556410239302758,89.5929029163659,108.98679845587797,3.172322238043199,3.15,2473.155233203903,2676.1646763889503,0.9708605828672738,0.9983523799651044,45.67608205921299,26.43976472786151,3.4122632100205115,0.9861190055554612,0.9936113548082585,16.335302060000004,passed,
2025/07/30 04:15:00,0.7246364092979197,0.6560936443699847,90.19353862514865,109.64046879992277,3.17316184547861,3.16,2491.0094572955604,2688.2025405192853,0.970891533321257,0.9983012510685791,45.49886375597696,26.518148747106185,3.4068071604702586,0.991118219588837,1.0002771629169103,16.434477901111112,passed,
2025/07/30 04:30:00,0.7248117725818326,0.6584156990112514,90.79304511794717,110.38831049073104,3.177073163459856,3.19,2503.6068344675473,2697.7798320941547,0.9711306904320782,0.9985333947606263,45.565396133100364,26.529294173662663,3.4055291508312746,0.9947208696413534,1.001423071230429,16.5251859911111,passed,
2025/07/30 04:45:00,0.7237902324909896,0.6583977821137972,90.46603496215687,110.10999456503534,3.179219097602515,3.15,2495.2009325785402,2693.9095331528224,0.9709600734295922,0.9985226470143682,45.617968403743184,26.559330204551102,3.402235678142778,0.9955465524566705,1.0010302044316115,16.49731909222223,passed,
2025/07/30 05:00:00,0.7271854998098325,0.6572698991506876,91.3073338174316,110.84901542606062,3.1789409572228604,3.15,2524.4244240450953,2699.1013109237156,0.9710898397564188,0.9983128948012004,45.253755692227784,26.779038667716268,3.393596002027115,0.9895799406599708,1.0008555972483597,16.6052799,passed,
2025/07/30 05:15:00,0.7293998253288182,0.6571697024023205,91.95828934603269,111.46492155751027,3.1809772461935704,3.14,2542.4939969506295,2702.5472279218648,0.9712460379479115,0.9982877098507317,45.04393021365033,27.00139674541877,3.3910915391007364,0.9910430461457818,1.0053157289495345,16.68435679166666,passed,
2025/07/30 05:30:00,0.731715178044433,0.6562301199090934,92.42614948223486,111.95534343702107,3.180047899678362,3.16,2561.1058473109288,2715.1984075985474,0.9710897820887773,0.9980479824306941,44.68852150792472,27.17392863790832,3.3789902828491463,1.000324740069643,1.0192624006337785,16.778900263888886,passed,
2025/07/30 05:45:00,0.7306957947014301,0.6584434472302599,92.30789897675622,111.9300343048664,3.180931579536686,3.17,2558.5384333537722,2710.387586459528,0.9713818843873686,0.9983119931724693,44.92449396766696,26.893937463655426,3.3708649012050804,0.9839460610150857,0.9982251104988058,16.760093166666664,passed,
2025/07/30 06:00:00,0.7297165992650563,0.6624020696378368,92.81717289126952,112.64005018182786,3.177860637920365,3.14,2567.3902661404227,2741.2461118559054,0.9715697738023992,0.9986043716023926,45.09730174115962,26.249076321423672,3.370767769759233,0.9881756113697374,0.996371605194418,16.870106586666665,passed,
2025/07/30 06:15:00,0.7338046225833955,0.6568919470998056,92.70727182233516,112.09123015898932,3.175573771434512,3.14,2573.440869938401,2717.7231297527574,0.9714449295085443,0.998099295687354,44.576268449164985,26.854751909759077,3.3666999318611146,0.9841287380633365,1.0037548429378704,16.80248161777777,passed,
2025/07/30 06:30:00,0.730205186210491,0.6602758818793969,92.38572492901861,111.95789878726882,3.1749021118058005,3.16,2555.5519201043676,2733.4265420813676,0.9714259694925557,0.9984470751322597,45.00131121348941,26.29429744938097,3.3757930987259015,0.9928598328098399,1.003740674721996,16.791988888888884,passed,
2025/07/30 06:45:00,0.732726993273461,0.6567492578192449,92.41572287954294,111.83218484856413,3.180543748915727,3.14,2564.213703356733,2709.448989503494,0.9712900880929374,0.9981237664757415,44.6432549232434,27.079936416059297,3.365737534570587,0.9900084983644135,1.008618408238849,16.773114911666674,passed,
2025/07/30 07:00:00,0.7327300779190175,0.6578621227021074,92.43365643553773,111.7573437256297,3.1794518404487184,3.15,2561.403813139602,2705.6458876781903,0.9716110590240903,0.9983341008938579,44.78584118889909,26.874039298724966,3.3691607658258658,0.982354138137986,0.9987817276825944,16.746330865,passed,
2025/07/30 07:15:00,0.7281047247856146,0.6613245777723368,91.9437298172469,111.57200460236481,3.1843238169193544,3.18,2537.080934313926,2716.0470477672734,0.971429033028072,0.9987159962794017,45.259143182301386,26.61741795316873,3.3778331731907922,1.001436581958013,1.0081768129331985,16.72766054666667,passed,
2025/07/30 07:30:00,0.7246213406634233,0.66267971502374,90.54613640752873,110.08801797390426,3.181587382888772,3.23,2497.8219138645336,2686.709239023459,0.971771237276317,0.9991210598756765,45.851781586652386,26.031032783982734,3.3753834613957525,0.9706706427104834,0.9700799730474534,16.495038902222216,passed,
2025/07/30 07:45:00,0.7290588979971566,0.6593807689362884,90.85724876703686,110.04927295722065,3.1752342656862327,3.2,2515.186778522844,2681.5680885950524,0.97184621389743,0.9987319409891106,45.37359037326028,26.13278573071487,3.3681926594001528,0.959303321121732,0.967494957502312,16.50091412444445,passed,
2025/07/30 08:00:00,0.728237386895416,0.6595995482043064,90.52188596016131,109.89173787881428,3.1718153321010916,3.18,2509.835850301426,2693.386010684898,0.9715519106881719,0.9986275615477395,45.33004660536826,25.972276577151924,3.3585263279469837,0.9690951737619979,0.9765245361717743,16.503658874999996,passed,
2025/07/30 08:15:00,0.7288808061260929,0.6592262651957308,90.7656028179398,110.10189846367574,3.1742870404110475,3.19,2513.817721432801,2686.2155692890656,0.9716878507384636,0.9986582253339177,45.319541592942116,26.19977577463204,3.366330760858112,0.9665256429336205,0.9752666995055225,16.506398284444437,passed,
2025/07/30 08:30:00,0.7330736126608652,0.6553189561160816,91.05905185115158,110.13275173569288,3.1711132451799307,3.18,2529.5682302973423,2676.5316710138263,0.9716428147287277,0.998225341020542,44.80461214611446,26.61545532555823,3.3625910950418927,0.961433686602354,0.9799398719588278,16.509132352777776,passed,
2025/07/30 08:45:00,0.7324807860604757,0.6564624571791257,90.9588589899844,110.1638220246607,3.1708959824306944,3.18,2524.722288600809,2680.0271664776606,0.9716946254541518,0.9983595208735021,44.88585387904006,26.53244289214297,3.361411568518515,0.9655812436515545,0.9821509736013841,16.503719136666664,passed,
2025/07/30 09:00:00,0.7314366023930889,0.6574799538482575,90.87958799157673,110.22087924806628,3.1709843430215052,3.17,2521.2242154529035,2684.2398952922795,0.9716688768190773,0.9984405065753563,45.01333499054734,26.390451472378718,3.361990894140346,0.9648318771553797,0.9791217431837963,16.506445193333334,passed,
2025/07/30 09:15:00,0.7309848331644669,0.658945418605978,90.8546712343227,110.32910650798785,3.1711951786440413,3.17,2518.2383454352753,2687.7376285657892,0.9717872461495309,0.9986157781827159,45.120119871181686,26.273358024361816,3.3597794551416325,0.9661907130857131,0.978215496547537,16.509165908888892,passed,
2025/07/30 09:30:00,0.7304462428467609,0.659129922577307,91.00310601083302,110.47066186211968,3.1702841906805785,3.18,2523.375049140592,2682.3877024074773,0.9720300137859539,0.9986931245865123,45.190220415700004,26.29005358279552,3.3639081595168774,0.9579602129672308,0.9691591378824519,16.50374735166667,passed,
2025/07/30 09:45:00,0.7313364719389788,0.6577249841185088,90.87728786254205,110.27996333762574,3.166983694088388,3.18,2525.0679369859995,2677.82221460515,0.9719881569830949,0.9985191793524092,45.045453755814194,26.292027893106933,3.359958172867438,0.9507471699354931,0.9646394145511593,16.477468272222232,passed,
2025/07/30 10:00:00,0.7315166195163211,0.6570996607990007,90.35791375804408,109.84846525418202,3.16316194975927,3.17,2511.7204677736745,2688.0189779366706,0.9715735833739496,0.9983476956768069,44.950778888577446,26.093198956161558,3.3537508228505337,0.9607518361727326,0.9758461702677026,16.44761796333332,passed,
2025/07/30 10:15:00,0.7290708844976538,0.6578831008165131,90.23745516679848,109.75790961589195,3.1631610551800984,3.17,2504.2847965129145,2683.378609515915,0.9717416506012282,0.9985435539408567,45.21906178088309,26.041234382852725,3.3672569493141498,0.9594738383872867,0.9707791275493953,16.409414853333335,passed,
2025/07/30 10:30:00,0.730410258920125,0.6630529808943324,92.00928672093256,112.37529085153274,3.1818691849755303,3.19,2542.542713145667,2728.9777431256257,0.971473499520461,0.9987875294024205,44.99114795220569,26.779228611154053,3.354760238273302,1.011149655336163,1.0205932535063447,16.773288497777774,passed,
2025/07/30 10:45:00,0.7333863671997604,0.6560037870588067,91.36546280450096,110.68359050649833,3.152728363183549,3.12,2533.3082132340082,2714.757375639437,0.9717831320163567,0.9982278839807043,44.63658216921701,26.072303512973455,3.3824503404912583,0.9834103168052698,1.0029153057729445,16.545725233888888,passed,
2025/07/30 11:00:00,0.7309802291953895,0.657068673933446,90.69928162808306,110.63242696030207,3.173689804468331,3.15,2508.755784868725,2704.5732420277022,0.9709915550803561,0.9983095442117219,44.76726991856808,26.993049517429423,3.36868456167862,1.0179818837305312,1.0352237323749067,16.545489179999997,passed,
2025/07/30 11:15:00,0.7310654957674221,0.6655683694623087,92.86298657184273,113.65016640419498,3.1943505608066878,3.19,2570.2962892894843,2711.224088279678,0.9720255874230298,0.9990860451915429,45.076393865547594,27.35481730143201,3.3385557829094283,0.9866433183864008,0.9947919032208936,16.871027580000003,passed,
2025/07/30 11:30:00,0.7265005127318599,0.6678512127799967,97.5289727379152,118.88249867120872,3.158533924356427,3.19,2750.349371157945,2830.690687986519,0.9733983427201484,0.9988987296534542,44.49058198992109,26.7396587849728,3.314505659801864,0.9801577858327956,0.986195877878878,17.62790435999999,passed,
2025/07/30 11:45:00,0.738951047349885,0.6696580587281724,96.84304724514956,118.44994221206434,3.1648133406628878,3.18,2694.0719401700717,2886.180763232941,0.9719812115201166,0.9986850912152421,43.94858393140562,25.711917201376707,3.29939402382718,1.0157847712748873,1.0326514290951325,17.6604582,passed,
2025/07/30 12:00:00,0.7402593376407777,0.6632218925788108,97.19274814279896,118.68645822651241,3.1721304931186,3.17,2707.8853369563917,2857.479277865569,0.9720901926884012,0.9985256310467844,43.739288469338355,27.00861025665264,3.3022379546328353,1.0123174712771195,1.0410052127797174,17.654062799999995,passed,
2025/07/30 12:15:00,0.7335627578863324,0.6715792418113162,96.084089233572,117.68827379534291,3.173113351931946,3.16,2665.3708137259323,2845.291439034726,0.9721734349197547,0.9990081382898085,44.536240412825805,26.036417030023106,3.325560240684263,1.013496268903555,1.020328719260919,17.48595597222222,passed,
2025/07/30 12:30:00,0.7360176603917323,0.6670534126526111,95.77312889412669,116.90610357775653,3.170206522309914,3.18,2655.854297963339,2818.5304989752317,0.9722030847861145,0.99873940685644,44.280131616164645,26.546817400083135,3.341388299779136,1.0179738141474082,1.03287948019102,17.35493038888889,passed,
2025/07/30 12:45:00,0.7378789736631296,0.6606278123934043,94.82915116786943,115.77541551404798,3.1740000145852574,3.16,2626.2750765739993,2797.8845367070053,0.9715146233072968,0.9983362314552908,44.038657512922185,27.20816314539509,3.3475953587882192,1.0280821434320968,1.0544796939212253,17.21628269166667,passed,
2025/07/30 13:00:00,0.7320172353420545,0.6705527790793397,94.94933230521967,116.32555163478884,3.1733624056121355,3.16,2622.3647572124087,2812.144105462266,0.9721648714125622,0.9991115867006665,44.8094245487186,26.19195000955459,3.3539208309554875,1.0213328416850898,1.0265363031251622,17.245666117777777,passed,
2025/07/30 13:15:00,0.7302621008679028,0.6696777333640345,95.6024250359048,117.04294950828972,3.1701317297036025,3.16,2659.423844405433,2805.3324929029036,0.972518389621285,0.9989678517000115,44.75400323012008,26.43656028159835,3.3441097367521904,0.9950701853725947,1.0002145504529594,17.32399746,passed,
2025/07/30 13:30:00,0.7357387439414494,0.6652361500918593,95.06346801747632,116.22793685540533,3.1684671263531303,3.16,2645.7811952013462,2790.8006680164794,0.9721922981246846,0.998574843207744,44.342961567252054,26.607201410049704,3.3343135528581698,0.9861946361789516,1.0029393679117995,17.22563091333333,passed,
2025/07/30 13:45:00,0.7340707883646116,0.6665107001717628,94.11713816287252,115.38354911017919,3.1707706410892182,3.17,2612.867182155954,2783.690922129372,0.9718783257074247,0.9986643361295818,44.642896417746186,26.299686708492544,3.3381963442181366,0.9854510619967841,0.9981833420151557,17.111248,passed,
2025/07/30 14:00:00,0.730414718226299,0.6663733061434273,92.83143357672255,114.06809553089931,3.171423877216277,3.19,2569.706362667759,2764.1723938719424,0.9717075067906177,0.9988449711422865,45.05628425422833,26.18013924275486,3.3527487632741333,0.9878211871382702,0.9958032523805075,16.915990446666672,passed,
2025/07/30 14:15:00,0.7300582554934001,0.6654086779459654,92.48544800746907,113.6536123657236,3.1689830770108416,3.16,2562.565638723927,2754.8750373715166,0.9717018199376233,0.9987809508512208,45.10993667898213,26.111712834431113,3.3542383113355037,0.9775944124029008,0.9861229149888019,16.85087951555555,passed,
2025/07/30 14:30:00,0.7304663576569382,0.6652669349796024,92.40559211115134,113.51595532366113,3.1694236986607494,3.16,2557.751958374776,2743.5045467430805,0.9719166324930674,0.9988852505147253,45.16880683738983,26.191434218834203,3.3590804359525612,0.9720001632191521,0.980895596607694,16.801927999999997,passed,
2025/07/30 14:45:00,0.7301083753247312,0.6638612513238347,92.01845152850574,113.05109100726817,3.16720248973429,3.15,2548.7558564585142,2735.662834737853,0.9717949913093579,0.9987637410535226,45.17499350219418,26.18500094174688,3.362621611405422,0.9674639608470782,0.9775360355117326,16.736824035555554,passed,
2025/07/30 15:00:00,0.7288717088798483,0.6640930519073575,91.41290378186955,112.54683171443922,3.1629756085323537,3.15,2533.094871330577,2742.98705554737,0.9715482948877183,0.9987404691044105,45.222779179829,25.91998783531293,3.357647859349374,0.9762187732446703,0.9845972485186564,16.68811844333333,passed,
2025/07/30 15:15:00,0.728995678570078,0.6616449528647815,91.13537160533772,112.06326922523961,3.159892388124189,3.13,2522.303623889678,2738.325054207366,0.9713455059097309,0.9985478756245272,45.144622147154465,26.034618161401507,3.37439099641591,0.9843271502982369,0.9957888741714584,16.623020516666664,passed,
2025/07/30 15:30:00,0.7315487833273944,0.6566026721644116,91.07249722255558,111.65613320196326,3.1584323180141123,3.12,2523.352038911791,2721.656140713783,0.9711111085329323,0.9980961853219942,44.754817437122405,26.651915709472085,3.3854351864645773,0.9912727678153049,1.0123430477953703,16.566003342777783,passed,
2025/07/30 15:45:00,0.7317550164948375,0.6543793361295444,90.99549357663798,111.36983395503755,3.1627454302130844,3.1,2515.011637966388,2704.817078658375,0.971049727965946,0.9980327400297073,44.716581178578664,27.180478047706448,3.4041557807835643,1.0028107070097387,1.027089492356887,16.50898942,passed,
2025/07/30 16:00:00,0.7292567315730387,0.6545155227505187,90.11675009779313,110.55116088905966,3.157666904685024,3.11,2492.9159780849654,2713.4331428249857,0.9706315724169817,0.9979597260521701,44.84086636372341,26.76353862562036,3.39933187469759,1.0121644019643343,1.0331360771750897,16.439916313333324,passed,
2025/07/30 16:15:00,0.6742069615307965,0.6239535322482475,75.97402537714213,93.43781682757208,3.0351067158647904,3.09,2186.8225463557487,2502.5654317207363,0.9691593156078937,0.9963462571546754,47.200881950000195,24.52780198510851,3.513822089504498,0.9915568362132902,0.9841822736648915,14.23279294555555,passed,
2025/07/30 16:30:00,0.6673012767847335,0.6228141551344042,74.23280277869438,91.9119127905559,3.06673758411226,3.04,2122.167109038718,2438.402639127481,0.9682465490561203,0.9966221346889503,47.77300412971992,26.40763302354387,3.530408858921691,1.0404539795008414,1.0266028916567917,13.98607065166667,passed,
2025/07/30 16:45:00,0.659969367214339,0.6171268082309679,72.68245605733613,89.92963086580603,3.0474030490997275,3.02,2100.8085727866537,2408.317603298657,0.9680338600579389,0.996107357352434,47.879713002003044,26.307522408608243,3.535841662857823,1.0287833449341004,1.0146958394626517,13.74112485777777,passed,
2025/07/30 17:00:00,0.6484508761098828,0.609787515135716,71.23697786351913,87.92208802889533,3.018682709919136,3.04,2093.4279049908855,2377.9691672349286,0.9679765961967332,0.9953818727314709,47.94074159628362,26.35940818159639,3.5549470133217054,1.0237014971715355,1.013138797545095,13.497729031111113,passed,
2025/07/30 17:15:00,0.6404972581574414,0.6068981634926063,69.86493233471839,86.35982340567315,3.0060686538546357,3.01,2067.3959523803833,2358.3831937280183,0.9677081520969555,0.995156015504164,48.24906854187204,26.13059439801067,3.561972081552541,1.0192635333384767,1.009449304237796,13.304195960000003,passed,
2025/07/30 17:30:00,0.6382495908267855,0.605756373088384,69.63833999760827,86.01706839553293,3.000961879823355,2.99,2065.0907513598577,2355.3939421466184,0.9676833495411175,0.9950470989210305,48.3136270358092,26.056145917680286,3.5695478026957392,1.0187272951467647,1.0088196206423612,13.26570605555556,passed,
2025/07/30 19:45:00,0.6090025238266216,0.5896321615307665,65.67313203429748,80.87092533257321,2.928203060055856,3.08,2047.363183953313,2274.2773870401006,0.9677193867411482,0.993251807543057,48.52867035438724,25.57988391959979,3.565862391070835,0.9760896596224332,0.9721649685727435,12.65464114444445,passed,
2025/07/30 20:00:00,0.6118544485366753,0.5897535429137978,66.16978879539907,81.31595352891941,2.9287367971577125,3.1,2063.117377509451,2278.4080616438073,0.9679184911069101,0.9932006097505358,48.348839880050335,25.521847649129846,3.561326390555008,0.9657502386487808,0.9631436030186799,12.715185309444445,passed,
2025/07/30 20:15:00,0.6158568205275261,0.5931908615307304,66.59206014030262,81.920841211593,2.9385416106912907,3.08,2062.7912324307445,2287.265652984436,0.9681328554933422,0.9936451928763842,48.43449186771888,25.268370197409972,3.5499133145712247,0.9580276014835507,0.953418543092378,12.782823166666665,passed,
2025/07/30 20:30:00,0.6198957887168527,0.5937369436141213,67.13840168945062,82.46296440062092,2.9449094479188442,3.08,2074.855873309191,2288.7972131203796,0.9682354637033199,0.9936584439512021,48.25612366885936,25.349751033639873,3.5451200270598098,0.9484457080528129,0.945810549450291,12.850563201666665,passed,
2025/07/30 20:45:00,0.6230873392187091,0.59863338779552,67.52993524067232,83.14042271497067,2.9604869969361673,3.09,2062.6250666647998,2301.055364416163,0.9683815398785129,0.9943848621505372,48.588828690394415,25.16680364273431,3.545464138453343,0.9526202160689571,0.9447135115623995,12.918619174999998,passed,
2025/07/30 21:00:00,0.6262503105053029,0.6010822677484003,67.97146611236637,83.69684640829283,2.966111779325304,3.12,2067.0956620842767,2311.2169102755115,0.9685890028432103,0.9946797377077025,48.616096248723125,24.902902756279083,3.5380729980126917,0.9452562929362444,0.9357531320847314,12.98656449444444,passed,
2025/07/30 21:15:00,0.6313087447219341,0.6014873546637922,68.50305171125696,84.30086669746723,2.981828060389579,3.17,2076.0149161586883,2302.0416743883443,0.9684972530776855,0.9946749055161895,48.35699946251558,25.68240640618142,3.5281635106929494,0.9501177856055945,0.9439889365658257,13.05461199166667,passed,
2025/07/30 21:30:00,0.7057835563173546,0.644126803229743,83.74837005420213,102.36745442934775,3.1403992784296855,3.12,2344.6601545042795,2518.7520547912413,0.9715337222721803,0.9983695377236007,46.642931428313005,26.897569935753648,3.4420298875502775,0.9378098692636218,0.939483868045625,15.273056192777775,passed,
2025/07/30 21:45:00,0.7111818423163316,0.6472169874302142,84.57570949772767,103.47473879852036,3.1321401309647103,3.17,2372.7297185173966,2573.4316957959486,0.9712880770543207,0.9981678802528471,46.247154609925964,25.756923739557052,3.4063254956451026,0.9278374788360223,0.9318317622582668,15.492070659999998,passed,
2025/07/30 22:00:00,0.7180473836889897,0.6476522452093849,85.97436359661263,104.92183191193718,3.1309493351641557,3.2,2412.803741695024,2607.4331668294044,0.9712956107851269,0.9979254982813297,45.608810979131725,25.81900891306652,3.390048781372861,0.9403620306714949,0.9516055427094224,15.718107411111117,passed,
2025/07/30 22:15:00,0.7173396414936627,0.6546678311942968,86.62492034593271,106.19783131254836,3.1453217419083725,3.16,2410.2834521451864,2642.2019687446877,0.9712156930570529,0.9985622758806193,46.01108925595009,25.508386408590567,3.3886080674489953,0.9587706762072464,0.9609618544681602,15.891692244999996,passed,
2025/07/30 22:30:00,0.7207605587444084,0.6534792535893885,87.13050442015147,106.6555440609677,3.148744942042527,3.19,2429.9813931233725,2635.9806484552123,0.9713068532699041,0.9983923896313729,45.666510067270295,25.991160041734524,3.3747068691808355,0.9578744729791988,0.9655067176423144,15.951422355000004,passed,
2025/07/30 22:45:00,0.7207954968330206,0.6550617034626354,87.60779892294573,107.20982494360793,3.1531968534276076,3.18,2435.888200109712,2644.3440037842356,0.9714047650510558,0.9985685836539924,45.746975671554004,26.027584192572082,3.3828074657776295,0.9638536466011991,0.9695008694683536,16.018972199999997,passed,
2025/07/30 23:00:00,0.72392452386579,0.6537140610019093,88.35999821604752,107.77475684196786,3.1530306932626617,3.15,2466.0819519271463,2633.3346566079163,0.9717931528813605,0.9983985209028773,45.464092529100256,26.240472195298103,3.373935366322024,0.9395636780892943,0.9499694895688199,16.07861708444444,passed,
2025/07/30 23:15:00,0.725180168390122,0.6548585970126158,88.38508856627415,107.91000759821482,3.148689854352245,3.18,2464.2420505927425,2661.0608806227374,0.9715217072785604,0.9983535515964744,45.33685583609358,25.793027135039246,3.3661066504792894,0.9531109256364787,0.9636575574401194,16.137989340000004,passed,
2025/07/30 23:30:00,0.7263651930878661,0.6552104401934571,88.74259938365712,108.28944057383242,3.1528863467321844,3.15,2468.7817806410217,2668.5907003306797,0.9714504583103691,0.9983815666925742,45.22606349876447,26.057706709193887,3.368572981873673,0.971025015662135,0.9827033542384248,16.197551553333327,passed,
2025/07/30 23:45:00,0.729072184249428,0.6542521025064372,89.39163365704366,108.79662488282926,3.1577541652955583,3.14,2490.6857241237676,2660.1013126744683,0.9715972933187743,0.9982489500997705,44.98153443412901,26.405538279269038,3.3622388576872013,0.959018016492186,0.9748892040389937,16.264919219999996,passed,
2025/07/31 00:00:00,0.7213499308175615,0.6496047638216538,86.61787479591018,105.83732055387574,3.1398489528813873,3.16,2426.194566237105,2619.7882527823012,0.9712734643298032,0.9980428632192164,45.37346161618377,26.157914245433492,3.37355397477725,0.954376592856681,0.9674066940334863,15.843623870555554,passed,
2025/07/31 00:15:00,0.72355740777068,0.6474029847776533,87.07257207598401,106.07521796977133,3.1341682501719954,3.14,2446.1594872880373,2615.7975053301393,0.9714803049571801,0.997782119093634,45.07878776570665,26.232854089522817,3.375561720643079,0.9408622661136148,0.9588252105738306,15.865024890000008,passed,
2025/07/31 00:30:00,0.7201979772218934,0.6522674292981887,86.76502286191375,106.26703752200925,3.142844972612172,3.15,2422.355981598199,2629.8664568232034,0.9713601941318241,0.9983373498102103,45.590086590958336,26.009533264246624,3.3790256394116525,0.9585324303909715,0.9673039230470217,15.87835189111111,passed,
2025/07/31 00:45:00,0.7219346386893134,0.6518445457366626,86.83790228857725,106.41537652577895,3.1427195780652446,3.12,2428.2280207178123,2631.0116630954126,0.9712976929740338,0.9982220949178364,45.40032822689466,26.119849719823204,3.3674728376992107,0.9583533123516307,0.9699404554597912,15.89977160444444,passed,
2025/07/31 01:00:00,0.7227845830341388,0.6526404835522546,87.28581517297096,106.92587509754867,3.1429740757728255,3.15,2439.9752936565174,2634.833933358202,0.9715239749014568,0.9983016103578569,45.37331238053561,26.1254949483956,3.368194870856252,0.9540974818332414,0.9656799925968991,15.949993839999994,passed,
2025/07/31 01:15:00,0.7242357901667354,0.6525739459817407,87.61328882800808,107.30282383425616,3.1419719692063914,3.12,2449.861242978968,2640.715531763315,0.9715689184446528,0.9982434256643095,45.22780031515466,26.169949227536172,3.3663469785217393,0.9545970498556705,0.9681187063242191,15.99444953333333,passed,
2025/07/31 01:30:00,0.7258953773743033,0.6528282884032122,88.05080444126244,107.79960003109049,3.141620756859663,3.15,2461.5646106889853,2648.9266237936467,0.9716419181790953,0.9982189542642751,45.07516808330263,26.222071229827723,3.3648864044469655,0.9571541067409358,0.9724377726016691,16.05522534,passed,
2025/07/31 01:45:00,0.7245622296047737,0.6548630614617736,87.83302806893973,107.82429613250152,3.142886342781809,3.12,2449.7805547134535,2659.7497915604085,0.9715267310844845,0.9984149899226743,45.265947641671644,26.01271681944155,3.3646566186739375,0.9670009633690086,0.9786334052783181,16.058673143333326,passed,
2025/07/31 02:00:00,0.7264603860670806,0.6533632471924995,88.25024776416105,108.25910089690807,3.1504357331842234,3.15,2458.2319782513496,2652.011269612388,0.9714260537676858,0.998297750744248,45.010375904826795,26.826974222639592,3.3701853210880324,0.9865343783088435,1.002986514915901,16.099492933333323,passed,
2025/07/31 02:15:00,0.7234379696996449,0.6561228131078571,87.64333070049916,108.01279572971472,3.1610170088291,3.11,2440.0970559545767,2631.455446751033,0.9714899421180438,0.9986711333946935,45.47945231790026,26.850139824015315,3.358142232196521,0.9667175239565835,0.9763726017784452,16.03126372222222,passed,
2025/07/31 02:30:00,0.7213502916093648,0.6557671480727644,87.19068973893755,107.30035419278829,3.138577411587456,3.16,2433.1337260187515,2647.7328393426806,0.9717962450946406,0.9986620220987459,45.59212992510062,25.787002884878614,3.36813149535461,0.9565565958533854,0.9635645803129571,15.946693033333332,passed,
2025/07/31 02:45:00,0.7186052510693719,0.6564496418751381,86.35839723491934,106.61335767781425,3.137282255854207,3.16,2406.7100827497666,2649.4286057459426,0.9715019244384415,0.9987608569301643,45.82006183271956,25.562446770243067,3.3696511961924553,0.9671103820684974,0.9704681118299493,15.862534190555552,passed,
2025/07/31 03:00:00,0.7248214630950992,0.6539323808005256,87.73984750082845,107.8702395205073,3.1389097539192967,3.18,2450.3974820703916,2651.748957293664,0.9717071120364053,0.9983940334126783,45.1518773822426,26.298346624991577,3.3661788728088764,0.9693316303214584,0.9832635708247234,16.015177224444443,passed,
2025/07/31 03:15:00,0.6983384255687863,0.6370962255168391,79.44529604028409,98.23984438338056,3.0843914858070103,3.1,2261.0781005805566,2538.0019918071835,0.9700420725680083,0.9973335925965708,46.24745947624828,25.306436487987725,3.404866143392771,0.9671178394894552,0.9714412971163237,14.802241776666664,passed,
2025/07/31 03:30:00,0.6943543743305672,0.6342676360384141,79.09778135125222,97.74253530691728,3.087303985898028,3.12,2254.5839119226703,2507.0521784200887,0.9700989548968522,0.9972648286025219,46.322491660564005,26.268354332210777,3.425938744974475,0.9824039845559103,0.9861650067695881,14.700618081111104,passed,
2025/07/31 03:45:00,0.6923192532483865,0.6311347161303722,78.97082705197319,97.3372445800517,3.076177735431702,3.09,2266.777020901864,2489.4500918451236,0.9704381869130966,0.9969959420649752,46.194624502228976,26.41136133252688,3.4303722329810316,0.9671651217366906,0.9725756331442788,14.63099994888889,passed,
2025/07/31 04:00:00,0.6905314111274425,0.6312550167219453,78.50345126887753,96.94120176283774,3.074326246740062,3.1,2254.006599932716,2487.3459697421913,0.9703276894987513,0.9970372134460738,46.330429486870635,26.308645913878667,3.4298526126888165,0.9701019159619636,0.973587238685527,14.576464650000005,passed,
2025/07/31 04:15:00,0.6895962358778273,0.6293842297685753,78.19044169973631,96.52073027108104,3.067231037793595,3.09,2253.3500196994196,2481.267633434484,0.9703120417340164,0.996832408983292,46.21248881916362,26.31577966716744,3.4286346847338227,0.9676104317477977,0.9726449197447334,14.522166217777777,passed,
2025/07/31 04:30:00,0.6863883709825012,0.6318998410444928,77.33178566043335,95.93066761518185,3.0663041771071855,3.09,2220.518837921025,2492.8405192171454,0.9700013473248725,0.9971473998956998,46.59612744352341,25.83544471400991,3.4279630256008824,0.985642238706753,0.9840230903537525,14.452593485000008,passed,
2025/07/31 04:45:00,0.6872182801814334,0.6236105874756155,77.55283057515685,95.55475455036718,3.0534736680187877,3.07,2251.2844265268363,2464.0332116260715,0.9701016646911049,0.9962366891926829,45.87579244406071,26.79204490109874,3.4393828214961073,0.9796996134261697,0.9902370428762999,14.398098244444446,passed,
2025/07/31 05:00:00,0.684338396080123,0.6252253726355087,77.04579670454252,95.23290732129546,3.056167556325248,3.06,2230.661697253053,2462.672599371761,0.9699975706383751,0.9965060749910934,46.20610699136103,26.693891959481434,3.444126864432009,0.9877320078634234,0.9930280923422987,14.343616008333331,passed,
2025/07/31 05:15:00,0.6805354361056628,0.6286160022770694,76.32955355512837,94.81321298390856,3.057059177720032,3.06,2200.850230488314,2470.8350127736835,0.9698928321008097,0.9969697042724613,46.70649124289988,26.209298028965705,3.4455040938369206,0.9994582468800829,0.9958961209195519,14.28161824833333,passed,
2025/07/31 05:30:00,0.679157144863769,0.6274792406407764,75.90383641774947,94.33410356382826,3.049803572997098,3.04,2196.057354242778,2466.490362058286,0.9698871481123641,0.99685009495265,46.68219502470965,26.082675334261495,3.441334731441545,0.996355215270258,0.9928913902691848,14.219854684444444,passed,
2025/07/31 05:45:00,0.6767078126910409,0.6264115779439078,75.61911840994107,93.9878796803432,3.045337357801987,3.05,2190.05125939304,2461.457208256911,0.969916093809802,0.9968283075320729,46.73896663303517,26.24500687871622,3.451909371412611,1.0091365709539415,1.004247193908771,14.165412506666671,passed,
2025/07/31 06:00:00,0.6768671453857283,0.622906865855683,75.33641604701285,93.52433649738042,3.0392716397139234,3.05,2193.4440734531954,2449.439158485083,0.969746435924108,0.9963936873408077,46.439132774961266,26.504099409882286,3.4485601045165253,1.0045580410789532,1.0050101121187494,14.110983333333332,passed,
2025/07/31 06:15:00,0.6773135604758972,0.6242140209587387,75.53211797087174,93.87333977583387,3.043295435632913,3.05,2194.3862097647648,2451.6764815761676,0.9698368015502358,0.9965665915160565,46.50088512055062,26.60712300559495,3.449289466379808,1.0082774238542842,1.0076810646636734,14.139341382222227,passed,
2025/07/31 06:30:00,0.6792362348090216,0.62538060512254,75.92030345166647,94.40832313231927,3.0479681742045943,3.05,2201.6139302673528,2456.501636738227,0.969910094663897,0.9966663745652238,46.43157413701991,26.721203758375978,3.4454772472000754,1.008863612484814,1.0091912805630214,14.197787999999994,passed,
2025/07/31 06:45:00,0.6812315750087486,0.6266644567072229,76.3610686446488,95.00934520702607,3.0534653601356982,3.05,2209.128969426555,2462.2726320310867,0.9699795441650838,0.9967847292671213,46.377059701057405,26.885924006866915,3.443066637239782,1.0133098151945916,1.01450085812242,14.263962973333339,passed,
2025/07/31 07:00:00,0.6827786539373527,0.6300919406724022,76.38619000931622,95.38659298027696,3.0593943839436832,3.06,2199.2824829141737,2479.7015942811645,0.9698277996466987,0.997093940683567,46.47993476753916,26.606624771907452,3.431696593843989,1.024535765783484,1.0232340316192476,14.314857608333334,passed,
2025/07/31 07:15:00,0.6864115890379952,0.6268082358242052,77.16916013162903,95.94921509414996,3.0557508542361695,3.05,2232.3433590454315,2473.793555828301,0.9700578472183001,0.9966585274078504,45.94517996428976,27.128970838739317,3.4309714144131003,1.0155300734151833,1.0232456761386575,14.380781897777778,passed,
2025/07/31 07:30:00,0.688401969284769,0.62782063741195,77.53251553349433,96.37438875146637,3.0589052341198157,3.06,2239.3718279778236,2480.9996649368513,0.9701103301529731,0.9967262105442638,45.856450342516084,27.1210708343985,3.426308316309019,1.0164640735965407,1.0251005023894018,14.439169066666668,passed,
2025/07/31 07:45:00,0.6884490487248578,0.6343129953598465,77.49075569465998,96.83954164384323,3.0726052143043225,3.05,2216.7855744641843,2501.4637611874487,0.9700100086337041,0.9974536500531264,46.3523663789985,26.656870422816194,3.4183162219342016,1.0312605418523375,1.0310502684740397,14.497317511111111,passed,
2025/07/31 08:00:00,0.7063140931228434,0.6498946284875993,81.62099419992227,102.26447103536782,3.1300307098488656,3.21,2286.3604604359743,2545.0305206935404,0.9710476997330275,0.998877490053666,46.34257276951752,27.05787242679739,3.3761708648128606,1.0015947767914337,1.0019016424934424,15.122402142222224,passed,
2025/07/31 08:15:00,0.7002854640477953,0.6494178740998795,80.39288753884905,100.74933278476466,3.0930004595132212,3.14,2257.8231645727824,2593.7271934340497,0.9707923505935051,0.9987513686704775,46.5290833313399,25.212449318224493,3.3908759645662543,1.0276290292159558,1.0205011265101214,15.005847486666665,passed,
2025/07/31 08:30:00,0.684823238562586,0.6332222368355134,76.90496319190711,96.06541949016211,3.0656996919322625,3.08,2199.6483621723105,2503.1450299117964,0.9698310072828024,0.9974203565115017,46.48053843497605,26.488733883966354,3.4337516727068285,1.0524718902548869,1.048882744159671,14.417352253333327,passed,
2025/07/31 08:45:00,0.6781050467025044,0.6215369057562828,75.27888708068537,93.51793445376715,3.035573170863184,3.06,2202.7238758483177,2442.1444247718846,0.9698617693099162,0.9962247916932933,46.08744151017021,26.905161958685873,3.4294100521590143,1.009812998153368,1.0143222071128963,14.099837595555556,passed,
2025/07/31 09:00:00,0.6777012303053763,0.626275931897738,75.36215604287644,93.82936768203587,3.038533341839311,3.09,2198.1352881164507,2449.747640203753,0.97032612350844,0.9968147367451342,46.51144073510627,26.218676934574734,3.4186236300233963,0.9891079745278142,0.9862152058071295,14.122747246666668,passed,
2025/07/31 09:15:00,0.6742432869316457,0.6223085167386051,75.3069149058528,93.35457806552041,3.018406498134123,3.07,2217.545550290928,2447.648828057831,0.970560376769093,0.9963213883817912,46.31294197689436,25.966774768064447,3.428974402103637,0.9758964366182498,0.9739391336706013,14.081453026666676,passed,
2025/07/31 09:30:00,0.6754478497233197,0.6287268631343489,75.08939189169433,93.68565568531267,3.04111751215213,3.07,2180.9446601237732,2457.199845518203,0.9703126021758762,0.9971866211849141,46.87623970047638,25.897223428097465,3.4240612823180503,0.997663217977565,0.988551451422541,14.105142479999996,passed,
2025/07/31 09:45:00,0.6765414321822201,0.629391523688181,75.19934649438903,93.83850540014637,3.0432954507832357,3.09,2181.129974105384,2463.19741547786,0.9702180382747541,0.9972027449776042,46.851917357047746,25.774857452297443,3.4213429528825534,0.9962323339099655,0.9874904797391711,14.134060416666665,passed,
2025/07/31 10:00:00,0.6827342419847674,0.6300054971366646,76.40681760803666,95.09954574459996,3.054466860582344,3.1,2210.8933615423507,2469.403198932075,0.9703386118630534,0.9971369065795961,46.47739411525786,26.286645759130444,3.4143925432188196,0.9960136999108062,0.9936963971991212,14.295810741666662,passed,
2025/07/31 10:15:00,0.7108936425644027,0.64644605547335,82.85181739169875,102.82088423255075,3.113500758226111,3.11,2334.6620234326565,2563.4632152241575,0.9714824915884319,0.9983543390481093,45.668462650899215,26.78115379806632,3.3776597572588876,0.990389603188004,0.9993372695644114,15.25031664444444,passed,
2025/07/31 10:30:00,0.711973768686717,0.6460635534740855,82.99249087821033,102.87386838670237,3.109949291468149,3.11,2342.669891543462,2567.0460739940786,0.9715169110779441,0.9982295369886475,45.578042671350254,26.49208208859085,3.373140985275883,0.9738955569283597,0.9842451678034425,15.268967688333333,passed,
