datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/07/31 10:45:00,0.711844519694754,0.6474721716396326,83.08829817669069,103.00671112681496,3.1080712917952074,3.11,2345.0338687411554,2573.643723772767,0.9716912636797828,0.99836764428309,45.70023965069737,26.12012508775618,3.3694629773011475,0.9638218026430001,0.9719189188667207,15.287600618888888,passed,
2025/07/31 11:00:00,0.7130340738107436,0.6478301525015108,83.12170466158358,103.04899075230192,3.107087310957274,3.12,2344.6459018251876,2583.05825248222,0.9716019064385506,0.9983523693343725,45.6116257459264,25.986593718778487,3.364170578786527,0.9704539914455228,0.979399405035711,15.31080704999999,passed,
2025/07/31 11:15:00,0.7147709291592751,0.6498515203794625,83.69924948704879,103.73712749514435,3.1121890223030393,3.15,2356.264657971357,2589.9766595333895,0.9717876617999377,0.9985181572915691,45.66881181500649,25.825116882248395,3.3608693087144257,0.9576016903537448,0.9657171616321304,15.393637929999993,passed,
2025/07/31 11:30:00,0.7179738925897045,0.6517379487552112,84.61910045156152,104.89978057836751,3.1219926624634633,3.12,2376.6446779096714,2605.5886655977934,0.97171580126609,0.9985615068696928,45.46626447280121,26.151421129884117,3.3522033310667805,0.9698975558245342,0.9797243302557338,15.554495941111114,passed,
2025/07/31 11:45:00,0.7196146642790988,0.652824305707213,85.10147662040005,105.46593917251192,3.1224296872585717,3.11,2388.415442339641,2622.3832395188597,0.9716796188681486,0.9985492583896662,45.36716114458391,25.975192918509237,3.3478937009762695,0.971500899422794,0.9818607510391248,15.645866561111102,passed,
2025/07/31 12:00:00,0.7200506098758499,0.6553991488830189,85.69941852046624,106.22105113106193,3.1255890339844004,3.11,2397.833673912873,2639.7285995662905,0.9718173683400949,0.9987749520995862,45.46665073096801,25.800679538872284,3.3511019529259887,0.9765707170287785,0.9841401519802524,15.745349399999998,passed,
2025/07/31 12:15:00,0.720319556945163,0.654342340131417,85.5428128289939,105.99072487737232,3.128431253346681,3.12,2396.262380323099,2626.5722682536175,0.9717815468306136,0.9987022499814817,45.40029875070333,26.07502525273415,3.34676896336437,0.9734617604194724,0.9826193125418037,15.71359289499999,passed,
2025/07/31 12:30:00,0.7228363217149478,0.6531986812276532,86.08428601240554,106.44590439118126,3.129424904321406,3.09,2413.9442301112135,2629.3264194595704,0.9717646770638558,0.9984970351584638,45.13637980751593,26.280098031348043,3.3445358511751584,0.9713211231771787,0.9847987137434319,15.782536770000005,passed,
2025/07/31 12:45:00,0.7231366861362646,0.6555788715960534,86.23615898757573,106.83655512203347,3.1321367554225863,3.12,2410.129726940239,2653.290329418994,0.9715190173614574,0.998634863502544,45.171003720558716,26.05927078550707,3.3417404904203782,0.9917738618313329,1.0029637913544955,15.859324066666657,passed,
2025/07/31 13:00:00,0.7235805517121593,0.6571749651700902,86.8406976327679,107.45805406732994,3.1329740091050744,3.11,2424.156527323085,2659.8184313083525,0.9718672320054845,0.9988163943696071,45.25031616109259,25.930712455327978,3.3455990194876164,0.984206172112801,0.9935178125900662,15.927961408333339,passed,
2025/07/31 13:15:00,0.7253770502107133,0.6568412214337945,87.37229527309255,107.92675788381335,3.1331131126304173,3.1,2438.7104378086037,2669.59284099455,0.971822899064729,0.9986789460167116,45.082430403205585,25.898771487894983,3.347395400780382,0.981689471092072,0.9933654822957787,16.00489198611111,passed,
2025/07/31 13:30:00,0.7259936964172645,0.6586738682214518,87.61327025830462,108.39031905997477,3.14041584607288,3.09,2439.615437056273,2678.639448444533,0.971682666295039,0.9988062214766452,45.11031033462396,26.003808553309266,3.342126931338529,0.9928505903324195,1.003259362213616,16.073448746666667,passed,
2025/07/31 13:45:00,0.7305000124369285,0.6550249661794216,88.38917604028653,108.89071064063398,3.1411719141022605,3.08,2465.6639101782657,2675.7500491380742,0.9716016757153658,0.9983571973071239,44.50844669117826,26.660190495267265,3.344103959613941,1.000926235801231,1.0214705553837546,16.150065127777786,passed,
2025/07/31 14:00:00,0.7286747448733646,0.6596142846337697,88.67453940191099,109.44579151943695,3.1428505546528114,3.08,2463.4253054801898,2697.1781407517738,0.9718333772966674,0.9988284614000448,44.910269939963456,26.088910485196898,3.347821379113382,1.0028432971008103,1.0150837637617252,16.219005403333334,passed,
2025/07/31 14:15:00,0.7293628935030058,0.6615942616360291,89.11525228941645,110.1513455134311,3.157621652780332,3.1,2467.3351174385816,2695.06737695573,0.9717646635505937,0.9990348790163706,44.97446843356015,26.62017402641437,3.3445367380346833,1.0174654728636177,1.0286641032782566,16.300913896666675,passed,
2025/07/31 14:30:00,0.7305777690426912,0.6621386837035464,89.85615237564546,110.89379645937609,3.1612897623593956,3.1,2489.079730551061,2693.1711915802052,0.9720714720335687,0.999087770357134,44.91896602511302,26.816158357422925,3.3433356798099343,1.005827781751177,1.0179689219671217,16.38259678611111,passed,
2025/07/31 14:45:00,0.7325660299525872,0.663285046372234,89.86675702133046,111.06546981310628,3.15964330385318,3.1,2484.6311507623745,2723.6858900104353,0.9715975272490002,0.9989839138661334,44.75255041253073,26.356981968335166,3.3343691820958665,1.0222510321036744,1.0355507153285846,16.45642406222222,passed,
2025/07/31 15:00:00,0.729684222375434,0.661465200045477,89.30124839557222,110.23964711232681,3.156531501069054,3.08,2471.166046039397,2704.396033913917,0.9716476934812336,0.9989465188469279,44.95316008183584,26.41097659439223,3.3488772242254896,1.0154963266758725,1.0270130361232817,16.33682474111111,passed,
2025/07/31 15:15:00,0.646502683867885,0.6169834261256913,70.41030414988055,87.7641021518578,3.0128832904348104,3.08,2065.4708684848188,2400.545867947787,0.9684872713719859,0.9963905464993205,48.11006159754223,25.749998200462443,3.505716402472036,1.0655093766929224,1.0441887091727118,13.455587200000002,passed,
2025/07/31 15:30:00,0.5982171236710987,0.5942592962786164,63.827871021233854,79.73975541781492,2.910326794288625,2.96,1988.8445606774376,2300.1219153540137,0.9675964293597553,0.9941166459869134,49.07321554342955,25.113207821793193,3.55108819727824,1.0586565629362785,1.0398284529918906,12.482294054999995,passed,
2025/07/31 15:45:00,0.5870578535991365,0.5943708164193189,62.42118062931647,78.41077518469453,2.912032031735147,2.91,1940.5838200897797,2278.868876318907,0.9672025337374114,0.9945074856976106,49.84260069350537,25.445838843628284,3.579769467807049,1.1027955866227193,1.0731284829652754,12.287181408333334,passed,
2025/07/31 16:00:00,0.5781167498173527,0.5864548874062065,61.208268425763876,76.71775626445329,2.8760632402047364,2.95,1957.7020538139443,2248.666351208763,0.9673302840766536,0.9933290509818462,49.614687350080374,25.036233777509842,3.5556357103727025,1.044923086141759,1.0234268638177535,12.097781544444437,passed,
2025/07/31 16:15:00,0.5584420894679144,0.5846676503542029,59.2326846359673,74.64017253967964,2.8466367735349163,2.99,1917.3132285502752,2241.282244555943,0.9672250121622995,0.9933980657678476,50.64605000127003,24.10817221074891,3.5852316258129875,1.0611669930055034,1.022285452081408,11.838010799999996,passed,
2025/07/31 16:30:00,0.5497163145148497,0.5698789083205362,58.76079528485565,73.38197149682281,2.7954625401848276,3.01,1979.7314335059086,2222.9081712527486,0.9672976314091379,0.9911477627808853,49.6463455702916,24.57281273069931,3.576622156438752,1.0357917260409015,1.0121389265616307,11.748321584999998,passed,
2025/07/31 16:45:00,0.5530976435385693,0.5768753365557456,59.15967095685686,74.07798118339151,2.8157333212422073,3.04,1963.8006555578675,2227.653472283889,0.9675137148161982,0.9920842412419738,50.039897332790204,24.42490735182308,3.5814144289987118,1.0436842635723464,1.0108853326272476,11.80201705222223,passed,
2025/07/31 17:00:00,0.5567711663367579,0.5736346579780589,59.5065755221431,74.27898373906561,2.811366719761474,3.0,1984.2473419535881,2230.801087866046,0.9674053315475072,0.9915441804160001,49.521759423155174,24.65097461104638,3.5714267156608344,1.0358360409399137,1.0127804752269427,11.850046877777777,passed,
2025/07/31 17:15:00,0.5591436469155101,0.5731985403897899,59.80961473032022,74.5576102831853,2.813580651351009,2.99,1993.3499019325175,2231.9842777096633,0.9674160737626769,0.991444513227662,49.31809695569791,24.846759439654633,3.569505484210136,1.0351050044062962,1.0148827040866273,11.888318493333328,passed,
2025/07/31 17:30:00,0.5591471872287341,0.5672080014577416,60.05861429387407,74.53963513154525,2.804109723203496,2.99,2022.5659572375303,2223.336940741179,0.9673796978813902,0.9906395459282554,48.735248454236654,25.761390973820028,3.5697086749262237,1.0438867140516497,1.0326423919408945,11.9059776,passed,
2025/07/31 17:45:00,0.5613484943800812,0.5718828784140498,60.10508046338956,74.79373596624912,2.8147879221131884,2.97,2004.8768321160726,2231.1832291428877,0.9673881876721657,0.991233055059372,49.04378128815693,25.242564799550795,3.567945500783465,1.0402957170538003,1.0241071937289365,11.923610697777773,passed,
2025/07/31 18:00:00,0.5659355034859996,0.5850911214408467,60.10008384547982,75.5328181360206,2.8600757212353645,2.97,1938.3445633578133,2236.8764962354694,0.9673782038899158,0.9933523603907991,50.217901371681485,24.71998352530621,3.5744953610556784,1.0500340872660867,1.0178458243250859,11.94144838333334,passed,
2025/07/31 18:15:00,0.5666208156201255,0.5781200162741547,60.385098180421295,75.37890152173642,2.838494373162151,2.99,1983.0871293200187,2233.0030066790414,0.9673254324484685,0.9920388222566926,49.337509127258265,25.14850425250745,3.5653154135268696,1.0441496082043888,1.0237622486410813,11.967348127777779,passed,
2025/07/31 18:30:00,0.5692893074615826,0.5749944185465623,60.97456357349005,75.771566874866,2.8288416618538568,2.99,2013.882850461866,2243.0210823174125,0.9674817920527268,0.9915241281084056,48.85287375900794,25.17793196675752,3.5637456011092885,1.0331881011023665,1.0193802792055766,12.042107195555554,passed,
2025/07/31 18:45:00,0.5760466652745698,0.5798032574595703,61.56705056729724,76.61424387546734,2.854730710178947,2.97,2003.47233357624,2241.08553200277,0.9674643587925671,0.9921739094613831,48.9625763261182,25.492484167079233,3.5637940921638194,1.035934465469072,1.0209240320549164,12.117069690000003,passed,
2025/07/31 19:00:00,0.5774123670727037,0.57980765627533,61.798347798627546,76.83222480105952,2.854149051473669,3.0,2011.1247548047966,2245.077914761456,0.9675613761866247,0.9921467196407454,48.844693989019646,25.525236739325543,3.561696798906299,1.0369506818142955,1.0227820957636797,12.14783681222222,passed,
2025/07/31 19:15:00,0.5779844922035416,0.5813489399669486,61.80965289085493,76.95196815770355,2.862108815862784,2.99,2002.8090895600403,2241.409501177975,0.967588605702949,0.992440408520521,48.995889858729555,25.672827830319235,3.56213335635801,1.0406147310914253,1.024508681920454,12.147415444999995,passed,
2025/07/31 19:30:00,0.5806238040622511,0.5828703981337842,61.724155522219135,76.98692878591343,2.8699952316234696,3.03,1993.6842774898885,2236.5679125185266,0.9675560579424594,0.9926527608915929,49.05958729051165,25.51190982520462,3.5457438589154484,1.0239411439294437,1.0100378071283727,12.14080361388889,passed,
2025/07/31 19:45:00,0.5774183644599136,0.5834726957530152,61.575474975311685,76.82641256241628,2.8572802063655076,3.01,1992.8613679024475,2253.858692108439,0.9677625917698905,0.9927607728792196,49.25600658929328,24.760921073400556,3.5511807895184573,1.0230747469995813,1.0041712892303494,12.134069169444446,passed,
2025/07/31 20:00:00,0.5789865804157234,0.5832501093261607,61.654048769681346,76.93415320996343,2.868316628246799,3.03,1993.3067839362905,2234.6825503790005,0.9677292068193837,0.9927678054684188,49.18565045315807,25.480220504377613,3.5465134788671535,1.0232234043225341,1.0066029056364598,12.127212111666662,passed,
2025/07/31 20:15:00,0.5862634333373496,0.5874048380659546,62.498939340320085,77.97859944073547,2.877816152973588,3.04,1995.6853316922886,2266.7727229809807,0.967830890078527,0.9932691064994053,49.12223181047006,24.94213361287972,3.545269178032823,1.0266955413751337,1.009421650793709,12.266570641111112,passed,
2025/07/31 20:30:00,0.5887192188694103,0.590245325415168,62.71096563785927,78.38624700764596,2.8892798101849215,3.02,1989.3547438752441,2268.414477703188,0.9679223458791613,0.9937019810161357,49.25433815716157,25.016677010212092,3.5389225381056075,1.0287831423482758,1.0092189405233598,12.301886648333333,passed,
2025/07/31 20:45:00,0.5929077417894826,0.5929476307956685,62.82424006649077,78.70879383189188,2.9014002026267223,2.99,1981.558274016447,2268.5178903405654,0.9679050602997634,0.9940437154908548,49.295006251419316,24.961455126768467,3.5192425266545677,1.0207565649979808,1.002502230176741,12.331171844444437,passed,
2025/07/31 21:00:00,0.5881341117771569,0.6036012717354377,62.516988574222324,79.02531236860334,2.9226292237093237,3.01,1917.3553924003552,2303.2836044766705,0.967814004597327,0.9958769402543117,50.627540106573136,24.105326325020005,3.562768491682729,1.0807203869520088,1.0371393692256943,12.335362875,passed,
2025/07/31 21:15:00,0.6791607997932579,0.6294910656138832,74.62612475655078,93.22692856192661,3.0966864852227114,3.14,2139.260231655808,2411.3863176734676,0.968997574650796,0.9973695615306374,47.09308058302504,27.557206210444807,3.4093894683707413,1.0250833654690559,1.018508344257609,14.091925668333333,passed,
2025/07/31 21:30:00,0.6689402432914391,0.6203672952008905,74.60610685652192,91.96860212207295,3.0225785527458866,3.08,2198.570318537165,2421.2443394118554,0.970449293854133,0.996316666901573,46.809255387981175,25.778851091046374,3.443263962351425,0.9622518165641607,0.9545905163069046,13.963752702777782,passed,
2025/07/31 21:45:00,0.6723111588806123,0.6281289800724994,74.6249782434809,92.64700339787754,3.046284496091365,3.08,2164.010017638039,2445.059679931668,0.970149272934589,0.9972538342628228,47.29307157219812,25.490110865503997,3.432767907815528,0.9862064443336191,0.972162470412038,14.040537561111115,passed,
2025/07/31 22:00:00,0.6748165020924254,0.6289049579138303,75.07756730086471,93.16415038486754,3.048252737781669,3.09,2171.9089997563237,2459.366058254026,0.9701071364790338,0.997265006336717,47.1210709814956,25.560340360752736,3.432196425218083,1.0009246622763135,0.988607434808879,14.117296875000005,passed,
2025/07/31 22:15:00,0.6797196848212149,0.6261281081740452,75.89439879486002,93.80640222270225,3.0527323943586153,3.05,2197.8624661837066,2456.458724392657,0.9699620464518949,0.9967987215371591,46.54055837504467,26.26024158283498,3.4351489134345097,1.0045337823224614,1.001823636828423,14.208397072222224,passed,
2025/07/31 22:30:00,0.6801763323967089,0.6315969630685919,76.16137237157885,94.51315420572901,3.066116077270035,3.07,2186.000477089426,2473.0217565759644,0.9700299770797931,0.997473872230208,46.8891257195502,26.15340390070373,3.432846799499025,1.0244898438478272,1.0148084163383106,14.285102975000001,passed,
2025/07/31 22:45:00,0.6823635031872851,0.6330997092621207,76.74955173664452,95.20046682538978,3.0714132421112863,3.05,2197.3398492833912,2480.9509218805633,0.9701537825501453,0.9975914752606736,46.86161954643743,26.18555706820639,3.432464508506412,1.0224550199693307,1.0132956694192758,14.36896422499999,passed,
2025/07/31 23:00:00,0.679424300738017,0.6379806803381317,76.37099948600337,94.69802756194488,3.0939554638049276,3.09,2160.488531857781,2480.7202707000533,0.9699658297081329,0.9983977711834314,47.57730195430637,26.022079266868538,3.43830368694438,1.052825146203995,1.030780224688964,14.359693333333334,passed,
2025/08/01 10:00:00,0.6280690002894928,0.6038055873171552,67.29450639792017,81.12349465990744,2.987053887051448,3.0,2029.708848797871,2310.9234494990537,0.969067071162908,0.995733352580395,48.45200860549004,24.763564946927147,3.466079495871782,1.043944190114156,1.0355499585402008,12.965702578888887,passed,
2025/08/01 10:15:00,0.6291450435582631,0.6074290050619248,67.4132332464399,81.64589361038148,2.995462650007956,3.02,2021.3875438448813,2318.0980696783035,0.9691222353098435,0.9961884581238302,48.67874135541704,24.681736454389267,3.462329878479222,1.0461247575574035,1.0325338996503146,12.998767075555559,passed,
2025/08/01 10:30:00,0.6269833910521767,0.610926419287633,66.9832074661284,81.64235190594246,3.0049048672683765,3.01,1994.5178085285809,2317.986852338001,0.9689608845670479,0.9967206515443576,49.14111431651334,24.635233450310853,3.4664382520180093,1.0585890634244526,1.038044844859616,12.958666245555552,passed,
2025/08/01 10:45:00,0.6221537249802174,0.6113967963127217,66.6304001349927,81.44109067941524,2.992369129615764,3.05,1986.1426824830298,2329.0917737509712,0.9690918700163653,0.9968760199427615,49.42659128605432,24.196079596590174,3.481578848076697,1.0687902880536588,1.0420614926500138,12.912774373888892,passed,
2025/08/01 11:00:00,0.62267712713163,0.6003136216660514,66.71817605436094,81.0180812233099,2.969166157102314,2.99,2034.0938445981712,2301.371302105409,0.9688510418193234,0.9951715097935457,48.25277070606753,25.471628959732186,3.4773577637222024,1.0585155684503174,1.0509636734098957,12.872716388888888,passed,
2025/08/01 11:15:00,0.617205461948465,0.5973307499414426,66.01953683557976,80.33240196869623,2.9544752322596364,2.97,2031.9061549518642,2290.4131339572295,0.9687315306965635,0.9947622809863529,48.25581881845031,25.518547920125695,3.4797790001120457,1.054020592183005,1.0472456572160245,12.770185285,passed,
2025/08/01 11:30:00,0.6132787555570761,0.5961935509582665,65.61380542153583,80.0267766187442,2.9488774070646206,3.0,2026.5887481718014,2282.3968578997706,0.9686446966523811,0.9946374427105361,48.38682959682122,25.61785324717517,3.4891608226639956,1.052038061493613,1.0435128267755884,12.70667030111111,passed,
2025/08/01 11:45:00,0.6112504302587748,0.5962026365332342,65.35587126121357,79.94601292885868,2.94477335021785,2.98,2023.3365467565695,2279.407485085617,0.9686672731782616,0.994639987721065,48.47717665367468,25.625619585353075,3.488765511223535,1.0495786514450922,1.0394018617969842,12.670605957777774,passed,
2025/08/01 12:00:00,0.6059452203188378,0.5974457462188894,64.65511667665709,79.48487776589226,2.9391108403115807,2.97,2000.2489392261657,2282.321373697705,0.968546375600242,0.9948834423820812,48.9589398082072,25.098727370086284,3.4993516098373285,1.047058889847263,1.0306027693558206,12.586948831111107,passed,
2025/08/01 12:15:00,0.604660847331491,0.5923515267494401,64.75304898686782,79.40188616324421,2.9216196632342304,2.97,2027.7122348768971,2278.2787644466666,0.9685107564414057,0.9940420296234318,48.4203929562941,25.567200913085262,3.504102816151286,1.0506374968287246,1.0403824988448347,12.580467973333336,passed,
2025/08/01 12:30:00,0.625361688697233,0.6086532575526292,66.37491436569233,82.26611130796773,2.9879199229313786,3.06,2004.6189510133374,2296.4691720998203,0.9688318111965619,0.9961162882023532,48.90366020182295,25.282747796993377,3.4523621894098215,1.0112298980936651,0.9959003191840677,12.851306893333332,passed,
2025/08/01 12:45:00,0.6259563013836625,0.6060993683220256,67.61840929013353,83.30832175671145,2.960748670682435,3.01,2050.332059589154,2344.673298333308,0.9691869773807762,0.9956120027217286,48.31111492158187,25.062881719435957,3.4900203565205823,1.0495482869284647,1.0321807555388893,13.012506271111112,passed,
2025/08/01 13:00:00,0.623460471843628,0.6152967838856881,66.8760657059711,83.27543514466613,2.989282297842193,3.03,1987.1505078059415,2349.467823037712,0.9688896536649078,0.9970395413546869,49.41338708226272,24.700419594896438,3.4930996773425673,1.0797818622730073,1.0465596020667394,12.963376408888891,passed,
2025/08/01 13:15:00,0.6223361990522241,0.6128549938682373,66.30107140224541,82.20706422675116,2.9929722960769514,3.01,1972.1328824408388,2332.713412624477,0.9685049981264318,0.9968063155963501,49.44717616099178,24.609004945064164,3.4895258154817825,1.0704991032764306,1.0430595194913144,12.884285699999994,passed,
2025/08/01 13:30:00,0.6172727375986513,0.601686228712772,65.96594393532597,80.73983072643196,2.9632048410768834,2.99,2008.9380245699865,2304.3236978365485,0.9685952331245574,0.9953587381999206,48.819059012035915,24.889828327734126,3.4936984016798527,1.0436022478797993,1.0298577650891567,12.781078016666662,passed,
2025/08/01 13:45:00,0.6118109795598874,0.6027183667799443,65.1676857567977,79.66701803707882,2.9726144805679966,2.99,1974.6379267410712,2288.379070419384,0.9684284423691736,0.995781934525024,49.46174784426065,24.65133316685388,3.5051439291009525,1.0484701076636396,1.0291425483419783,12.672306056666667,passed,
2025/08/01 14:00:00,0.6061225357291188,0.5903137284216116,64.81695401241122,78.21108405557354,2.9438034344505555,2.96,2015.363069417906,2254.526553309969,0.9683317156755427,0.9940833767975099,48.62492729987502,25.546608870083247,3.5106420141653243,1.0454542198632373,1.04079851751116,12.569715736111105,passed,
2025/08/04 04:00:00,0.7103618249239568,0.6443729087751542,78.49241656995228,95.88357959498029,3.1135165180183733,3.09,2219.9538404170426,2576.023592968385,0.9692736800206548,0.9979817487431839,45.586254750536604,23.888139040304914,3.2590210499945154,1.041250344465215,1.0419407138015147,14.93235495888889,passed,
2025/08/04 04:15:00,0.6796646515820381,0.6401275048450418,75.075305586466,91.8655604336383,3.093360091104263,3.07,2124.3936892193574,2490.3908922411847,0.969975973224072,0.9988315279300078,47.81980581174097,23.896486508954293,3.3721672494445465,1.0463394271711395,1.014845869715554,14.27519045333333,passed,
2025/08/04 04:30:00,0.6530800643950337,0.6219147324968621,71.39695901310748,86.89202891012846,3.0364743069221185,3.01,2079.8430750863326,2401.4398342045965,0.9697808407980654,0.9974364330979891,48.19542495180175,24.60173438665357,3.446235014729172,1.0534166136669718,1.0289114865944482,13.60730041611111,passed,
2025/08/04 04:45:00,0.6247319519911334,0.6089658867738955,66.90677866036744,81.75833764786911,2.990426428001309,2.95,2003.7455861891856,2321.520018816251,0.9689810654440366,0.9963947515581478,49.02407901706053,24.624146856385227,3.478810720704217,1.0517679687035064,1.031704746235454,12.93438857333333,passed,
2025/08/04 05:00:00,0.6142625488503196,0.6035817289735977,65.22388658873182,79.896833152809,2.974649943141071,3.02,1984.675688172913,2277.5711786338684,0.9687937847565229,0.995871020855391,49.19005371288429,25.037592960399913,3.4709475317906917,1.041333953553405,1.0240451283244378,12.6786924,passed,
2025/08/04 05:15:00,0.6073312253072385,0.6019384333300672,64.66525721130854,79.23852334084056,2.958157088235755,2.95,1979.7991967995356,2279.4664038439387,0.9688449050080498,0.9957323247700021,49.40127049458223,24.68290428671436,3.4858118316489914,1.0467446265652822,1.0248740396936062,12.599576727222216,passed,
2025/08/04 05:30:00,0.60036655386394,0.5953612481168459,64.05164809481329,78.2321190976813,2.9256801426918027,2.97,1998.4445816364646,2274.378933000513,0.9688843677872906,0.9947836588784187,49.09920293022596,24.46183026163644,3.4888604289627376,1.037830214637051,1.0201793652504842,12.500914910000002,passed,
2025/08/04 05:45:00,0.5964913456332029,0.5940221510298335,63.27672069721011,77.45545836632381,2.9177836059234843,2.95,1984.323725967148,2266.180014398576,0.9686950321202357,0.994628962289113,49.219047182062916,24.251145120356338,3.4822720062611463,1.0341433289939048,1.0172273960497678,12.402050130555558,passed,
2025/08/04 06:00:00,0.5895782211165568,0.5999807310523948,62.3138532910535,76.9261213900848,2.927296505885982,3.02,1929.4628946532816,2271.398924528275,0.9686336162279994,0.9958069974485174,50.310209322527335,23.584521561992403,3.4968241851733226,1.0560287970899604,1.023375353287805,12.297168125000002,passed,
2025/08/04 06:15:00,0.584579809118889,0.5887505242125333,61.884135458638546,75.85442686568337,2.8907991952216756,2.96,1973.4642870306602,2246.0085602266395,0.9685964049603067,0.9940353941766839,49.413543603369305,24.12519072997924,3.490166755449416,1.0334767833630127,1.0151630346044391,12.197648711111114,passed,
2025/08/04 06:30:00,0.5791575506077143,0.584520833405945,61.27182078692691,75.03418451579766,2.8732227828707018,2.98,1980.430128050771,2230.23254040839,0.9686248364954011,0.9934393667516241,49.29516168712841,24.199971106311935,3.487071284676923,1.0245245663373577,1.0087184457944054,12.098171910000005,passed,
2025/08/04 06:45:00,0.5722713901076452,0.5862407260580247,60.408887104944235,74.33602461305428,2.8655788298665255,3.03,1951.9147462000494,2235.1946857975154,0.9686652890332927,0.993892809015974,49.9377203038947,23.402694571469315,3.4912012658512968,1.025129730138714,1.0006449973030964,11.998492146666674,passed,
2025/08/04 07:00:00,0.569419551847884,0.579421550210192,60.56843055770442,74.10042750445602,2.8483401556256824,3.02,1995.4695075375278,2211.5043664296627,0.9687943673996133,0.9927018752562349,49.28240925342829,24.272748013735768,3.4915677116071944,1.0125438833416984,0.9946492038049568,11.982892618888886,passed,
2025/08/04 07:15:00,0.6167384434226184,0.6009045156483898,65.87261793486638,80.50924129303772,2.9459964468213964,3.06,2038.4117131819264,2290.858480075673,0.9695544498024977,0.9952162549068791,48.49595202491486,24.416321352559812,3.4421746884199607,0.9933642006166594,0.9815196593327936,12.754014606666669,passed,
2025/08/04 07:30:00,0.6579444146664858,0.6177090790064682,71.75399956330827,87.39946843594196,3.035733032016983,3.08,2122.9198423407383,2356.273125746293,0.9702088194512984,0.9967366489973541,47.3812869967427,25.868142964114885,3.403872793422601,1.000547594510765,0.9884268071321833,13.597634049999993,passed,
2025/08/04 07:45:00,0.6572920881395578,0.6204891399497855,71.90517483099073,87.68674628357627,3.028691657128607,3.11,2124.3187719180883,2377.4364555936827,0.9705637554310579,0.9970842485210497,47.591313137665615,25.103701332586557,3.4016007990079578,0.9959201038567863,0.9780353643573483,13.634428499999995,passed,
2025/08/04 08:00:00,0.6569464585556156,0.6193706804845299,72.14183250239336,87.81080567333935,3.019943776055468,3.1,2139.1265638321765,2381.660819114531,0.9707838218017425,0.9969165279530021,47.454369857807045,24.951187973886945,3.404965278650904,0.9880193052441153,0.9704292197384617,13.652523719999998,passed,
2025/08/04 08:15:00,0.5807923856915551,0.5915243122168861,62.31538477156135,76.51322467607089,2.8660912794554307,3.03,1996.3546169357955,2282.726488370191,0.9696569778271859,0.994472269555222,49.72471583523928,22.606235068407912,3.4947264064133137,1.0060232330908911,0.9760213692178334,12.264237039999994,passed,
2025/08/04 08:30:00,0.5916908532516698,0.5948149716392861,62.902347496902216,77.41569153667217,2.903758242125804,3.04,1983.5095881301459,2271.080549075407,0.9690273831267548,0.9947776337288448,49.39976501897542,24.047787718355195,3.48024028688715,1.0380657291307318,1.0146065596036653,12.354301177777778,passed,
2025/08/04 08:45:00,0.592474646912741,0.5967187360710156,62.86274094695964,77.53994814699392,2.913056891309577,3.03,1973.1094596052894,2266.885766014391,0.9689988739112604,0.9950843319863627,49.56966560184072,24.132119496211338,3.4775961207759085,1.0367359352907075,1.0114805117061951,12.351347311111113,passed,
2025/08/04 09:00:00,0.5933224805997718,0.5924885929156122,62.932551098689075,77.3894186637855,2.9013752551916308,3.03,1996.5052606078316,2259.5431158814254,0.9689637040666617,0.9943403865369739,49.03069716523567,24.436807030014776,3.4673905816917556,1.0273830467946194,1.0103086270247248,12.348393444444445,passed,
2025/08/04 09:15:00,0.5928674281297207,0.5983448443100403,62.72975589474898,77.58697963320004,2.9152848299123324,3.02,1964.517042240589,2270.211397021048,0.9689996059223037,0.9953170671746425,49.666073170545594,24.0308066632352,3.4695253536041557,1.0415024414202716,1.0147346917638649,12.34543957777778,passed,
2025/08/04 09:30:00,0.5922566430405843,0.5934046532874114,62.90607530118968,77.45014583987589,2.897249098187822,3.05,1997.3654645452614,2264.629603255487,0.9691661410360739,0.9944811259220111,49.124748102627436,24.210427576033908,3.4650631071352667,1.0262036926157745,1.006221892385562,12.348061366666661,passed,
2025/08/04 09:45:00,0.5911120277581611,0.5916871925544036,62.955569493774846,77.4018436573886,2.890176474776144,3.03,2008.3446726511497,2263.0575114050475,0.9692495103727933,0.9942189733648411,48.98673985141712,24.294355474422275,3.468548205075439,1.0237347242604702,1.0047058916612326,12.345106106666663,passed,
2025/08/04 10:00:00,0.592925489775724,0.594973759177852,62.8077097532442,77.53346738424125,2.9069352802637263,3.03,1985.7607652591614,2257.9979128160608,0.969065479833023,0.9947368099141345,49.26494310323822,24.434235978614048,3.462757052825522,1.0284175197305496,1.007243228709117,12.336331822222217,passed,
2025/08/04 10:15:00,0.5907306459146152,0.5925912128130794,62.838342695344316,77.39774060374049,2.889899265363333,3.05,2003.798957186902,2263.95462972054,0.9692837551755736,0.994338254470433,49.09878288851267,24.040988982372024,3.4650762766606342,1.0139905040780832,0.993725982594949,12.333377955555546,passed,
2025/08/04 10:30:00,0.5907447690590494,0.5939707000367445,62.674541016741664,77.36020813548308,2.8907335868230635,2.99,1987.7128769839737,2279.7139489371725,0.9690064680134679,0.9945417487013392,49.22492538177699,23.818998202119445,3.471348263537009,1.0386673920834149,1.0164382595292643,12.335994054999995,passed,
2025/08/04 10:45:00,0.5917353638643875,0.5988923238839058,62.59642336318749,77.64929796683467,2.913976240525325,3.01,1957.7090847030533,2274.665436228738,0.9688711149237258,0.9953786126851432,49.7585116400779,23.99827396557732,3.4771352180628243,1.0482874822079873,1.0193759957691046,12.333038794999995,passed,
2025/08/04 11:00:00,0.5921345742268915,0.5985592552524054,62.53520501183408,77.60355355630418,2.9120678893860843,3.02,1957.625972739761,2276.5072972779917,0.9687950460399776,0.9952927882679272,49.675183478777505,23.97184450268008,3.473152496223721,1.0501009318222603,1.022637563428294,12.330083534999996,passed,
2025/08/04 11:15:00,0.5903777968462982,0.5921088018008762,62.697626350148866,77.34282958288067,2.8881261257685824,3.0,1994.9793666975993,2273.2304476225845,0.96890628901529,0.9942328312506059,49.084849203041344,24.09755121046264,3.477029515779564,1.0351563629784295,1.0154130542663569,12.327128274999994,passed,
2025/08/04 11:30:00,0.5899008264189375,0.5967094267634482,62.587754079015966,77.56035215684828,2.8995444025895,2.99,1970.321817439504,2282.0647134657565,0.9689291347623126,0.9950113949746273,49.579736857363926,23.861742457593294,3.482354805537106,1.0503859851816093,1.0223696955472579,12.32998356333333,passed,
2025/08/04 11:45:00,0.5945819968591894,0.6062171690453411,62.708989077210084,78.22939169873466,2.9349733468373036,2.99,1920.7795754770646,2300.95550888139,0.9686165015389417,0.9964665648074316,50.32453641223655,23.477551461862564,3.487641550292757,1.0813067516840167,1.0426709493500632,12.390679949999999,passed,
2025/08/04 12:00:00,0.5964464727946888,0.5917936359647371,63.46237300007907,77.71647344414887,2.9095405962632084,2.99,2000.992530857886,2268.227867089271,0.9686838254003672,0.9942400138210418,48.80205872868082,24.96287492148043,3.4853348315048263,1.062736574920477,1.0480084344179126,12.421470062222221,passed,
2025/08/04 12:15:00,0.5990979114837384,0.5932127833473149,63.51202320344438,77.53435073615674,2.927321039524321,3.01,1991.372022708709,2252.1476158011124,0.9687165191523889,0.9945526742066575,48.967451624367804,25.013277633380362,3.472777570612103,1.0454685801887482,1.0323636127525861,12.422144319444442,passed,
2025/08/04 12:30:00,0.5977160880460931,0.5912025531704123,63.56383247914997,77.07156427854451,2.9203711746931074,2.98,1999.3083283496246,2254.406562751084,0.9688342387294732,0.9943343440291014,48.947199036421125,24.65096823977538,3.478504247798432,1.0415714276853574,1.0297157157236616,12.42242635333334,passed,
2025/08/04 12:45:00,0.6121309764897415,0.6006281330019865,65.0133324162985,78.72678849861033,2.9751707227398247,2.93,1982.3883662305038,2266.5181206187885,0.9688167005016883,0.9956986541750505,49.181216493148014,24.967045085252245,3.471676620128554,1.0555118535445136,1.0411055478658446,12.641222183333339,passed,
2025/08/13 15:30:00,0.6988458630551344,0.626866540849524,82.03858451538095,105.59434640673487,3.2472387981621007,3.75,2195.974704686078,2553.0243460545626,0.9636949776758407,0.9968008504699477,47.9486683195165,31.824184243858657,3.598414589905178,1.06745207832162,1.109461407928455,15.421133969999994,passed,
2025/08/13 15:45:00,0.6895180257412976,0.6166358096734665,83.44865579068946,102.61621492873547,3.125327381455574,3.1,2311.321539561423,2510.856416181022,0.9669993937785295,0.9948411530276101,47.33794442669751,29.059414759448494,3.764010937939526,0.9502997591560796,0.9791137786613007,15.070884803333328,passed,
2025/08/13 16:00:00,0.6805308390097344,0.6109519797116532,80.29983615588444,98.33715728373312,3.098584359497757,2.98,2244.0347356047705,2482.171088068111,0.9662279800354159,0.9942454146708551,47.66315676062438,27.860762680441457,3.771580132918258,0.9448435764537584,0.9673132063536757,14.644547445000004,passed,
2025/08/13 16:15:00,0.6558420993394051,0.6118185948055561,76.66799976018474,94.2539620949324,3.11415832055239,3.08,2122.8767224671515,2403.399546424861,0.965944304267357,0.9953706825112499,49.61811050728018,28.42028142146387,3.851543271507352,0.9952650017543166,0.9850992775632934,14.095540903888889,passed,
2025/08/21 21:15:00,0.541158715238966,0.5563183732369185,57.50838510461974,71.79627746550723,2.9289690168162306,2.97,1809.2838626096097,2054.3127239655373,0.9618031079754994,0.9905199126306758,52.63969437382659,29.093357652777044,3.9494010143241307,1.00738676440459,0.9992168146629489,11.316354695555553,passed,
2025/08/21 21:30:00,0.516223422820251,0.5584366290527355,55.94027933717549,69.42372269897523,2.9276911581500706,3.03,1761.2537758282976,2015.8531465382598,0.9624174141897077,0.9915605578443567,54.40829002956611,28.753002666663136,4.020236338959936,1.036228449389853,0.9911742952741096,11.058202539999995,passed,
2025/08/23 11:15:00,0.6279156832529441,0.5974314811778888,70.44129678331035,84.4060177069237,3.1362844611584686,3.08,2014.6567074032848,2167.97811670642,0.9666805442821943,0.9956049649580697,50.47822880941407,30.631587145989585,3.7568122815784664,1.0000936996487009,0.9850809927787713,13.117932605555554,passed,
2025/08/23 11:30:00,0.6282643715901197,0.5980951341573653,70.54518577606042,84.61696845890334,3.138075659846211,3.08,2014.0081894648306,2171.385639007637,0.966658489828283,0.995671277086468,50.52310984947693,30.618044677967237,3.7608533566699,1.0005402038276408,0.9843852102965102,13.1340825,passed,
2025/08/23 11:45:00,0.6289488340076256,0.5989430777631664,70.69404045452674,84.89329829414062,3.1413837946275365,3.08,2012.7680051071184,2175.677072028082,0.9665974050714138,0.9957482331045079,50.5637709835563,30.593263721610867,3.766528239143105,0.9997344586017374,0.9823856368941949,13.15751349,passed,
2025/08/23 12:00:00,0.6293222510245761,0.5991831374386478,70.8016869969174,85.08300829141332,3.140513126838989,3.06,2014.830921781248,2179.653326379014,0.9665893747977319,0.9957410715618862,50.55650265846341,30.557808011835817,3.7695529987916867,0.9991819386505071,0.9814237601521468,13.172832841666668,passed,
2025/08/23 12:15:00,0.6376606801161468,0.6053911796530352,72.0177773662697,86.83649335686779,3.171281852010357,3.13,2034.7937410490579,2172.465206372652,0.9672252108364536,0.9964781913279916,50.57492120109604,30.94400107519833,3.7281987955610347,0.9685560849013207,0.9469804439789978,13.342403946666666,passed,
2025/08/23 12:30:00,0.6340442467816115,0.6125342531126858,71.63817188707014,86.922681603299,3.1642735463881615,3.13,2006.9835415269474,2213.797229507741,0.9672960281314659,0.9972777851881721,51.23200923093797,29.577594644758666,3.731545431454569,0.9799264190278231,0.9442376975612694,13.355704938888893,passed,
2025/08/23 12:45:00,0.6339193064253972,0.6120069517403888,71.97073612791033,87.30024082210545,3.1702479768304346,3.11,2005.3617818792575,2219.188025543056,0.9670778406433665,0.9972840152978839,51.21361512629677,30.073303947519566,3.760731670814071,1.0098132735704597,0.9719229955064849,13.392870479999994,passed,
2025/08/23 13:00:00,0.6370350912922876,0.6092118048659153,72.41956866946352,87.43854759067924,3.1759661554655394,3.15,2025.9676493921786,2200.964055296517,0.967158876950883,0.9969360536714081,50.890554988155145,30.594035400856853,3.752404040297926,0.9932113043778948,0.962319563257141,13.424592035555554,passed,
2025/08/23 13:15:00,0.6394155423266603,0.6025691770809477,72.84937728205252,86.916450319945,3.1657710108064188,3.12,2058.8504062275238,2182.2178786485297,0.9673160887535418,0.9961228368177444,50.306349222176664,30.862215293884383,3.753134445536544,0.9742862997650338,0.9556119123853896,13.426251031111109,passed,
2025/08/24 12:00:00,0.6908321167069136,0.6316115154185479,81.33729163789481,96.25055578794309,3.2390393543087344,3.15,2242.9001743960766,2359.667628153803,0.9691205017299327,0.9979910881021269,48.08973585654704,29.636712524069324,3.5164895144604364,0.9777404818465096,0.9661039344134059,14.907898243333333,passed,
2025/08/24 12:15:00,0.6999157644266891,0.63159950036955,82.46850280237247,97.69522864442025,3.224501153562494,3.1,2286.776193173679,2403.294225061569,0.968969999997062,0.9974176674999333,47.258390388183045,29.094116762748765,3.4795656197064755,0.9647792618672283,0.9652320709990899,15.123137473888885,passed,
2025/08/24 12:30:00,0.6957756795845388,0.6232840711701328,81.76484974052441,96.703876951715,3.222346416026222,3.13,2274.08967154881,2347.4893014422814,0.9689978874726008,0.9970142382799929,47.18273738698471,30.639590606026943,3.5272463122474305,0.9786653291876961,0.9865159094477632,14.892328439999995,passed,
2025/08/24 12:45:00,0.6880494596505713,0.6241531820669433,80.21665456928051,95.48008597805202,3.213988962364604,3.1,2228.7682437726844,2335.8059869870076,0.9688854250173354,0.9972873513119582,47.80618893486683,30.269454167439406,3.547798186828849,0.9797025115718488,0.978107941023929,14.670491195555554,passed,
2025/08/24 13:00:00,0.6814895141839462,0.6277433613797925,79.58932436644342,95.43369009821548,3.2237055181285337,3.11,2197.181211779067,2325.35009823456,0.9689662898192435,0.9979458352687428,48.56145445365001,30.42635401669907,3.5713690485284033,0.987917498259532,0.9750399831425115,14.579309139999996,passed,
2025/08/24 13:15:00,0.6777560927003703,0.6247924003737102,78.43694001556298,94.32790335808505,3.2034139216512236,3.11,2178.0072999250265,2318.5701796262006,0.96879958971398,0.9976268348016659,48.58817727974501,30.083857944511067,3.57829756423712,0.9803128950927663,0.9682523272235496,14.404398897777769,passed,
2025/08/24 13:30:00,0.6732052261453921,0.6200780924580384,77.19594705008787,93.08599628578995,3.1827973259467894,3.11,2164.617252963241,2300.7587023757387,0.9685630345708858,0.9970877254226501,48.50749082557115,30.044969574813365,3.5807355503142757,0.9700975247863345,0.9605585041669479,14.212386649999994,passed,
2025/08/24 13:45:00,0.6600354502207332,0.623821071410422,75.53659950963011,91.92181526454841,3.176430726817898,3.11,2110.4468289398224,2291.52377695424,0.9686875381262137,0.9978647948479544,49.63379668301873,29.557678430689034,3.613200061949791,0.9797206290830025,0.9505996285591224,13.982554691111101,passed,
2025/08/24 14:00:00,0.6533990328074578,0.6195557291698989,74.10920648890453,90.45694855500787,3.151355842851928,3.11,2091.890653946994,2275.165650156535,0.9685498868204733,0.9974256687039356,49.7152951713294,29.294148507854814,3.620520062640915,0.9700710944213347,0.9402288976198088,13.762148400000003,passed,
2025/08/24 14:15:00,0.6455420723740265,0.6146651511396253,72.99072002979257,88.79537724349694,3.1436989461372495,3.09,2071.1760849969473,2239.7628817634504,0.9685144497927286,0.9972062963153675,49.977391824506334,29.63170837237976,3.6479292196885464,0.9715177547854255,0.9418395359517797,13.552294286666667,passed,
2025/08/24 14:30:00,0.6447374330932412,0.6077468768839699,72.68635730266878,87.58654017977871,3.131149589749502,3.09,2086.683389257294,2215.770222062423,0.968392889544765,0.996344387019676,49.570379835555016,29.641913997463373,3.645836548287227,0.948340413796295,0.9300824955889014,13.471625859999994,passed,
2025/08/24 23:15:00,0.6276334923439174,0.5932412803577937,66.60385902603221,82.6960365791419,3.0726532651469833,3.06,1968.744763131629,2175.8583037236613,0.9652680843115208,0.9942316509814919,49.31536478446888,29.94647678624151,3.617453701822473,0.9897258389013058,1.0005335189147002,12.734928146111109,passed,
2025/08/24 23:30:00,0.6161078517593069,0.6012311626889334,68.22513451070138,84.07999700003812,3.0711892757455055,3.1,1993.8635293953932,2199.0300992595317,0.9672674346495589,0.9958063293296072,50.585689662438796,29.398082996903042,3.7070522025793937,1.000584587156574,0.9740775434955264,12.877169946666664,passed,
2025/08/24 23:45:00,0.6212481058384948,0.6004329166268166,68.76379637293603,84.2835884909515,3.0822272096303522,3.07,2011.297497514252,2187.2876675715424,0.9674205075806174,0.9956878676168697,50.26060650744423,29.716736734152352,3.684050197562806,0.9868306093382355,0.9664402611899543,12.94099343777778,passed,
2025/08/25 00:00:00,0.6578757142440921,0.6297094974588385,75.30344071481228,93.80597809613265,3.188881903628508,3.11,2069.977235450974,2323.5298209294083,0.9679272231814581,0.9985199227944248,50.0427642505411,30.485179814762432,3.6514999745406134,1.0626489963674675,1.026802369155398,14.010375145555553,passed,
2025/08/25 00:15:00,0.670662379026149,0.6325278239740275,77.85778218042097,96.51792838098268,3.2030259807527197,3.08,2128.924902772486,2359.3069488327124,0.9683070132827049,0.9985157467669671,49.33526542288797,30.741908557619237,3.6341003553038305,1.0637388543610005,1.0398234630966046,14.375923228333331,passed,
2025/08/25 00:30:00,0.6566805066774057,0.617058323919468,74.69369488942758,91.8873032932397,3.1254854393568636,2.93,2109.6725194067835,2325.117168128019,0.9680778499087689,0.9968057546965307,48.98794374724438,29.63152875474979,3.6491389606836235,1.0276507277448952,1.007874149547666,13.860870594999996,passed,
2025/08/25 00:45:00,0.6475119793160323,0.6218048004170094,72.94290551244268,89.93635095740679,3.0439989208536344,3.04,2060.9916965486195,2466.607439218621,0.967755312619468,0.996967614313106,49.48579636505508,24.536496395037783,3.6661138298250844,1.0732228494919254,1.0321899136960955,13.78200688333333,passed,
2025/08/25 01:00:00,0.6430715865723534,0.6130497096396352,72.04863123731023,88.37377824343747,3.0184004807907794,2.95,2073.2411047041896,2438.484743693575,0.967553306689468,0.9958557966428201,49.013647870889116,24.720768578392757,3.6649934203171948,1.0494944228986083,1.0215202474521035,13.618195470000003,passed,
2025/08/25 01:15:00,0.639807359320035,0.6105806736827576,71.45867950457259,87.58522015543657,3.012885036577964,2.96,2068.612621982863,2419.289671834637,0.9675200350955777,0.9956261294906116,49.02435965616481,24.868922317895773,3.6625915511537874,1.0406647638124684,1.0153904899542252,13.521533666666667,passed,
2025/08/25 01:30:00,0.6397380567609355,0.6135570877068335,71.03062744113417,87.38729437714177,3.023592720280636,3.02,2054.712205237527,2401.3861378821025,0.9677608097014568,0.9960997013630117,49.34768370233499,24.7822023590236,3.631224804078358,1.015051354992889,0.9877754043730755,13.473426511111112,passed,
2025/08/25 01:45:00,0.6317373632713625,0.6013516852230273,70.95675058859614,86.18183713204148,2.9698997407299,2.95,2107.285785162762,2396.9302651448384,0.9681583897336778,0.9945307623219256,48.57648326372161,24.663404540090845,3.668449046564598,1.0082915627277067,0.9902529514317712,13.377070079999994,passed,
2025/08/25 02:00:00,0.628129475303158,0.6019799799011389,69.9564225622474,85.27503385082055,2.972404436981221,2.96,2074.9457501084203,2387.483452353071,0.967853998930264,0.9947390914605755,48.936952334133004,24.481374521461998,3.6626649528371855,1.0132936278780154,0.9940988719020153,13.264144361111109,passed,
2025/08/25 02:15:00,0.6238670064163783,0.6025967264535232,69.07662785552316,84.47556099894167,2.9785322844425037,2.99,2044.6729995858614,2370.7921585855042,0.9676308614113126,0.9950085990528353,49.322140563775804,24.65487180072161,3.6642395894749,1.0245569344333991,1.0025277795669094,13.151605524444436,passed,
2025/08/25 02:30:00,0.617501075339536,0.5969346195065804,68.40314876145503,83.32498175334807,2.951018049049465,2.97,2056.747018067432,2359.9284427501902,0.9677622775783294,0.9942941067882172,49.154654134305396,24.320640759369056,3.6680057319293913,1.0078752393174208,0.9899718878434962,13.033689001666666,passed,
2025/08/25 02:45:00,0.6126026689593758,0.596466911635077,67.86224733701613,82.70703354862636,2.9413651239783216,2.98,2048.5599446493616,2358.9071403463863,0.9678707467527085,0.9943387268912416,49.35900756447529,24.017324402333916,3.6698296137326873,1.011480917338523,0.9901296666763327,12.963969968888891,passed,
2025/08/25 03:00:00,0.6105256445711215,0.5921404762511413,67.41769823773248,81.95953396496655,2.9297347325925838,2.97,2056.144395282264,2344.868727890686,0.9676788944236107,0.9936853514697424,49.07314588566504,24.126047889189564,3.6632037867403406,1.0015597965499357,0.9867822485531893,12.893801005555556,passed,
2025/08/25 03:15:00,0.6060604998909209,0.594729241131429,66.68337727474564,81.39463751207025,2.9337139615577232,2.95,2023.2585257964265,2344.5813174567697,0.9675927842047761,0.9942357101028141,49.643676376156755,23.771035311134348,3.668148438082859,1.0126559023802513,0.9907473030746962,12.813992729999999,passed,
2025/08/25 03:30:00,0.6014407131948436,0.581899344607676,66.50244011556697,80.29268355836112,2.8991928167257943,2.93,2078.5433772914494,2311.035198366163,0.9674751758091964,0.9922483759991653,48.510682618852464,24.91146674464227,3.6729583232448904,1.0111217036167346,1.0049904797611906,12.726234674999995,passed,
2025/08/25 03:45:00,0.5962127715851033,0.5852335009237584,65.58367221212795,79.60265912311078,2.8979940145503194,2.96,2042.2082423250677,2316.855873487766,0.9675527181446447,0.9929382529993873,49.22120612791467,24.013237867945826,3.6674233311624556,1.0087072008827302,0.9940941439156281,12.63254171666667,passed,
2025/08/25 04:00:00,0.591963804533297,0.5833405530814444,65.03509761393522,78.91133023535774,2.8900002262857063,2.95,2037.9109592835132,2304.901548811545,0.9675605430265865,0.9927478064085195,49.301887565895655,23.99548078297879,3.6668652160587065,1.005653019925715,0.9908932443091438,12.550729131111115,passed,
2025/08/25 04:15:00,0.5871576842401612,0.5804463159501686,64.3566739306204,78.0260336427027,2.8762682986156656,2.97,2033.4383322598621,2297.598171376172,0.9674491842127373,0.9923734604880929,49.32487680953921,23.76706937507117,3.667644039515575,1.0028183494521499,0.9894286041970762,12.457222995555558,passed,
2025/08/25 04:30:00,0.5839684105323995,0.574441147903603,64.30640842413334,77.56555747446447,2.855672847457748,2.97,2062.863091217627,2288.9783312794016,0.9676298094182421,0.9915461788879238,48.89761788574732,23.89357707458082,3.6667021546229543,0.9880342407776064,0.9805742848403862,12.427435386666668,passed,
2025/08/25 04:45:00,0.5825074940515387,0.5748233608189497,64.25398029552615,77.4769825716327,2.8562348031364544,2.95,2062.768613386518,2283.107477959887,0.9677895298743103,0.9916488079572034,48.988180575032466,24.00369515701,3.667257390596715,0.9902341804866054,0.9802791487632989,12.412842542222224,passed,
2025/08/25 05:00:00,0.5810914522155902,0.5814894204306518,63.548346855699094,77.16973139391797,2.8709437496461403,2.97,2013.4316119438276,2289.2149826821787,0.9677061590362971,0.9927334283469949,49.819377968965476,23.06441885388479,3.660069327321046,0.9874392779571359,0.9679038114218614,12.352656347777783,passed,
2025/08/25 05:15:00,0.6804612368417408,0.6302300858866113,79.11048848149647,95.59820420387224,3.1104446618079624,3.04,2225.3843012261696,2463.955851891523,0.9699492471381262,0.997522797965299,47.747430909466225,26.38368509649092,3.5475962813775332,0.9931418831867107,0.9785375116955468,14.585933046666657,passed,
