datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/08/25 05:30:00,0.7092662860665726,0.6174325194384659,79.19908222516315,94.94408733331284,3.0538576590008137,3.06,2292.378092428858,2546.713560968138,0.9681718504486763,0.9944491058182591,44.45795690950419,24.073628912639908,3.3960353187468515,0.9419560803125501,0.9775785800686062,14.777897108333327,passed,
2025/08/25 05:45:00,0.7063886819514332,0.6278925596915927,80.63594061566727,96.87977733778837,3.0742923124851136,3.06,2299.108320250171,2570.437713620905,0.9692035413336916,0.9959292243539946,45.492072301058144,23.791028410480298,3.4249572148969736,0.9488853461652692,0.9666231976569926,14.970407937222221,passed,
2025/08/25 06:00:00,0.6657561780898505,0.6255582986943343,75.81492397364173,92.20443396839975,3.1368338433696548,3.1,2133.244464542888,2358.009229510823,0.9692374907637119,0.9978136556263226,48.65038343417359,28.534555834732277,3.5630428230190345,1.039184781306967,1.012901753715232,14.088316586666663,passed,
2025/08/25 06:15:00,0.5966849010914257,0.5931185394552755,65.28095264121905,79.77872114643391,3.023742082496215,3.02,1975.9347222545164,2145.6145141217667,0.9680480868048406,0.9953074753480861,50.50442746255058,29.33823464405469,3.6476815957401665,1.0283739430889427,1.0018588952836307,12.462501871111106,passed,
2025/08/25 06:30:00,0.5983874371759094,0.5963189638984151,65.10661321406555,79.82878321482289,3.0450911212338907,3.02,1950.5434627412621,2138.6234792607074,0.9678305823173602,0.9958539357198901,50.808770677227635,29.543244130188967,3.642897257206005,1.0367676821818521,1.0080285691272375,12.451885948333338,passed,
2025/08/25 06:45:00,0.5983476329615258,0.5971063884630388,64.96901303267089,79.7050221812646,3.047478333210067,3.04,1943.9902362918879,2138.0013831737715,0.9678296951986282,0.9959895772108832,50.88847330569704,29.46745898685612,3.6370228598136545,1.0380820125261652,1.0086743991524463,12.43978101666667,passed,
2025/08/25 07:00:00,0.5952568697069017,0.590467631352175,64.80385425176887,79.09120287261021,3.0186296652026328,3.07,1976.4737365495916,2129.3738597530246,0.9680062044282592,0.9949858569045982,50.329950589677416,29.558292002593262,3.6292792570315795,1.0250353893724207,1.0034420862685238,12.394033355000003,passed,
2025/08/25 07:15:00,0.5997176243039251,0.5996253788696709,65.26314087459161,80.05599673238923,3.0371738551008067,3.06,1952.4847672459218,2163.046220406639,0.9681894023369655,0.9961958665147682,50.89037074969608,28.56743478015981,3.627000897433623,1.0256449029735397,0.9931092964802343,12.49958311555556,passed,
2025/08/25 07:30:00,0.5973384281243187,0.5896564274334987,65.01076858687205,79.3146534036752,3.0199571828699874,3.03,1981.0194400517682,2134.1003428242016,0.9678522158203263,0.9948475983339167,50.075160961147496,29.878048616147694,3.6295003519350795,1.042947771612785,1.0243170040366956,12.427485546666668,passed,
2025/08/25 07:45:00,0.5953800097095828,0.5952966187449129,64.60263072058159,79.21748958936237,3.0219073817718214,3.02,1952.2770588672056,2153.123156370867,0.9679252316833908,0.9956123878885756,50.68543407529262,28.823013444001024,3.6278933661213455,1.038301903369422,1.0095286438737323,12.406139215555557,passed,
2025/08/25 08:00:00,0.5970529228949856,0.5952106320044077,64.30332271768815,79.01663784574019,3.0286067976880466,3.0,1939.843174748277,2148.008273245652,0.9675664830806194,0.9955736470042069,50.58592113966544,29.06246250894533,3.6153715934828763,1.0487422342280441,1.023863189502053,12.380494683333339,passed,
2025/08/25 08:15:00,0.5935266135854467,0.5937093566215024,64.22871129557109,78.79664261933323,3.0102518190707497,3.03,1949.2161165202817,2159.7444279007445,0.9677254293587713,0.9953418103018599,50.55812049772691,28.685235652897735,3.6266185752023206,1.0536445914563919,1.0263164385882284,12.369005953333334,passed,
2025/08/25 08:30:00,0.5939215037601475,0.6022164992490091,63.8835543570029,79.06472172187172,3.0471146655630847,2.98,1898.7048265514095,2152.1250339240246,0.9676576197243745,0.9967671525482562,51.44099458297198,28.737435257639138,3.6243081174305045,1.0656903188501359,1.0259091921947163,12.343343075555559,passed,
2025/08/25 08:45:00,0.5956699196639579,0.5918234090910993,64.61513290764849,79.13545241950523,3.016739128299123,3.07,1970.8516163731215,2135.4709708260457,0.9680219857083014,0.9951314548248267,50.26665079158025,29.501311409109626,3.6139711950391273,1.035203086355815,1.0126911121957565,12.387704022222216,passed,
2025/08/25 09:00:00,0.6023586037385388,0.600716198246151,65.46480287862171,80.48495781404968,3.04155895817338,3.1,1966.9793002052747,2147.9122986611123,0.9686931054671434,0.9963386701032372,50.68119416935128,28.980476232082808,3.5927794117802234,1.0074861354633353,0.976596172096373,12.515685404444444,passed,
2025/08/25 09:15:00,0.6031110774491324,0.6092068376200803,65.67721960366559,81.1592646037515,3.053655765888724,3.1,1942.4146023094986,2176.7670561907034,0.9690268222626013,0.9975365652703879,51.345728316997196,28.08319444841224,3.5964826288710765,1.01623368898683,0.9716086793263758,12.578562822222217,passed,
2025/08/25 09:30:00,0.6101926959859694,0.6103936615332265,66.773394894548,82.35294338478934,3.066017663036718,3.12,1968.4874344635487,2181.682298217349,0.9692289350500664,0.9975487326696904,50.98752593757985,28.503569858731492,3.5858896989615543,1.0095075287308828,0.9677948614267814,12.724493705000006,passed,
2025/08/25 09:45:00,0.6192825641955423,0.607086100174388,67.91040845226391,83.36754397896287,3.07729309784903,3.02,1995.7969078981912,2189.0243751318267,0.9687207353494571,0.996915302606136,50.155704885732334,29.525377259179006,3.592021885139992,1.0372943159258166,1.0068141962170605,12.877921649999996,passed,
2025/08/25 10:00:00,0.625972024819326,0.6108489711768398,68.81219739378017,84.5334230364432,3.090065726909459,3.07,2007.1035352694541,2207.9854667816508,0.968855546109559,0.9972574173425073,50.012616142373346,29.504549500018513,3.577912018015452,1.042667328592359,1.0108297135447029,13.024902061111113,passed,
2025/08/25 10:15:00,0.633682189456984,0.618317573537749,69.98032437154374,86.22666841980144,3.1204118722387864,3.07,2010.922275318177,2222.215829788093,0.96914354703335,0.9981359052020122,50.20216504515514,29.579079188182334,3.5637235297052228,1.0389541046325492,1.000135665912439,13.209134400000003,passed,
2025/08/25 10:30:00,0.6356622211746885,0.6224098081432837,70.31815138960408,86.8176336905249,3.128242755508893,3.06,2005.1831012242615,2239.881020887443,0.9691930760079229,0.99857908017157,50.39811614954939,29.18852457003299,3.563789587723329,1.0417623075404285,0.9974306212525412,13.279591086666656,passed,
2025/08/25 10:45:00,0.6430972771708982,0.6140682210839056,71.63910184200428,87.64767383184675,3.1232892422570067,3.02,2059.1602391428214,2235.096018609715,0.9690268415497045,0.997418022895577,49.221635048042195,30.54093214683966,3.5741782290555992,1.0642130047570582,1.0361163230704364,13.41220437333333,passed,
2025/08/25 11:00:00,0.6377805443252097,0.6287662842497104,70.68701078152517,87.58507153014628,3.136660782161585,3.06,1989.9429089697035,2275.207087653444,0.9691433722857888,0.9992620645755398,50.73468631105889,28.45275322029159,3.569581589902034,1.0603690166542008,1.0062885773177976,13.378328724444442,passed,
2025/08/25 11:15:00,0.636488544628243,0.6109345751448969,70.42918600332307,86.24802354708818,3.1015411412236866,3.04,2045.1560635011465,2225.1782651921926,0.9688761924959858,0.9970265210063654,49.351482247330125,30.01426887020459,3.5729592620692503,1.0451178895163995,1.019613803572419,13.244617607222224,passed,
2025/08/25 11:30:00,0.6319242264831277,0.614037938467732,69.6298563771598,85.70166375387645,3.110462311014296,3.04,2008.045379090478,2221.5396422145877,0.9686381266140075,0.9975622288141678,49.98480739915376,29.77573133361227,3.5825295275118005,1.0554566542874422,1.0221809926457894,13.155964800000005,passed,
2025/08/25 11:45:00,0.6278737443210117,0.6117721359775766,69.02115404849185,84.93354636122211,3.095318139826294,3.03,2003.493771140274,2218.0665444874576,0.9685883554974789,0.9972881198836165,50.017170288059994,29.501033464795366,3.5860067863532006,1.0505482967070967,1.0185285776533417,13.06707222333333,passed,
2025/08/25 12:00:00,0.6241031432036966,0.6088606477167603,68.48983525934632,84.22696670177304,3.084657044913434,3.02,2000.7740971619592,2206.553117620048,0.9685178747275528,0.9969724098715865,50.01876332242625,29.519507871277067,3.5921116358659937,1.0444081219195533,1.014680444085055,12.978161533333333,passed,
2025/08/25 12:15:00,0.6204338086331077,0.611682179313877,67.78246001802695,83.75437163717505,3.0911710876046463,3.01,1968.1949096857359,2206.115804739993,0.9682887737774023,0.997440718104732,50.52403170984955,29.290221128838873,3.5975782047197726,1.0593163404750008,1.0228301629847718,12.903508591111109,passed,
2025/08/25 12:30:00,0.6166773985098575,0.6105499236011133,67.21429618461022,83.10925094711818,3.081693298763796,3.03,1958.1909096009474,2203.313456496173,0.9681880723077522,0.9973250388245335,50.67391685732293,28.998759589920137,3.6034685814078586,1.0549833519982454,1.018027978422534,12.824480117777775,passed,
2025/08/25 12:45:00,0.6153416388045025,0.6016019125629457,67.13466534239693,82.4411822925095,3.055522113872511,3.01,1994.6589741603218,2181.024022814426,0.9683108030336411,0.9961119405562961,50.00118612961338,29.377782065467507,3.6019197843175528,1.0246211432736707,1.0017556116345483,12.758891737777782,passed,
2025/08/25 13:00:00,0.6103730139281793,0.6067144914169353,66.41622274217451,82.09395424162349,3.0689453826173576,3.03,1951.0580078787318,2182.7093578931704,0.9681195638244039,0.9969670183022259,50.81642718398331,29.064127882396978,3.61654794332046,1.0427209012838172,1.0074315925497321,12.686306269999996,passed,
2025/08/25 13:15:00,0.6071268825798491,0.6044537051197534,65.90705680464002,81.44800060143463,3.0585467552254983,3.01,1945.5007498474458,2177.339396960656,0.9679825421974264,0.99669747390052,50.85597881629786,28.902820398896036,3.6226624430998244,1.0377257050924389,1.0042214963881324,12.609899353333338,passed,
2025/08/25 13:30:00,0.6019231988694924,0.6017653582216195,65.35737850741275,80.7539265543404,3.0453049546163014,3.02,1944.6453680926954,2168.0932493988767,0.9679738429561424,0.9964025182303711,50.89420746737655,28.93574690381364,3.628011985915288,1.0391772059161049,1.0052695864395764,12.524543288888882,passed,
2025/08/25 13:45:00,0.5972015225396686,0.588508155313963,65.14983394564491,79.77169884576209,3.0119392284342137,3.0,1991.0759092717797,2138.9262148340963,0.9677276191915088,0.9945430575245242,49.94995616374563,29.928150209377407,3.6418819463329584,1.0322659495019821,1.0147286700998588,12.439315411111117,passed,
2025/08/25 14:00:00,0.593121761864637,0.5840369830169554,64.6061327089115,78.9875435450249,2.995431088346358,2.99,1996.9482795401027,2127.2663962914057,0.9675832853429163,0.9939063302919798,49.76861659537268,30.003218811308447,3.6426160662971805,1.0269760504985452,1.0139175382036125,12.353800855,passed,
2025/08/25 14:15:00,0.5880684114294868,0.5800901876520502,64.01207189399777,78.1684291173127,2.9798594972639707,2.99,1999.1755025030654,2114.9963722785924,0.9674765764794476,0.9933730613460847,49.71530663982197,30.031683479693648,3.6478155635894476,1.0220838554549758,1.0114082729965619,12.259654134444439,passed,
2025/08/25 14:30:00,0.5833096628568533,0.5832114984277231,63.24475697587533,77.66801070477005,2.991591054982047,2.97,1960.892420862989,2104.8805070650783,0.9673224545312293,0.9940312676262091,50.40898665782044,29.992354853224086,3.6575901433607445,1.0315304372753091,1.0120953469153364,12.163129922777774,passed,
2025/08/25 14:45:00,0.5726004963740845,0.577334183065125,62.03699505975057,76.01571711689641,2.953919961679271,2.98,1959.630901521136,2102.590145652542,0.9671098280702399,0.9931373876996481,50.435183991596084,29.314350263297342,3.6691802230022064,1.0278115892650057,1.0088115863584057,11.999475839999999,passed,
2025/08/25 15:00:00,0.5551616023810242,0.5671244581282234,60.33072244937179,73.36164674812738,2.906014017535649,2.96,1964.9343964796021,2081.344101276847,0.9669344708788136,0.9917379750602971,50.50517280844784,28.778342304730867,3.6817300597827085,1.0210969964596048,1.0022636404273875,11.75854203333333,passed,
2025/08/26 19:00:00,0.56589622258216,0.5830983831971746,61.0878200146775,74.85991155828421,2.9861152697466102,3.02,1885.6633224782615,2088.270752487698,0.9667250194100638,0.9944641297879404,52.04149735399317,28.391476582327044,3.7148283879015156,1.0149170921655184,0.9813432172741984,11.866625222222222,passed,
2025/08/26 19:15:00,0.5664581073379489,0.5844680448968508,61.11588359853521,75.21282704682734,2.9868009980602057,3.02,1883.5394246880587,2093.0509909224847,0.9667118591253585,0.99459960667379,52.05688437902982,28.428629688914597,3.713367001108628,1.0166040820642288,0.9813196429348446,11.87728422222222,passed,
2025/08/26 19:30:00,0.5670772780963069,0.5857309417289365,61.229694165141076,75.64129174279176,2.9894517851737543,3.04,1881.9801419532791,2096.9889081559,0.9666744812869849,0.9947352574952365,52.10195569243774,28.548419969870018,3.718479753056953,1.019027664640155,0.9817911264703018,11.894936130000003,passed,
2025/08/26 19:45:00,0.56605593342051,0.5866214698214836,61.15660920785486,75.83663310894862,2.9796083804284446,3.0,1882.5355379137748,2110.3335281211334,0.9667374188944685,0.9947754595152664,52.12754796914972,28.271177879124533,3.718758577068903,1.024227212170982,0.9841485304664463,11.89718613111111,passed,
2025/08/26 20:00:00,0.5624373589395533,0.5707299723969066,61.25163842470035,74.96170540788613,2.9408506028104475,3.01,1953.374481352098,2078.9460935185557,0.9664450035602999,0.9922699019438227,50.746337756127716,29.66187556088634,3.724214007756263,1.0229141557361792,1.003719172210874,11.85845239333333,passed,
2025/08/26 20:15:00,0.5612317796190864,0.5676751351638634,61.10411345925139,74.27474342262232,2.9430595201406162,3.02,1958.1934213794418,2057.939645134558,0.9664680750713588,0.9919635410402301,50.653192665968405,29.965276814607666,3.7189211303708443,1.0172726592960208,1.0025352296213106,11.819718655555553,passed,
2025/08/26 20:30:00,0.5601422066827534,0.5741528637900886,60.72892540592407,73.84229078732096,2.961626356248383,3.02,1912.7321969713976,2068.3475588309525,0.9664592200997181,0.9931037494078182,51.53674508486228,28.882673425306436,3.7280192866611386,1.0139372454219613,0.9885522955792616,11.790470731111117,passed,
2025/08/27 04:15:00,0.6287708658563342,0.6094423734882599,66.83537354492799,84.5990982471048,3.094829935857508,3.06,1923.1422545079413,2234.5488669272695,0.9656134488578662,0.9963984918119059,49.993416616568574,29.716050645059507,3.6082873781255262,1.09206621914761,1.0755394648956604,12.867346946666663,passed,
2025/08/27 04:30:00,0.6086999232501258,0.6004471284395075,66.09984969604282,82.88637206488829,3.0345861700169046,3.0,1966.9467092354053,2197.301153865644,0.9671970178641546,0.9956290334716403,50.33805116865346,29.324314989820028,3.651038129403355,1.0278524934482358,1.0021061073853668,12.636768973888893,passed,
2025/08/27 04:45:00,0.5934564563751284,0.5932900093135158,64.41375560106502,80.65216428506284,2.993080901745181,3.02,1962.3336297489127,2175.7950164825415,0.9671744250219947,0.994774135860431,50.488414291761295,28.88381147701687,3.6633737191054268,1.0173211003131943,0.990124031654683,12.385753820000005,passed,
2025/08/27 05:00:00,0.5858706439104204,0.5893675115758393,63.45768539229078,79.49255964354592,2.9876250895333674,3.01,1948.6103683445617,2145.8595995572846,0.9669789027158517,0.9944839826154463,50.64717272648095,29.527831723961672,3.673760714775859,1.0314473936935313,1.003981356824779,12.232741204444439,passed,
2025/08/27 05:15:00,0.576936979827821,0.5804121837048324,62.58098454073812,77.99291318896242,2.9514974667979774,3.04,1972.393423877954,2119.3421970581626,0.9670758731422823,0.9932365423244176,50.2754395069432,29.614444286341147,3.672802661857586,1.0104866119997626,0.9899186352469759,12.076747319999999,passed,
2025/08/27 05:30:00,0.5655854676035187,0.5799157927140753,61.32414188985739,76.6191408272492,2.9258870954566296,3.06,1956.3929064280112,2117.0099868370703,0.9672389216486703,0.993177893501327,50.77599319454436,28.584170240897425,3.6719055577601933,0.9953211360088025,0.9657053596663727,11.91831696,passed,
2025/08/27 05:45:00,0.566171046969255,0.5798340090362714,61.45505662138011,76.69592228791464,2.925865363563919,3.03,1960.6045214149783,2118.2953072029513,0.9673163662822928,0.9931741097913097,50.725743125498575,28.63135667433836,3.6711531093168293,0.9978144440203345,0.9684782005195346,11.934311730000005,passed,
2025/08/27 06:00:00,0.5776609358052138,0.585187831379675,62.854523666257485,78.36445240161159,2.9548394685230672,3.03,1968.451632202746,2135.8800540107063,0.9675373647453905,0.9939052024288896,50.602162796123615,28.875328149013534,3.6673242553034315,1.0017050820089552,0.9732039612887474,12.127641258333343,passed,
2025/08/27 06:15:00,0.5900337255715148,0.5895959558431131,64.17493963969802,80.0014502962571,2.9925816618486354,3.03,1974.7340980299066,2139.50318476968,0.9675329754204844,0.9945071865685838,50.3748203613537,29.674738654717004,3.6533267910613327,1.0098509328622998,0.9851793107053157,12.312191045000002,passed,
2025/08/27 06:30:00,0.5858352340336953,0.5889133240515042,63.78601060698763,79.46524853596874,2.97661690864372,3.05,1971.7145958240108,2149.543926426268,0.9675612596065383,0.99437972603311,50.49205825502344,29.079867753278556,3.6608472092934177,1.0111094894299573,0.9834266403663149,12.26740780222221,passed,
2025/08/27 06:45:00,0.5892855032861842,0.5894930690910171,64.27880775544637,79.95615636929729,2.9860061562145703,3.05,1979.6919633997852,2148.814007288703,0.9676243281759801,0.9944553061611744,50.3794860618928,29.32201924842677,3.6599331957080694,1.0082353619046613,0.9822079542744941,12.327744244444437,passed,
2025/08/27 07:00:00,0.5930484889308761,0.5958373592619526,64.67159645047096,80.6471088554345,2.9968704286543835,3.04,1969.2823347512517,2171.5279311896124,0.9678854346256585,0.995249957135807,50.69867498187057,28.553407905471285,3.6497067199662343,1.0014294367055592,0.9688790674750959,12.40947183666667,passed,
2025/08/27 07:15:00,0.6006910446084216,0.5949062386221772,65.58514007404531,81.55995208418132,3.020806533425244,3.05,1983.6076675718255,2159.1720444296348,0.9677223713528447,0.9951727678652963,50.28472253140408,29.733061203213396,3.6493875568914174,1.012401803235148,0.987275156564106,12.514536020555562,passed,
2025/08/27 07:30:00,0.6055440913301393,0.6051352740399043,66.05212829763987,82.6091936433658,3.0514095161574017,3.08,1949.4555113775148,2186.2136686669855,0.96779678625265,0.996594349751376,50.9702728568161,29.17654514967502,3.6524323088064827,1.0299689019637546,0.9923092511940608,12.619620291666665,passed,
2025/08/27 07:45:00,0.6114131434201747,0.6032466149939812,66.91085659027017,83.30426360617962,3.0499274024867176,3.11,1987.8350990844797,2181.0603604051894,0.9682146711023574,0.9962121321593155,50.41078298629064,29.446994851967037,3.628770225999417,1.001926459399215,0.9723346306188774,12.714828499999998,passed,
2025/08/27 08:00:00,0.6142263586878965,0.6060100742143919,67.57482640585472,84.07173865339678,3.0596469516846887,3.05,1993.293172145933,2194.256353117194,0.9683442099289502,0.9965385007545535,50.46352778872822,29.381163978301608,3.6350298607082983,1.0056483424236626,0.9721735469499477,12.812423139999991,passed,
2025/08/27 08:15:00,0.6182933949103637,0.6060045902276563,68.33234697235315,84.77782333129578,3.062716986769423,3.07,2013.663965532995,2201.58613944575,0.9685167281206856,0.9964686451892333,50.18929050833397,29.58639961640045,3.6323306956508867,1.007818932754933,0.9761968721532767,12.910118099999996,passed,
2025/08/27 08:30:00,0.6241349297503767,0.6074000217845685,68.94155564259016,85.47885520164046,3.0739120828781212,3.08,2023.28116639785,2208.366677117397,0.9684861285965362,0.9965377529847845,49.943653860523405,29.758004611728033,3.616733337147435,1.0089451713020383,0.9801515458622205,13.007713436666664,passed,
2025/08/27 08:45:00,0.6275508667284906,0.6094063396847964,69.61731877823681,86.23003414349604,3.0823655368695158,3.07,2031.547233108698,2220.254665975449,0.9685801258529849,0.9967458833873623,49.919982966478095,29.77633590076353,3.619573541924642,1.0140655835020942,0.9832962225220977,13.105607643333334,passed,
2025/08/27 09:00:00,0.6307575225185158,0.6164053779913213,69.86077695924213,86.93879547416829,3.1048728477044634,3.07,2007.5042419029608,2240.1013503394533,0.9684679634546156,0.9976276373992957,50.30269705439714,29.524302197496073,3.6132862888720316,1.0358021020116754,0.9963913489296542,13.188275271111108,passed,
2025/08/27 09:15:00,0.63661447149885,0.6115921228456078,70.6303516619489,87.34025965273172,3.0934152551908736,3.07,2051.0445951397955,2238.596529202094,0.9686483803649166,0.9968293551879913,49.48197424271256,29.87539702305218,3.5935578797969505,1.0216330861576457,0.9946681880720701,13.269641293333335,passed,
2025/08/27 09:30:00,0.6405856845873387,0.610377523225554,71.27581517183616,87.84671895290202,3.093291168387957,3.1,2076.100594161004,2237.254256821218,0.968883130611715,0.9966049265238678,49.10953335070173,30.10098174495722,3.5818505884824927,1.0109085358447847,0.9883994510167091,13.342462466666658,passed,
2025/08/27 09:45:00,0.6401338696733295,0.6182607461591992,71.64629589321719,88.64691850466541,3.112322319874557,3.08,2056.9197924526025,2253.3796628238333,0.9691945670327134,0.9976873703381013,49.84723173152623,29.594417104793518,3.5929884985689386,1.0110194629471903,0.9737357539139188,13.415041199999997,passed,
2025/08/27 10:00:00,0.6459331973434949,0.6117543815658159,72.43049450362784,89.04936685826416,3.114058495648956,3.07,2091.121333089452,2240.0039531497923,0.9689951350475262,0.9968635478707369,48.98459160866192,30.82086284823877,3.5916421806967063,1.0292300879777219,1.0055608922595327,13.487377493333334,passed,
2025/08/27 10:15:00,0.6487170432326543,0.6195092643884871,72.5778571697285,89.65337533267284,3.129972098510581,3.05,2066.109811460512,2268.3757093920644,0.968892399093307,0.9976988964220803,49.45766089760917,29.998699222010867,3.584723743992209,1.0345371138617794,1.001452597544335,13.566818741666665,passed,
2025/08/27 10:30:00,0.6512283740159965,0.6250098501150809,73.0837391317062,90.60721173768063,3.1592020644727503,3.13,2061.7047913624765,2260.106567337474,0.9690689843123494,0.9984125811993355,49.8372868039408,30.302348029137832,3.570074929114707,1.0208970062410525,0.9825965946724692,13.653475366666669,passed,
2025/08/27 10:45:00,0.6431335324321188,0.6232970324559574,72.29853199665592,89.34678530320707,3.1152204370692926,3.07,2058.547283732396,2286.827527924598,0.9694304664234066,0.9981937293992743,50.03685225662853,28.678378930636068,3.5917975488794314,1.010459803064163,0.9664386380337566,13.536800419999997,passed,
2025/08/27 11:00:00,0.6414682576911156,0.6167821235720808,71.65513238905771,88.40111874978193,3.1205750206313327,3.09,2050.8267473910746,2249.581031499096,0.9688270447597261,0.9975468023778362,49.75429308077679,29.93092424387274,3.5998742878506254,1.0301116953052418,0.9961912131041009,13.419745093333336,passed,
2025/08/27 11:15:00,0.6359975929620458,0.6151511885183591,70.79680166430302,87.35897706163158,3.107352966869632,3.07,2036.6156919871244,2244.2321566993282,0.9687391665182763,0.9974103709049602,49.94959516027938,29.566831828826277,3.60485617432549,1.0278355158147288,0.9933838220168584,13.302105263333331,passed,
2025/08/27 11:30:00,0.6303664074383771,0.6126200431548614,70.09082205798461,86.44478674639954,3.1011207708021447,3.08,2025.8886460582553,2225.1154288083344,0.9686691922567003,0.9972411204248065,50.148171995636375,29.645416129429925,3.6180342598318744,1.0206058985530098,0.9861379028183405,13.182877033333336,passed,
2025/08/27 11:45:00,0.6269357126272074,0.6052939988068865,69.58050014295145,85.42009270952758,3.0861236518693804,3.07,2036.460207682028,2198.912472495662,0.9684676311445664,0.9963682576313815,49.799748770287884,30.10185385457465,3.627500710406166,1.0101290659000635,0.9853919936802469,13.07088380277778,passed,
2025/08/27 12:00:00,0.621326711024376,0.6020019557349583,68.86281372216192,84.4303020630469,3.0722863105332454,3.06,2031.212394511726,2184.203024848476,0.9684401671483432,0.9960364590675468,49.9036711765468,29.989608776747662,3.6377395209534877,1.0001887101360747,0.9767865627787015,12.950963086111107,passed,
2025/08/27 12:15:00,0.616286063353598,0.6000864752117464,67.95092332942235,83.3830518159202,3.0594091536834327,3.06,2013.9288337617422,2179.91729956655,0.968179065498694,0.9958059933822176,50.07168900103546,29.573391242816335,3.64434131443135,0.996158928123468,0.9734617153082702,12.830691249444447,passed,
2025/08/27 12:30:00,0.6078792066185739,0.5962148125099476,66.83852659080624,82.06928661778089,3.0442377522358086,2.94,2002.646170541574,2155.584350066196,0.9681286140048012,0.9954633706438667,50.24806948353529,29.72662421879976,3.6502969057245456,0.99508122993973,0.9723879552223926,12.658642333333333,passed,
2025/08/27 12:45:00,0.6076651643452912,0.5972199825311936,66.40617874545991,81.75606528894997,3.0511855213586774,3.04,1978.0288439898131,2159.380385769631,0.967643893304737,0.9956030425265151,50.433026028218336,29.63784119029218,3.65496545625581,1.009611342147403,0.9867476062964364,12.624003137777773,passed,
2025/08/27 13:00:00,0.6076563727236868,0.6021624441897883,66.40283136578518,82.00052406483833,3.054813207637533,3.08,1961.820551034732,2179.4000534541515,0.9677694302080202,0.9962330903252442,50.845048058224926,28.901571952158896,3.655567741873192,1.01206354672805,0.9812238359957143,12.65065539833333,passed,
2025/08/27 13:15:00,0.6050992573728228,0.6094938746277798,66.52753079913825,82.61292935813097,3.0840796650445554,3.12,1929.125956272858,2181.3535233431508,0.967849650573415,0.9974538775768593,51.748808353552384,28.96917400897932,3.683301213893347,1.0278790471995927,0.9803009924154509,12.677046176666659,passed,
2025/08/27 13:30:00,0.6092702063342372,0.6020033728501997,66.82251026941832,82.42156566504619,3.062936355365788,3.07,1968.3428974120832,2176.646741182767,0.9677302427391687,0.9962206657000492,50.82094860852666,29.20786207328671,3.666706631998858,1.0100028784011528,0.9795884633324822,12.695839456666665,passed,
2025/08/27 13:45:00,0.6106836594234184,0.5987778201454292,67.23671797090925,82.6025128477262,3.0573808771962727,3.07,1992.9713911382728,2168.2041821554417,0.9678927724003449,0.9957655772853217,50.47350913196505,29.529246547121122,3.6682595824072384,0.9965684661423864,0.9716282895335437,12.72229862444444,passed,
2025/08/27 14:00:00,0.6109562391455473,0.6057241906118674,67.07501381497053,82.92928684369251,3.0771818665765283,3.06,1957.4053595047108,2185.5069665150645,0.9676552125915951,0.9966929980919181,51.097092630898985,29.086515633998086,3.6708631648099037,1.0137843202867942,0.9783767073727921,12.748494684444438,passed,
2025/08/27 14:15:00,0.6126764307456672,0.6068952239721291,67.16333191089926,83.11290261760207,3.0831564294697045,3.06,1952.495299459089,2190.8635252493955,0.9674974524179052,0.9967935172941351,51.12578945009786,29.023432320017463,3.6689775191394185,1.0162832421945274,0.9808892728026581,12.774623400000003,passed,
2025/08/27 14:30:00,0.6170636634192814,0.6001774980042589,67.91299180248124,83.41280137565255,3.072818416190571,3.05,2004.6078500536132,2167.360437072595,0.9678344335321987,0.9957927379873182,50.31877805450006,29.642640778235748,3.653329185930484,0.9749567773953676,0.9537839947814462,12.819700984444443,passed,
2025/08/27 14:45:00,0.6187667430745915,0.6062111186114084,68.49631696171039,84.36013487680881,3.0894806930132095,3.14,1992.5362103448201,2191.149379350087,0.9678982908171493,0.9965944057758196,50.74818259175501,29.405664939835212,3.6690608453315354,0.993154298904714,0.9614860975240401,12.925415854999999,passed,
2025/08/27 15:00:00,0.6221740686533,0.606077290310142,69.18841773757356,84.97810068439638,3.085326480438302,3.07,2010.584849879507,2210.665295973897,0.9679390867265196,0.9964333491334023,50.47562651560661,29.245783164909543,3.6745189895180643,0.9981752026266377,0.9678582834445246,13.02393485555555,passed,
2025/08/27 15:15:00,0.6282066120594072,0.6095794621124487,69.77661056536417,85.97951261238825,3.1263495130318266,3.08,1989.819949605622,2209.022766956822,0.9673443601285137,0.9969764449703543,50.591924206297186,30.310825959980914,3.685908650202415,1.040495848378765,1.0084820281566944,13.127049882222229,passed,
2025/08/27 15:30:00,0.6237107033798198,0.6086530524232088,69.08575327278874,85.21184424695771,3.116349659204898,3.05,1974.9063122584596,2208.2518189740617,0.9671785084666729,0.9968970441844548,50.80133825146173,29.96752517450499,3.695406687432928,1.0418469579022636,1.0084455871254114,13.036183416666667,passed,
2025/08/27 15:45:00,0.626923951736985,0.6031118818018144,69.6776934314896,85.4119454872045,3.104262302945485,3.05,2016.8499748284362,2194.807681354363,0.9674252941206193,0.9960726785892937,50.12727328825733,30.411109313185555,3.684905923176349,1.0151243484364825,0.9930361870893539,13.074090095,passed,
2025/08/27 16:00:00,0.629203768958303,0.6042961630088952,70.14103238298678,85.94123506117951,3.111163183798335,3.06,2021.6535946949675,2201.5101685774753,0.9674402827445577,0.996195426226761,50.11346147875763,30.482033338895373,3.6898280246219786,1.0184896593786448,0.9952363896731397,13.138951619444452,passed,
2025/08/27 16:15:00,0.632466617029884,0.6054399856685344,70.62594577067753,86.50788887474486,3.116773996865085,3.05,2029.0890388830583,2209.770044244281,0.9674656008457891,0.9962711179961921,50.00757592344009,30.519682628381318,3.686814221233208,1.0203206236533724,0.9972776940563638,13.211565766666668,passed,
2025/08/27 16:30:00,0.6349963793076636,0.6067306676123626,71.15491504930017,87.11710348397386,3.12418741205899,3.06,2035.5857111717285,2216.521436345698,0.9675373357493277,0.9964252363521325,49.9780077194378,30.65047060240257,3.690070552408553,1.0258897115901928,1.0014622583428028,13.284379625000001,passed,
2025/08/27 16:45:00,0.6344998880849412,0.605286660482038,70.97826896989152,86.86362464523026,3.122141803523098,3.05,2034.4619673557447,2211.5817282596927,0.9674047182291637,0.9962425826534229,49.905903482608295,30.722423276317308,3.6911780546966884,1.0238034727464669,1.0019446346670315,13.256750521666662,passed,
2025/08/27 17:00:00,0.6313180179578848,0.6041106656444957,70.59595541539693,86.353812254621,3.1102353031944743,3.06,2032.725889395148,2211.173474567112,0.9674465291518408,0.9960929394369951,49.97322100964334,30.458595246834896,3.6953825455978015,1.0210867574044549,0.9987402473249265,13.199525624999996,passed,
2025/08/27 17:15:00,0.6336453477430737,0.6070455737972472,70.49590174796575,86.55237617650029,3.1280726196358057,3.04,2010.6905565543975,2214.839261116532,0.9670667614864285,0.9964613470175736,50.1797861934918,30.52638008507738,3.691424235709596,1.0341740699740931,1.0104413589352124,13.217764126111113,passed,
2025/08/27 17:30:00,0.6337727463512107,0.6058711798206237,70.89986540783073,86.81538111687719,3.121787693072528,3.04,2029.2025655332184,2215.53482447243,0.9673454836282391,0.9963072788792747,50.03030913010041,30.576260654359153,3.6966296912937473,1.0265370207374287,1.0030516422978673,13.251168944444437,passed,
2025/08/27 17:45:00,0.632456923288526,0.6178914549907952,70.54778891784288,87.35335608581052,3.1597633865068,3.06,1968.0061674530607,2233.9848323683077,0.9671345031982519,0.9979843573111807,51.16277207962131,30.13812420912783,3.700973324147831,1.0619175047521634,1.017629592986913,13.277297311666663,passed,
2025/08/27 18:00:00,0.6366969680922874,0.609695135998076,71.3182478867365,87.4919320654881,3.1322423959748127,3.04,2025.6679050787066,2230.384130399584,0.9674049544804748,0.9967366028323863,50.15087214156284,30.39738349905707,3.6923614154001223,1.0332654836867712,1.0053806252803072,13.330986625000001,passed,
2025/08/27 18:15:00,0.6392991849138917,0.609194407386528,71.60096214549776,87.76247396115973,3.1351951019835558,3.06,2033.2661626204697,2231.0608978788264,0.9673546852778322,0.9966214776304383,49.96097728959558,30.52919674049503,3.6875668500937047,1.0298476039951288,1.005039852805838,13.369497313333328,passed,
2025/08/27 18:30:00,0.6414947670817377,0.6095155364927678,71.94533213193866,88.14723152843715,3.142381186036651,3.05,2036.8919936501552,2232.3437317402118,0.9673031322301024,0.9966537908082803,49.912085893680256,30.714709740453817,3.6900634816650975,1.0320640935743386,1.0079575342194942,13.415566022222222,passed,
2025/08/27 18:45:00,0.6429147879917368,0.6104152072368488,72.26692410130146,88.55386304263145,3.1484604741021136,3.04,2039.87991894449,2235.7596983848994,0.9673230749988049,0.9967696155654516,49.912222499749454,30.86651123462381,3.6922333386617576,1.0386920632343417,1.0132803625612858,13.461682336666668,passed,
2025/08/27 19:00:00,0.6441625704223839,0.6115336794974972,72.48905910890778,88.8660252249074,3.153303321916928,3.07,2041.6709888596083,2239.654155350578,0.9673236223443775,0.9968724475928106,49.91723182781061,30.8688738385034,3.689793840438471,1.0383572654606443,1.0117522022438172,13.50031679944445,passed,
2025/08/27 19:15:00,0.648363647634867,0.6082084231184547,73.04810710821988,89.19792017123372,3.146924502953163,3.06,2071.061441479113,2236.0856328759915,0.9674717147851213,0.9963731597713625,49.3586322606151,31.17203971720752,3.6767940023427617,1.0260218926937232,1.0082791902971227,13.554266666111108,passed,
2025/08/27 19:30:00,0.6497063028865069,0.6075277867292854,73.41986751580004,89.5053707491186,3.1450922938220236,3.04,2084.116473022154,2237.8512193200863,0.9676074934333119,0.996271005857351,49.21124617403632,31.27714501999691,3.677859052837233,1.0243993617228337,1.007894238644677,13.592987283333335,passed,
2025/08/27 19:45:00,0.6453482274658394,0.6109234746370877,72.6225189607119,88.9618130015608,3.1502074253805032,3.05,2049.0575665187703,2242.006223257094,0.9673596556288938,0.9967493106688053,49.7775940029723,30.86179561923371,3.6848128675167247,1.0362776225615196,1.0117470376341364,13.51774101333333,passed,
2025/08/27 20:00:00,0.6538181863957496,0.6133279132453616,74.37895475819721,90.1410337501016,3.1757955153160653,3.04,2077.973654659169,2258.959206630659,0.9674917210067493,0.9969674624172876,49.52974349192893,30.98367938672262,3.6801514010721768,1.0453071658720579,1.0214450446925485,13.773211931111106,passed,
2025/08/27 20:15:00,0.6024430994091775,0.5929910199414901,65.97827117333055,79.69121715036135,3.0803888742323284,3.05,1939.1242013089375,2126.6797287978807,0.9667326954251372,0.9954745627006645,51.30091460711713,29.392317969689717,3.727556747490855,0.9992594592883908,0.9782611144777269,12.524257191111118,passed,
2025/08/28 06:00:00,0.6575459538310949,0.6238517778181906,70.91072327818404,88.11360190448713,3.2061149925890535,3.34,1966.0973369696,2251.2641570050823,0.9658402210722999,0.9978064128702473,50.10392665342673,29.738276246039128,3.5373181878728754,1.0259776485243464,1.0065186281780498,13.521345914999998,passed,
2025/08/28 06:15:00,0.6686561427849629,0.6304096044977775,77.19220962909075,94.09041823805053,3.18119428930465,3.09,2122.033512219068,2375.830517196134,0.968280583360022,0.9981981754831901,49.38789379356676,28.800746154865166,3.6241187655266813,1.0381936816206332,1.0089681450539716,14.308579364444444,passed,
2025/08/28 06:30:00,0.6322192204322551,0.618120419395462,70.16093423315832,86.43627925144078,3.1569535624660703,3.06,1961.7533990594206,2232.2784048489198,0.9672442541579258,0.9980425833172831,51.206949107536886,29.52855905404359,3.677504629262359,1.0497134569016775,1.007398846006628,13.240363644444436,passed,
2025/08/28 06:45:00,0.6471355711042136,0.6169646854050678,73.03396868204318,89.13710481344123,3.1583919370366655,3.07,2054.752730666574,2251.6080623602265,0.9680836086943835,0.9974820174604587,50.04843908918458,30.024824318615558,3.6487304302425443,1.0134530972651647,0.9806812877425599,13.601175206666667,passed,
2025/08/28 07:00:00,0.6363060964104905,0.6213573166913681,71.30717541254225,87.77683520753162,3.1648060372311595,3.12,1980.7434009999372,2256.578230164691,0.9675407099046514,0.9983733703796102,51.08510202838707,29.684186566815768,3.6814372391762746,1.0764998215884312,1.0277143597324998,13.41030108,passed,
2025/08/28 07:15:00,0.6314245275183249,0.6126437268121089,70.1245079585192,86.02616151422168,3.1380269489351607,3.07,1981.9476326522213,2226.056803607661,0.9672862424820907,0.9973440545501041,50.736139482158855,29.786706235721066,3.681683062143673,1.0505729378900837,1.016148672466097,13.20483132222222,passed,
2025/08/28 07:30:00,0.6255014677799567,0.6091736498195823,69.33999341431728,85.029943072348,3.1281285319446264,3.07,1975.4599088319546,2202.4013607865345,0.9672791823736051,0.9970631633720428,50.84577464487461,29.990867909271778,3.6893815431849535,1.041576133406978,1.0086732430759395,13.068887039999998,passed,
2025/08/28 07:45:00,0.6288027656184857,0.5946412830467049,69.67592398164042,84.48186623240245,3.100124368820959,3.02,2033.4284989360492,2174.5465914544316,0.9669922073020899,0.9950759741668169,49.41505387718304,31.246437290561552,3.6871775069397175,1.0347624473219421,1.0291111489699778,13.045246121111107,passed,
2025/08/28 08:00:00,0.6259820668833157,0.5934516598184593,69.30916925880193,84.03717713946554,3.093183426749396,3.03,2030.349588361434,2168.4433290353377,0.967033922383218,0.9949819465724925,49.44592962243267,31.26023883533099,3.688981745268645,1.0367695271301616,1.0309828784117328,12.987636664444441,passed,
2025/08/28 08:15:00,0.6219340815064763,0.5903787804073242,68.57988128915142,83.12754331551947,3.078724168137446,3.05,2026.2703862479332,2156.6818664169805,0.9669687265519277,0.9946094388643413,49.40510386567873,31.18806253220653,3.6864639760811055,1.030733794900947,1.028206747103155,12.878156194444442,passed,
2025/08/28 08:30:00,0.6174580060110226,0.5994475130909316,68.04625715829376,83.14437228010907,3.0931355975806225,3.06,1981.6037477926045,2172.1097622292004,0.9671051053592616,0.9958953499600618,50.462452076471074,30.220710466800565,3.6934728484637054,1.030621929997329,1.009131867890035,12.84799912,passed,
2025/08/28 08:45:00,0.6160920168899684,0.5993914687503248,67.79479092648319,82.9130765780939,3.093626744054224,3.05,1976.2236781750903,2164.8185288790437,0.9671307972393104,0.9959493343254473,50.561469458583574,30.294976423566325,3.6904280654289785,1.0297770054223856,1.0077309798068854,12.810838919999998,passed,
2025/08/28 09:00:00,0.6138756917173168,0.6001798047033133,67.5649725187961,82.75568633463831,3.0961878803687144,3.07,1968.541912647304,2157.0630442280817,0.9672452449673294,0.9961615857746059,50.77598351739625,30.37527363161686,3.6918161573262096,1.0296840555378661,1.0043184954544608,12.773648066666663,passed,
2025/08/28 09:15:00,0.614361294100397,0.5949971523039067,67.42884205387838,82.26751124238557,3.074571224792802,3.02,1989.2946763096618,2155.4813975829798,0.9671702826368926,0.9953197261920672,50.22691663047933,30.258820011894095,3.681602747798789,1.0160786263976533,1.001029639909097,12.74340925,passed,
2025/08/28 09:30:00,0.6112696706464797,0.5989969464751188,66.98845382764182,82.09199837242095,3.081573938604927,3.05,1961.612095288141,2161.657343509328,0.9671413065333616,0.9959555896122875,50.76218762954621,29.930538752663374,3.6872749570779595,1.0296062969464843,1.0054622390480017,12.706159644444442,passed,
2025/08/28 09:45:00,0.609200147892407,0.600453778892567,66.71454243120809,81.8731722419782,3.07541899988208,3.05,1956.0584679165806,2165.6131433111823,0.9673144966579797,0.9961288377636642,50.96319022411638,29.405708706614966,3.6820557519224346,1.0168234240221425,0.989128815474289,12.675867184444446,passed,
2025/08/28 10:00:00,0.6479856774960339,0.6149912553719549,72.81252905108752,89.0238628739923,3.1662453471627092,3.1,2053.905782635001,2227.1376927692527,0.968077416869792,0.9974051697395006,49.814980003632165,30.97156696358981,3.6337280076313134,1.0255586920271746,0.997624394045623,13.55483398499999,passed,
2025/08/28 10:15:00,0.6474049622151865,0.6094329055241954,73.04984041431523,88.71460255483639,3.1367563906215237,3.12,2086.72285246688,2230.579258451383,0.9683749250959126,0.9966293089677247,49.29245051965903,30.730362196473475,3.6423545499775214,1.0100257012916702,0.9895827612437286,13.542324986666655,passed,
2025/08/28 10:30:00,0.6459171475506436,0.6145171262398011,72.75907617340424,88.76302537101148,3.1460177141754597,3.09,2064.53102993112,2235.6230050640133,0.9684820816717378,0.9972877857913061,49.816218813144076,30.227656524338784,3.6371503728109693,1.00214447541257,0.9732469431663604,13.52836076777777,passed,
2025/08/28 10:45:00,0.6434974680306745,0.6151274794905968,72.86759079181633,88.85414809777063,3.1431002443394265,3.15,2067.976805357761,2235.857016899578,0.9687837444228496,0.9974637566105831,49.9860691487926,30.21345644295644,3.64789388728292,1.0044934225627549,0.9708943627813088,13.527381138333325,passed,
2025/08/28 11:00:00,0.6437099490455586,0.6191466550074884,72.77505691886066,89.06585400465599,3.151034327399435,3.13,2050.9725440398656,2249.783730546451,0.9686944817006808,0.9979319184501981,50.26532932593024,29.86684575685344,3.6435091391142844,1.0138982066007134,0.9744083512735641,13.551830654999993,passed,
2025/08/28 11:15:00,0.643082161613898,0.6184351157371645,72.4749692864821,88.75071725525783,3.148602938981313,3.13,2046.1286316234805,2245.380273075598,0.9686290072853201,0.9978605866921967,50.24850184344075,29.883496843186197,3.6386361231089435,1.0145421317062058,0.976685456689616,13.512257549999992,passed,
2025/08/28 11:30:00,0.6440647493440171,0.6130801768672094,72.0279658922127,87.97051111916839,3.1225272471154004,3.13,2071.3470292212382,2232.5584200777184,0.9688827190012655,0.9970724039003795,49.606434924374604,29.900943048158,3.5947998788536033,0.9977007691110297,0.9723053439844921,13.43906203444444,passed,
2025/08/28 11:45:00,0.6418690885007995,0.6109904302441621,71.55290845408561,87.36157483753891,3.104057079435192,3.09,2078.92466734231,2228.486086303285,0.9691598517585546,0.9968170723461073,49.42867897709212,29.79060237284443,3.574287700608458,0.9982427631730654,0.9755894684857845,13.370448843888884,passed,
2025/08/28 12:00:00,0.639142367200399,0.614134480105179,70.98283956229564,87.06383099241658,3.1158900157003355,3.11,2045.2019527617256,2229.129560368427,0.9688499094172592,0.9973134140868892,49.9515395374321,29.629545093556693,3.5841691468268566,1.009764675246922,0.9809471884594911,13.31834688555555,passed,
2025/08/28 12:15:00,0.6359907733104907,0.6139038100434546,70.55243444309366,86.57200298445365,3.1034858524822595,3.14,2044.751027295391,2226.6080997533254,0.9691077071438096,0.9972994585113942,50.056271468263304,29.211712438626037,3.5755751899929433,0.9956306432353837,0.9655483498204065,13.256102621666665,passed,
2025/08/28 12:30:00,0.6312396591985693,0.6185961756657156,69.96719894105418,86.2405525005735,3.103374558222888,3.09,2011.2954066100408,2245.794521511727,0.9689955489923248,0.9979330201898686,50.73261686304803,28.289959639668254,3.5916132494495177,1.0042628092612211,0.9631526326972403,13.211344574999998,passed,
2025/08/28 12:45:00,0.6344776269609892,0.614696167640149,70.23221441608584,86.35725911168434,3.1100283582592225,3.09,2027.1130836808477,2223.9895427988813,0.968835839303642,0.9974481969666039,50.30197865622229,29.22500552967991,3.585151538412262,1.0012182305077264,0.9692049964088547,13.22104972222222,passed,
2025/08/28 13:00:00,0.661530135976933,0.6258209672954022,74.64886365957018,91.67442950779326,3.169976158649813,3.11,2104.901748453031,2278.1745698475834,0.9692718794460357,0.9982332099502007,49.40665700176712,30.16569010896569,3.5350379488630264,1.0095412959404249,0.9808083850276281,13.894247430555545,passed,
2025/08/28 13:15:00,0.6586662246109309,0.6248153053104493,74.81307924016937,91.55281634451117,3.1496926613262928,3.15,2124.359344861063,2277.993829053256,0.970016225417423,0.9981899268183042,49.42243464712781,29.70947495458502,3.5441387244974867,0.9872195309411302,0.9564535224704872,13.866059484444444,passed,
2025/08/28 13:30:00,0.6602421869147708,0.6212252379157887,74.64674400866433,91.10020257837095,3.133154317165565,3.13,2133.4162875420056,2285.6833891460046,0.9697796457294021,0.9975813684847745,49.003452486618144,29.37405633980991,3.53835716844657,0.9814718766747642,0.9574548356237136,13.845721229999992,passed,
2025/08/28 13:45:00,0.6551252170757427,0.6275034858478861,74.53528190949602,91.34927428374652,3.1479108957968855,3.12,2108.102745048233,2289.014202375681,0.9701210433911741,0.998603409796953,49.84044163362571,29.223339180765578,3.555541639515199,0.9954242850752079,0.9562034649836095,13.84173234888888,passed,
2025/08/28 14:00:00,0.6582034080490394,0.6157470952757282,74.61174330998489,90.23453462179776,3.1420526842981196,3.11,2134.3529594210067,2251.090468824247,0.9697110202037695,0.997288229324407,48.91514992404373,30.408636406698417,3.5640770653573632,1.000020463410306,0.9786325636864021,13.779294295555546,passed,
2025/08/29 09:00:00,0.6449321696020989,0.6191103397519473,69.00341538104904,86.97461126395824,3.0963082127204484,3.18,1980.475455710658,2293.001159862083,0.9671917569555127,0.9972815836604041,49.35576695908093,28.839573851060557,3.515314311313197,1.0969887010249817,1.0764023148632083,13.232000741666665,passed,
2025/08/29 09:15:00,0.6420621065514117,0.6237550014488042,70.29408354937782,88.346227010036,3.1037370018950696,3.11,2019.914868197284,2275.3603490199453,0.9689091202073795,0.9981250138144034,49.961502749500845,28.893303618973075,3.524092724272818,1.032133993010105,0.9949399905049109,13.331404624999998,passed,
2025/08/29 09:30:00,0.6344958311697294,0.6198663443546832,69.65255571186563,87.30861577410776,3.0855176773292987,3.08,2020.493876123779,2259.636024976661,0.9691045443367143,0.9978179964393911,50.086028948867316,28.882527996415305,3.541945675553171,1.028507169312148,0.9903698635217081,13.206416471111112,passed,
2025/08/29 09:45:00,0.631389174929957,0.6228654854520165,69.00616493952724,86.8340125940173,3.092046208024473,3.07,1991.5826439754267,2257.9124792108637,0.9689887384203058,0.9983024927663062,50.53995316150389,28.616969562673166,3.540648922782702,1.0373110184705563,0.9930859225474649,13.13963528166666,passed,
2025/08/29 10:00:00,0.633250805511264,0.6067992217293942,69.56721954447714,86.31445780343148,3.064202201168206,3.06,2059.730784949573,2221.3701871798185,0.9689184088655195,0.9962483642781759,49.055114007083894,30.246934110938486,3.5513373988130006,1.0333217537783037,1.0146162519292967,13.118159022222228,passed,
2025/08/29 10:15:00,0.6311574034356416,0.6137523784830053,69.13053682491775,86.28094674964058,3.0788186015507275,3.06,2024.2422284447487,2229.6213227899425,0.9689635970730751,0.9972159087775314,49.82899578215529,29.593214849178707,3.547042265586398,1.032682629207762,1.0020492763359585,13.096874230000001,passed,
2025/08/29 10:30:00,0.6303037368151889,0.6146013816063854,69.26632114650667,86.34577115314778,3.0735078911254874,3.06,2025.8020087794605,2242.8050263768414,0.9690578997692944,0.9972915424851939,49.923667982140245,29.156778660764328,3.5568242579481266,1.0322488860361472,0.9984277390869203,13.119597406666665,passed,
2025/08/29 10:45:00,0.6300539894723892,0.6122060055383949,68.89618593673772,85.86650056704384,3.0831844641977115,3.08,2018.6544869272727,2214.716533237083,0.9687888588544413,0.9970843326476487,49.894272899896215,29.765691631721236,3.5521608571409735,1.0230938862715853,0.9948274682475807,13.052263760555558,passed,
2025/08/29 11:00:00,0.6253508258458815,0.6103190138221455,68.61714219044143,85.25903842036098,3.055685498337397,3.09,2033.051332826441,2220.064096087998,0.9692998506434752,0.996824996937559,49.898499449302506,28.99191896711503,3.5517185757861434,1.0021159549706946,0.9725088734176671,12.99618313888889,passed,
2025/08/29 11:15:00,0.6211681244451519,0.6164143315056949,67.8535935550054,84.84826883699165,3.0688437351174485,3.07,1983.5004770868657,2232.436229610532,0.9689689554996351,0.997725864440768,50.73542399319542,28.364228308225965,3.5641668959314985,1.0247093290096392,0.9827426633168379,12.938050949999997,passed,
