datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/08/29 11:30:00,0.6228810679717541,0.6100934669441367,68.05084866540615,84.70496625685537,3.077313869572705,3.05,1994.8568183179796,2205.668705844711,0.9684840549240359,0.9970104070266032,50.26122770507509,29.675409410972897,3.5815601192591564,1.0387754662914959,1.0076067931852555,12.926335455000006,passed,
2025/08/29 11:45:00,0.6239428283562265,0.6021556606550194,68.18256644093317,84.24577706583172,3.055343150939771,3.04,2033.3366174050664,2189.005491488757,0.9685964107421944,0.995882162372621,49.490449914736104,30.01442533591634,3.5713783625288356,1.0146275159353288,0.9978385086542295,12.90070404333333,passed,
2025/08/29 12:00:00,0.6223550342595263,0.6015186869558522,68.08426354261404,84.0173546660247,3.0513629951916252,3.05,2032.4776998596567,2189.2330865330337,0.9686041234522496,0.9958242575287265,49.551230317023354,29.880985663494293,3.5790397756378183,1.0135928891543204,0.9961387422221846,12.881972069999993,passed,
2025/08/29 12:15:00,0.6242078095559127,0.6061698993295858,68.19152949242246,84.43364098302793,3.0713473956248074,3.05,2010.4754788216528,2198.7416588259716,0.968385152724119,0.9964570261688673,49.917120208098375,29.826149136263297,3.581432326669505,1.0295561581997705,1.0062105318453334,12.927968093333337,passed,
2025/08/29 12:30:00,0.6265477327505244,0.6051435780980229,68.76666383787538,84.85044395644033,3.07018207225129,3.06,2032.7014973245775,2197.513217027636,0.9686622224555517,0.9962917890205788,49.67268810659528,29.98514394203874,3.578502315766939,1.0191433709309945,0.9981027688543425,12.987529377777777,passed,
2025/08/29 12:45:00,0.6167255405932617,0.5990831718420326,67.20631732251847,82.82914903034022,3.042905710701566,3.03,2011.7496948534306,2181.5979032853993,0.9682693948388905,0.9956189740178809,49.7934280757082,29.666770972315557,3.595407142825953,1.0214364140101952,1.0043310838728623,12.759961353333338,passed,
2025/08/29 13:00:00,0.6163360908839426,0.5981712466472661,67.05313588378614,82.58697986958381,3.042597159517663,3.03,2009.7057865756883,2176.368596234084,0.9681831991794337,0.9955118165983387,49.773898779079765,29.708628615110396,3.5943926434017626,1.0191164040652145,1.0037850860709712,12.736538026666667,passed,
2025/08/29 13:15:00,0.6153864374355872,0.5969219615014498,66.93666797553215,82.34260097086336,3.0417011732014863,3.03,2009.389552121975,2170.281119711296,0.968112603537948,0.9953753724824944,49.76567463657174,29.790918841321872,3.5981679549139183,1.01724162838706,1.0032324576727083,12.713309186111106,passed,
2025/08/29 13:30:00,0.6138968276512483,0.596206133232616,66.9106734811876,82.22125319607098,3.044211815820227,3.03,2007.5890348350106,2163.2044459512676,0.9680694260345529,0.9953514635333963,49.88071494350663,29.932012515863978,3.6106311723270097,1.0156980486352063,1.0008584137826746,12.69677879555556,passed,
2025/08/29 13:45:00,0.6126535687461432,0.5946843015743152,66.74186739577895,81.91405176877065,3.0414672365938396,3.02,2008.7877472953758,2155.7709113029496,0.9680324935834558,0.995174413371802,49.85827168554505,30.02229271331787,3.610870128744412,1.0132005258064283,1.0000079242183428,12.666368714999996,passed,
2025/08/29 14:00:00,0.6115720440967822,0.5993134100283009,66.36024734360429,81.78774179452626,3.0534122702710436,3.03,1973.2769439382605,2169.565454546775,0.9677255396941614,0.9958398699202881,50.40806483032853,29.518766037252448,3.620693793225218,1.0295893680669146,1.0088219357901655,12.649805813333328,passed,
2025/08/29 14:15:00,0.6102839177930643,0.5940763674119952,66.45082147270917,81.47339263068838,3.040784471881781,3.02,1998.7624970378013,2153.551345758761,0.9678387372125421,0.9951281123162479,50.045985631229385,29.83623182280327,3.6233482086211666,1.0115766638735864,0.9974940028177323,12.626291455555554,passed,
2025/08/29 14:30:00,0.6103083293700603,0.5965087003819535,66.19839706376386,81.36386065573997,3.0526394619177677,3.02,1974.6806383577002,2156.141064041093,0.96756069005745,0.9955154855054865,50.36380726612819,29.732651124968374,3.628793959229355,1.0225502981314474,1.0055516611705198,12.609909338888889,passed,
2025/08/29 14:45:00,0.6083041157123072,0.5958661326671869,66.01172674979942,81.08063650934514,3.048243766665651,3.04,1974.1910946764383,2152.58430877501,0.9676232690843998,0.9954638700816099,50.446381282769764,29.655782593338163,3.6302901728520904,1.0200500054973707,1.0022586098365522,12.579417400000004,passed,
2025/08/29 15:00:00,0.606856412961345,0.5946676112351381,65.87640307144265,80.81445064141863,3.0447763697432646,3.04,1974.7290901941863,2149.0045833902386,0.9675867864014014,0.9953228812210986,50.44210465599661,29.65904522704507,3.6340585284112135,1.0192729100233293,1.0020864857694882,12.555846844444442,passed,
2025/08/29 15:15:00,0.6055872769655639,0.594364564142483,65.77509058722681,80.63638751134052,3.043921451383747,3.03,1971.684919190242,2147.7395926310614,0.967541418208679,0.9953040106056731,50.535552740673204,29.57235616322872,3.640834869851215,1.0174884259801202,0.9995185679702256,12.539204638888886,passed,
2025/08/29 15:30:00,0.6045427186760438,0.5935645934950324,65.60647843369308,80.36600246081596,3.042651107708353,3.04,1967.8748165128054,2145.5801683203686,0.9674087214184994,0.9952008569282439,50.569571274960964,29.50324470948168,3.6455017651573587,1.0159173036884495,0.9986467196648479,12.515808366111104,passed,
2025/08/29 15:45:00,0.6029574183399782,0.5920953262660382,65.4192428517199,80.04839577390368,3.0371886281191953,3.04,1969.2063617533693,2142.013542205114,0.9673810333862459,0.9950173140073802,50.530724135603684,29.52339517575097,3.646279968177056,1.0172913409955922,1.001116294426598,12.486550339999996,passed,
2025/08/29 16:00:00,0.6009695539408404,0.5914657164763816,65.19602673275404,79.72228145954135,3.034729596132676,3.03,1964.6190895016227,2138.5781612267265,0.9672907484023908,0.9949345257585526,50.65449684967117,29.302958973955615,3.653891134333001,1.006741872984291,0.9900515780826277,12.45209413555555,passed,
2025/08/29 16:15:00,0.5988754583023547,0.5903336946591479,64.95861130631413,79.36929370928766,3.02873756673343,3.04,1964.4537204450419,2135.4946514267153,0.9673139760244699,0.9948158377685012,50.64783656627862,29.30721491166862,3.653428603445028,1.010974099411002,0.9942890622680932,12.417667655555555,passed,
2025/08/29 16:30:00,0.5969432736702694,0.5892211760155008,64.80414930340929,79.09320604409875,3.0248171247224165,3.05,1964.0420290781778,2132.142234558487,0.9672867247426138,0.9946939203144316,50.69978671999212,29.281602025968905,3.660136199214734,1.0103300060580405,0.9934920064143037,12.390208306666665,passed,
2025/08/29 16:45:00,0.5965303359652284,0.5905053903777854,64.4463896058938,78.74384451846012,3.0291986326393587,3.03,1948.249907502497,2130.6630521386764,0.9671727258828943,0.994901708324684,50.874114930653896,29.081110666362733,3.651576789282686,1.0120214580084774,0.9942882907753222,12.355837560000003,passed,
2025/08/29 17:00:00,0.5942866556728499,0.5872771495577168,64.42290063092814,78.07737617960177,3.0268776252054708,3.04,1955.494545945624,2117.4219965029015,0.9672094628652507,0.994577385485324,50.84913613804505,29.127024548587517,3.6632602876110862,1.0055039202417921,0.990176234250068,12.32821995166667,passed,
2025/08/30 01:00:00,0.4725644519459189,0.5332344927835982,52.955295466518905,65.02158519305644,2.5980951009169955,2.51,1980.8309708995155,2261.6216657344553,0.9676635643569677,0.9873370807918905,52.3049638119646,18.58960906462474,3.7062501233951126,0.9981452417432782,0.9444996611013613,11.02229541111111,passed,
2025/08/30 01:15:00,0.6698803677227264,0.6115997228364976,72.38064649545323,88.74708423144567,3.1363145268131465,3.11,2092.0938735286977,2259.5347923207078,0.9673221366669437,0.9958310067801149,47.86924939231788,29.624687854683827,3.454669537427684,0.9687108733682717,0.9780130264286263,13.648076200000002,passed,
2025/08/30 01:30:00,0.6669779806508163,0.6202713119638544,76.04016050663641,92.36804725126466,3.1382218727652376,3.12,2172.1589349020305,2296.731006153173,0.969819883267204,0.9972381187804473,48.56248559170554,29.506900637983044,3.539070041113783,0.9631862222734808,0.9484120919710703,14.024368159999991,passed,
2025/08/30 01:45:00,0.6743916132981569,0.6340888377666759,78.34972546816104,95.70885168568371,3.182981325313472,3.12,2182.788012923802,2346.83959710103,0.9702512939997411,0.9988126593080792,49.008633609881564,29.761033602111358,3.5372459878190115,1.0066714356824418,0.9813057418964579,14.417720093333335,passed,
2025/08/30 02:00:00,0.6915896355604252,0.628287689614399,81.45649275451086,98.49910628023184,3.1971422851208957,3.1,2272.580562185006,2355.1183906754927,0.970328451969795,0.9979029510348931,47.44721065734805,31.386306032576343,3.524982231156065,1.016743721050811,1.0202409655263285,14.795412004999992,passed,
2025/08/30 02:15:00,0.6941063902611628,0.6330216738307592,82.01505213097342,99.45123768697732,3.2095252045746525,3.1,2271.550744014407,2380.569592748713,0.9701955450988509,0.9982926746221421,47.540627911776234,31.192586243474526,3.516729842013838,1.034015667954179,1.0342901997558254,14.931097475555553,passed,
2025/08/30 02:30:00,0.6915065081377293,0.6321459751150754,81.25916717711429,98.56273088604944,3.201365025011949,3.09,2256.432171428174,2371.4537278758207,0.9702254934536201,0.9982671943745015,47.67437621331755,30.934884191785457,3.516991172261537,1.0262650376970608,1.0241001352933334,14.81555205777778,passed,
2025/08/30 02:45:00,0.6862075655180315,0.6332961640685467,80.14416726356306,97.54024419484011,3.2011530841548455,3.09,2222.266334686051,2363.839242707572,0.9700026112837846,0.9984931789454309,48.130833593383045,30.655679807219467,3.523018314584284,1.0313775124938822,1.0210035900747634,14.680826013333336,passed,
2025/08/30 03:00:00,0.6813657234020664,0.6340231207733696,78.81581340290813,96.29065928644184,3.1961910450368003,3.09,2184.222339705433,2362.975532591061,0.9696205504673194,0.9986135875076853,48.51660188904326,30.183455237436714,3.522624992967657,1.041999873576165,1.0247132584236283,14.533713119444446,passed,
2025/08/30 03:15:00,0.6769243185217149,0.6322218957440158,77.96169963133012,95.26464638307911,3.186447921160819,3.11,2170.735274522561,2347.7110925808524,0.9696975606395922,0.9985537653114746,48.646363562906195,30.123940889272543,3.5242818065656456,1.039174047425916,1.0188853439335857,14.397794033333328,passed,
2025/08/30 03:30:00,0.6731559937435385,0.625913237338017,77.35195566261328,94.13489911523783,3.16955826375444,3.11,2178.613979159793,2315.424059936495,0.9699081378474528,0.9979911400264688,48.45881638283651,30.433660704280964,3.5318304560519556,1.0166622378932315,1.0007271298814375,14.24411540444444,passed,
2025/08/30 03:45:00,0.6703378137505102,0.6232888262447149,76.6608302855955,93.24033485901334,3.159693981646042,3.11,2169.9777547584454,2303.395995953454,0.969838131411849,0.9977491137183905,48.45815996174096,30.38942031226744,3.5331667696042746,1.0129124599670107,0.9972340243666022,14.13449211777777,passed,
2025/08/30 04:00:00,0.6671208188079885,0.6210006867910564,76.00889976890149,92.39490415968898,3.149833284747064,3.09,2162.7503121100654,2289.0259515954854,0.9699260113032386,0.9975985573514293,48.47114179135537,30.40179233658824,3.534082612004209,1.0094583972800633,0.9930464894710503,14.022353051666666,passed,
2025/08/30 04:15:00,0.6640904093358674,0.6190665852534407,75.46339401264696,91.6677628440134,3.142375783814569,3.09,2155.756955178262,2275.9050201531686,0.9699827670969865,0.9974757329026179,48.527882522751675,30.394796830620624,3.5383051817588864,1.0042669088115013,0.9868155930600302,13.925947273333328,passed,
2025/08/30 04:30:00,0.6599867977846193,0.619904688978838,74.4155602431586,90.70000145020236,3.1376768358403693,3.11,2124.864145313274,2277.073015826546,0.9696979884231258,0.9976133562993919,48.85097283927139,29.99534716894495,3.5370142772467337,1.0163744340964576,0.9926217299424865,13.811856263333327,passed,
2025/08/30 04:45:00,0.6602274211568271,0.6161004280044289,74.51568585468792,90.4933840135352,3.1308069300002423,3.09,2141.814297704733,2259.198734420798,0.9699194185081385,0.9972308506684556,48.554910958422475,30.3505261031353,3.538021228887324,1.001242943704186,0.9832458941787185,13.77872209999999,passed,
2025/08/30 05:00:00,0.6602888388584774,0.6156715439662651,74.89262774286713,90.76882139005731,3.129013592245186,3.11,2158.0896374467543,2253.3792386265586,0.970287429621944,0.9972256614757238,48.491652639158985,30.481975516272275,3.538245026356573,0.9906310726781197,0.9732599747552948,13.80354607499999,passed,
2025/08/30 05:15:00,0.6581041155911581,0.620677199907069,74.58174217845131,90.77672647958697,3.1359766408052683,3.12,2135.3714285878027,2262.5878165609315,0.9703822006898433,0.9978742557521725,49.01740556293282,29.98269606266031,3.536372276733647,0.9925854375759735,0.9656396538926433,13.791897460000001,passed,
2025/08/30 05:30:00,0.6587812130537989,0.6187880594159537,74.56854251820431,90.62961979408314,3.131583594371677,3.12,2142.527095934817,2257.8412607543337,0.9703815391278497,0.9976292153010947,48.80659826579412,30.11045350691635,3.531773621010015,0.9903818271280729,0.9668663058131046,13.780121355000004,passed,
2025/08/30 05:45:00,0.6580603969464295,0.6202935347189973,73.44389354450018,89.69044660990247,3.129298693986236,3.19,2119.197795830256,2249.5356202561857,0.9701668011297078,0.9976685710231242,49.00202785503964,29.32966079703236,3.4910110968767754,0.9566864612350077,0.9332482394584416,13.671071773333326,passed,
2025/08/30 06:00:00,0.6222313153597735,0.6037710849865111,68.9557529702786,83.98829821572335,3.0478530765653167,3.12,2058.1702157499108,2199.5993017877977,0.9696366369111994,0.9962340762035002,49.77850220436286,28.872096251082496,3.5786054021075757,0.9875794690438698,0.9629480242013047,12.977055923333328,passed,
2025/08/30 06:15:00,0.6239861785777927,0.6096411319416524,68.4004197937109,83.93526110881524,3.068917317810395,3.07,2014.951113041424,2210.4014879738957,0.9691054049306254,0.9969602566551204,50.215191337848914,28.552307987386715,3.5616991127450417,1.0047558283577753,0.9754871496245467,12.967257771111113,passed,
2025/08/30 06:30:00,0.62715105739587,0.599747611639912,68.84749746090344,83.84997916261185,3.06852485480147,3.09,2050.093338127514,2175.120239566917,0.968768184290858,0.9957436179006708,49.275379687581186,30.295594425437123,3.5711165215321716,1.0149607353572399,1.0033789024377926,12.965172880000004,passed,
2025/08/30 06:45:00,0.6237751757376673,0.6068282100365333,68.43894599170777,83.81726325029338,3.0704132208854475,3.1,2023.8285031438947,2192.3070313357102,0.9691268661905423,0.9966909387043318,50.03420064314443,29.193285450972077,3.5637135163152243,1.0050750503410908,0.9797141615240533,12.945278286111114,passed,
2025/08/30 07:00:00,0.6214927481294632,0.6088828278533917,68.10618927732962,83.52965206581176,3.060821763881843,3.08,2015.4106408270559,2205.172365923944,0.9692904727166418,0.9969092354748402,50.27174314960899,28.31391401292786,3.5581996049056888,0.9928184902102256,0.9631882891709304,12.918452323333328,passed,
2025/08/30 07:15:00,0.6210880825131839,0.6104836840794957,68.15382499319124,83.6935678244002,3.070214957209981,3.12,2010.2620525779937,2197.791587189334,0.9694132502948639,0.9972162621970772,50.46962341923111,28.555529541912016,3.5590254677984214,0.9942658711070709,0.9612940626633896,12.919629225555552,passed,
2025/08/30 07:30:00,0.6251960200678526,0.6085029504711597,68.67244704565195,84.05550504985712,3.0628091216298143,3.09,2037.822624802678,2200.9846505489486,0.9696169112391471,0.9968175624055242,49.941173376295225,28.67084148716409,3.5414439663919826,0.9869083639544171,0.9603381525300819,12.982657587777782,passed,
2025/08/30 07:45:00,0.6280585018362396,0.6132932445137823,69.06922010784744,84.78566143770107,3.0845393463553843,3.1,2024.0108467646162,2210.3079646719634,0.9695278836026375,0.9974641406168981,50.219005364639145,28.8083634315497,3.5441010040097467,1.0026817868016913,0.9700619004644228,13.060922978888895,passed,
2025/08/30 08:00:00,0.631622807963149,0.610609345451832,69.69149073481339,85.19612401526459,3.0792914877989017,3.09,2053.659422062495,2208.434653727343,0.9697148903936786,0.9970218313824212,49.74056533245716,29.045266426983783,3.5370110257898135,0.9896058176500174,0.9633427707664205,13.12423000777778,passed,
2025/08/30 08:15:00,0.6309059856230593,0.6162088158393305,69.48352717940215,85.34442761293322,3.0900069927042706,3.09,2024.8651193391504,2227.01990584707,0.9695834785895912,0.997750393897513,50.25815757062446,28.508806231443323,3.540262888326328,1.0056086562067712,0.9702233381013803,13.138354459999993,passed,
2025/08/30 08:30:00,0.6318462243481245,0.6150454096227245,69.57764739246703,85.37458642243668,3.090502804260541,3.12,2030.8124330141106,2222.213294957626,0.9695711657004737,0.9976029685847625,50.12070014076987,28.753558197988916,3.537625526081412,1.006330516652369,0.9735265234603775,13.14398793888888,passed,
2025/08/30 08:45:00,0.631771730844565,0.6100957839212956,69.79825059663875,85.20429629596728,3.0765937248929682,3.12,2058.3592385135753,2211.083481115246,0.9697384362551369,0.9969355580293409,49.70865253968275,28.95762514387141,3.540036217863514,0.9879810977467498,0.9622608215233392,13.13534068,passed,
2025/08/30 09:00:00,0.6325276725566614,0.61160096571226,69.75958310622627,85.1156905440295,3.087744402219785,3.11,2047.1324795242,2209.028594990265,0.9696566448256463,0.9972064109805108,49.8369862900733,29.063004581819207,3.536379005091502,0.9985236978332497,0.9713812232798158,13.141937532777785,passed,
2025/08/31 09:45:00,0.6645463908075497,0.6281139503608117,74.1264735701441,89.38231313909328,3.1469799122953535,3.14,2121.997136089622,2277.5763595145327,0.9709119920947585,0.9986976865080585,48.98077344698107,28.161788028316643,3.425804162793143,0.9714873765873755,0.941538886368591,13.845369413333325,passed,
2025/08/31 10:00:00,0.663100455033304,0.6277279125762563,73.84792086043034,89.27398331039532,3.1421765231957006,3.13,2116.648046768006,2276.518394210328,0.9708832514101985,0.9986706036301394,49.01066839624161,28.21608677102582,3.428865259221509,0.9753958146000481,0.9452920577710535,13.804104453333332,passed,
2025/08/31 10:15:00,0.6928576957164415,0.627259920118537,76.27522589947966,92.13365640130323,3.150558238817604,3.17,2199.9339396121823,2329.046503978999,0.9700252329877154,0.9973172203932296,46.81449436029276,27.95641115730585,3.3121760392342843,0.9339205073246774,0.9357358923255807,14.268816650000002,passed,
2025/08/31 11:15:00,0.6564765232722126,0.6134435840466564,68.02441559762605,84.04010864060155,3.115497177612581,3.12,1983.6239506972745,2228.839508274349,0.9670810872850684,0.9965425045405363,48.35616724377622,28.54588521940943,3.375958165232796,1.0138637581925143,1.0252532317077083,13.123918017222223,passed,
2025/08/31 11:30:00,0.6566353496916351,0.6248635642344011,73.01302981028795,89.03126459183328,3.1151724461728607,3.15,2121.1114721590834,2254.8392386105133,0.9712979992226042,0.9983399005660893,49.06286629618801,28.146606403829523,3.4351074601799096,0.9359783041229988,0.906879007378531,13.631841079999994,passed,
2025/08/31 11:45:00,0.6729046664269843,0.6255931005387677,74.4609242058932,90.64347781913486,3.1201647337612646,3.14,2161.0024537413738,2298.052205389283,0.970724268917089,0.9977167541592801,47.977568516137985,27.784972748647697,3.3830375384263967,0.9291053606647444,0.9130798767722074,13.912985093333333,passed,
2025/08/31 12:00:00,0.6812880792638032,0.6314387086509127,76.16577176662415,92.75709396157393,3.1374480179687043,3.14,2188.8051935149183,2335.3553722400193,0.9708914837188283,0.9981555970602275,47.772099074972296,27.798860191370775,3.3708282266163434,0.9404113726265801,0.9259998615570915,14.1943186,passed,
2025/08/31 12:15:00,0.6896712500049982,0.6334685618242386,78.16671108421711,94.95530689243517,3.1592437373933313,3.14,2224.110479268691,2357.9486473069346,0.9708959708939106,0.9982832160024153,47.349574083200174,28.725897457328518,3.381743570854548,0.9686432821718526,0.9606983383129114,14.475841600000003,passed,
2025/08/31 12:30:00,0.69973016214772,0.6347678216163349,80.20207574240621,97.10084468442282,3.1746952935638952,3.14,2273.950045709969,2371.980626723913,0.9711623749227366,0.9982283508372238,46.75250493268355,29.29829521648923,3.369701116057891,0.9629413867546897,0.964612895311305,14.74941423999999,passed,
2025/08/31 12:45:00,0.7012893694356809,0.6399986253834915,80.21217042993979,97.54230521781051,3.1823423879026564,3.21,2264.058845095633,2390.8454385054333,0.9711262536798555,0.9986778552080834,47.012308822914896,28.72593914363006,3.347514493309147,0.9592738485925622,0.9561469034106198,14.813499213333321,passed,
2025/08/31 13:00:00,0.7051085365591144,0.6414145258446067,80.94014566430032,98.38989411610339,3.1779514479665,3.14,2285.4480546837513,2422.1314038506225,0.971026168639543,0.9985286391291865,46.70071045541432,28.298051556570382,3.334070504102513,0.9608554376265755,0.9602165930522167,14.960458956666667,passed,
2025/08/31 13:15:00,0.7069019752049945,0.637897140405559,82.13750807833631,99.29599991606733,3.1917392236190745,3.11,2311.770687741631,2395.628111541371,0.9713880800815863,0.9984612638314658,46.47968432648715,29.772605700781277,3.370455383031779,0.975125815341385,0.9812561817472146,15.02478938888889,passed,
2025/08/31 13:30:00,0.7041610134384354,0.6450243997012813,82.10290721161253,99.87276451773212,3.2050142718358705,3.16,2298.482428166324,2409.488572266865,0.9714647019355743,0.999183767329473,47.09353273057617,29.368878752035357,3.356455631773109,0.9758146219877238,0.9699018821776612,15.089114247777776,passed,
2025/08/31 13:45:00,0.7101767546838605,0.6424304656374232,82.07933131166041,99.76337435965205,3.1885360881372864,3.15,2318.9762430366827,2433.497341850931,0.9709135407317179,0.9983515012274679,46.37634688433855,28.535089929374166,3.3148516267571235,0.9487416183111648,0.9532044719261259,15.15343353333334,passed,
2025/08/31 14:00:00,0.7036914119369992,0.6470484472939394,82.88763199717519,100.59951831186771,3.195587939167948,3.1,2310.116708448514,2446.8448427200756,0.9715871997818178,0.9992891072758853,47.20442444614109,28.620950940113982,3.385318822677999,0.9822282483300139,0.9727281680613418,15.20128896,passed,
2025/08/31 14:15:00,0.7019836862245404,0.6474138120696703,83.04603378311847,100.94415114471374,3.2116917196051675,3.11,2297.219888520717,2448.328004083486,0.9711159729032557,0.9994183017324185,47.36635422555443,29.383483261499492,3.4110285115392016,1.0274104190445619,1.0154958750535363,15.241236871666676,passed,
2025/08/31 14:30:00,0.7020421995439086,0.6484935332660644,83.29306313734104,101.30457321980552,3.216733778139436,3.11,2300.9214348126175,2449.6057626350566,0.9711411711957872,0.9995189789202168,47.43906175381559,29.449011691684145,3.411606621825465,1.025134400223257,1.0120736507249761,15.281181300000004,passed,
2025/08/31 14:45:00,0.7020209827259097,0.6496241141485857,83.56003501154582,101.67649860799133,3.2223627136877333,3.1,2304.138916426389,2450.484819728446,0.9711970770957722,0.9996557223808294,47.51850738642471,29.5820986639268,3.4135262016230805,1.028003554342524,1.0135278532743988,15.321122245000003,passed,
2025/08/31 15:00:00,0.7016702161250172,0.6512617516366519,83.88600303198234,102.17940837361627,3.2303767756840203,3.11,2306.228097136049,2455.0791163816716,0.9711390441051809,0.9998059996211467,47.661661866227796,29.687006080048093,3.4185352943456384,1.0324366481699996,1.0155832762711738,15.380816244444441,passed,
2025/08/31 15:15:00,0.7043008630900005,0.649600676121706,84.34154437144763,102.61934856459305,3.2377558305749576,3.11,2321.812594697903,2444.3167484340875,0.9710875070078397,0.9996019764834783,47.401275252136095,30.23279107054581,3.412929266791471,1.0265183202803856,1.0155889074397975,15.431563069999994,passed,
2025/08/31 15:30:00,0.7009679623752527,0.6546725827376203,84.25285201655203,102.81561503854648,3.2340760936792488,3.13,2303.4047289758464,2483.855328672689,0.9709059683268535,1.0000177760019504,47.86662649735055,29.27495481599105,3.4284762759997904,1.0492926010902448,1.026894737360974,15.482363306666672,passed,
2025/08/31 15:45:00,0.704381711523583,0.6524168814952571,84.80755153486112,103.23469521523718,3.233887288678283,3.11,2326.883870577271,2476.3123795560473,0.9710505366966274,0.9997417769454741,47.49952505514616,29.67490273026849,3.4199263370646684,1.0389073064749306,1.0240700284078552,15.532995298333335,passed,
2025/08/31 16:00:00,0.705821284178559,0.6519552974483538,85.13821466412817,103.55841538670145,3.2343558439910205,3.1,2336.1221991779166,2482.1175148038856,0.970956464515715,0.9996053676751846,47.364145386786944,29.711704989730404,3.4205593403497,1.0382702144222424,1.0259328023176135,15.583901776666664,passed,
2025/08/31 16:15:00,0.7013180015581586,0.6578398955713765,85.53920625193193,104.37244970715211,3.2527848680406124,3.1,2323.754683482891,2485.358031090694,0.9712453537115848,1.0004417636881568,48.06616827287958,29.85974475193699,3.4454678928968976,1.0585440441755793,1.032419827318725,15.643009066666668,passed,
2025/08/31 16:30:00,0.7024263859760039,0.6579683733530736,85.84415896187477,104.71086868347685,3.25334999633375,3.12,2331.519901794435,2492.164506726815,0.9712029488505687,1.0003824499463578,47.98532303727049,29.864380818831194,3.444903232406154,1.0604567598413848,1.0355970014873115,15.693133652777776,passed,
2025/08/31 16:45:00,0.7104242362380047,0.6445234700325637,86.49508840253334,104.39921888359996,3.241069083454442,3.08,2375.2339119795092,2461.880890331138,0.9709021407215553,0.9989440427514692,46.71499982971356,31.118029200122006,3.452621624402101,1.051563049702468,1.0552855734389166,15.677423238888885,passed,
2025/08/31 17:00:00,0.7039044769901528,0.6511313573122159,86.3239734062282,104.6159279011778,3.251312026974708,3.1,2349.8039836828602,2467.080836988282,0.9712386075576402,0.9998440363236974,47.60045801470815,30.770324067880775,3.4767761555434546,1.0629692661749373,1.0490555452542834,15.661195549999993,passed,
2025/08/31 17:15:00,0.5747316733889735,0.5855786045930857,63.159613074295095,76.7868771142549,2.918433466447644,2.89,1988.3083037379029,2195.7030698466274,0.9687195329595536,0.9941279258470466,50.861529386806744,25.883262075853455,3.651250379584546,1.0119958268732576,0.9775840722683032,12.210758816666669,passed,
2025/08/31 17:30:00,0.46259015252894103,0.5158230960174229,43.77366396194933,54.52797096905562,2.7339359163276544,2.4,1503.1370657211107,1839.1350555356373,0.9640322034568286,0.9906975526305208,55.7135861005645,25.131502850142812,3.89901710718512,1.0011595905495125,0.9550207938437973,9.137557794444442,passed,
2025/08/31 17:45:00,0.4611781848343905,0.5097086355619264,40.59180474885388,50.0754956120525,2.7405854187281933,2.39,1406.8819605027702,1643.8061082578133,0.9641668383362936,0.9896824738380854,55.52491679155704,25.486141089827186,3.9605341415143602,0.9165952632241737,0.8832016092981623,8.360671238333328,passed,
2025/08/31 18:00:00,0.4581836406984694,0.5098761362427842,40.310897133448336,49.75878221389479,2.7389116777681033,2.38,1400.4755821172598,1631.9224955873356,0.9642509913164672,0.9897067790557852,55.69170390668799,25.447027007781106,3.9680373343181228,0.9139147284098954,0.8755052155851989,8.305470506666664,passed,
2025/08/31 18:15:00,0.45592663038169096,0.5100685921687138,40.13557923537902,49.565367455754,2.739448213705876,2.38,1394.2531532621363,1624.2821375982205,0.9642964157063154,0.9898079678465137,55.868621410513484,25.46602934200932,3.9785210014854444,0.9133125885697849,0.870877031020174,8.26912111055555,passed,
2025/08/31 18:30:00,0.45843404169544727,0.5106430122803114,39.970322497705084,49.3677506608679,2.7452608550795556,2.39,1382.3562648485242,1615.2496723456886,0.9641884704352727,0.9899093729142079,55.833797153957605,25.347491356048597,3.976633104023232,0.9064154013259909,0.867141198925946,8.229210238333337,passed,
2025/08/31 18:45:00,0.456458088553192,0.5108044902815072,39.8159586207,49.18353809250301,2.742797765558164,2.38,1380.1847851615457,1608.9432241838942,0.9642533726746871,0.989877657610797,55.91779413745341,25.261163118049783,3.9818220195874767,0.9045901416156453,0.8620464206417087,8.198573624999996,passed,
2025/08/31 19:00:00,0.45795203114621685,0.5110763936878268,39.65893700718224,48.99599414982369,2.745928222935124,2.4,1371.330222676998,1601.5566687957494,0.9641916863170397,0.9899330010587623,55.88957137909953,25.211193601414212,3.980198255408001,0.9012582086991429,0.8606693325614111,8.163334018888886,passed,
2025/08/31 19:15:00,0.45987662018527387,0.5117318715365923,39.48528148824485,48.79424504756584,2.750303708458637,2.42,1361.2010419433361,1592.4714094599842,0.9641085816645331,0.9899954599173819,55.86356906685042,25.02746035756792,3.9776776137800374,0.8932144745333745,0.8547865629759854,8.123496296666664,passed,
2025/08/31 19:30:00,0.4586783322624123,0.5116810179176192,39.28421141040492,48.56487487989497,2.7457169279310913,2.43,1359.7773520019862,1586.012051627918,0.9641722392846466,0.9898736344653747,55.84641988234515,24.93757084174401,3.972798200532789,0.8923556433405747,0.8522989853859715,8.088303831666662,passed,
2025/08/31 19:45:00,0.4564783972790014,0.5116936226177575,39.19683137340899,48.469326574986695,2.7424669216465807,2.43,1359.6510421834994,1583.745959924741,0.9642468480678885,0.9898615415818299,55.933335557345295,24.922134162118684,3.979780163828519,0.8940248672785046,0.8504704631411295,8.07216891555556,passed,
2025/08/31 20:00:00,0.45803475990223536,0.5119311861294981,39.094869460033394,48.36228568843652,2.744044916779941,2.45,1354.5813052486142,1579.5055530440784,0.964193005026235,0.9898628794372776,55.87476711708251,24.835822241866104,3.973745972566115,0.8905103411523042,0.8490866206251682,8.051266128888889,passed,
2025/08/31 20:15:00,0.45678049875939913,0.5124879327226238,38.995914536462166,48.27376721163686,2.7428884491954717,2.43,1351.0003295728557,1578.4161377530068,0.9642191996060298,0.9899410108462215,55.970034913590375,24.700160036624116,3.9780881891220705,0.890616275632992,0.8462529250711026,8.035062591111112,passed,
2025/08/31 20:30:00,0.45622268719344494,0.5128590713510257,38.87374537302203,48.16342415554488,2.742639363645441,2.47,1346.9568837859451,1574.9988885355697,0.9642273682912834,0.989987696253557,56.02213454795673,24.60447408205752,3.9774619097666686,0.8887953969147037,0.84296028419848,8.013870920000002,passed,
2025/08/31 20:45:00,0.4557011910038766,0.5121106056469754,38.807522708734744,48.02867131523031,2.736337924732396,2.48,1353.2381252167224,1569.4255479047604,0.9643090009844045,0.989661501590107,55.86366431063821,24.587461963947234,3.9724772501019094,0.8867229072608759,0.8417098336719329,7.99739545,passed,
2025/08/31 21:00:00,0.4584050106099021,0.5129801956380317,38.75197027326985,48.00139114587937,2.7490787284784504,2.42,1337.6142046476687,1562.579289536517,0.9641387179822816,0.9900244505205527,55.9765934913058,24.592691290684435,3.9829915879123603,0.8789677340893203,0.8366917134070434,7.9728602433333355,passed,
2025/08/31 21:15:00,0.4638126212519981,0.5142984523120917,38.682242303577674,47.927388250343974,2.7632540104655114,2.37,1319.794195541591,1554.8549101560118,0.9638945052936749,0.9903253207890398,55.93290340077042,24.37390456907423,3.985214074117735,0.8666201971470858,0.8305676347284946,7.943385669999997,passed,
2025/08/31 21:30:00,0.4587023661939566,0.5139546491113921,38.48840719744297,47.727296330098945,2.7518027409662587,2.39,1324.0888490569482,1553.5568128626448,0.9640956578225348,0.99019082836892,56.056384885842434,24.379912225508455,3.987571019166474,0.8746308445647664,0.8312471626965914,7.91871322,passed,
2025/08/31 21:45:00,0.4567938850127636,0.5143315823417395,38.4319002207697,47.69101569106766,2.7473465482817168,2.42,1326.5277544454045,1554.7251509790137,0.9641712106067053,0.9901521012086001,56.10181503930611,24.202337712853144,3.985584856168275,0.8743757383724619,0.8275334862544719,7.9158002244444425,passed,
2025/08/31 22:00:00,0.4545056693383943,0.5101799313577214,39.85019076062139,49.49641362843315,2.738220071141624,2.53,1384.6293254016746,1618.6757682585194,0.9643162672425641,0.990012210053689,56.004615225228115,25.60359924804765,3.975729325550327,0.9115309395970427,0.8663410319253773,8.223710287222218,passed,
2025/08/31 22:15:00,0.6449962073083627,0.6083251830014268,70.4426548969335,86.39803358521252,3.1443985142394215,3.06,2035.5181362438427,2173.4337157771292,0.9680411332031896,0.9967106604860216,49.37177281155287,31.3623726077964,3.5469659461309195,1.0100605215653498,1.0009844114855724,13.234621950000006,passed,
2025/08/31 22:30:00,0.6490123879664047,0.6174875858770703,72.93284328810633,89.02199986201816,3.1217476781110416,3.14,2103.9842030161717,2239.7393208546355,0.970024453508343,0.9975927373824796,49.45293204799723,29.654342611087724,3.5470628374082254,0.9775888641316673,0.9484785641171758,13.560008825000002,passed,
2025/08/31 22:45:00,0.6630675518288014,0.6201223522695851,74.87191931403554,91.16678296212399,3.1333045026510464,3.12,2147.792072504144,2277.721148952975,0.9699896305850649,0.9974489141612157,48.668765050563316,29.59822301026163,3.518120832455348,0.9742396669964848,0.9548803659841612,13.866480503333328,passed,
2025/08/31 23:00:00,0.6723688530407518,0.6250980005956648,76.75739348963708,93.45596544411187,3.1510618108419624,3.13,2180.844896225123,2314.473267158454,0.9701437457091411,0.9977931908829772,48.34297306576043,29.763008451823232,3.506410892783005,0.9886762583929211,0.9734465502714583,14.165025392222217,passed,
2025/08/31 23:15:00,0.6818219885636527,0.6309023377219196,78.7396965406451,95.89314854423824,3.1720970005208446,3.12,2213.168940970352,2351.5993613931805,0.9702903796997511,0.9982067368422136,48.09892319732472,29.846125464240014,3.495245762146853,0.9979811233669313,0.9859939249227027,14.479887839999993,passed,
2025/08/31 23:30:00,0.686996318636517,0.6411347452043685,80.66591927637586,98.62896315613871,3.2086496334911914,3.12,2225.2479467176845,2383.240702591915,0.9706657891742595,0.9993671511601729,48.46406128480282,30.16387979441326,3.5007521767807823,1.0261874497338086,1.0061987801269716,14.787025415555563,passed,
2025/08/31 23:45:00,0.6921679543033084,0.6373534967942384,79.53727018600411,97.40615470629577,3.186594260462498,3.13,2230.6365081785766,2383.3014625192104,0.9701093282679752,0.9984086853419751,47.77543817423771,29.25030404496654,3.4252418301310392,0.9746342250631215,0.9672611108504524,14.702748255555553,passed,
2025/09/01 00:00:00,0.6788060567817641,0.6296583222400901,78.01689484486249,95.00409178869073,3.170678908912077,3.14,2195.902592070634,2338.6565732407207,0.9701681309813746,0.998192185268337,48.22975273716598,29.919214961015175,3.4966751234994162,1.0051021036108672,0.9908200389103086,14.377631106666666,passed,
2025/09/01 00:15:00,0.6735542175510236,0.6366491461115554,77.73262389556646,95.18373100792984,3.1802971959663586,3.12,2166.487196214967,2351.465509030252,0.9704056416788691,0.9991611201518639,49.075807947062934,29.42936596309562,3.5104392119189,1.0202336866905535,0.9897992382215073,14.368432319999995,passed,
2025/09/01 00:30:00,0.6599937432166764,0.6217039454048907,74.41545377951765,90.67618237096097,3.1155150165126417,3.08,2129.0058403976163,2315.15274171434,0.969806481620462,0.9975706409833155,48.84320456595421,28.556851027683066,3.53302412980185,1.0013461221916085,0.9751311761827611,13.84584279833333,passed,
2025/09/01 00:45:00,0.6496642880540121,0.6155846549207706,72.82267077653665,88.82327891124315,3.1172918784742927,3.13,2111.211281352641,2231.8654679954507,0.9700267070666939,0.9973234322749905,49.191412579484506,29.806371916167105,3.535279420070323,0.971688158806174,0.9469516424301196,13.538637878333338,passed,
2025/09/01 01:00:00,0.6522724959200559,0.6114127854663938,72.70583212672408,88.42462209926934,3.096685586082833,3.14,2129.4330421076193,2240.3118105227095,0.9698214989393038,0.9965341770997439,48.566167451548125,29.44482901043391,3.515771672513615,0.9617626497282984,0.947483697731314,13.53172589999999,passed,
2025/09/01 01:15:00,0.6530770813241206,0.6171025170272645,72.5503445945953,88.67371936337213,3.1061181029731038,3.15,2106.320940520133,2258.3273698655676,0.9698066579793289,0.9972150077615265,49.00060414966292,28.8120342425517,3.5052372009102712,0.9636932015085776,0.942531131586764,13.557113129999994,passed,
2025/09/01 01:30:00,0.6533239844246598,0.6154254238039273,72.5663127325054,88.5994306948213,3.10207451085138,3.14,2113.6152287774353,2254.5056161388275,0.9697967208448376,0.996983240406134,48.817753366541844,28.9499169449849,3.503609933971499,0.9620959691436004,0.9437168908510231,13.550236333333332,passed,
2025/09/01 01:45:00,0.6592257936407201,0.6136704054257519,72.98314744166949,88.92417703351934,3.10023972582879,3.13,2133.2443551531705,2257.5445301679347,0.9696719730368373,0.9965387320416864,48.28314324361914,28.950292598349822,3.482207619238325,0.9487226001731985,0.9387870389063449,13.61249813,passed,
2025/09/01 02:00:00,0.6567263861445338,0.6195106771420882,72.93810080833111,89.28564475784941,3.1127601810874603,3.13,2110.1653336963705,2267.4475207915652,0.9699001628749355,0.9974387618576912,48.924535932975424,28.76785855670029,3.4919356631126814,0.9633875727662793,0.9415097129270603,13.626458981666659,passed,
2025/09/01 02:15:00,0.6521264094270994,0.6256404397025527,72.79900965017477,89.57244503148863,3.1264014813006935,3.14,2078.0415340051973,2285.0007522310807,0.9698296404201753,0.9983411067128889,49.72150980370091,28.491719466157363,3.519840851335694,0.9912692946792702,0.9540689436097342,13.640621866666663,passed,
2025/09/01 02:30:00,0.6535945443315512,0.6246861929217636,73.10333021269732,89.80059467455355,3.124250007891376,3.13,2094.3248736638493,2277.5694223715604,0.9701551819203352,0.9982497888913048,49.52069097545416,28.7300288041814,3.511402087872073,0.982747258354387,0.947850649862193,13.658890788888888,passed,
2025/09/01 02:45:00,0.6547737148177875,0.625214915918573,73.38338616986923,90.12791906103189,3.125532212358633,3.12,2101.2275016851304,2281.075174908867,0.970246684895783,0.9982837430645236,49.46560310606912,28.76428671097814,3.5097610894205267,0.9821821384758329,0.9467855366003828,13.697028179999997,passed,
2025/09/01 03:00:00,0.6555699959111476,0.6254265711393274,73.61403796415708,90.35885779931698,3.127386391041477,3.13,2105.8194599683843,2283.427302969033,0.9702864454093043,0.9983047276741137,49.418911186802106,28.854945670765517,3.5116614479457064,0.9853419602366559,0.9502781384519905,13.726870593333334,passed,
2025/09/01 03:15:00,0.6568197264725696,0.6245588186785175,73.69617408199545,90.37924344348677,3.1249617445925124,3.11,2112.579114083539,2282.8695364804794,0.9702864904927474,0.9981429839733043,49.256735720669525,28.83526370997085,3.505884914450472,0.9785418014457536,0.9463359422866957,13.73560888333334,passed,
2025/09/01 03:30:00,0.6553141081368427,0.6272544866586289,73.59793182430691,90.4906613331539,3.1343606130705215,3.12,2098.7420513876564,2283.824667127191,0.9702782529570859,0.9985530370829611,49.57484484789749,28.889527659591245,3.5099115527234184,0.9892744823900514,0.9513978596867607,13.736544506666661,passed,
2025/09/01 03:45:00,0.6555893151939368,0.6263472883836743,73.50320794827284,90.3336676612741,3.1307407623255585,3.12,2100.5886675721827,2282.0650875541974,0.970278043548744,0.9984308017654626,49.462566949862335,28.877021835254045,3.5053082770114004,0.9871104744528554,0.9508635464122042,13.720952758333333,passed,
2025/09/01 04:00:00,0.6549231743594072,0.6262406973061537,73.41516768191748,90.21269751832186,3.128345440035117,3.13,2099.6141196724448,2281.465080690744,0.9703431465779185,0.9984469450547212,49.48960559124404,28.824546454433424,3.50547515632373,0.9874311335560423,0.950451962676953,13.70552913888888,passed,
2025/09/01 04:15:00,0.6549613548632941,0.6257154248505266,73.39502293661775,90.13523148180685,3.1254242495804005,3.12,2102.0927422607215,2280.664907949167,0.9704073944795765,0.9983938846997638,49.42923965918545,28.824233188227385,3.503394094419443,0.9873987687382932,0.9512797542453879,13.697977040000001,passed,
2025/09/01 04:30:00,0.6580434982020962,0.6212280040641214,73.35440532436388,89.80566821504208,3.1149943649875853,3.13,2117.822406479671,2275.077890343208,0.9701751850586872,0.9976742155151614,48.86567222952613,28.851868517224215,3.489289863595226,0.9715719210585512,0.9467734013541144,13.68385967055556,passed,
2025/09/01 04:45:00,0.6589961027109426,0.6210544939651343,73.45664537455707,89.87804530351568,3.1133883894933776,3.12,2122.1969959779,2278.029241137036,0.9701927127320807,0.9976135908827487,48.77550128037614,28.797542115202393,3.4857976672467026,0.970415207047404,0.9466724787276373,13.699613277777775,passed,
2025/09/01 05:00:00,0.6546812197728287,0.6205037212199396,73.04493086115268,89.44143659286088,3.113028087661514,3.15,2106.5832535231475,2275.045204117821,0.9700450906421348,0.9977097014651042,49.008450115757704,29.069240915196666,3.506233411212328,0.9971407646705018,0.9697896062251568,13.640132458333332,passed,
2025/09/01 05:15:00,0.6602088128569777,0.625595667491032,74.42995812600617,91.18498433027003,3.1379757195297255,3.14,2127.3507172744357,2278.9903709028995,0.9705070091257247,0.9983180034955988,49.05886003237721,29.49928628112565,3.500054706004887,0.9895519125210845,0.9595353571667733,13.826991346666668,passed,
2025/09/01 05:30:00,0.6578414422145435,0.627964567177539,74.38305819849282,91.23184808309932,3.137614130076769,3.1,2117.6782201049605,2289.816908896656,0.9706172325407423,0.9986630054803636,49.36605114498307,29.150294370450524,3.512146161876628,0.9962027462802107,0.9597570374257659,13.829018995000006,passed,
2025/09/01 05:45:00,0.6601505063842786,0.6259598984452568,74.46606266893696,91.15721238568038,3.1289431864980224,3.08,2130.3194420166624,2292.6988200979986,0.9706162873795783,0.9983136360074574,49.01901404256867,29.07646050726869,3.4995172266308545,0.9914633098283461,0.9605710752142052,13.839372854999992,passed,
2025/09/01 06:00:00,0.6570964454426902,0.6313735887747074,74.27376859182468,91.37033766580709,3.14321230560702,3.1,2105.6002215686976,2297.9784350595123,0.9706751833221454,0.9990933920597737,49.63721582636527,28.945295480753295,3.505877879370648,1.0055410205349566,0.9633664821416152,13.841382622222218,passed,
2025/09/01 06:15:00,0.6595086828718321,0.6281541227690604,74.45545686865478,91.2962311725783,3.133619790561879,3.09,2125.6753660864565,2292.0855152665213,0.9708124377807871,0.9986443066749038,49.205700096318445,29.062716870989064,3.494217736485706,0.9929857755309706,0.9583702209782946,13.84358292777778,passed,
2025/09/01 06:30:00,0.65860261559089,0.629989342118454,74.50867935823175,91.48292042090263,3.1394859718089587,3.09,2117.3430444703677,2297.9750097253313,0.9707617505896932,0.9989053893703473,49.399197840009215,29.070971765628688,3.503432111773213,1.0053785666371418,0.9667688355541256,13.861829092222223,passed,
2025/09/01 06:45:00,0.6589986702765779,0.6268125192648025,74.72914337271652,91.49935066631214,3.141797094265013,3.11,2123.482596422321,2289.281170841266,0.9705898047721412,0.9986142443459544,49.15551536166328,29.778898875844583,3.52212089299623,1.0266767194054813,0.9920344189925568,13.864008381666672,passed,
2025/09/01 07:00:00,0.6624341445662001,0.6233830978875178,74.77141280734021,91.33896470225704,3.1364170602120254,3.06,2138.1457670646605,2282.7535593634225,0.9704024080945143,0.9980490326808461,48.68121558133338,29.911051866966076,3.50488814956032,1.0116204010545597,0.986469100708549,13.865784068888889,passed,
2025/09/01 07:15:00,0.6618663410577926,0.6240911254954171,74.64869742754671,91.26941064287216,3.136560291881819,3.09,2133.073565895825,2284.518276769294,0.970405470420751,0.9981487585803612,48.751593836123824,29.84869949889181,3.503525471084177,1.0161796604500066,0.9892732994311594,13.856043159444448,passed,
2025/09/01 07:30:00,0.6606396489470232,0.626026327535036,74.6728651029242,91.36753626558225,3.1368191842581354,3.09,2132.7965580486357,2283.8366970559255,0.970730900035011,0.9984380851837034,48.971893182005694,29.601889997598413,3.5009236802804553,1.0030775004733727,0.9722520995283106,13.854179924444443,passed,
2025/09/01 07:45:00,0.6601705103281583,0.6258449468963261,74.71904098637187,91.37175660182321,3.1359403031129434,3.11,2135.3774479053272,2280.448303917962,0.9708917863678225,0.9984852736165227,48.97305178207732,29.710321301932908,3.5026382362468125,1.0048711592818202,0.973575362262131,13.847765946666668,passed,
2025/09/01 08:00:00,0.6628933109632298,0.6246640289450434,74.89876547568754,91.46874676353497,3.130749937469846,3.09,2148.090443175221,2283.973877736133,0.9708913912223637,0.998215276296042,48.662143991642694,29.632423307299025,3.488848117008581,0.9970599339795533,0.9708769591666503,13.875685095555555,passed,
2025/09/01 08:15:00,0.6646348370548286,0.6281564305044206,75.03980004499915,91.96777699145433,3.151218141657856,3.13,2143.899004882147,2270.880529095092,0.970992062569289,0.9986568008618159,48.86884341807762,29.95964779890796,3.467113277823376,0.9850939257728629,0.9569982251356575,13.911933358888891,passed,
2025/09/01 08:30:00,0.6705850721885004,0.6274948590048312,74.85448010826745,91.66456035951981,3.120692935891039,3.16,2151.3173206849197,2328.604691111405,0.9703790139881703,0.9979411992003152,48.231011041223915,28.171530849624613,3.4320785475406677,0.9773654071135834,0.9571821156603199,13.98046097555556,passed,
2025/09/01 08:45:00,0.6703233902545649,0.6252737850967783,75.8656210247277,92.49994028162295,3.1343512878233484,3.12,2172.710377000228,2307.058454305994,0.9707428660063256,0.9980002804088905,48.13677981208611,29.62070797527467,3.4702402747276277,1.001363813904048,0.9831667093625793,14.041169205555553,passed,
2025/09/01 09:00:00,0.6698477991736514,0.6284889928513624,76.23623642856634,93.06371225706086,3.1437968965890875,3.11,2171.5717856497818,2311.426574907306,0.9709801709484482,0.9984594035919867,48.40847282255024,29.66668479640572,3.4770820455784506,1.0068208196040818,0.9834268510536298,14.09363633333334,passed,
2025/09/01 09:15:00,0.671518994291121,0.6307735418904876,76.65747610735144,93.66224182707927,3.151546643185499,3.11,2176.182761931565,2317.685107872446,0.9710988138023211,0.998709677034427,48.457321949051405,29.728301436652455,3.4724857964141216,1.0099598686745823,0.9854363173345316,14.162634200000001,passed,
2025/09/01 09:30:00,0.6725944079360652,0.6326954429585017,76.96430208441438,94.10916929195986,3.1586141080749215,3.13,2177.425114203429,2323.046337568601,0.9711492718442627,0.9989261086866287,48.51573040969873,29.768613899208468,3.4713625884841535,1.0139521581987054,0.9880020341386675,14.215252620555555,passed,
2025/09/01 09:45:00,0.6789015856583624,0.6283410320326133,77.4128524811858,94.2675855704239,3.148267407771137,3.13,2206.5164192996403,2328.1323387176035,0.9709585412093785,0.9981567091155761,47.71902288519931,29.834855767953165,3.4499607521328683,1.0018897341874042,0.9896605452294569,14.276286890555555,passed,
2025/09/01 10:00:00,0.6784302222672897,0.6337276081028197,77.56250409905233,94.82869473226823,3.16247982044686,3.14,2193.8449635934817,2337.108771095846,0.9710698248319959,0.9988171847783576,48.16507372505443,29.6817889671841,3.4470254975856065,1.0083608186171082,0.9882671384521405,14.329049753333331,passed,
2025/09/01 10:15:00,0.6840750983535522,0.6328088047035548,77.79043490034672,95.00543872549194,3.153739996936372,3.11,2208.988295320661,2356.512129074321,0.9708302590090164,0.9983838569441532,47.64345771025362,29.213110091341917,3.4188160908705196,0.9979141872658495,0.9859740900776133,14.398401294444435,passed,
2025/09/01 10:30:00,0.6811957433321547,0.6395190674896201,78.14622514150076,95.81234830757198,3.1746111523718743,3.13,2192.5847132361946,2362.1400517784964,0.9711116735279813,0.9993482261248604,48.36435671520675,29.25528081983603,3.4373845105757748,1.0116782243157678,0.986961698606041,14.459480035000004,passed,
2025/09/01 10:45:00,0.6783621517682751,0.6370411233270354,77.28654621794591,94.75548184614593,3.160705311936152,3.13,2180.9560236040243,2355.24688840273,0.9709944367249079,0.9990797318463736,48.3503878125128,28.967829202152576,3.4338924676565528,1.0069630905055391,0.9823208004031743,14.33760063999999,passed,
