datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/01 11:00:00,0.6854480403717209,0.6416769062939305,79.64976488580443,97.47380881344361,3.1934911007149167,3.1,2218.4605037593587,2367.97628847754,0.9714212693450526,0.9996540495736348,48.242615040516405,30.022576096911923,3.449586673127682,1.0301196694433192,1.0070045456835586,14.646745080000004,passed,
2025/09/01 11:15:00,0.6833100833222484,0.6409671787436179,79.19506371724279,96.94750424150094,3.1891631266299583,3.11,2209.792681223961,2361.8771919547694,0.9714056192238228,0.9996269702062609,48.33634503508668,29.927649833965376,3.450639564826684,1.027766697716652,1.0030572864420753,14.579800986666662,passed,
2025/09/01 11:30:00,0.6874604592684375,0.6370077686126567,79.18903822436913,96.72789451846506,3.1813595343132604,3.15,2226.207569312482,2356.0133395271896,0.9712318527398167,0.999020227526244,47.75703067536999,30.12201304199893,3.4270543787238186,1.0182558568145241,1.0043217230227568,14.577692176666664,passed,
2025/09/01 11:45:00,0.6932548234321871,0.6363346471957898,79.06420607760288,96.55363730921087,3.1665852741498104,3.13,2234.7578836470716,2383.1239593084247,0.9708054950116014,0.9984763739427355,47.239527505961746,29.08674733542299,3.390001685303285,0.9924771382506199,0.9865790208080728,14.622916641666661,passed,
2025/09/01 12:00:00,0.6854838310538822,0.6491067106273035,79.31594134838409,97.67571223499155,3.2023131822153013,3.14,2192.7090961077383,2392.8600350502106,0.9713174819041746,1.0003493244663797,48.743562210123685,29.069940981792545,3.4269910569306123,1.027225062669243,0.9943752629434262,14.68442847666667,passed,
2025/09/01 12:15:00,0.6956243167473646,0.6473061947015494,80.49094563579642,98.8046292480876,3.1929371863420486,3.16,2235.8307208164097,2433.4932839818684,0.970880937585698,0.9995624640529079,47.74010230006562,28.751044619930013,3.3951106284805013,1.027367120560894,1.0092048760168735,14.90885825,passed,
2025/09/01 12:30:00,0.695930781874317,0.6454613196329074,80.51576570541357,98.64953224046161,3.1925686834486884,3.14,2241.9067931373584,2416.680486404506,0.9710768117458184,0.9994560617710648,47.67437719558012,29.008556959324004,3.3967148092554345,1.0127859986550884,0.9975004073808815,14.872859857777778,passed,
2025/09/01 12:45:00,0.6952477341955565,0.6408210126685041,80.87193925658377,98.65541110772988,3.197947751354707,3.12,2254.798245702749,2384.688410958841,0.9712649602411618,0.9992169480015474,47.494731965652846,30.150771692056125,3.4237043743366558,1.020504075663843,1.0103775357718172,14.836835921111101,passed,
2025/09/01 13:00:00,0.6925030665784808,0.6449348460174182,80.26734481883202,98.33768716800718,3.1989387306022263,3.12,2230.221956961684,2395.172524168146,0.9712633324794381,0.9996922196781295,47.960297778594494,29.545422722851605,3.415887191846305,1.0239746567862709,1.0050384921463897,14.796353550000005,passed,
2025/09/01 13:15:00,0.690849183198411,0.6442615829277039,80.00220076764786,98.00003159676373,3.1964834932569635,3.12,2225.288263205093,2389.808570204979,0.9712551209004572,0.9996616856732199,48.046238189188124,29.51186661986879,3.4198313517824626,1.021094602713386,1.0010786622615406,14.752080847777775,passed,
2025/09/01 13:30:00,0.688572642700511,0.6436258014991268,79.69267070080654,97.6203811171481,3.1937906975006074,3.13,2218.2983387074073,2384.220925505681,0.9712401403843879,0.9996498393091037,48.17170136153313,29.452782186165823,3.4276335106270843,1.0179092981600573,0.9960396400697547,14.699483211111104,passed,
2025/09/01 13:45:00,0.6873269871368849,0.6426378590464685,79.38929213933885,97.2360366148782,3.1913168197353574,3.13,2212.4641673063757,2379.6976695444596,0.9711271937415956,0.9995480929353642,48.21988552505333,29.39323056084547,3.4306637323861584,1.0142997911061582,0.992319015792306,14.655043308888883,passed,
2025/09/01 14:00:00,0.6859783694072693,0.6419115040265178,79.11422358251227,96.88598104244174,3.1872171540096987,3.12,2208.7544403980064,2375.443074964912,0.9711581692755452,0.9995096208719875,48.24637610434371,29.35967979675231,3.430857094352101,1.0142201368717576,0.9915593755209388,14.610832958333333,passed,
2025/09/01 14:15:00,0.6821158470275328,0.6447838976006754,78.54294564505356,96.5284706813566,3.1906051324815152,3.19,2181.738382077804,2381.1282468231443,0.9710484687966231,0.9999378974286076,48.71647338095188,29.121625809114846,3.4393561002281947,1.0347868317898543,1.0031944948268299,14.558305684999997,passed,
2025/09/01 14:30:00,0.6796340554463194,0.6434535149820028,78.45034668305829,96.27311286055614,3.187626247416363,3.13,2182.8966238632797,2370.052614212424,0.971206102970089,0.9998996935613157,48.820038532854205,29.22044223710412,3.452668176876817,1.0269560413263976,0.9941616349867426,14.513100494444442,passed,
2025/09/01 14:45:00,0.6795951283848439,0.6401729085118663,78.28278102339519,95.841281101797,3.1795053868317953,3.12,2190.337193100545,2359.8360906385797,0.9711638116677518,0.9994976668356503,48.622429792807814,29.23884389178012,3.4520953135437438,1.0102313848058349,0.9821535572809535,14.467300466666668,passed,
2025/09/01 15:00:00,0.6763604888794006,0.6433440332132417,77.66463367301061,95.46509590583166,3.183140381422085,3.14,2161.972620546777,2367.9127731844674,0.970954476286733,0.9998917334044775,49.074289221276516,28.82069168566575,3.4559380463600213,1.0225426094395333,0.9861169429928469,14.419261120000003,passed,
2025/09/01 15:15:00,0.6745518181574799,0.6421909874990553,77.42085598315933,95.11065992463287,3.1802939813954763,3.13,2158.3724929100713,2360.4103694999303,0.9709583199500427,0.9998242905139082,49.136350781800594,28.848203229071736,3.4625319834323545,1.0191427085846545,0.9821095051327183,14.37105794055555,passed,
2025/09/01 15:30:00,0.6730281539539815,0.6410343032887473,77.17631276910852,94.7680899715006,3.175964932723358,3.13,2156.599415467418,2353.1788804599514,0.9710283197679045,0.9997599169169754,49.15475192087807,28.893071472260143,3.4646624519594993,1.017379138625969,0.9800950032287971,14.32289772222223,passed,
2025/09/01 15:45:00,0.6722500297129652,0.6391980380315447,76.85848204808461,94.32354212859936,3.1723337406936643,3.13,2152.261226648361,2347.7047437916003,0.9708444382527313,0.9995415881772315,49.11096385803205,28.89553457721967,3.4667995877854163,1.0150434688989205,0.9793543601480904,14.275393879999998,passed,
2025/09/01 16:00:00,0.6702750288520378,0.638374227922518,76.5513704656232,93.93482494040869,3.1697913927425123,3.13,2146.58830739847,2340.2924878372914,0.9708428155277953,0.9995082098538467,49.21663164150567,28.858183170941874,3.471488334792067,1.0095529313300964,0.9727290122784632,14.222476124999996,passed,
2025/09/01 16:15:00,0.6686908158315817,0.6372501213662672,76.31718076316452,93.60587723638164,3.1668761045086615,3.13,2143.377233514875,2333.491674138942,0.9708276633403122,0.9994241050621618,49.2714861949861,28.85142426968114,3.477099110602429,1.0041461989570775,0.9670768860227431,14.177689166666665,passed,
2025/09/01 16:30:00,0.6676515580978347,0.6357139949448027,76.05285924924098,93.22810237385721,3.163414836156001,3.12,2139.973115807818,2327.6441028179206,0.9707508748319873,0.9992825751373962,49.23883405580546,28.924580869968427,3.4800134943559002,1.0060348445343232,0.9696723927029707,14.132926591666669,passed,
2025/09/01 16:45:00,0.6655609680688592,0.6347557575494318,75.84330193842679,92.91785627920218,3.161685157454116,3.13,2135.7122087640905,2320.135121085394,0.9707546509437788,0.9992470836687096,49.351564200367314,28.947543743648165,3.490095557925133,1.00207661239297,0.9645191826954606,14.087986366666671,passed,
2025/09/01 17:00:00,0.6653414678679653,0.6330079252985732,75.53920741765918,92.50429422466674,3.1561372244384285,3.13,2134.424749498509,2315.088101257723,0.97066067138306,0.9990244301301157,49.235839938587304,28.922539733405753,3.484990795888142,0.9980894747028397,0.9627949151032597,14.043273138888893,passed,
2025/09/01 17:15:00,0.6715748991132053,0.6240769810613022,76.64148432322175,92.97794077478221,3.149871116076784,3.1,2185.236723499783,2296.5653519891443,0.9706662026404115,0.9979433679745567,48.179077503016764,30.18831593678026,3.493813173617429,1.0004038640640844,0.9843299867670878,14.117098905555553,passed,
2025/09/01 17:30:00,0.6679491468385748,0.6285083058961101,75.93835419601774,92.55729032972037,3.1499238569954167,3.13,2157.2267638694716,2307.414199467248,0.970648774926784,0.9984598539833008,48.73373611561052,29.425839669085715,3.4880976989985832,1.0002451542265742,0.9738176754133075,14.063279083333333,passed,
2025/09/01 17:45:00,0.6672461675067867,0.6241787776411082,75.04675425723256,91.38875620315987,3.134227035414383,3.12,2150.965608240783,2297.4778652093273,0.9702946252653869,0.9978299283841717,48.46639320578264,29.087154160853572,3.4742811164294523,0.9812762812793671,0.960419073414993,13.942431800000001,passed,
2025/09/01 18:00:00,0.6641527182307574,0.6212560982496741,74.37925977763953,90.48321950700274,3.1225972232327353,3.12,2144.1171231668895,2284.63811920959,0.9702866221561567,0.9975644011191618,48.46798617120393,28.98845330213938,3.477117226384692,0.9742719833727824,0.9537676544103324,13.829218822222215,passed,
2025/09/01 18:15:00,0.6598816542886791,0.6190480859687104,73.72146637497553,89.64232122886376,3.1139655991986777,3.11,2132.5721833448224,2273.131384327985,0.9702183282218442,0.997401044457025,48.62673855744627,28.85131020950801,3.489800612342747,0.9677818119485441,0.9471014252834129,13.719209350000007,passed,
2025/09/01 18:30:00,0.664081981592772,0.6187856532864774,74.40818274846588,90.36504369869235,3.125558373420863,3.11,2150.330634935135,2265.2833507225573,0.9702821615414401,0.9973381083840596,48.361576948060026,29.484882928192356,3.4820097389876126,0.9669178392895207,0.9498091675651128,13.80125926666667,passed,
2025/09/01 18:45:00,0.6577508336661466,0.6166772742890667,72.78359460199331,88.65499992289288,3.1042826820048606,3.13,2117.310942931113,2266.715421499781,0.9698442287354769,0.997064453262087,48.5505298193592,28.72373033460176,3.477367452638894,0.9701751630088531,0.9544831282877805,13.609257120555553,passed,
2025/09/01 19:00:00,0.6541971327269895,0.6234014228602156,73.3155933345117,89.53866933375414,3.114177597047286,3.03,2103.8604522428536,2291.0820854236295,0.9702533420733434,0.9980739705632479,49.31771887219711,28.310735333683322,3.5150834524937378,0.9886244631485535,0.9553811926539127,13.686631591111109,passed,
2025/09/01 19:15:00,0.6503322115296043,0.6146155931658354,73.17900804898119,88.9062003600302,3.1067649813845297,3.14,2125.5962330254074,2248.2709454560454,0.9702283003665659,0.9972159224632718,48.85761728657484,29.832943934546797,3.536504766310058,1.0000120026378037,0.975384769822679,13.588577383333334,passed,
2025/09/01 19:30:00,0.6518572789634942,0.612659085742901,73.19308742955785,88.85650081738392,3.1049970625556345,3.04,2135.5849287421825,2237.8928533880344,0.9702080941984302,0.9969127618818396,48.60996715265218,30.030793990308634,3.525131091017482,0.98679491605019,0.967441624776381,13.579635666666654,passed,
2025/09/01 19:45:00,0.6497149339058261,0.6120061779471995,73.2158755844092,88.80920729335615,3.0966477285686698,3.08,2140.7649568089782,2241.620226232303,0.97034977286803,0.9968509647065716,48.6298317088774,29.90386126514086,3.5362793855517243,0.987271313444428,0.9660513028899804,13.57070312277778,passed,
2025/09/01 20:00:00,0.6502283761894972,0.6147764678016595,73.03091729912289,88.89526997594679,3.106047700613525,3.08,2124.5088586590414,2244.223294312404,0.9702513001085159,0.9972124455079158,48.861696130606205,29.82531435379459,3.529119898985755,0.9916459230243618,0.9675030569755924,13.569490458333334,passed,
2025/09/01 20:15:00,0.6522220810018649,0.6154389779736301,73.49226931075172,89.425647398684,3.11089258617566,3.1,2133.6674952122244,2246.1566200391535,0.9703618022955101,0.9972809736909198,48.79629821098256,29.9931620933428,3.5308089002650136,0.9908476711086901,0.9662076810747885,13.625162368888878,passed,
2025/09/01 20:30:00,0.6539504539020959,0.6152694157128072,73.78465837784267,89.7502201592337,3.1125689373607734,3.1,2141.755034910669,2247.1502566224876,0.970405526675228,0.9972378040228119,48.65753017971588,30.172111786261,3.528965972146973,0.9925588727389504,0.9690593786231886,13.660770279444435,passed,
2025/09/01 20:45:00,0.6551590560744176,0.6159939620633167,73.99418280369666,90.0408466609567,3.115191037620142,3.09,2145.0818094260667,2249.691662891146,0.9704749492822489,0.9973211888272948,48.626924865287506,30.23788818624362,3.5265200873398235,0.9940784721238507,0.9707531527761822,13.69055893333333,passed,
2025/09/01 21:00:00,0.6549030328013723,0.6235755576472847,73.89635774019932,90.52509419316083,3.1327902536221766,3.15,2111.5436520159915,2270.663352928342,0.9704425341141599,0.998327238732371,49.268063558050954,29.869554076088072,3.528744702645143,1.020404612596671,0.9857662778510583,13.728535394444437,passed,
2025/09/01 21:15:00,0.6586493321747361,0.6219859340381352,73.99499301506854,90.56079966395322,3.1283268516422225,3.06,2122.879268981135,2273.673437602754,0.97022789977161,0.9979002343260056,48.90003039553609,29.63243297966472,3.511046366630976,0.9978144006635219,0.9707920551317529,13.75385388666667,passed,
2025/09/01 21:30:00,0.655562034606865,0.6241450354310204,73.97724163372254,90.66471192316426,3.127147331788862,3.14,2118.6353755444766,2275.6181859400344,0.9705978708030231,0.9982979445754812,49.22489840120535,29.486521138978983,3.5204104997544996,0.9999248965189403,0.9661709922084166,13.741478299999994,passed,
2025/09/01 21:45:00,0.6561252581998505,0.6255362917787183,74.06364423063157,90.9004407928339,3.1314745272789732,3.11,2116.8001620041846,2277.2152880913586,0.9706432718863475,0.9984672089104396,49.296925769920094,29.50793963111618,3.517302143594274,1.000658229474547,0.9658825964564419,13.759747454444447,passed,
2025/09/01 22:00:00,0.6556910389676761,0.6272814068088501,74.05185028770066,91.04306033855111,3.134512844787946,3.13,2111.254670215248,2281.729003151277,0.970661722716944,0.9986792572308104,49.435668659734546,29.398463823122412,3.517196300381948,1.0028892900539248,0.9653013826710978,13.769863751111107,passed,
2025/09/01 22:15:00,0.658649262605207,0.6240774298754957,74.26193755264734,91.06636214521062,3.126562762847145,3.13,2131.131077598318,2276.672029658503,0.9706813976118782,0.9981789869581499,48.97962626287709,29.537223721713126,3.5054537143015767,0.9890153336801089,0.9598883728482144,13.781273061111115,passed,
2025/09/01 22:30:00,0.6602868736705224,0.6229632863669528,74.31061848059731,91.09276599139389,3.1231956609747553,3.1,2137.0322116105895,2279.0464901942805,0.9705752028035096,0.9979526600813261,48.76278262317746,29.550450524325,3.4988614217993135,0.9880333578682076,0.9625916926974633,13.792277840000002,passed,
2025/09/01 22:45:00,0.6608359040592633,0.6224782358572223,74.31647897991571,91.09486513078176,3.121311670168051,3.1,2138.888595609057,2280.766731121491,0.970507226348739,0.9978458305632032,48.67319568291163,29.509692911621993,3.4977354721779648,0.9859761001824727,0.9620081885917932,13.795121749444448,passed,
2025/09/01 23:00:00,0.6568833180295889,0.6290267918537905,74.23571921712855,91.5338076252479,3.1387165094585527,3.12,2112.643294240016,2286.0659711750773,0.9707281837143303,0.998857642547753,49.42620300538762,29.544327155247416,3.5103402672614044,1.0088646181417005,0.9708729717981721,13.806301391666654,passed,
2025/09/01 23:15:00,0.6574594561120952,0.6290238193522008,74.3025273349449,91.6220528274115,3.135670917695029,3.1,2116.7198507004846,2289.8860596690847,0.9707529311413422,0.9987975298732191,49.376191337234935,29.396671553525096,3.507495500899057,1.0026644562978273,0.9657178371772006,13.817665998888888,passed,
2025/09/01 23:30:00,0.6575225312252052,0.6286883807236681,74.32835476275629,91.64816819022866,3.134286712204251,3.12,2117.3875230616286,2292.189761678916,0.970702918101076,0.9987405630528103,49.335040678271376,29.396167571866236,3.5109113135135717,1.0049477957599393,0.9685306268255511,13.82087948999999,passed,
2025/09/01 23:45:00,0.6577950589076101,0.6290492610826353,74.33163658581829,91.69879247108001,3.1302848907431153,3.09,2119.870639533677,2296.3686671301243,0.9708224080220621,0.9987676429224542,49.28711524933953,29.28387957763543,3.505062358035996,1.005441028242976,0.9689927578127603,13.824087175555551,passed,
2025/09/02 00:00:00,0.6696795254486575,0.6351072994278322,76.84062355163161,94.27225583811123,3.165983038698123,3.12,2159.6417818880664,2329.552049906202,0.9709128748954253,0.9992202919551556,48.984952214330896,29.607717725922825,3.4942894488621814,1.019360516418845,0.9869076877556204,14.212711528888887,passed,
2025/09/02 00:15:00,0.6714224129626066,0.6359585140859674,77.18323981352722,94.71938651995545,3.1709273230347206,3.09,2166.150636878303,2331.956293247162,0.9709729312598462,0.9992956831557274,48.9229706541637,29.75355019730703,3.4902055292754697,1.0207283329335288,0.9893293209916338,14.263170166666669,passed,
2025/09/02 00:30:00,0.6733265241340891,0.6367277257661103,77.56915743534074,95.16096443850536,3.1718719906616433,3.1,2174.194799205856,2341.9055359189383,0.9710001486882226,0.9993108452639325,48.82863918488747,29.699633363990024,3.488356153245192,1.023448870591648,0.9932210616351597,14.324492159999997,passed,
2025/09/02 00:45:00,0.6718859219555213,0.6353247434523892,77.17958350257427,94.66364253014432,3.162599276303732,3.1,2171.5086502012955,2338.5704682577352,0.9710330511646142,0.9991665652282647,48.79015484954988,29.56382889663025,3.4861216936721378,1.0207860826152844,0.9908359776497567,14.263572956111105,passed,
2025/09/02 01:00:00,0.6715187073528016,0.6381216006372347,76.97669465488141,94.73339029462123,3.1700371335021673,3.09,2152.633871321462,2351.8177298152486,0.9706829504284527,0.9994226277806355,49.035060277786144,29.310998101858978,3.488072828890828,1.0353638576793773,1.0009688279934077,14.279278841666665,passed,
2025/09/02 01:15:00,0.6768370014459582,0.629626603236772,77.80410536157575,95.05567171571035,3.170248293213507,3.11,2194.99526821764,2320.1338802810924,0.9707090200633598,0.9985021436513137,48.10483244239523,30.764712545139776,3.489749102392274,1.0313395026698546,1.0154583338342458,14.314080476666662,passed,
2025/09/02 01:30:00,0.6748786305036072,0.6353108610189466,77.76690606146978,95.32078146584799,3.1660303674603765,3.08,2186.3997851806225,2343.1025575811427,0.9711065443454522,0.9991183487360908,48.54998925941089,29.845080651050377,3.4834314886158735,1.0254542530822546,0.9992454238551979,14.340541966666667,passed,
2025/09/02 01:45:00,0.6758576935687078,0.6348201210511405,77.96276489684692,95.53564031734203,3.171975720016231,3.09,2190.4842155444376,2336.373811580224,0.9710754016631147,0.9990848555325856,48.485599741829986,30.176296672299788,3.48439596788717,1.0252673139550441,1.0010644874920855,14.359083750000003,passed,
2025/09/02 02:00:00,0.6824969996603298,0.6361323793976118,77.84733368833665,95.63567789329639,3.169611838924454,3.14,2201.0088006174797,2342.666164501783,0.9709423620892632,0.9988314424705975,48.1253075624586,29.47309783019911,3.4226362142589113,0.9785673783203985,0.9619483697008064,14.401685961666672,passed,
2025/09/02 02:15:00,0.686621640898542,0.6299329170003135,78.52738687350941,95.85072321559655,3.1557561434187607,3.09,2232.8436003642373,2349.6577800075866,0.9707731435433137,0.9979925668103353,47.3185675773324,29.895201985023512,3.4339852458417837,0.9915791902885674,0.9877141599364757,14.461256883333334,passed,
2025/09/02 02:30:00,0.6832089699099186,0.637500800783329,79.05529041788047,96.4990380255838,3.18442792671824,3.13,2214.096842007559,2352.658119495334,0.9711670909622548,0.9991771780671588,48.21294612806265,29.940591946893935,3.4575799331085353,1.0118083972130965,0.991723262246572,14.542502033888892,passed,
2025/09/02 02:45:00,0.6869662225973729,0.6377410450407112,79.49655871189869,96.47491175894264,3.192593477748426,3.12,2221.598499214774,2358.9843723362633,0.9710532275346739,0.9991321698861548,48.044503499438285,29.779444107064613,3.4458643943296043,1.0127428802777618,0.9947623933467615,14.623938999999996,passed,
2025/09/02 03:00:00,0.6907186885616027,0.6369583061232602,80.04988889837566,96.47191869963488,3.196893308844089,3.1,2235.803557151439,2364.1522002034408,0.9710448861414637,0.9989955742836379,47.77805528928957,29.715483238457566,3.437322837621862,1.0155279984794883,1.0009352698423053,14.70556778166666,passed,
2025/09/02 12:15:00,0.625229137888202,0.5979020797610669,64.61378379512126,78.82558695091711,3.065130008513916,3.08,1943.4653245428235,2143.472051571272,0.9671859401583002,0.9954421226214835,49.19401340477237,28.763772204696092,3.436610541829519,1.0183043769932876,1.0295407393536868,12.52699439444444,passed,
2025/09/02 15:00:00,0.6248162706171946,0.6003810899444066,67.9996541408473,82.24150173573106,3.0610502652083156,3.03,2035.0640011055477,2171.478785030249,0.9691399647718391,0.9959889184039734,49.33923200896783,29.52573523326358,3.529048095467204,1.0204035225901464,1.009080454150993,12.876438911111107,passed,
2025/09/02 15:15:00,0.6267869518905488,0.6012406283577217,68.2212486823207,82.55043746500311,3.063895278140484,3.05,2035.8345284185175,2180.494635581825,0.9690353955963833,0.9960275686622333,49.28526061997286,29.461194638000684,3.52929862557572,1.0245486694203993,1.013389324175723,12.918391016666664,passed,
2025/09/02 15:30:00,0.6280939621134344,0.6024804565340719,68.47277625671444,82.88486422549664,3.0677643907474166,3.06,2035.5915829610449,2189.159665566991,0.9689676147937274,0.9961345274750678,49.32222026410524,29.328856905863248,3.5351365589388846,1.0245253457147032,1.011847666131735,12.96054144,passed,
2025/09/02 15:45:00,0.6288883363884255,0.6148284461174439,68.7733080459295,83.9997289802007,3.1025766824642265,3.06,1996.8626798617663,2209.7461267220315,0.9691793727620794,0.9978298893609315,50.41065250525814,28.726921823509436,3.5391002639432454,1.031661461957239,0.9983444250430848,13.051326395555558,passed,
2025/09/02 16:00:00,0.6325367334540278,0.615332582429933,69.41298120970032,84.65988972885015,3.1034497219145667,3.05,2013.3927811584135,2220.524091695112,0.9692996172787264,0.9977800966618572,50.19819986809027,28.723382619604468,3.5366084473394075,1.0297443877077193,0.9975514499973256,13.139748141666667,passed,
2025/09/02 16:15:00,0.6271853163115308,0.5977513072014776,68.60096148623799,82.79346206033058,3.0590255875907624,3.05,2054.1566637768806,2176.027734645077,0.9689307005739906,0.9955301689056545,49.00722074422582,29.840166589594208,3.5493205630293714,1.019230701194735,1.0124445624437908,12.940242315000003,passed,
2025/09/02 16:30:00,0.6295903608476847,0.6025765691421643,68.74507007993708,83.33236912507033,3.07906266627701,3.03,2034.6217990297434,2184.643019974936,0.9687698106744552,0.9961725769160106,49.34400826105769,29.8448777924711,3.5464919700450297,1.0329624160245443,1.0206207891613668,12.991380783333335,passed,
2025/09/02 16:45:00,0.6304526517794364,0.6086326085517288,68.8908974177608,83.84548352483091,3.087182506045203,3.03,2021.8075950645568,2202.9421779492477,0.9689570233678199,0.9968797162047869,49.80329980618514,29.057644029557483,3.5405163092187673,1.0199896456428967,0.9984800806377295,13.042573591666661,passed,
2025/09/02 17:00:00,0.6327680411518409,0.6087029934837318,69.25780875249777,84.24979826216298,3.0900125282628816,3.04,2029.7124601082405,2207.6841475879937,0.9689639849159013,0.9968564936167421,49.65571900458978,29.268735167307042,3.5400350156143032,1.02859950021317,1.008147550904826,13.093608604999998,passed,
2025/09/02 17:15:00,0.6338013012953781,0.6100608803998029,69.60409460704744,84.6742257411896,3.0912059629889432,3.04,2034.307944220049,2217.7730323871424,0.9690524754804883,0.9969856579088466,49.67689203770474,29.109030758342943,3.5455468821322933,1.0277549390647824,1.0047996395136498,13.144058069999998,passed,
2025/09/02 17:30:00,0.6357500737876978,0.614608369624989,69.7341874405482,85.1712188253243,3.1083660614732596,3.06,2018.7553680593198,2223.7205098639133,0.9690175436369767,0.9975853801854623,49.97707213046509,29.104725749378332,3.539820301811039,1.03736943531494,1.0088620964261161,13.187168035555551,passed,
2025/09/02 17:45:00,0.6399998915392421,0.6078752425319504,70.39014899679188,85.40875892479902,3.095087130857124,3.04,2062.139009993097,2214.799119622199,0.9690446696021331,0.9965705552599678,49.120630893081696,29.660880295905297,3.5344611932552916,1.0201518470806847,1.0054672898518486,13.23749616444444,passed,
2025/09/02 18:00:00,0.6400535360244944,0.6133109447786107,70.58104178604633,85.97684835463212,3.111228726034328,3.05,2042.494439912581,2228.4457052061666,0.9690471228657475,0.9973292478572127,49.609467659809525,29.489061238298735,3.545917272844099,1.0369682954423733,1.0122069538245229,13.287871666666666,passed,
2025/09/02 18:15:00,0.6413736447021229,0.6196880993954769,70.641875454911,86.51852782414768,3.130394434479058,3.05,2015.8732123408295,2244.9569543278153,0.9689012402512747,0.9981403577006847,50.09835027084293,29.196156809970887,3.5478672559012603,1.0557705248305294,1.0216915512065723,13.33807904,passed,
2025/09/02 18:30:00,0.6435201559641817,0.6208715164820321,70.9589642839619,86.9403792592177,3.135564618641992,3.06,2018.2941879457258,2251.6062033977587,0.9688846888999798,0.9982410455349091,50.07516465087409,29.208889546314026,3.5478491736481277,1.05846174849881,1.0237497194753478,13.388548592222225,passed,
2025/09/02 18:45:00,0.6417912522266006,0.6281064172984245,70.93167965244551,87.41874064854865,3.1484478287652804,3.12,1992.2267466014446,2273.9615111502376,0.9688973852223136,0.9991557579849971,50.689079417578064,28.697927547383177,3.553960680631042,1.0812838821799282,1.0316746828720544,13.43187115722222,passed,
2025/09/02 19:00:00,0.6467141404366377,0.6241536877557176,71.48153655996526,87.78040596906833,3.1480699918462167,3.05,2020.7598608031465,2262.001177945688,0.9688907267438779,0.9985554849173847,50.1057257886214,29.259073399032797,3.5416127397504655,1.061268151794269,1.022913984256588,13.482431508333336,passed,
2025/09/02 19:15:00,0.6484226330948486,0.6264489133683098,71.71143790834712,88.21622792256662,3.1518586336329517,3.08,2022.8755403648288,2270.7939435292155,0.9690184894383252,0.9987970059185952,50.09940304737524,29.259488891559986,3.5293046088243574,1.071730176760929,1.0305142446198994,13.533039232777783,passed,
2025/09/02 19:30:00,0.6492670372978943,0.6180655094366316,72.21373179121255,88.00787782743247,3.11422446436615,3.05,2087.8937242004513,2250.7891312811093,0.9699597538145065,0.9976806772838696,49.25229850250983,29.225932411491854,3.5120748078026542,1.0053256795531318,0.9783543520350857,13.511632291666665,passed,
2025/09/02 19:45:00,0.6470651059150314,0.6155172828813935,71.77904036513348,87.51395666571895,3.1172822063147296,3.07,2070.3393276681763,2245.6455975162426,0.9693450849924812,0.9974378484749724,49.26094356991131,29.714749796994084,3.5357943980849216,1.0371135741206226,1.0124054589031526,13.454143009999997,passed,
2025/09/02 20:00:00,0.637883457189467,0.6184836053476198,70.45222366193416,86.44012104562427,3.1141374081581787,3.13,2027.8879384234813,2239.7680670085088,0.9693715373318995,0.9980572022998466,50.033691908591805,29.328050095233966,3.543267329899304,1.0554088519309226,1.0193570950665531,13.290067211666663,passed,
2025/09/02 20:15:00,0.6381628209686527,0.6161610685738126,70.19677716123294,86.10632298782525,3.107426889217876,3.08,2029.5979080234895,2236.527624218174,0.9691556174788465,0.9976843720751559,49.819488660014954,29.315142299637557,3.5372546325041125,1.0482670517290307,1.017901686187948,13.256673191666666,passed,
2025/09/02 20:30:00,0.6405500008957217,0.6047018974079487,70.60899676762816,85.81812570770975,3.0844980258709485,3.06,2081.3562323829715,2213.805324607316,0.9690632036579094,0.9961289802560804,48.638771995078834,30.384398752168313,3.5378275405915045,1.0413953804627052,1.0312273305162343,13.24841734333333,passed,
2025/09/02 20:45:00,0.6350514790493769,0.6114785220632284,69.697556569137,85.39486956104217,3.093126072928829,3.07,2035.581450611863,2220.1783695934637,0.9690905279421783,0.9971254752338248,49.58174783469803,29.58306199947681,3.5382640922031863,1.0414656095383068,1.0170613527929724,13.163601660000001,passed,
2025/09/02 21:00:00,0.6309992534944812,0.6110404926754501,69.11227899762766,84.76568769928551,3.076449337431388,3.1,2030.7544118692795,2222.957971826458,0.9692254787200919,0.9970444598653425,49.71318580496859,28.9513947024714,3.53475561745168,1.02693531464597,1.0009897809300201,13.086330644444441,passed,
2025/09/02 21:15:00,0.6250919481655652,0.6166811290719058,68.15698285116058,84.24109259478648,3.0866580575178193,3.07,1983.603911198358,2224.0603377098632,0.9691183817309861,0.9979524561806438,50.59562690052103,28.455179709337877,3.5409892150253857,1.0399743169894764,1.0011293429181016,12.987620757222226,passed,
2025/09/02 21:30:00,0.6216446357012654,0.5997709561018352,67.83251421440829,82.8822250181875,3.046096099743208,3.06,2036.605191516701,2180.825944164256,0.9690163488530436,0.9958073232431669,49.31716949855631,29.814692086872054,3.551542373271213,1.0316362699805823,1.017304598554545,12.84670053333333,passed,
2025/09/02 21:45:00,0.6157404140637311,0.5957623117717218,66.79270887236801,81.66512310366075,3.0270031472110848,3.04,2027.931768852311,2169.1033168358267,0.96874418954667,0.9952528949673763,49.29236430498669,29.596954040778503,3.5494318718971334,1.023381101172546,1.0127477345705982,12.704438413333337,passed,
2025/09/02 22:00:00,0.6076797739628077,0.5917099893855291,65.87518976656563,80.54996836538743,3.0050397376621207,3.05,2026.7999624194435,2155.8825916484147,0.9687357092146212,0.9947611252395843,49.320004321128465,29.570815940800525,3.552350395219923,1.0237970337468927,1.013045228933429,12.569127285000006,passed,
2025/09/02 22:15:00,0.6004132158009013,0.5884522341740072,64.98351359969953,79.51172785727444,2.986931109890483,3.04,2020.9572626017261,2144.246880251603,0.9686304988382958,0.9943387290648479,49.40554889233119,29.381454644571487,3.557320824948917,1.0162086368297523,1.0050290935017132,12.441177833333334,passed,
2025/09/02 22:30:00,0.5914261015764174,0.5844788736300519,64.04721542276427,78.37265416567944,2.9644531759594344,3.05,2019.3541888770017,2129.3449284447074,0.9686859189029426,0.9938715705035485,49.517106446720675,29.32009941782012,3.5639780494725226,1.0141439570961133,1.0013476732678592,12.298624274444443,passed,
2025/09/02 22:45:00,0.5838473409857097,0.5808208261072214,63.09354201371471,77.24580950386702,2.943352008610167,3.03,2014.5320206972556,2117.976746320216,0.968612122948674,0.9933831729146217,49.57418501400896,29.125484448580224,3.5656057114313864,1.0103643341425395,0.9975619582041374,12.16342798,passed,
2025/09/02 23:00:00,0.5768353638285775,0.5801279493053478,61.982115873267034,76.17216429258848,2.9325528266363596,3.04,1990.074380534019,2109.022131227755,0.9684353564954762,0.9933542508286235,49.93005240811029,28.76908164071599,3.56505175859501,1.0099353183165372,0.9937515397233728,12.020817062222232,passed,
2025/09/02 23:15:00,0.5681041540090009,0.5814757330420044,60.84959688408801,75.15106120385113,2.9190471696255664,3.04,1960.5760605394762,2111.1499854375716,0.9684197701788074,0.993630116667961,50.55692361519688,27.863364407384477,3.5684756875573633,1.0048723559287673,0.979479138126626,11.88556039,passed,
2025/09/02 23:30:00,0.5577461489044393,0.5794630680250062,59.82008292888412,74.04956056154155,2.89634896622597,3.05,1951.092693223878,2105.8331017134537,0.9684846273260448,0.9934046677677203,50.903275431442445,27.38014444161458,3.5733170292787735,1.0034725106605953,0.9712987754218256,11.750272832222214,passed,
2025/09/02 23:45:00,0.5456587132252262,0.5592507144375047,59.05067020061103,72.37346822447802,2.8357318308719384,3.05,2021.221038969177,2074.6411800873784,0.9681756501778728,0.9904567244088821,49.597803238120726,28.735158605339887,3.5737970774757337,1.0070900488955785,0.9946126070073352,11.614766869444447,passed,
2025/09/03 05:30:00,0.584230843440113,0.6005452700195641,61.05638189425463,76.53730036221346,2.915378783773398,3.14,1881.3690118841996,2292.480239980753,0.9674785301717945,0.9957807217390489,50.8637733836118,23.286748141016016,3.5255710633791963,1.1095620180556753,1.0727744263530152,12.168351555555555,passed,
2025/09/03 05:45:00,0.672112863851498,0.6209821843745512,73.03283745809476,90.09438174602289,3.114087209353174,3.11,2124.2315017253945,2291.4729885125416,0.9696222441898819,0.9972145758102207,47.36153083217801,29.444457052959777,3.3788722528777217,1.0106957864349269,1.0053016870238054,13.750888873333334,passed,
2025/09/03 06:00:00,0.6668477616882953,0.6308411481774462,75.03577987542785,92.3326333175506,3.119981225783563,3.12,2157.19462816969,2311.7580164085775,0.9716927958589889,0.9988309649830662,48.38331102824663,29.060595651461234,3.4313662567494556,1.0016558825278972,0.9731990678532805,13.94304835,passed,
2025/09/03 06:15:00,0.6714454466464321,0.6383313414578657,75.93489140095267,93.84709755869774,3.1440643801352834,3.13,2155.5068363590194,2340.3773253360996,0.9716015731833646,0.9995466876433823,48.59454708804664,28.99767909081651,3.419326373626088,1.022676141076763,0.9892800407395719,14.135349250000004,passed,
2025/09/03 06:30:00,0.6785569108985992,0.6412921132250583,77.37770901964073,95.53347711352482,3.1580592288660854,3.13,2184.6303067614144,2359.2332425675886,0.9718230533509398,0.9997490761772804,48.262716227492874,29.364100898299323,3.4079520434656247,1.0346300563717827,1.0054858924189314,14.349790216666667,passed,
2025/09/03 06:45:00,0.6855192855346163,0.6446945461261395,78.91055960448384,97.32751191287142,3.1731440250534986,3.11,2215.2654580315757,2378.2940006363146,0.9720539286363644,0.9999703866237508,48.01649854514807,29.566586208624365,3.398246455234352,1.033179887924499,1.0078301328981873,14.576025749999998,passed,
2025/09/03 07:00:00,0.6891920898584976,0.6458983387255085,79.91361842624215,98.3717426403074,3.1760797851793634,3.11,2237.8751147163803,2395.5753019134445,0.9722129106182079,0.9999958501287202,47.79348244661533,29.589246860379944,3.400092625858787,1.0372090226223563,1.0143277959130537,14.716208203888886,passed,
2025/09/03 07:15:00,0.7044118650751632,0.6471800183853398,82.09710687431028,100.78035105765981,3.1938099288576494,3.13,2289.5369805677756,2425.0701183960214,0.9720348818656069,0.999693409420797,46.829469881932965,29.993020945921607,3.3669429848940418,1.0356042860917303,1.0299209292768992,15.057558963333333,passed,
2025/09/03 07:30:00,0.7006989862522129,0.6501086478830327,82.26193379370426,101.15391101874522,3.2036293748419427,3.15,2284.954018980209,2418.6902397613485,0.9723929039551619,1.0002320813964838,47.24999001893204,30.339054841054196,3.379181057518039,1.0529165772825715,1.0386568099839928,15.06873291611111,passed,
2025/09/03 07:45:00,0.7100596678513351,0.6458192279485531,81.85828301200064,100.50153096576254,3.1809519278925595,3.13,2299.4650879349733,2442.1185874039825,0.9717045735749671,0.999172175885304,46.23121282694928,29.38290600577772,3.321822597558672,1.0187307719450445,1.021745484740816,15.08274973333334,passed,
2025/09/03 08:00:00,0.7043880107076113,0.6524324168391715,81.77092630034483,100.82811568610629,3.1919314851508673,3.15,2276.9627645535625,2450.139527297706,0.9720337399193177,1.0000930357551392,47.06366529249478,29.115515019909306,3.339133648940847,1.03547149744321,1.02254555630212,15.088586638888888,passed,
2025/09/03 08:15:00,0.7007576421163252,0.6578598201676318,81.3096803810648,100.78251629179259,3.1949518174035085,3.18,2251.3845870063587,2473.601528065615,0.971844808675238,1.000620626831325,47.59250907180143,28.37190605953574,3.3370575116153054,1.049288547265793,1.0244606172749757,15.096102975555548,passed,
2025/09/03 08:30:00,0.7106369139209553,0.6432187144692736,82.33882459830346,100.74174394184537,3.184074790170695,3.13,2313.2181947835625,2428.7815199458882,0.9718681287974434,0.9990386118067757,46.04570904114972,30.04841868174518,3.337752777548811,1.0269123499152957,1.0341425805150362,15.098881746666672,passed,
2025/09/03 08:45:00,0.7100824590163867,0.6430979875474011,82.27023288364055,100.64460577641512,3.1832373661485986,3.14,2312.2402575570086,2426.739062810703,0.9719082771852063,0.999051320164289,46.06893046682447,30.05571314932797,3.3384575118913005,1.0270465718684318,1.0336925653204232,15.08529604999999,passed,
2025/09/03 09:00:00,0.7104751050617171,0.6430501407337698,82.31147387966726,100.68235225875159,3.183825067164165,3.14,2313.410511875207,2426.615195838737,0.9719184802195833,0.9990517932839719,46.02942020353496,30.115633587330894,3.336677822988739,1.0297776897883746,1.0369815827855904,15.091412667222214,passed,
2025/09/03 09:15:00,0.7061908901133197,0.641218281193272,81.41048620886058,99.6110333316757,3.175278203497569,3.14,2296.897862706404,2412.8935964673155,0.9718511926939384,0.9989354698662921,46.20330601776371,29.97854054284838,3.3410864876677278,1.0243209027205573,1.0285102137117978,14.954898163333322,passed,
2025/09/03 09:30:00,0.7055763064664234,0.6416203700099584,81.45599311977672,99.65363272643685,3.176573343051704,3.14,2296.5428581371693,2411.5927269307845,0.9719058995449006,0.9990027815227257,46.291010164354304,29.95263844157356,3.3452886431091073,1.0206113167176083,1.0234025062484542,14.955737995,passed,
2025/09/03 09:45:00,0.7060779638220878,0.6416629336174848,81.50496192717468,99.70045643491336,3.176779958097994,3.13,2298.0346183689385,2412.6646912915685,0.9719068643075015,0.9989946685329962,46.256001873629025,29.95302681017984,3.3429991212846253,1.0209766659579433,1.0242946583764094,14.964855155555556,passed,
2025/09/03 10:00:00,0.7065143413722001,0.6415328752143991,81.56751633998101,99.77849857308416,3.17895835064937,3.14,2298.7573891388074,2411.4974590490083,0.9718756544172673,0.9989894290410783,46.234481944202145,30.07942998191831,3.342820217537841,1.0245085604465283,1.0286360706803594,14.973703983333339,passed,
2025/09/03 10:15:00,0.6977662878361456,0.6480566878841204,80.61521259369103,99.21325062051804,3.1846890262508354,3.15,2254.513563951612,2414.1453442388047,0.9720750376372244,0.9999497302611627,47.31455292160395,29.439734693342167,3.359826630346587,1.033606672107485,1.0179954600167123,14.868226792222224,passed,
2025/09/03 10:30:00,0.6977577091574338,0.6479914169191153,80.43557092080113,99.02311038926632,3.1834137651190404,3.15,2250.9610169790094,2414.0653002086506,0.9720021339420915,0.9999103506593537,47.33322296135478,29.291624858646273,3.3556889740990092,1.0279027128210478,1.012444823553357,14.850708992777777,passed,
2025/09/03 10:45:00,0.6968541549306949,0.6484298639308883,80.35364097825295,98.95269201880075,3.1838841715115045,3.15,2246.4893776420768,2414.820569048659,0.9719951443104021,0.9999852747069091,47.431071133740325,29.23633089145571,3.3594983358206747,1.0302614954448752,1.0130318009591368,14.84107095777777,passed,
2025/09/03 11:00:00,0.6965628319967381,0.6484857244476105,80.3453209541349,98.92892994748934,3.1841551504799748,3.13,2245.336726362358,2415.1612654542537,0.9719712003908663,0.9999895435768041,47.466037393277965,29.185015054948305,3.3621918904035324,1.0281820081254205,1.0104867370705015,14.839748684444444,passed,
2025/09/03 11:15:00,0.694627773993104,0.648489966750918,80.06884880582385,98.6188793101593,3.181157814644295,3.13,2239.596498789369,2411.841729558627,0.9720443546863236,1.0000500197717694,47.591414567844225,29.09506521709398,3.364081760709988,1.0276477325080153,1.0075716317879408,14.796959069444442,passed,
2025/09/03 11:30:00,0.6935797798653054,0.647906654770345,79.71531962059407,98.21371563193928,3.1777575884654907,3.14,2232.372378373008,2409.747820086054,0.9719609207191915,0.9999945902509997,47.61906251058411,28.985395148590282,3.3628688812414125,1.0275822285367602,1.0070328965271238,14.751532687222213,passed,
2025/09/03 11:45:00,0.6919476273171726,0.6479209579415116,79.4598296143621,97.92914560646025,3.175678770131557,3.14,2226.1929835152528,2407.224732671099,0.9719730469574892,1.0000331298336347,47.74297743562776,28.8638685686315,3.365424585244791,1.0249318600029829,1.0023963319493407,14.714246274444442,passed,
2025/09/03 12:00:00,0.6905116168329113,0.647197318481644,79.06639733918223,97.47485301329655,3.172160441270231,3.14,2218.48406869776,2403.2469169225997,0.9718957667089099,0.999973829333374,47.797604329607886,28.774829552710646,3.3649253053303885,1.0242701154452838,1.0010054550602874,14.660872202777776,passed,
2025/09/03 12:15:00,0.691181845573301,0.639179324056147,78.37297367101318,96.22135454398999,3.153184656394461,3.1,2227.823766879482,2381.214045266308,0.9715781029270264,0.9989707846780147,47.19568643173067,28.912939020376584,3.3534534229678004,1.0014637640228494,0.9901334730414435,14.53314731,passed,
2025/09/03 12:30:00,0.6964832272272654,0.6386137610521553,79.94760363223635,97.80234159025377,3.172621125927377,3.28,2261.3799000295467,2375.2537933771887,0.9717806228981155,0.9989819943733177,46.83693985397273,30.127882938366415,3.3669239496313796,1.0199974095457307,1.0155147843978274,14.710282008888885,passed,
2025/09/03 12:45:00,0.6914409911227883,0.645238137908345,79.61925137034947,97.91121015863334,3.186311804986381,3.16,2233.343706843584,2376.088311187089,0.9720243825940437,0.9998934171226135,47.72891108485191,29.699556252122736,3.3754755898756095,1.0139198274673487,0.9945257303854704,14.68708765333333,passed,
2025/09/03 13:00:00,0.7031376728827894,0.6420776280868968,79.47119955576642,97.61383113925045,3.160341617191793,3.13,2251.0977272129303,2424.340084340505,0.9711170821039125,0.9987599247185678,46.54236852469061,28.380706084860332,3.311505619702996,0.9978965134410959,0.9968433391410916,14.775980694444442,passed,
2025/09/03 13:15:00,0.7000750272553715,0.6429119952940456,80.96087017916257,99.03863241710413,3.180073619818755,3.13,2272.4549580251746,2408.413619114364,0.9717959528528921,0.9992875342108161,46.88502957428123,29.697185637803774,3.37150969649356,1.0268190346129804,1.0203117855898638,14.885506679999997,passed,
2025/09/03 13:30:00,0.6947216266354388,0.6517828874753576,81.2588305042962,99.99001916203443,3.203010396522013,3.13,2248.196532423252,2417.2374607572756,0.9722030032965367,1.0005432807580292,47.92542254396309,29.644131554721408,3.397369074436766,1.048128267406808,1.0229758162283418,14.943433584444438,passed,
2025/09/03 13:45:00,0.7043989905215177,0.6472991765975414,82.27524441422702,100.75055906865852,3.194283017385298,3.13,2290.2568528484,2432.376600106999,0.9719420269216706,0.9996658485745886,46.919722498601665,29.744783525438212,3.3764307671666365,1.0345753983527242,1.0278921825684812,15.085427836111121,passed,
2025/09/03 14:00:00,0.7038434711957433,0.6592359162173005,84.23226197781544,103.92570734445877,3.230524973504071,3.08,2324.5341810621057,2456.9679404614203,0.9724774210399199,1.0008076581312286,47.45575203655621,30.230993366552504,3.3545964233656784,1.0490640073272826,1.0272924883620695,15.446762014444449,passed,
2025/09/03 14:15:00,0.7069556606831475,0.6494374670250995,82.30225015185695,101.22445762321975,3.1986291237767266,3.1,2296.244458198892,2443.109738566324,0.9716665252084635,0.9996083575325405,46.78813633122323,29.551469747325726,3.3409609051934335,1.021341870999417,1.0159948888174413,15.159436361666677,passed,
2025/09/03 14:30:00,0.702066911036248,0.6494024715113051,81.3422028896254,100.1927818774687,3.190302425747912,3.13,2267.6460980008396,2437.3718460208966,0.9716593838208885,0.9997581495247295,47.19325217786563,29.130554140235283,3.3581476552392826,1.020877634284786,1.0093143623376972,15.010430159999999,passed,
2025/09/03 14:45:00,0.693075277022091,0.6550054169938243,80.15096736264864,99.44078416231046,3.195145996407753,3.16,2215.093343433788,2446.1496721244316,0.9714661206307007,1.000563162331215,48.20775735555261,28.49791175282823,3.378743380473909,1.0447074335788167,1.0146925782642395,14.893351959444447,passed,
2025/09/03 15:00:00,0.6916344204423411,0.6501340187540476,79.8190054099618,98.74052638210227,3.1867337855612154,3.14,2218.228163501144,2421.2562636747875,0.9715363239185367,1.0001556182769566,48.09654078903056,28.812855959078483,3.392066714530692,1.0266722957308876,1.001843869988104,14.784801771666665,passed,
2025/09/03 15:15:00,0.6873402115477218,0.6484660466868325,79.10940697838026,97.91396760874235,3.17886941299012,3.14,2205.0444427506136,2409.182240084269,0.9715253440148667,1.0000847949806444,48.28056958322237,28.74689131902666,3.401808496497555,1.0235099453537704,0.99596805258161,14.66802406666667,passed,
2025/09/03 15:30:00,0.6859922035283311,0.6474046874196981,78.9069692851769,97.68444316672256,3.176961221656647,3.14,2200.9601470252796,2404.9886682295596,0.9714059729822195,0.9999750042990373,48.354554821625264,28.76801454557589,3.4097592769642913,1.0212802106293017,0.9937966346262802,14.632920775,passed,
2025/09/03 15:45:00,0.6837407824373464,0.645001820713238,78.33076523710565,96.97922471857682,3.170692733322636,3.13,2191.504449105131,2395.8015916309414,0.9711788257675644,0.9997184407790389,48.387575942908505,28.734915261963128,3.4158763159676657,1.016293977358199,0.9896484031917957,14.544937928888894,passed,
2025/09/03 16:00:00,0.6839129093104757,0.6445929933107973,78.35398956352097,97.02848044919533,3.1701769786297396,3.14,2192.2688564399846,2396.9675385505975,0.9710812817592527,0.9996303477310646,48.38096332574124,28.71712643524626,3.419001934977088,1.0132554807282093,0.9876376650022172,14.548691568888882,passed,
2025/09/03 16:15:00,0.6879012931313289,0.6359793629161156,78.91566833599819,97.04154348598152,3.1620205756401965,3.12,2227.393650668247,2377.4962322463502,0.9709063459980442,0.9986062989325243,47.511208135739714,29.703147359612313,3.428450949522827,1.0111448447586135,1.0019763667523833,14.560756558333331,passed,
2025/09/03 16:30:00,0.6881846711515317,0.6352597770964465,79.12545179437252,97.23469017830249,3.160149860389787,3.12,2235.9566493642656,2375.4123793262793,0.9710536297619328,0.9985562207895783,47.41842124063142,29.90253352127762,3.4310563996482624,1.0136851309079475,1.005959656150009,14.572617192222213,passed,
2025/09/03 16:45:00,0.6882136246979556,0.6346243252271614,79.25773668192475,97.36304215436306,3.1622406823041307,3.12,2237.485954482136,2374.5861397533668,0.970918756724209,0.9984577405885317,47.43550274078973,29.98054078733855,3.4412505762872034,1.0103549046131373,1.0036775211362738,14.584482006111118,passed,
2025/09/03 17:00:00,0.6870460664506652,0.6389948818830001,78.95760314888946,97.43191545378136,3.166408422943713,3.13,2218.752027076361,2388.502897554479,0.9708575388426135,0.9989018024562231,47.830807443462575,29.424596876397306,3.4339965381649424,1.0100302895812798,0.9963213964427443,14.588450799999995,passed,
2025/09/03 17:15:00,0.6885638443475319,0.6406919428821375,79.24792874357675,97.94597465978684,3.173857721441023,3.14,2221.2959708449403,2390.545804896105,0.9709265078594997,0.9990937815216052,47.834507996701234,29.62628433953638,3.428233428336187,1.0159879233398192,1.0020819786530915,14.637329629999995,passed,
2025/09/03 17:30:00,0.6936634044108256,0.634870517521773,79.43724158236996,97.79847510017862,3.1618167593196147,3.14,2249.1644880839995,2382.4107294979476,0.9707685344749492,0.9982327191323838,47.053048111838194,29.831551538138093,3.4071145405057197,0.9931741095771859,0.993582978811953,14.644192144999993,passed,
2025/09/03 17:45:00,0.6820342232084811,0.6414430578540201,79.0849527279671,97.89709989237969,3.181033879164988,3.09,2188.947664936933,2403.9601591247656,0.9704613074667823,0.9994303567969124,48.331119408680266,30.000930519082782,3.4962587592651593,1.0899644150910277,1.0657431631646428,14.610195392222213,passed,
2025/09/03 18:00:00,0.6797472318354247,0.6435914207875033,78.35825885028808,97.44497980386426,3.187672768278694,3.1,2160.9648530107283,2401.5978211540855,0.9701629804152924,0.9997062294321665,48.67619357292128,29.860941419243556,3.4924219136397885,1.0989195858397178,1.068970732425245,14.543956789999994,passed,
2025/09/03 18:15:00,0.6811847357030016,0.6347896418033433,78.26024569739863,96.73800183186096,3.166288415423781,3.09,2189.5536397054857,2379.9712831483102,0.970160172837428,0.9986602566621947,47.94542895330952,30.311252850750126,3.4891627088028017,1.075348314458348,1.060529153659804,14.46843382722222,passed,
