datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/03 18:30:00,0.6810712953390233,0.6318071155425211,77.89534075764313,96.21269349652053,3.1578268771484868,3.01,2193.9566888934783,2366.4288843452086,0.9701638746194682,0.9983103059293665,47.728757292789865,30.40772792814001,3.478574927437847,1.05954813361683,1.0493411545662736,14.400908133333337,passed,
2025/09/03 18:45:00,0.6746624520174916,0.6375490591479459,76.94570781942333,95.73818245917863,3.1676169039282764,3.02,2142.1304890285714,2380.3765266858154,0.969764183159074,0.9990793337449071,48.60166404430322,29.8501286554019,3.5000704100775426,1.091424156085302,1.0645181407092843,14.325569671111115,passed,
2025/09/03 19:00:00,0.6778084625624069,0.6244313889036119,77.16725121111392,95.13795323744036,3.1524212553937048,3.02,2182.916258106708,2340.0905282708745,0.9695948860537152,0.9976308132530423,47.515863106576894,31.21557052016316,3.507042921207539,1.07894606122368,1.0758854527698098,14.258422731666666,passed,
2025/09/03 19:15:00,0.6761110181158337,0.6238979115761535,76.60569192437438,94.5903076843204,3.145277961591498,3.03,2171.5647141582454,2340.3274651536285,0.969478562720104,0.9975653964118182,47.53699578795153,31.058969304194104,3.50347202596426,1.0865970552825102,1.0823977589184224,14.191155036666672,passed,
2025/09/03 19:30:00,0.673844984848068,0.6224781035988266,76.12649368470007,94.0042927851466,3.1354626524410563,3.02,2165.944637608246,2336.3249330433814,0.9694633548792836,0.9974094074309445,47.55108144423533,30.882141042157897,3.50566732824312,1.081805243640714,1.0768596522338376,14.116698090000005,passed,
2025/09/03 19:45:00,0.67046359481977,0.6288030855121988,75.71336830498646,94.1440869065092,3.1520705807493314,3.03,2130.864346673002,2344.269310102883,0.9693130490208359,0.9982340316628481,48.304038472317316,30.634887576818063,3.5125110396383454,1.1028076089482195,1.0841592858023097,14.105937144444443,passed,
2025/09/03 20:00:00,0.6717670121337225,0.6247621551225944,75.77807520227447,93.93977879145238,3.140325964501527,3.04,2150.354480672161,2333.9722211373814,0.9694585678447863,0.997733487209132,47.88185921133013,30.835133517223678,3.5048414699241337,1.085518187145222,1.0749724694363225,14.082247575,passed,
2025/09/03 20:15:00,0.6707091237177107,0.623919647639319,75.45566957515908,93.58919793244046,3.134792057751552,3.04,2145.951163073956,2331.893108308424,0.9694123984912609,0.9976350048442479,47.85994606171956,30.742369133426013,3.503389807627314,1.0835082678786192,1.0730416331064874,14.037110657777772,passed,
2025/09/03 20:30:00,0.6691675798090594,0.6226740053705881,75.27444850118202,93.38990862884906,3.1354636535315357,3.04,2143.5199848517973,2318.938961855637,0.9694452548117964,0.9975974721989604,47.900794506797716,31.057546620173824,3.5092166504046425,1.0843618378790827,1.0740140102041915,13.99187783277778,passed,
2025/09/03 20:45:00,0.6649334388935871,0.6283576226542883,74.61178712037268,93.11162329251361,3.136573605771585,3.11,2115.4534209244175,2328.3744547184187,0.9695850574750811,0.9982827250491906,48.58148463627771,30.224593882491796,3.5031009142077525,1.0735897393402605,1.0496204331353618,13.938393223333335,passed,
2025/09/03 21:00:00,0.6656237012979909,0.6213933188626145,74.74507861756503,92.71493280595271,3.115921545245162,3.08,2144.9014593082256,2313.799291172035,0.9698103718510216,0.9974650539334402,47.97387085772771,30.51548087126602,3.5072911107774676,1.0533849761036709,1.0406670360270884,13.892961732222219,passed,
2025/09/03 21:15:00,0.6633850120051594,0.6221661743835588,74.302079786615,92.29291930128211,3.1162285448644216,3.06,2131.0992699642256,2309.9308266128733,0.9697579454622728,0.9976019622891368,48.206298214907925,30.32962304340503,3.507417769829262,1.0504514499139046,1.0336954140545922,13.839264755555554,passed,
2025/09/03 21:30:00,0.6638001369245516,0.6238354329245527,74.4188566565231,92.46308682726716,3.1224752897272463,3.07,2128.196232855575,2313.2367265316157,0.9697560332810932,0.9977971698329965,48.34479304380619,30.273305660106175,3.50524052592169,1.0533941944579317,1.0343909658210744,13.868264666666658,passed,
2025/09/03 21:45:00,0.6581623706480645,0.6221346804480578,73.34382501069524,91.13867007477853,3.1132988626500873,3.08,2106.0877488036476,2298.1320127302265,0.9696456884565593,0.9977164320764342,48.61612539724532,29.989851413216666,3.5104897535375206,1.0460385406828572,1.0220161286621476,13.71165237444445,passed,
2025/09/03 22:00:00,0.6527328063339629,0.621767385597566,72.46479277083,90.23574226769242,3.120640108092361,3.27,2088.3950039867564,2258.824133785885,0.9698759984895675,0.9979821672879255,48.99125086575162,30.52417518496337,3.5004948937047495,1.0370318663864284,1.0070008021646133,13.566106399999997,passed,
2025/09/03 22:15:00,0.6556562132000178,0.6254147252591534,73.7860586184174,91.46819493233728,3.1112372210166495,3.14,2126.4759295376552,2286.74398843653,0.9708309162848175,0.9982823550208512,48.947245767528166,29.660065228104028,3.498717546215562,1.0059292133410191,0.9741445386443693,13.730574073333331,passed,
2025/09/03 22:30:00,0.6629393310514229,0.6273433817424585,74.81126030287014,92.54376497981143,3.1212906694692344,3.13,2146.094321724245,2303.1803215634704,0.9708802825507143,0.9983376082316305,48.64848979892338,29.61701270179821,3.4850059636281214,1.001251830318659,0.9753705219482932,13.887479430000006,passed,
2025/09/03 22:45:00,0.6696555460717893,0.6282613193272504,75.86427942277426,93.62024002933062,3.127916982925838,3.13,2171.4796559194065,2321.293248021778,0.9708741266692431,0.9982409109423407,48.227867781544944,29.693950803607407,3.470513663866968,1.0032986073799297,0.9839450269930381,14.053020666666665,passed,
2025/09/03 23:00:00,0.6703867110624497,0.635127716318543,76.849847147529,95.02147866885397,3.154103311413006,3.13,2169.035287918211,2335.1539045587397,0.9711474284136281,0.9991660236720753,48.714282050208524,29.952377096849304,3.485251906918064,1.0276600499058475,0.9988572219176871,14.206678047222223,passed,
2025/09/03 23:15:00,0.6725779009392383,0.6328351365639372,76.78839563704665,94.70471813784616,3.147150123465475,3.12,2178.9681929797366,2332.8301567277763,0.971058876935954,0.9987688212584298,48.41314892139467,29.75613037706342,3.469461842765199,1.0084240961479014,0.9855206430117468,14.199306733333326,passed,
2025/09/03 23:30:00,0.6644501266488282,0.6370245986329179,75.61087918005897,93.72300302287371,3.153057058347477,3.16,2128.0828787951104,2334.0185950665627,0.9708695130283168,0.9995042426543004,49.278579720382865,29.354196991749106,3.4891853742109733,1.038456280534691,0.9987351019423163,14.06926054722223,passed,
2025/09/03 23:45:00,0.6657376465347119,0.631332365676194,75.72672788491585,93.29722666364651,3.14136622205688,3.11,2153.284724874765,2312.2711028742483,0.9711119477339707,0.9988716390662455,48.79807380514825,29.688368252116828,3.4842133382473377,1.0132320251903417,0.9831312408002324,14.02794624,passed,
2025/09/04 00:00:00,0.6624526820910029,0.6301952844626396,74.77619288166217,93.23438704472794,3.120171809122706,3.13,2140.030980026565,2315.525141885962,0.9708975404286789,0.9985990025497037,48.77023305329605,29.57176000363739,3.4849827845785626,1.0061069609826925,0.9777950927191106,13.902100605555558,passed,
2025/09/04 00:15:00,0.6634101335689169,0.6298113690377016,74.81828574705857,93.2433096927203,3.1161531222700933,3.12,2144.9348026136777,2319.0326237365775,0.970949948880058,0.9985179174810036,48.636366236582845,29.52031251520785,3.477983600707672,1.0077153134888224,0.9810416200179607,13.910406033333338,passed,
2025/09/04 00:30:00,0.6603421405594534,0.6343704429089045,74.77724643999706,93.52908261154589,3.1298547979213427,3.13,2125.325698961369,2321.7533484683345,0.9710260809414393,0.9991952836302797,49.207491555347595,29.506128089259935,3.492344154986244,1.0213590245534179,0.9843611045506104,13.918711693333332,passed,
2025/09/04 00:45:00,0.6620790259103777,0.6317185163188883,74.88220803627648,93.45021214003773,3.123413127055414,3.11,2137.7709343387014,2318.543517164264,0.9710455973018007,0.9988523429109909,48.8640947904254,29.68488797480676,3.486418944377174,1.0199811978080187,0.9887569164795813,13.91891105611111,passed,
2025/09/04 01:00:00,0.6633167897680832,0.6311509248127658,74.99545361812177,93.50618656913197,3.120313595454375,3.13,2144.8889394603907,2321.1120837382923,0.9710310598305916,0.9986937698934729,48.74101645408767,29.51183406116423,3.481663060117297,1.0072062290411645,0.9785765116661795,13.935323709999999,passed,
2025/09/04 01:15:00,0.6595069466260732,0.6381843462383684,74.69936766258348,93.76956899834883,3.140575953996965,3.15,2107.600597997275,2332.231544549955,0.9708737998638916,0.9996582321665162,49.53096001808754,29.392239943232667,3.494646106095453,1.0395736458489702,0.9958333352292145,13.943630066666657,passed,
2025/09/04 01:30:00,0.663381425406227,0.6322643416583216,75.05667113208447,93.66952553500799,3.1246942213209197,3.13,2144.2527084698613,2318.20946867182,0.9711643052955019,0.9988790350488131,48.81311663653335,29.657733099061442,3.477221132508882,1.0104110238691895,0.9803558874988634,13.94382977777778,passed,
2025/09/04 01:45:00,0.6637932135348723,0.6307430437584987,75.2500000086703,93.741279531503,3.123943966562165,3.12,2149.689298127695,2319.098755081089,0.9710225795523084,0.9986667837043943,48.71569252498761,29.73368867948196,3.4891316320996864,1.0091947112953712,0.98161813780821,13.960243476666665,passed,
2025/09/04 02:00:00,0.6634205148275515,0.6326815904631554,75.218374190495,93.91953049008583,3.134868943378975,3.16,2142.2853147782967,2311.2815303324624,0.9711007979462032,0.9989955735066398,48.91276216765981,30.042010967262847,3.4838213225120165,1.0160267559212366,0.9854248821550295,13.961348390000001,passed,
2025/09/04 04:15:00,0.5978194776908315,0.5992400627453599,64.46888215142747,80.85016131361556,2.9731337349509244,3.06,1993.701905152226,2189.1738163369514,0.9690291263989756,0.9955224980829835,50.02352653330804,28.199420380579944,3.539019819229876,1.0152313174689345,0.9850275996620202,12.43624891666666,passed,
2025/09/04 04:30:00,0.5973402168684894,0.5995293740113158,64.33167741876346,80.75370739536984,2.9759913414970254,3.06,1988.4222853737622,2183.9643659703243,0.9690107162880037,0.9956040790139894,50.094247863702854,28.30475621281352,3.536805754813989,1.0162511789006354,0.985541185057243,12.41698654777777,passed,
2025/09/04 04:45:00,0.595137125648131,0.5894101066586014,64.53662872452324,80.28700850220217,2.9424852326954523,3.04,2046.1400858924144,2167.2645133961732,0.9692722023080523,0.9940678214309732,49.14741264891114,28.73065827651733,3.5315331751070356,0.9924055150135082,0.9745982854333364,12.39788081277777,passed,
2025/09/04 05:00:00,0.5932293405852385,0.5884429660398013,64.46734279561844,80.09038363563432,2.938883993996398,3.05,2050.2277790110697,2161.7716446395602,0.9694106454064145,0.9939985573747494,49.15138196538853,28.851093282955585,3.533595484185019,0.9945638678986276,0.975926845188691,12.37857768888889,passed,
2025/09/04 15:15:00,0.6202859312485653,0.6063168888277625,64.7726051207646,82.27483620570376,3.037770621008948,3.08,1923.3481053425678,2226.908068461974,0.9665141283132112,0.9960678610034205,49.61402435202498,28.92357520100208,3.5171196117628845,1.1042967244629893,1.092057900606883,12.607526274444444,passed,
2025/09/04 15:30:00,0.6330686560793757,0.6080219360809783,68.66915782919969,85.75771202359563,3.040478005166006,3.08,2055.4919423615,2232.838648735545,0.9690708179261796,0.9961216962498964,48.87782085450858,29.14624948186976,3.499118955382709,1.0009059874097477,0.9852706297818804,13.038574841111105,passed,
2025/09/04 15:45:00,0.6320516218349211,0.6036594252586426,69.08598502159548,85.5328376308774,3.030612952230116,3.09,2086.3392075554234,2217.5053611963754,0.9695204086838343,0.9956462975123396,48.553861910035195,29.395589169345378,3.5063744226022404,0.9853169547505968,0.9734352178406235,13.043287094444441,passed,
2025/09/04 16:00:00,0.6319776749320811,0.6034148698651667,69.2782658826919,85.42293042936497,3.0324740317448455,3.08,2090.7401600998974,2216.053066579545,0.9696653546438241,0.9956907728874326,48.58274463059503,29.385826808056496,3.5102968705134736,0.9871591578043368,0.9746445911901115,13.060238620000002,passed,
2025/09/04 16:15:00,0.6340189275744862,0.6043706716299602,69.73227849758457,85.66389222912056,3.042250328425036,3.08,2095.3206385571907,2216.8582047314044,0.9697661225478059,0.9958672620979493,48.594044135617814,29.46180184444537,3.512632538658582,0.9892285574934914,0.9757195448543513,13.11872750222222,passed,
2025/09/04 16:30:00,0.633480424149205,0.6029072682675921,69.65651545195452,85.22896189574483,3.0433869787872165,3.08,2095.0221484642807,2209.0329891070014,0.9696988580011728,0.9957250475889606,48.59226547945961,29.4187499328259,3.516089835848088,0.9828666865166159,0.971435868942901,13.098905361666665,passed,
2025/09/04 16:45:00,0.6385445482620855,0.605381328775877,70.57399402601932,86.03471289677842,3.0575339348237858,3.1,2108.807125236662,2216.981748064022,0.969992770009391,0.996073430109732,48.50896525984843,29.624027485253716,3.5086589453498593,0.9922881261159646,0.9791830764534228,13.226246274999992,passed,
2025/09/04 23:15:00,0.6278891136018153,0.599074738647844,65.56464842654981,81.8861605141572,3.0553514101266095,3.07,1965.034786238159,2178.3952654253612,0.9667727303963285,0.9952654247761056,48.7245823191505,30.192606111490694,3.4831328528012406,1.0682499771334595,1.0761597736075454,12.659634851111107,passed,
2025/09/04 23:30:00,0.6217342319607997,0.6035950037228494,66.94379143743518,83.09948416913883,3.0210047017157615,3.06,2028.636375105239,2202.537710591146,0.96917184325983,0.9959008718899258,49.20873683928105,28.68066588430868,3.4968095591639234,0.9982771861140679,0.9829454981748366,12.782396806666668,passed,
2025/09/04 23:45:00,0.6237792443303559,0.60205225736017,67.66810662938607,83.65992247643203,3.0171885123767694,3.06,2057.087772759027,2203.259619281827,0.9695013922645096,0.9956555798272593,48.89671137203409,28.8673376847147,3.501909038733912,0.9876852509107474,0.9741850447424485,12.854271209999995,passed,
2025/09/05 00:00:00,0.64138363764935,0.6092736841078795,70.3005984152593,86.78367888172957,3.060271302972195,3.09,2092.428931288952,2234.4684662739005,0.9697039896724602,0.9963707395825238,48.443046821660396,29.658603775046235,3.48576824522018,1.008005799978845,0.9935653561285699,13.24147993666667,passed,
2025/09/05 00:15:00,0.648085656634932,0.6153819830538731,71.64879862603529,88.43007847922509,3.0704296023604365,3.06,2115.265699165901,2261.936530016583,0.9703387287654179,0.9970014383701027,48.45737009122956,29.174270961365767,3.4724343996128355,0.9937034336160445,0.9723485605211846,13.439891299999992,passed,
2025/09/05 00:30:00,0.6525788694321227,0.6194413206266458,72.54666172140266,89.6452862708843,3.0922021636649695,3.11,2110.8509735438815,2282.404085788607,0.9702186840440239,0.9975642733666358,48.49770867144252,29.73318464633222,3.487477113049524,1.0453994901492996,1.0178857799641827,13.584832799999994,passed,
2025/09/05 00:45:00,0.6605682909061694,0.6245360113543882,73.44534569426649,90.89567930310228,3.1143834197075133,3.06,2113.3972582116608,2297.8020910754763,0.9701875067405525,0.998023174301451,48.51073255042604,29.518716692070154,3.4723846961210962,1.0292788643185407,1.00328416354398,13.738166114444432,passed,
2025/09/05 01:00:00,0.6742921249984866,0.6330898909715652,76.27466135353698,94.30954568509596,3.1411401713737037,3.07,2183.1333472631873,2315.9686203434107,0.9714576749849426,0.9987691473248617,48.16288056854776,29.606347425194627,3.41988065693131,0.9770530385059288,0.9570459084301172,14.132309925555559,passed,
2025/09/05 01:15:00,0.672076921342853,0.6305897256223099,76.09631865905835,93.8919916658977,3.1291126094750514,3.05,2168.876062642122,2345.331789238557,0.9708311316021948,0.9984653502248154,48.043538068178165,29.529683360193044,3.4608387865769563,1.0385915623238342,1.017769449754386,14.125464711111118,passed,
2025/09/05 01:30:00,0.6694482487594435,0.6319117390898612,75.43403487703854,93.39962387690306,3.138486436241113,3.05,2140.1908544230228,2340.499055299533,0.970373454551209,0.9986553539984953,48.41744376428679,29.491252321612613,3.4666459592589036,1.0472317102684707,1.0213584727590224,14.062584506666656,passed,
2025/09/05 01:45:00,0.6653967333374643,0.6365374636471339,74.66565741448585,92.96442038134771,3.145505942092039,3.06,2104.346677274202,2346.3230782282308,0.970235914228252,0.999291691236233,49.00754223054856,29.095123793166433,3.4656681111838346,1.0662159031056098,1.028276848029991,13.999608162222225,passed,
2025/09/05 02:00:00,0.6637565665570623,0.6343297280988044,74.4070075485204,92.50671680954389,3.139145202230326,3.07,2107.394885882979,2331.555784541472,0.9703982404761394,0.9991165311368355,48.97503252031626,29.16774219293657,3.4661111581008557,1.050283754657716,1.013790654225191,13.9345107,passed,
2025/09/05 02:15:00,0.662907493824924,0.6307314063646832,73.90504394800786,91.74687848151967,3.1287659533352197,3.05,2106.4249782283973,2320.4223922400856,0.9702774213359401,0.9987064952761578,48.75767563058711,29.229447444647235,3.4617138746510396,1.046402020793747,1.0139964229073544,13.850569333333333,passed,
2025/09/05 02:30:00,0.6632654419085166,0.6166107786946999,74.02053784082912,90.90681097240251,3.104634176104893,3.02,2152.8893235154032,2281.3045811821407,0.9702108749308582,0.9970936984578836,47.59752449876659,30.57461857723883,3.473090029339389,1.0397590561407803,1.028089630453105,13.766549939999997,passed,
2025/09/05 02:45:00,0.660229099296192,0.6220178242104155,73.12078845499502,90.37536191504444,3.1109659948085895,3.05,2110.000373945654,2293.353795921572,0.9699695499762303,0.9977702975043602,48.24376237075539,29.871976280277337,3.4677093317311294,1.0556307449776594,1.0320452313183066,13.698685085555546,passed,
2025/09/05 03:00:00,0.6538557206240206,0.6294295219997235,72.16706467550712,89.8613353009182,3.1166213321484344,3.05,2060.4121685919554,2308.7013838116804,0.9699527547264911,0.9987979252443322,49.264782970975055,28.82387129608694,3.4757220300900165,1.063846788206106,1.0235177392502792,13.6168725,passed,
2025/09/05 03:15:00,0.651368483631859,0.6207782622776274,72.05109285167582,89.10447162702432,3.090169149466975,3.04,2097.5597334572362,2283.3379262502062,0.9702300045189136,0.9977325454899577,48.632522462416624,29.242822436055107,3.4729374661431573,1.035781273970886,1.0073130932245051,13.537714795000007,passed,
2025/09/05 03:30:00,0.6484963190282966,0.6190139756021489,71.65624369926239,88.59735331765731,3.089063687398561,3.04,2092.556599711749,2266.8350615656163,0.9702018203158663,0.9976213627634635,48.713687470371795,29.49554472894832,3.4771435506324972,1.032546618310368,1.0050111273169382,13.466438479999997,passed,
2025/09/05 03:45:00,0.6445041817770982,0.6178960739187248,71.04547918008568,87.8649352538526,3.076105442329471,3.03,2083.611328186392,2268.269730826466,0.9701569045722316,0.997497173727208,48.8191485320456,29.09433365712322,3.480196020932047,1.0316832167633518,1.0035984106107292,13.386845009999995,passed,
2025/09/05 04:00:00,0.6442669446387572,0.6083553431776095,70.70774819385286,86.97595133592161,3.0623949860373907,3.02,2101.7238242168173,2242.287957625089,0.9696832086667293,0.9962879782397978,48.044358464021606,30.04197853807299,3.482590300854622,1.039175326112459,1.0277295492208045,13.303079900000004,passed,
2025/09/05 04:15:00,0.6399585126424273,0.6096101068081816,70.10707374531884,86.41818864732733,3.059245301146142,3.03,2087.2325925733007,2233.8494713747677,0.9698400354461038,0.9965219387055021,48.45568028118836,29.639138034090383,3.481094566529541,1.0209816643966891,1.0048620020071029,13.219250000000002,passed,
2025/09/05 04:30:00,0.6371561351271758,0.6081481165049322,69.57111965143831,85.77324312267487,3.0515274154875045,3.02,2080.670166915582,2226.5253225603738,0.9698007579389037,0.9963729638411858,48.50068380672352,29.531572429903,3.4780305908263043,1.0177670522556395,1.0029294528829513,13.143525120000001,passed,
2025/09/05 05:15:00,0.5956881365722634,0.6017367145993606,64.1890461411687,79.88125138956143,2.9739801460707658,3.05,1987.3555015052914,2183.5397782502773,0.9698228855172667,0.9961382178247618,50.33344844481624,27.3967798606795,3.5064344712721933,1.0042730325067746,0.969139613864517,12.404159753333333,passed,
2025/09/05 05:30:00,0.6031502380924386,0.5949988247818343,65.2087316325039,80.51790502058608,2.9761585779943185,3.0,2031.4764840953917,2172.3936580917443,0.9695207262880337,0.9950560961624304,49.265450816998495,28.75260637490162,3.507506890665858,1.015097224748681,0.9959959349086906,12.51138418444444,passed,
2025/09/05 05:45:00,0.6100510756498887,0.598616687738976,65.89749976488307,81.4307800708698,2.9934596667857116,3.02,2031.6650787917022,2183.778242530764,0.9695578810447353,0.9954963009381719,49.19641613488088,28.817129913696295,3.498044386979969,1.0188432663818932,1.0001228086528557,12.618759560000004,passed,
2025/09/05 06:00:00,0.6168802782994001,0.6017987584855176,66.64029400664059,82.3765450774362,3.012439222520062,3.03,2033.4074201011028,2191.1710493538926,0.9695919247481756,0.9958992830338116,49.13146154080382,29.0261885941648,3.4922642653045823,1.0219699982761123,1.0039149622608285,12.726285879999999,passed,
2025/09/05 06:15:00,0.6226061391411402,0.6083677216073663,67.23746027964619,83.35325009830598,3.0313583687060532,3.05,2026.9528200782063,2206.845877687507,0.9698204727540878,0.9966904002856187,49.38130518372272,28.592265672055415,3.476689629839255,1.011246439874624,0.9878894369855603,12.834161113888886,passed,
2025/09/05 06:30:00,0.6261128982172175,0.6089303833980242,68.02783440461117,84.1283448081289,3.0331018520795032,3.02,2044.7797295657695,2222.1362737162035,0.9699474488375398,0.996685429891135,49.16774309036954,28.658655376118364,3.4829667083566136,1.0196236457944505,0.9960609302305378,12.941990832222226,passed,
2025/09/05 06:45:00,0.6297631081376703,0.6181203914218544,68.40789698887828,85.1638372951237,3.067194199384328,3.04,2014.270734920136,2237.96491396204,0.9698447373158243,0.9979058133399835,49.79432217472778,28.5959377489888,3.480774535820092,1.0426583137217351,1.0068228045233456,13.042432516666663,passed,
2025/09/05 07:00:00,0.6355273005662115,0.6162908073070462,69.29212854048747,85.93788049778652,3.0647517757760787,3.05,2048.1705977348724,2242.734271715202,0.9700566497590698,0.9975213234664935,49.22517631437141,28.861050717414173,3.468667550204137,1.0311686667172395,1.0021921909766616,13.150558318333339,passed,
2025/09/05 07:15:00,0.6394965130397403,0.6182337665705036,70.03344205330488,86.86907478296733,3.068962947933665,3.04,2062.7184210384185,2257.579767433235,0.9702641770189928,0.9976914406749705,49.03100886279475,28.9678630212212,3.4648971919748917,1.0411210275819496,1.0104950157307682,13.258835064444437,passed,
2025/09/05 07:30:00,0.6449150720189685,0.6180443845680323,70.8501679812961,87.7381334416807,3.0688258217640474,3.04,2088.978754660442,2266.9113909300154,0.9704531238454207,0.9975166084097509,48.596960444233595,29.11881774199657,3.4532608656307326,1.035091757966181,1.0083040137204153,13.367468155555553,passed,
2025/09/05 07:45:00,0.6497056033884167,0.6258018523581772,71.39607405286758,88.9632929480507,3.0985993676089447,3.07,2069.4211649189897,2282.0967362388433,0.9703851220700453,0.9984762883428298,48.983500948007816,29.177542048129162,3.4487295083038663,1.053057288516031,1.0171382249661527,13.483610616666663,passed,
2025/09/05 08:00:00,0.6549157130530436,0.6228737033574593,72.34848374326319,89.75775996547762,3.0906779246402216,3.04,2108.497946776907,2289.355159412848,0.9705754787848304,0.9979366741001431,48.33861621069095,29.435384296143756,3.4438695858059543,1.0435874743242397,1.0149481285433342,13.592347511111104,passed,
2025/09/05 08:15:00,0.6592106345528155,0.6291679770405926,72.82021054254292,90.80961031480506,3.114926406424615,3.05,2092.7668852811,2303.3759558398638,0.9705120639148739,0.9987092784065972,48.62119461601985,29.553642441602154,3.4390371947331047,1.0655627709232638,1.0313876932626944,13.693661422222222,passed,
2025/09/05 08:30:00,0.6648719543619828,0.6296263459641777,73.60591440249955,91.72328348507006,3.1188118232445086,3.02,2114.4460233951777,2311.179882319459,0.9706390541579639,0.9986187855131013,48.25697914884832,29.688628862227578,3.4259629489798393,1.0554426695252674,1.0284085302823145,13.802694399999995,passed,
2025/09/05 08:45:00,0.662712729422963,0.6402031469145674,73.9109513575916,92.88169810930385,3.1430401086631496,3.08,2083.7262198618537,2342.5905909399416,0.9706280457280256,0.9999054957242411,49.152384105335514,29.299116893898564,3.4414680628771106,1.0949009560695195,1.0491803821958858,13.912091270000001,passed,
2025/09/05 09:00:00,0.6659195065217814,0.6409503825095502,74.35146210813731,93.443067173873,3.138607221426846,3.03,2093.9673999934125,2366.180773017065,0.9705140810137728,0.9997868280204576,48.90008160227544,28.993147135305577,3.437764480941997,1.1027029135761932,1.0600649045543877,13.99865326444444,passed,
2025/09/05 09:15:00,0.6632830552255482,0.6369111292713239,73.72794900149714,92.64308007984759,3.1344404577761384,3.05,2091.6893192886273,2332.8684603355605,0.9705432169673,0.9994599195683006,48.871222505784075,29.46990331722344,3.436941206297276,1.0794395726411081,1.0405045168389147,13.868512912222215,passed,
2025/09/05 09:30:00,0.6637083792612657,0.6348480818978381,73.80106019953644,92.60436987089106,3.1259503038588172,3.13,2117.6185546997326,2302.8799083855565,0.971354525870757,0.9993034722059331,48.69891654777999,29.643736287698992,3.4120607424164233,1.0220102575571992,0.9887139577401437,13.818258513888894,passed,
2025/09/05 09:45:00,0.6491420639435196,0.6293157575190355,72.02725098413042,90.28786472690247,3.0722369475284217,3.12,2100.7683714265754,2314.8351746845137,0.9713342094809355,0.998686195437424,48.98416677174394,28.281969562561606,3.441772857112855,1.0236608527621787,0.9799369454018624,13.565780360000007,passed,
2025/09/05 10:00:00,0.6394194923870288,0.6244404523607323,70.21468155523675,88.31690849526501,3.0628192983232982,3.08,2060.1246319365014,2286.670432575702,0.9705939867391487,0.9982970184632945,49.24900458730415,28.66099273156482,3.460868687917654,1.0481642321174165,1.006328506670702,13.313447809444442,passed,
2025/09/05 10:15:00,0.6312171502604834,0.6137521474880713,68.79634810624012,86.28318241431259,3.0301594638533365,3.09,2069.3427872873567,2241.077511719852,0.9705482716277514,0.9970764580154376,48.81218449853467,29.14882042411221,3.453681476817218,1.0232609044129728,0.9950138789143894,13.061260862222221,passed,
2025/09/05 10:30:00,0.6180922732687606,0.6052470251787869,67.2664416439878,84.19753451341525,2.9864539054231094,3.07,2073.3885810117586,2217.5669655411857,0.9706126906025592,0.9960473461695694,48.759245333153494,28.812655009861157,3.4641759920264272,1.0039125764289385,0.9792173180788255,12.814740949999996,passed,
2025/09/05 10:45:00,0.6057058370285392,0.6030866356488784,65.57063780569621,82.4625616050081,2.970411950329585,3.06,2039.0277054642904,2198.827158681905,0.9702882005408265,0.9959101681771589,49.3320159204895,28.5150649137815,3.477010033080521,1.0054366699919721,0.9752159848132871,12.58817473222222,passed,
2025/09/05 11:00:00,0.5938147714435178,0.5970804516315046,64.02584851911115,80.64960341162389,2.944286420404721,3.08,2029.4217322397458,2168.727100814654,0.9701464538929783,0.9952129195948941,49.46368532262933,28.587852613805246,3.477464830395831,0.9985598879334413,0.9689813854930779,12.360552599999998,passed,
2025/09/05 11:15:00,0.5771590844712942,0.6019878229471936,62.071358771957954,78.98876540002323,2.9274327191999325,3.1,1965.0789813847825,2176.669435403319,0.9702218474221173,0.9961892265566448,50.906554467857674,27.048372523175836,3.501074013232216,1.0051576915291127,0.9536404921491732,12.124689830000008,passed,
2025/09/05 11:30:00,0.5647443608654854,0.5950030447143403,60.31448887830547,76.86932457822,2.8907967081062984,3.1,1949.5436403593717,2162.165151431229,0.9697934459461567,0.9952602202094938,50.999267594763474,26.50134020581029,3.5049875786455273,1.0011640645384345,0.9517941364782533,11.886114239999994,passed,
2025/09/05 11:45:00,0.5462147186273704,0.5843614414170755,58.59944874173927,74.6303323715127,2.847388300041687,3.1,1951.3199767918672,2136.8453234146464,0.9692567182598322,0.9937849069842987,51.01717125220993,26.810918636417153,3.533761592102694,1.0199093026243633,0.9675239098405868,11.64059404444444,passed,
2025/09/05 12:00:00,0.5748338554446419,0.586389818361231,62.32738650112973,78.41058287750242,2.8691694528130016,2.94,2037.3621678835345,2194.1316144362263,0.9696978624852808,0.9935372556576562,49.327277659020396,27.366251739496633,3.5242610575207522,1.0208896283463205,0.9890574207869041,12.140872700000006,passed,
2025/09/05 12:15:00,0.6306014549686774,0.6181092394175832,68.68624659519371,87.12823777828571,3.0319680274019802,3.06,2050.395006999096,2263.6256654224526,0.970274286299425,0.9974929576122776,49.149661313270016,28.941629016997588,3.466500038356502,1.0380776920504287,1.0020008821643391,13.079972748333327,passed,
2025/09/05 12:30:00,0.6204727487943601,0.6174441178932112,67.08063382990208,85.53716468192437,3.0217012245773835,3.06,2010.7917779619688,2245.0286629144625,0.9700661236384472,0.9976303881327842,49.7499992236155,28.661239197866987,3.476043134291708,1.0416261565683436,1.0003760135016453,12.859817837777776,passed,
2025/09/05 12:45:00,0.6092952520230245,0.6121127511776724,65.5664598631441,83.69595182238322,2.9927992748460546,3.06,1995.6044600758762,2227.777843876611,0.9698385006769698,0.9970242294502847,49.93913317081491,28.28299931750936,3.486941462488367,1.032523033422064,0.9919291087677896,12.639735496666662,passed,
2025/09/05 13:00:00,0.5912549988860666,0.5997854642301389,63.84613376068344,81.18848597541408,2.9311752225144456,3.06,2017.938842172354,2200.8597564672623,0.9699508973142836,0.9954003233193126,49.702053827356984,28.00455061157319,3.4976823170544256,1.0130549233609751,0.9757462393081889,12.366037921111111,passed,
2025/09/05 13:15:00,0.5812584492919173,0.5997266230447036,62.26325401600888,79.70179963357442,2.924488517610634,3.06,1973.7198755108366,2184.670364959629,0.969567832950713,0.9955896622809847,50.37101731994319,27.723876768031737,3.5054338115085093,1.0211061432822794,0.9771765479248297,12.161164509999999,passed,
2025/09/05 13:30:00,0.5690628008446714,0.5935355072359122,60.97443878303109,78.06697681398356,2.8924864444570604,3.05,1972.358168595191,2164.1906622311835,0.9695678723156868,0.9948373027396448,50.46142843645624,27.579779921606068,3.5146711994720947,1.014624976635904,0.969631750489645,11.964911419999991,passed,
2025/09/05 13:45:00,0.5521769353589818,0.5754224480280742,59.67593012016302,75.81154394002577,2.82710480708251,3.02,2029.4865304559876,2130.4897457381926,0.9691912709447406,0.9920197014066453,49.469304001916946,28.36773850604211,3.5220378098759424,1.0161525710262853,0.9820849593080461,11.760688927777768,passed,
2025/09/05 14:00:00,0.5358812663481739,0.5657821898383075,58.14318882123993,73.87979979283723,2.7804512601502367,3.02,2038.9281653352557,2117.374548130685,0.9691214180743513,0.9907748525066328,49.493096143629785,28.163517473474194,3.5268477650401504,1.013852565676419,0.9788474317538567,11.556397117222224,passed,
2025/09/05 14:15:00,0.5237640229031202,0.5653325937566832,56.51077212856125,72.31049345893734,2.764463420357808,3.01,1998.1353529313435,2108.2136898535005,0.9688151212991789,0.9908403390835954,50.204164901541034,27.57495742921832,3.5328961813730126,1.0220706873836147,0.9767969947139231,11.35185172,passed,
2025/09/05 14:30:00,0.5014844902887241,0.5602601440618499,54.69800021239669,70.31586563531646,2.713594879277845,3.05,1987.209031569236,2117.797338213159,0.9689000199447747,0.9902451743933467,50.92696447522327,26.717959900330236,3.5549440694355887,1.0506371508362828,0.9853163704677668,11.139324264444442,passed,
2025/09/05 14:45:00,0.45422592011488133,0.5521165733723982,50.85597930157268,65.23987488397538,2.604016234908677,2.87,2038.9123364580087,2043.9350858028133,0.9676744465935626,0.9853035187156862,50.77602615362646,25.962599299669527,3.5912782180637906,1.1106801919904343,0.9812802536540615,10.631800972222223,passed,
2025/09/05 15:30:00,0.47540061892530766,0.5468373333615144,52.01205432382564,66.94413735628952,2.6860290649783507,2.78,1939.4488751565511,2074.874278399337,0.9667238929215899,0.9883869659092953,51.37555463201113,28.425547009112353,3.6312152976316443,1.1714153725928316,1.081230061554816,10.782588666666665,passed,
2025/09/05 15:45:00,0.531035023276147,0.5741910111493143,56.5433434976519,72.6503754755776,2.811323701385988,3.01,1950.3011520579496,2085.6131971409477,0.9685836662463071,0.9921814660050676,50.77490873806874,27.784392762245233,3.5198853928267657,1.0162547133929665,0.9678139044717922,11.346261666666667,passed,
2025/09/05 16:00:00,0.5649136898605392,0.5828986324143516,60.911578797241255,77.33362751363784,2.861140302537858,3.02,2021.0987901101064,2149.349037777256,0.9694350285896667,0.9931461744943889,49.57018437585203,28.179298115634264,3.5156964391750596,1.0102531910107444,0.976881987066816,11.93223636,passed,
2025/09/05 16:15:00,0.5756522698503674,0.5906375000496932,61.67761279089347,78.52176117163582,2.902790310745321,3.02,1992.2011201729906,2158.74823778214,0.969288093883724,0.994360814991102,49.873597734077805,28.369079520077843,3.513068613132172,1.0218469855826977,0.9873609908902033,12.049335576666664,passed,
2025/09/05 16:30:00,0.5822946321303804,0.5941354409429381,62.539067600664445,79.50746106341565,2.9196621421879994,3.02,1997.971203634574,2171.5956373688136,0.9694317002696372,0.9948085153161115,49.82896036662259,28.404535008068585,3.5101462000161274,1.0241037296739677,0.9891599237409946,12.173726455,passed,
2025/09/05 16:45:00,0.589847091270607,0.5972848476429101,63.341612750958284,80.42528932650437,2.936587224783452,3.0,1999.8268278868584,2188.038044108931,0.9693474528534147,0.9951474508468475,49.73473084351302,28.325301191040598,3.5078405499661662,1.0265891701213292,0.9933528067370276,12.298030482222222,passed,
2025/09/05 17:00:00,0.5972256514065871,0.5992972716413303,64.17812400574954,81.3415444256632,2.958967188126416,2.98,2001.7604732650507,2193.8575754301223,0.9691696642494277,0.9954120791413595,49.59141809713475,28.76328122806282,3.511955575746143,1.0376152333348636,1.0071390264406412,12.414696139999997,passed,
2025/09/05 17:15:00,0.6043256817534078,0.6026078464478318,64.92825736990125,82.22653178975253,2.9756395307137375,3.01,2003.0808010868056,2208.2088817565314,0.9691682674016944,0.9957967259014231,49.520735688747195,28.754186727985648,3.5062775562440516,1.0439323398053448,1.0143842464002695,12.531280055555552,passed,
2025/09/05 17:30:00,0.6108218158219832,0.6057742577463308,65.83834795917544,83.26971547277186,2.9995464630365984,3.02,2007.084296072629,2209.5454467808595,0.9693031094961974,0.9962736190111183,49.5436532562519,29.168753339016543,3.508572543565686,1.0471868427021553,1.0170585063810444,12.647976831111103,passed,
2025/09/05 17:45:00,0.6181578908795557,0.6053984064625691,66.79328240199428,84.10607327514407,3.005176996900565,2.99,2032.801739261203,2217.243991953617,0.9694326186248461,0.9960876846893089,49.07431094744605,29.307371995636498,3.4985475063457545,1.0365248298909486,1.0130185370180602,12.772139667222216,passed,
2025/09/05 18:00:00,0.6245007237505458,0.6129933840206159,67.43487325883012,85.23483474321189,3.043255211703214,3.07,2019.5244108544548,2210.6809967716713,0.9696616704210874,0.9971473696438344,49.517850704570904,29.513127567258095,3.479466210720383,1.020812969773715,0.9911674673470134,12.873594653333328,passed,
2025/09/05 18:15:00,0.6131784957946583,0.606387392118162,66.78145029177062,83.81250293610212,2.991834120121772,3.07,2036.226776737504,2230.0135822152974,0.969872555871927,0.9962664173722494,49.43540276912421,28.47747572239855,3.515739401811058,1.0275304632735038,0.9957064563434137,12.763883470555548,passed,
2025/09/05 18:30:00,0.6118877406213996,0.6020158226423261,66.03563963082834,82.86209158101396,3.0008600239913736,2.96,2014.7968599049375,2204.585994378348,0.9689749169093549,0.9957778306095405,49.313095925471295,29.29079177479432,3.5230351242549265,1.0465422466702392,1.0231920676892197,12.66177733333333,passed,
2025/09/05 18:45:00,0.6055024676548102,0.5947506140156397,65.37638991060784,81.62794525921225,2.970970868678663,2.99,2033.6314994447941,2191.3174528387663,0.9689623023147838,0.9947673905305593,48.955308697755406,29.275611513717966,3.521587677275939,1.0385999754273996,1.0217412573039422,12.552200258888897,passed,
2025/09/05 19:00:00,0.6016573294738362,0.593186436488419,64.76078586858897,80.87616779677555,2.9714329062868168,2.98,2020.932128479825,2171.640172348077,0.9688205358125547,0.994678166608205,49.152071904475676,29.446662271529622,3.523246430714789,1.0335780999684292,1.0169700070391439,12.45794729666666,passed,
2025/09/05 19:15:00,0.5948603250352565,0.589936457897235,64.0649243118331,79.86082556971004,2.951187010858398,2.99,2022.2457326833564,2164.554288642997,0.9689103016641233,0.9942803110827096,49.17643868432004,29.213138525567835,3.5251699730267645,1.0326729530591776,1.0151948368847945,12.356029839999998,passed,
2025/09/05 19:30:00,0.5899339829798362,0.5912751328255761,63.16547908206256,79.0002838487355,2.9544550513327357,2.98,1988.1672079479652,2156.979166668775,0.9686389731132626,0.994609088784301,49.67808006527577,28.978541646637115,3.5299751202160006,1.041606645737929,1.0190679849240123,12.246648645000006,passed,
2025/09/05 19:45:00,0.5834124708361519,0.5891600493459717,62.442194297748955,78.0223077992602,2.9402468345203125,2.98,1978.2596108402772,2152.2985033329414,0.9685395324796809,0.9943688824694338,49.90572801548719,28.57194950771549,3.541497018455206,1.0383420249468742,1.0135474915770322,12.144860419999999,passed,
2025/09/05 20:00:00,0.5776092600859769,0.5807319729219179,61.866688190873134,76.85686154769274,2.9124959769698857,2.99,2004.6121722913028,2127.7929635451396,0.9685596474488358,0.9931432887692906,49.408052698492206,28.7872266804536,3.535456575686454,1.017021143347191,1.0013484692914858,12.035613333333332,passed,
2025/09/05 20:15:00,0.5757161797872132,0.5840917653170106,61.485514714878335,76.59991740655583,2.9195340509018544,3.02,1980.206618163153,2128.021849422274,0.9686246735404496,0.9937424498808162,49.91009644023834,28.449876521369273,3.5344447217497645,1.0207470905994773,0.9985594147471598,11.994112900000001,passed,
2025/09/05 20:30:00,0.5777882158540709,0.5846990401682804,62.11035090228756,77.09666616547524,2.9177352241081085,3.02,1999.0915153769508,2138.677688940452,0.9689608633104007,0.9937629209103144,49.80473179502103,28.18545352092762,3.537926245258298,1.0101012354834207,0.9869985672784934,12.072914956666667,passed,
2025/09/05 20:45:00,0.5832760160355625,0.5934552879373367,62.404450327794216,77.8956300682405,2.9548622979461663,3.02,1959.6625950508012,2150.2873239905616,0.9688260940985165,0.995139765320105,50.447159227527756,28.09083360233541,3.536783026090297,1.0272067741703104,0.9956640967535757,12.14433606222222,passed,
2025/09/05 21:00:00,0.5874581385545947,0.5907986816375058,63.10942019009883,78.31670317715003,2.951009760410628,3.01,1992.5778653211162,2149.469926094766,0.9690166204447939,0.9946284366708352,49.905194880509875,28.32271770979995,3.5294334971904515,1.0135606045337748,0.9893122150053542,12.223223460555554,passed,
2025/09/05 21:15:00,0.5941266261830567,0.5954487277949657,63.71336838516281,79.1947244795977,2.985009029547183,3.07,1980.8923993329931,2141.0890547286413,0.9690332272530667,0.9953894292952805,50.09788513929282,28.894065520792527,3.522494132108074,1.0151611670540617,0.9897503585655671,12.304151860000006,passed,
2025/09/05 21:30:00,0.5963601312682185,0.5947484757008418,64.2486315503783,79.49467292332304,2.9711487818849083,3.08,2008.070400736242,2157.777956160538,0.9694088036746125,0.9951188804543173,49.7897731176295,28.288282031214965,3.514028365896005,0.9974635730761723,0.9743010163217427,12.377355271111114,passed,
2025/09/05 21:45:00,0.5999857817142275,0.5992127621480989,64.83399460908022,80.23069754680708,2.9853580565503215,3.07,2008.0934424876334,2164.955348984864,0.9697935164283505,0.9957698893192448,50.02670834148196,27.997773303864456,3.5096000284737676,0.9835941009468105,0.9559430834845256,12.458044830000002,passed,
2025/09/05 22:00:00,0.6032773266941874,0.600328815508327,65.43131291978683,80.79090693592346,2.996045728478943,3.09,2015.324503540829,2167.3200755731345,0.9698985967549338,0.9959495011986289,49.970269390350545,28.262007430729827,3.5151101608911945,0.9880912262954811,0.9601824060423625,12.531394424999998,passed,
2025/09/05 22:15:00,0.6084165965602254,0.6026414259038274,65.95347997919468,81.36416248065586,3.0075961713940313,3.09,2017.4710469468757,2175.922817990653,0.9699544321039275,0.9962254582881023,49.88581692566008,28.257563886085336,3.506664953482028,0.9903591658655199,0.9633435269923862,12.612035333333331,passed,
2025/09/05 22:30:00,0.6131573239500833,0.6051006531938891,66.50247686984945,81.98081123108,3.021755110299206,3.07,2017.0035710610105,2183.484747085425,0.9699695599528068,0.9965526453790328,49.881904281041,28.345778334889474,3.505629983217701,0.995992337966562,0.9688055792627078,12.692847041111108,passed,
2025/09/05 22:45:00,0.6177088877152749,0.6072985526070548,67.03511874528824,82.6107345383989,3.034863590999296,3.05,2020.1367263018133,2188.7635272914104,0.9699935272604706,0.9968027423378069,49.81826304769932,28.48242082178943,3.4993791944037675,0.9981561241757415,0.9710955892028641,12.773438137777775,passed,
2025/09/05 23:00:00,0.621519005048252,0.6081884867293362,67.61552244765765,83.20809351632919,3.0412716538891122,3.07,2032.6540762954326,2193.9340260517065,0.9700947705967268,0.9968497445635665,49.62786703808371,28.640595538935788,3.4936205464861407,0.9986850901728899,0.9725834826858859,12.85420258833333,passed,
2025/09/05 23:15:00,0.6253576494781611,0.6093930930316729,68.06144114220577,83.71289094463,3.0487591338809117,3.08,2038.1732418866277,2201.9915445033566,0.9700534819826303,0.996932955793313,49.484847907571236,28.722513386922625,3.4872339978083837,1.0035239749321168,0.9784524293924033,12.92724112166667,passed,
2025/09/05 23:30:00,0.6288432109558505,0.6110521969063426,68.6021197608988,84.30510673644673,3.0506202996305394,3.07,2051.859677558066,2212.1118251912953,0.9703216059387513,0.9970657928254468,49.342747302747746,28.597649501664733,3.4747420761556267,0.999440732065199,0.974012821746331,13.007758023333338,passed,
2025/09/05 23:45:00,0.6312098420098522,0.612185151267759,69.05658202069007,84.77976957946758,3.0554988478199174,3.07,2058.558622709164,2220.104716555771,0.970388582391054,0.997179666251528,49.28588593581309,28.626713517034947,3.475927604232862,1.0036336490050204,0.9772945312250184,13.07345090333333,passed,
2025/09/06 00:00:00,0.6091447137817267,0.6010380438708662,66.1127838578297,81.31566411768273,2.99574000336559,3.08,2037.0749265416105,2179.519638009609,0.970231881691365,0.9959325731383041,49.54063721467215,28.124413974210032,3.4911774620784572,0.9857020010424741,0.9616631637018632,12.631821014999998,passed,
2025/09/06 00:15:00,0.6093717425158874,0.6058374371355189,66.27378516678147,81.76884947060454,3.0118239785556202,3.1,2016.8771931472877,2187.7305783665433,0.9703114349294831,0.9967251859352599,50.017962311457346,28.09457521074249,3.5041805340300223,1.0010489713121626,0.968473947395215,12.663538506666665,passed,
2025/09/06 00:30:00,0.6135358465528304,0.6020219626651574,66.7111403394183,81.99333485390457,3.0084281033964713,3.06,2046.3001458907713,2176.1059605084993,0.9703230884240054,0.9960625693306471,49.38276643376728,28.579037067662334,3.4884156041316436,0.9854800730366767,0.9629682437927571,12.702805194444437,passed,
2025/09/06 00:45:00,0.616598588755026,0.6097248967641699,66.73857329030844,82.54783601336385,3.033761552301931,3.11,2017.7460557268162,2179.943837352725,0.9704909942201627,0.9971779350254832,49.964824405621535,28.285411481923358,3.4712727422645253,0.9802446553749252,0.9499744946239274,12.734790206111116,passed,
2025/09/06 01:00:00,0.616038273879523,0.609485489491333,67.06797991856045,82.7738793175419,3.0218350867244577,3.1,2036.2720904961732,2188.515618608035,0.9709466449693757,0.9971227136124052,49.86006460486651,27.93801974361881,3.472476121775274,0.9699371934877291,0.9381076802922145,12.766611733333338,passed,
2025/09/06 01:15:00,0.6141125189015083,0.6178371184612079,66.95460093460014,83.15771493156035,3.030727153209978,3.11,2002.2687221190602,2223.119541842954,0.9710174983360751,0.9982685114998809,50.6362416057389,27.02981213785368,3.4814350231073754,0.997021794348179,0.9494301843707537,12.805998944444445,passed,
2025/09/06 01:30:00,0.6190764934914962,0.6138634617614815,67.17110957709177,83.24446380468477,3.038951197288098,3.05,2008.1932427738964,2216.2547927891114,0.9703229686594486,0.9976441293523985,50.044085233125074,27.999063053502027,3.481531476852901,1.0214997532486196,0.9846329199845487,12.837891415555555,passed,
2025/09/06 01:45:00,0.6215771888813708,0.6159387851029741,67.21448591690735,83.45948157484375,3.0462493702870734,3.04,1999.318190832938,2225.554152544096,0.9700926112681232,0.9978142070847217,50.10123833181523,27.77249631373824,3.4742438727015625,1.0224274842953562,0.9855268782836951,12.870014715555559,passed,
2025/09/06 02:00:00,0.6258249244745862,0.6024976717910867,68.15644683956755,83.55575268955971,3.0261053565709295,3.03,2074.7565299038693,2188.8005844084714,0.9703047369673974,0.9960082315163158,48.6134208930949,29.476640126122096,3.4735948943433717,1.006949761959547,0.9930077392076053,12.901973021666668,passed,
2025/09/06 02:15:00,0.6272626430373291,0.6140610807701977,67.99876518165033,84.19076726641542,3.0568268482603043,3.07,2031.8172879239823,2201.827468249209,0.9704236480488007,0.9975349245551596,49.57560228915056,28.751992193485997,3.4529698212603352,1.0019047733176771,0.9725233825702811,12.94151895666666,passed,
2025/09/06 02:30:00,0.6246584614440337,0.6162919377704197,68.06647458323036,84.2680265333222,3.037949229795575,3.06,2032.711678999522,2237.7837194833755,0.9707386360206105,0.9977782240351543,49.740713405738994,27.702255684302667,3.4636614365428615,1.0146383610423266,0.9775718279744119,12.973548206666663,passed,
2025/09/06 02:45:00,0.6279058364152358,0.6186611530350096,68.13308569245766,84.59945827327138,3.0588086147722113,3.05,2019.4850335203032,2229.9615700086556,0.9704509664740564,0.9980704768649538,49.830399461551096,28.110842598342934,3.4545474536362457,1.0180469723892966,0.9812188336099088,12.998243878888893,passed,
2025/09/06 03:00:00,0.6293346864181972,0.6176165476556136,68.4650097256256,84.81578244022735,3.0505654013538686,3.07,2036.7240236784846,2237.206597252854,0.970638775134621,0.9978551194269272,49.59237755759727,27.971519325446344,3.4509957291802724,1.0119959809398555,0.9773648592747066,13.037904879999997,passed,
2025/09/06 03:15:00,0.6306426362822662,0.6137989405000245,68.96686521778693,85.02736907814024,3.039636889578842,3.05,2069.5265381576246,2230.3399206101712,0.9709563522176692,0.9973212706788961,49.105890994561676,28.315399971397365,3.450108225740157,1.0005593482429622,0.9715545692120615,13.070032708333333,passed,
2025/09/06 03:30:00,0.6310899909240762,0.6184885933637242,68.92990290580163,85.32605522057894,3.0524576278202096,3.05,2049.5219168698104,2240.3364821059713,0.970925484220301,0.9979640507638301,49.46354270847557,28.130732583397318,3.4476288948484584,1.0134774231415735,0.9775432059464021,13.094610992222218,passed,
2025/09/06 03:45:00,0.6328705222591402,0.6237129359124948,68.90902267986357,85.69678148106753,3.0663511314968237,3.05,2027.207335692151,2256.2510877147447,0.9707726202696724,0.9986096835304659,49.790567897850906,27.84693889172163,3.440840828875781,1.0314367124007706,0.9892327898918883,13.134587583333333,passed,
2025/09/06 04:00:00,0.6343910566996119,0.6244833777019517,69.12999815254491,85.98383884193584,3.0704504113398214,3.04,2030.207556819089,2258.027791770871,0.9708070559562744,0.9986841117692252,49.75448289061364,27.925396798521295,3.4385249903812047,1.031777484015559,0.9893388614285422,13.166813990000003,passed,
