datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/06 04:15:00,0.6351379042139302,0.6251922813748353,69.31900377304348,86.21981047757875,3.0759612463106003,3.04,2030.098988622563,2258.4707650655537,0.9707848557226308,0.9987761830851596,49.81855712336342,28.010006613733374,3.4434312839236747,1.0323012850655304,0.988794893366316,13.191474364444444,passed,
2025/09/06 04:30:00,0.6373590593867425,0.6255133305121847,69.60427930453933,86.54798147983843,3.0790304599149767,3.03,2037.1620900345772,2260.153977125093,0.970835776916361,0.9987753207185267,49.666510107054165,28.15980712387192,3.4377312434831677,1.0336021930302417,0.991158394985245,13.23156706666666,passed,
2025/09/06 04:45:00,0.6394318079709858,0.6260422608181095,69.8094119656265,86.81587007713917,3.082575314848909,3.04,2041.205388908259,2261.65527041574,0.9708531363794841,0.9988014561452377,49.561730081541924,28.269022624352864,3.4308856324122434,1.0349086810739625,0.9934019676850967,13.26389205166666,passed,
2025/09/06 05:00:00,0.6414108689761233,0.6265828415282397,70.02266807616844,87.08197658512609,3.084980889041003,3.06,2046.3655949947731,2263.9842555102987,0.9709246191203733,0.9988418921489223,49.426947063493515,28.3720987778609,3.4226914024460564,1.0377320110966777,0.9969193257906955,13.297346913888891,passed,
2025/09/06 05:15:00,0.6353034541823102,0.6201586903817567,69.1714209244386,85.80387948062604,3.0629128567939667,3.05,2052.2233299494424,2238.1344616055644,0.9709602142294623,0.9981262787423246,49.25981158425546,28.491654234270026,3.424840332104947,1.0177080153143918,0.9835640049646436,13.14099204,passed,
2025/09/06 05:30:00,0.6371836058064728,0.6216232588466264,69.56325107645262,86.30222230321029,3.06851613163685,3.08,2058.4177839069466,2241.526511124699,0.9711358678128578,0.9983188428534064,49.23638705682133,28.64695581112269,3.422145032283549,1.0221961961602728,0.9862274524035077,13.194448434444446,passed,
2025/09/06 05:45:00,0.6361941535314193,0.6233379052542227,69.71392061731697,86.43967777218529,3.054807672829937,3.06,2067.8629692254262,2260.0442203464463,0.9715844346413796,0.9984653157149646,49.33500422909116,27.767441676125188,3.4182067113362242,1.00519112254073,0.9652796951409371,13.220924090000004,passed,
2025/09/06 06:00:00,0.638213653895118,0.6255433379259555,69.77158235682552,86.72246659249001,3.069486300376562,3.05,2054.787881676843,2261.052518261426,0.9713316483565426,0.9987472429653972,49.43123907214731,28.03783916321684,3.416980936138681,1.0205036121011366,0.978973259643905,13.247412982222217,passed,
2025/09/06 06:15:00,0.639136773143837,0.6237559780647524,70.05572126962741,86.93168336330453,3.072132953551178,3.07,2062.2485126428955,2258.500397578375,0.9712250937347783,0.9985651860421394,49.211280809896905,28.653311267309064,3.4275070645562993,1.0437335960947336,1.003830604777085,13.273915111111107,passed,
2025/09/06 06:30:00,0.6427624832146731,0.6201381260480902,70.36098270821847,87.03952983103491,3.0684290624595554,3.04,2084.563890821509,2249.9752176422644,0.9711915349764042,0.9980146562505358,48.6685775408111,29.051375323042556,3.413896303476648,1.0317613819506501,1.0014281064476431,13.300225772777774,passed,
2025/09/06 06:45:00,0.64292097281288,0.6209965765843432,70.63549706724388,87.30995430005126,3.0631589856657047,3.04,2098.2540038807338,2252.402977696216,0.971634219157882,0.9981042955408571,48.6604816009329,28.794606772586658,3.4069739415499547,1.0140518725880774,0.9818405737492683,13.326754026666665,passed,
2025/09/06 07:00:00,0.6437605015836172,0.6267355469114452,70.5808460403078,87.68972535056986,3.0820921510825645,3.09,2072.39043314321,2260.1521589178237,0.9715336822722668,0.998865216817721,49.13540652215563,28.6445984162063,3.4046378431117605,1.0261699418849553,0.9860356080539501,13.35329551722222,passed,
2025/09/06 07:15:00,0.6436934015147787,0.6262238308640276,70.89347015669073,87.8864851077061,3.0714081543257437,3.07,2091.4958923898753,2264.763377678281,0.9719426981191216,0.9987554030112078,49.023836571174435,28.345955263965497,3.402251649993543,1.0083716322808551,0.9681752964190722,13.379850244444444,passed,
2025/09/06 07:30:00,0.6456113333147447,0.6300323039663491,70.82927542451482,88.13733147008512,3.0829582113182963,3.09,2073.9506551063832,2274.60592250634,0.9717828854473411,0.9992024257093557,49.209262075795735,28.213093692365604,3.3925837778014376,1.022171577442525,0.9784830715251889,13.406418208333333,passed,
2025/09/06 07:45:00,0.6471830689939463,0.6290021312737143,71.37079441366727,88.58283252227433,3.0811486038559024,3.08,2095.2547020678026,2271.8390321919255,0.9720968527527767,0.9990737543094423,48.996566296182905,28.43429719235732,3.393146909632569,1.0122303974630602,0.9699754104770992,13.455664762222222,passed,
2025/09/06 08:00:00,0.6485108978943915,0.6302048570777071,71.66551839017218,88.95994021105885,3.085269094045929,3.08,2098.165216970743,2276.617031878577,0.9721814506154423,0.9992217045966469,48.992105970054304,28.488996620088546,3.3942932831985493,1.0164648460458339,0.9725304129691424,13.497380465555555,passed,
2025/09/06 08:15:00,0.6511555994640303,0.6303729453673285,71.92785206688758,89.25689596706127,3.0858349227475332,3.09,2105.947005314966,2281.558667848259,0.9722216354349617,0.9991813288875321,48.80447875728883,28.5480550407541,3.384884637962726,1.0190998764917365,0.9770323887546986,13.539118230000007,passed,
2025/09/06 08:30:00,0.653832587355537,0.6310468081928344,72.3372956402765,89.73756630279202,3.0917181026498244,3.1,2112.666824396665,2284.8885400866075,0.972251670968692,0.9992390907421281,48.689615548573954,28.751444394679325,3.382898655641854,1.0239937951724647,0.9822254675389503,13.59600152777778,passed,
2025/09/06 08:45:00,0.6538732832637716,0.6365375757639251,72.58078712997306,90.29443379227791,3.1018994276294523,3.1,2103.7401101424894,2292.852411585076,0.9726263900455412,0.999963099574153,49.15038696158715,28.32231237844173,3.3828477894498428,1.0132567778342427,0.9626578027722053,13.637787826666667,passed,
2025/09/06 09:00:00,0.655629612295941,0.637038210257943,72.87569871451137,90.63162402797076,3.103828065954468,3.11,2109.54234506829,2297.7881822623226,0.9726839053411384,0.999998667792206,49.06090543913395,28.392151580325265,3.3812967670766665,1.017450664756168,0.967302743850377,13.679596186666663,passed,
2025/09/06 09:15:00,0.6588338339059271,0.6365040451919226,73.14073706278468,90.89158375669605,3.1047536467854506,3.12,2118.500997803415,2300.988652199715,0.9726002545367687,0.9998239777561466,48.821336538670025,28.409018016631503,3.3722338787211394,1.0107521256334773,0.9655138941261237,13.721426607777772,passed,
2025/09/06 09:30:00,0.6666770696278752,0.6354376864012774,73.28199665725666,91.03784321114175,3.100570800749764,3.12,2132.2509782995166,2311.514306968961,0.9723043948505229,0.9993402855458837,48.20399980735344,27.99067019921383,3.330318588261904,0.9863629365687823,0.9530487522453359,13.77820888888889,passed,
2025/09/06 09:45:00,0.664068305002501,0.6413928575204472,73.29556570287181,91.43065059494728,3.1065423982212486,3.12,2111.235347225158,2337.468546789624,0.9723790077671536,1.0001134270352598,48.754233369500184,27.528314747065963,3.3432191191492198,1.0174178121763626,0.9719291989133246,13.820087263888887,passed,
2025/09/06 10:00:00,0.6651710585637683,0.6364684707457691,74.21501197699278,92.01546769823611,3.111916787181125,3.08,2145.676669792742,2308.8086677013353,0.9727216747967896,0.9997094670189429,48.36044923487615,28.873765002291115,3.3664812798361843,1.015038753704404,0.9773713308724894,13.861987699999997,passed,
2025/09/06 10:15:00,0.6697270653175569,0.6380660581865099,74.97314216215194,92.92520599834798,3.1180314697482188,3.08,2161.7244477165127,2324.2013755104276,0.9727040095637391,0.9997252919294672,48.14157777239779,28.908031563067087,3.35758290091335,1.0183071143620313,0.9839517839817526,13.987257887777783,passed,
2025/09/06 10:30:00,0.6839038585456836,0.6472190678705586,78.12059259188615,96.8411449173874,3.1553182348041857,3.08,2214.7679748178125,2375.571816238325,0.9729194304439809,1.0003719123402375,47.75696505033122,29.347331109572288,3.3434714298949335,1.038386920317011,1.008368336340535,14.483982846666665,passed,
2025/09/06 10:45:00,0.6917562518095498,0.6603107564733475,81.11733587968828,100.92307247601093,3.197597730140333,3.11,2254.8727615919643,2430.2051826379143,0.9733173131467181,1.001556275679292,47.974255549626726,29.640749998817167,3.339734565050334,1.0756230039665164,1.036600567883568,14.980994599999997,passed,
2025/09/06 11:00:00,0.6945272900478294,0.6392938754329948,75.34750997383634,93.80154176884126,3.121778999723729,3.13,2191.4618101111814,2364.556908749951,0.9714617011539447,0.9986446270074147,46.44987727680771,27.65508473186436,3.210673710119332,0.955829856695559,0.9512877656890576,14.222883558888894,passed,
2025/09/06 11:15:00,0.6589474539671919,0.6395611714771433,73.03478499350948,90.99395641637412,3.09578591238112,3.07,2106.695404686161,2336.934769582741,0.9724307934145585,1.0000245619502044,48.95245798316992,27.429073345915782,3.3733176340629956,1.0248067763010622,0.9751286766210333,13.756527693333327,passed,
2025/09/06 11:30:00,0.6592931018757124,0.633423916113,73.07768667578665,90.74280236526468,3.098357598063827,3.05,2120.741326593842,2308.273289163229,0.972119142498021,0.9993374010629218,48.49625840589415,28.593406702045602,3.3815546357754465,1.02958393941958,0.9886657380814102,13.722671086666663,passed,
2025/09/06 11:45:00,0.6587596687276437,0.6350135870886993,72.76369333855091,90.61478478576943,3.1102563107383046,3.05,2099.727711609332,2303.944068480456,0.9717879385353568,0.9995691455630654,48.765641076289086,28.69163800443624,3.385501756077239,1.0364500314791802,0.9927601887910636,13.696547944444445,passed,
2025/09/06 12:00:00,0.6575663851910887,0.6336743732983473,72.55869131593023,90.3308587276781,3.1048862498912633,3.05,2100.7855585865705,2299.608247728178,0.9717921232367123,0.9994202016738446,48.716118284080125,28.725719143437946,3.3841011858037255,1.0358970353349908,0.993431474583362,13.662722223333338,passed,
2025/09/06 12:15:00,0.6551466427445711,0.6328418607891227,72.4088709043546,90.11580321452492,3.1029867825138964,3.04,2098.321218599551,2293.938610837888,0.9717923260345973,0.999382156129958,48.852961662829905,28.778879785189066,3.395334532153496,1.0347230635678208,0.9910717841427937,13.629124196111112,passed,
2025/09/06 12:30:00,0.6572468897615353,0.6219613158430202,72.69603711885395,89.72069554140343,3.0840148687871887,3.04,2142.460358341108,2270.724933364602,0.9716023566302544,0.997954787883542,47.77131485169566,29.785094616773915,3.3955617875222734,1.0285383583708503,1.0033269226336485,13.610329058333335,passed,
2025/09/06 12:45:00,0.6554446285662896,0.6213357559856356,72.48355264804763,89.47028759651445,3.0820726114366894,3.03,2137.877889421555,2267.196500980716,0.9715387527650189,0.9979074729137439,47.87102640907776,29.76146093853196,3.4020441229680043,1.0271149608806172,1.001548901601303,13.576759130000008,passed,
2025/09/06 13:00:00,0.6536621594663131,0.6206669740149089,72.26843190305536,89.2165595342618,3.0796462168617085,3.04,2133.8246422497705,2263.756841574335,0.9714917301999342,0.9978578693388785,47.94659468172081,29.75664008844543,3.4074318383841504,1.0271811549297738,1.0013298462590983,13.542995180000007,passed,
2025/09/06 13:15:00,0.659629859781613,0.6236945987438179,73.1710683476001,90.34283716437616,3.094400374686285,3.03,2142.848426491787,2278.0124013864115,0.9715189882252531,0.9981416676196776,47.86423586982553,29.87972991891425,3.4044876616040685,1.0341388397575282,1.0074347349078576,13.679913402222217,passed,
2025/09/06 13:30:00,0.6567091990159876,0.6277455731910732,72.64161369055226,90.05739061146905,3.093972577705806,3.05,2117.109356196941,2291.9921007123307,0.9714935022062319,0.9986428011323005,48.385692536814986,29.088562802185166,3.405056086788349,1.033526171447851,0.9986690176059202,13.641639,passed,
2025/09/06 13:45:00,0.6536818277490315,0.6333972142322472,72.01298326805134,89.81046930698326,3.103951013694602,3.04,2075.056745193177,2307.5510458246195,0.9711683243254119,0.9993607118173605,49.13037711055525,28.31881337622775,3.415446708584929,1.0429849779940576,0.998078543756711,13.603399895555551,passed,
2025/09/06 14:00:00,0.6525116463591287,0.6345525800959176,71.86430021944737,89.76251950693656,3.1085690064237337,3.04,2068.115240599744,2300.6293785276885,0.971253819673067,0.9995746733278311,49.32313652889759,28.388492648415273,3.41426033467163,1.0402069325635195,0.9928089077723232,13.580544119999997,passed,
2025/09/06 14:15:00,0.6512476668217407,0.627012148731612,71.90821376858496,89.26008656338999,3.0857893811829036,3.0,2098.6553377864157,2289.9676851597937,0.9712782107056221,0.9985898146066357,48.75094023404881,28.634109082645836,3.4216849263566176,1.0258515923445726,0.9887123883442849,13.542366322222225,passed,
2025/09/06 14:30:00,0.6500319525279102,0.6313199986950032,71.32449837845503,89.04115093969347,3.0960576991011033,3.02,2065.0641523427425,2296.750939342238,0.9710216659791269,0.9991606406955303,49.209938582200365,28.332861600548146,3.4161978911163393,1.0432998631743169,1.0000867177953554,13.504431196666667,passed,
2025/09/06 14:45:00,0.6488619401822532,0.6259689587327623,71.35225436625336,88.7829477173601,3.0960648883201762,3.0,2072.3971537937427,2279.3395820668743,0.9706565078071826,0.9985778204357864,48.92779298311,29.18879868739242,3.4406901497898965,1.0566735417472144,1.0194858535973028,13.473259311111109,passed,
2025/09/06 15:00:00,0.648149158864248,0.6209554657316717,71.1040815820851,88.2190523241279,3.079932356898644,3.0,2087.312581571285,2270.0271026180735,0.9705941822329761,0.9978952011326895,48.51702848606654,29.31672377168644,3.4346506760082036,1.04693305127311,1.018351356096583,13.420311483333325,passed,
2025/09/06 15:15:00,0.6453231023652222,0.6203191631370983,70.79360333038382,87.86652046485237,3.0750529100798847,3.0,2080.0078814166345,2269.509733762394,0.9704923924285952,0.9978368232072122,48.66730272038486,29.130509712773996,3.446052286455103,1.044419854597894,1.0145888848427158,13.374996799999991,passed,
2025/09/06 15:30:00,0.6425341091293635,0.625360111444951,70.2477271407008,87.72863756089933,3.0915120099197195,2.99,2041.6997492483551,2270.0282036849903,0.9702971514305488,0.9986123925124831,49.35470556970005,29.02274510327647,3.4523880283491084,1.0647988427784814,1.0250938679393244,13.329758750000003,passed,
2025/09/06 15:45:00,0.6407740373327466,0.6203098313667089,70.00175986591897,87.12503590913633,3.071761187907595,3.0,2056.0013222910807,2266.304709629039,0.9702196550648415,0.9979078545983359,48.989123829129305,28.924441604978192,3.4553429600996894,1.0528801948403894,1.0205270176753847,13.277091911111107,passed,
2025/09/06 16:00:00,0.6403394436297509,0.6153898179772105,69.94535349960438,86.76628162837522,3.0604252888816825,2.98,2071.748766551504,2255.8200732375135,0.970129914836081,0.9972628269714062,48.605924975918285,29.257909825201367,3.4579875712401953,1.0482912614086741,1.0236791539284154,13.244201116666673,passed,
2025/09/06 16:15:00,0.6395559413838788,0.6181509040099478,69.763156071608,86.85444035778195,3.07490242977118,3.06,2053.5225483359004,2247.747612936899,0.9700822838194869,0.9977265914581923,48.988371705966905,29.46712000490272,3.458926865466221,1.0544012279539752,1.024919016949155,13.225986070000003,passed,
2025/09/06 16:30:00,0.6379458980481142,0.6133648541225993,69.8536418209505,86.51641323386238,3.0468274277677603,3.04,2088.4922780313877,2243.9643618483055,0.9705721479325814,0.9970169694223661,48.56101671321526,29.09325197760299,3.452069929127534,1.015873643714784,0.9924910391685946,13.200247719999998,passed,
2025/09/06 16:45:00,0.6356390259093014,0.6179234138838207,69.61575987015692,86.6367508679839,3.0637804675989324,3.05,2060.3818082605244,2242.146102732609,0.9705342611479605,0.9977613220943896,49.18825206813998,29.153097110635795,3.462622019508829,1.0307201657648541,0.9976635762301329,13.182000974999998,passed,
2025/09/06 17:00:00,0.6359584786494485,0.6174806842019172,69.52197273118081,86.50207035927937,3.055335601385321,3.07,2067.0999696242143,2243.868909475581,0.9706641248636465,0.9976154449273612,49.07578697966239,28.79478993715007,3.4492862477169175,1.012108425936154,0.9813124248545507,13.171456692777776,passed,
2025/09/06 17:15:00,0.634521384391048,0.6168500856461598,69.60431479945515,86.52031343176651,3.0508930101588074,3.08,2072.800187354206,2243.38361287064,0.9707858002609345,0.997549438978776,49.122629725331464,28.713848111455015,3.459331178240854,1.0047382097464195,0.9728020842689683,13.168214986666662,passed,
2025/09/06 17:30:00,0.6341324890113929,0.616032923078332,69.63852807533645,86.5077604874445,3.0467389347713785,3.08,2078.8096604481757,2242.193446723773,0.97089099978593,0.9974565949337867,49.04412874314576,28.78531463819999,3.459080218006862,1.005468508148273,0.9740931592426287,13.164968403888881,passed,
2025/09/06 17:45:00,0.6343618731539338,0.6149546414232688,69.55503486519645,86.3885600234604,3.043506304528211,3.08,2080.817381344999,2241.235753147334,0.9708290576945087,0.9972983909737592,48.909918657539336,28.86104445628145,3.4552691182624335,1.0081890752638698,0.979131349826806,13.154195963333327,passed,
2025/09/06 18:00:00,0.6342161438292795,0.6148315506172424,69.62972606316764,86.46585663585502,3.0436559086012402,3.09,2083.140790152708,2240.2345059225163,0.9708656465701092,0.9972914088202778,48.91055209423525,28.910612475271268,3.4585077543651512,1.0065948026361804,0.9771984998648438,13.158866764999996,passed,
2025/09/06 18:15:00,0.6342451509500693,0.6141524878301854,69.60541050925731,86.42022322533188,3.041890509285662,3.06,2085.0152926418873,2239.056592502242,0.9708396921257108,0.9971950569469781,48.85826088155433,28.961345994173815,3.457976087841018,1.0067597744424013,0.9785768697823349,13.153353228888887,passed,
2025/09/06 18:30:00,0.6306239953980981,0.6210837031043985,69.23205621464564,86.4871790126869,3.0528609639487034,3.05,2043.4404053851208,2263.27975617865,0.9706221821061994,0.9981348783414737,49.701808882323874,28.173597472150117,3.480716108686356,1.028536651314842,0.9856482883501747,13.14781786388889,passed,
2025/09/06 18:45:00,0.6353310979354234,0.6145336465103273,69.38250214264279,86.35436030555812,3.0500038390222315,3.02,2062.7008221088354,2251.1759502183227,0.9701141309239982,0.9971973815701599,48.86231224630013,29.12054355786171,3.4704919923756385,1.0432126384311735,1.015927847141601,13.157340716666667,passed,
2025/09/06 19:00:00,0.6343052517583126,0.6206706122156382,69.08811051745896,86.51891929965994,3.0680695023248834,3.0,2028.9593326631323,2257.7012525574282,0.9699868334512178,0.9980524466084694,49.51042365812766,28.82706119244501,3.472260968150073,1.054926380437378,1.0174172004668958,13.151772608333339,passed,
2025/09/06 19:15:00,0.6338389354838034,0.6190741038060967,68.94384666972654,86.28135171637305,3.0607026333052976,3.01,2031.899222096118,2258.318537926884,0.9699220189581926,0.9978140466878503,49.378224502807655,28.763031648526358,3.4709352428201514,1.0541762268403447,1.0193617059910927,13.131080795555556,passed,
2025/09/06 19:30:00,0.6340958808301977,0.6196390045308671,68.94285788044799,86.39967528407,3.068906703825707,3.1,2028.6748202166264,2248.241808965281,0.9699512269783949,0.9979615788166021,49.42775329892104,29.1503492772475,3.4678080404454543,1.0577091819374949,1.0221925783675418,13.125458115000002,passed,
2025/09/06 19:45:00,0.6338365356373507,0.6077971325014564,69.35161834326374,85.916356616208,3.024356879185504,3.03,2094.833737624987,2240.78325924588,0.9703457151228536,0.9962956766490477,48.245311263337925,29.420857956009904,3.467381066609069,1.0346869627990118,1.016673771168221,13.112453090000002,passed,
2025/09/06 20:00:00,0.6335276148135648,0.6166177046860775,68.85814435371141,86.14164081595878,3.058685628724603,3.02,2035.6741696759423,2249.428208657532,0.9697938953766772,0.9975299101380668,49.18665136206795,29.19611909092232,3.473911450626188,1.0615899276822447,1.0304869467714808,13.106781062222217,passed,
2025/09/06 20:15:00,0.6335088970290593,0.6126715831685096,68.94282524832913,85.95976718516077,3.0457559672623615,3.03,2056.6779101466345,2242.259517380338,0.9699248537454831,0.9969849390249121,48.80506509140109,29.354445100596045,3.47074276948071,1.048191549126451,1.0234610234763948,13.093514322777782,passed,
2025/09/06 20:30:00,0.6332004002860837,0.6081340473206692,69.00229663852171,85.7216784084021,3.030842415695244,3.01,2079.935756270652,2233.266550884361,0.9700774362423782,0.9963683810438135,48.35863238276488,29.58401590949083,3.467257730435435,1.0370850095649518,1.0193093909425106,13.072636499999998,passed,
2025/09/06 20:45:00,0.6307410178617203,0.6137948554737525,68.74896956356598,85.8498925087694,3.040075609163687,3.07,2052.6476517758106,2245.562094883595,0.9701679257764602,0.9971981104999843,48.98319929859098,29.182067927311724,3.4725680467856517,1.0546782395435763,1.0250296851600735,13.06688261388889,passed,
2025/09/06 21:00:00,0.6257816399971348,0.6105195374547032,67.72983049086886,84.63641452453665,3.026161129743769,3.02,2035.524390475135,2236.9175145984887,0.9697764024342952,0.9967906843036247,49.035556701312146,28.905734033838396,3.4773936694484866,1.0506482793881913,1.024679331477436,12.929097622222221,passed,
2025/09/06 21:15:00,0.6258655620515697,0.6161085700531059,67.56293287541163,84.86951585683039,3.037374280860285,3.0,2009.9711237844183,2252.3877989726875,0.9697008691121382,0.9975184389001364,49.479520694985865,28.50177320996149,3.473359805182609,1.0700484730842792,1.0353295433507164,12.946379367777784,passed,
2025/09/06 21:30:00,0.628875584147512,0.609284748644644,67.85113066417168,84.8391851902117,3.0361626249344758,2.96,2032.020027480662,2235.153311376693,0.9693351852518015,0.9966430941833755,48.73396832804176,29.695655323160437,3.477611278173486,1.091264132937684,1.070295804403014,12.95583220555556,passed,
2025/09/06 21:45:00,0.6276661609660251,0.611641652790253,67.8459459138372,84.93970753573059,3.0319774697242052,3.0,2032.6974765809775,2241.01450198784,0.9696811086530261,0.9969139486029369,48.965705209397285,29.103489806136796,3.4724117035717734,1.065075403175585,1.0390176207260717,12.95779843111111,passed,
2025/09/06 22:00:00,0.6271271060732376,0.6188018798456729,67.65531901065215,85.26288464809751,3.049718721794167,3.0,1998.7613148363948,2255.5981879858755,0.9696048792517488,0.9979025433768872,49.61462116003399,28.772063565775557,3.4730115545997964,1.0913095729477322,1.0527267803796314,12.974599825000004,passed,
2025/09/06 22:15:00,0.6260899149922184,0.6149903496807384,67.3691246441082,84.67084846331386,3.040947125693098,3.02,2006.9206582767017,2240.4305880888874,0.9695855129070305,0.9974248351018259,49.36534541503205,28.902926521102707,3.466313437359722,1.0747716835662071,1.043113326734538,12.915970564444436,passed,
2025/09/06 22:30:00,0.6235708237421119,0.6106243850201739,67.18695321869083,83.98294773938616,3.0240369313203965,3.04,2027.8161339182845,2222.3052309647014,0.9700029231486398,0.9969128088037803,49.16017163653488,28.83280764812536,3.4574464105459697,1.0414625325268863,1.0153052867942705,12.85252397,passed,
2025/09/06 22:45:00,0.6194019931396436,0.6033258631225277,67.05425543884822,83.1875742879661,3.004889111393905,3.03,2052.4899491088377,2203.6474372575553,0.9700361377616035,0.9959886864620322,48.82201899902201,29.08204602985512,3.472349769539139,1.0245021179421785,1.0053926620234437,12.78922088888889,passed,
2025/09/06 23:00:00,0.6248080118334434,0.6127705658334995,67.44450235100248,84.10608679374239,3.042118340198247,3.24,2028.160716392634,2203.03480137172,0.9703513952114676,0.997336720095121,49.39166430194755,29.043718709943366,3.4464474113812105,1.0200338847437551,0.991472306199107,12.871797485555557,passed,
2025/09/06 23:15:00,0.6271446112543813,0.6135621127701897,68.42197251107147,84.81529351968815,3.032636972778377,3.1,2061.965365632883,2221.4618929035933,0.9710369050860626,0.9973453785514855,49.202955648797406,28.498631925300508,3.446962868964134,1.0017391583761905,0.9709591899181025,12.990079874444444,passed,
2025/09/06 23:30:00,0.6315156925934082,0.6211623871120057,68.78074020899324,85.58098498416005,3.062103138121702,3.09,2036.1607168442395,2238.3187313728345,0.9708635095551681,0.9983193880092662,49.66899202044365,28.30622622577723,3.440415404309382,1.0200366507054972,0.9809891400220706,13.088896932222225,passed,
2025/09/06 23:45:00,0.6353725138917627,0.6220074454714951,69.42582447864072,86.12175235668006,3.0706239843658647,3.08,2046.2499872015271,2246.0530214941377,0.9708809921705299,0.9983779113679038,49.52777350016416,28.40016597049832,3.4415149059333445,1.0246849687766173,0.9862119026657886,13.18004856666667,passed,
2025/09/07 00:00:00,0.6451112156551853,0.6299374325517967,70.79762794468775,88.94475736958744,3.0825553322165806,3.09,2061.141921139816,2291.6924595839014,0.9710043471713387,0.9989937391763085,49.32269254636613,28.48057344406776,3.4286868925836433,1.0421036303459295,0.9969413537922311,13.417852830555553,passed,
2025/09/07 00:15:00,0.6467519411435674,0.6299681987102239,70.95121295042385,89.07010405003521,3.078150707309617,3.11,2068.786253477854,2299.6430661355257,0.9710996752117291,0.9989332752832033,49.14891750425612,28.34795429911897,3.418903864112944,1.044496937447218,1.0006989948510383,13.446683799999995,passed,
2025/09/07 00:30:00,0.647326927799809,0.6234975645544143,71.07764190792672,88.85332902423623,3.083068980594494,3.06,2080.714130267585,2272.823532847511,0.9706841336470525,0.9982305005885251,48.7045055785048,29.620759417736494,3.436557950612604,1.061405070419711,1.0272088607411989,13.422256924999996,passed,
2025/09/07 00:45:00,0.6457807799842649,0.6176333822736344,70.93563524286006,88.24743216577139,3.0605272190947357,3.01,2099.529984896116,2273.180502098057,0.9705958466063475,0.9974262040432205,48.19100852137865,29.633110190890765,3.4424978982452434,1.063821366468122,1.0376805195002772,13.382799466666665,passed,
2025/09/07 01:00:00,0.6460041559909138,0.6155792330293168,70.70656910661431,87.90171016352711,3.0567372771678007,3.01,2100.8753935173954,2266.811008491661,0.9704645782572229,0.9971520459192276,47.971830864851526,29.800965353703305,3.434275682095158,1.0662233072360991,1.0449551081792945,13.350869839999993,passed,
2025/09/07 01:15:00,0.6425050688370512,0.6233532341486789,69.97382385634401,87.67028505078953,3.0694901246750166,3.01,2049.4321999128683,2287.259464171248,0.9702273381730054,0.998211251358833,48.89122693946923,28.962546467373844,3.4400132479434125,1.091672784371458,1.0557062663892163,13.31143223666666,passed,
2025/09/07 01:30:00,0.641252250212421,0.6229713722989403,69.77727968898729,87.44285106418103,3.072343916073181,3.0,2042.6006269907557,2279.6760248929304,0.9701152552569859,0.998210661984605,48.99955132486307,29.03835907622084,3.445294237403308,1.0878764418159568,1.0518718189362553,13.279520375,passed,
2025/09/07 01:45:00,0.6425969043241391,0.6112786586523915,70.04129760354628,86.97044644337834,3.0532587380990375,2.98,2089.4261142032865,2249.4190377085074,0.9700455013300925,0.9967406063103194,47.870480622304314,30.297903271375933,3.44544652852228,1.0858635152348157,1.0700650129020688,13.24761687333333,passed,
2025/09/07 02:00:00,0.6405268152969366,0.6162894509780358,69.5112289290325,86.75512205794125,3.0615001554529484,2.99,2059.1300789915826,2255.1628686910703,0.9700169598433186,0.9974153080863148,48.46926777922858,29.741254743485925,3.4394056575338343,1.0858818935618573,1.0614351517662886,13.208208529999999,passed,
2025/09/07 02:15:00,0.6378495273285792,0.6193942517686175,69.23977507535707,86.62720183123275,3.0636199260018233,3.02,2046.2755674808657,2254.624384729947,0.9702619268007451,0.9978780317999089,48.90848765243171,29.304505673091104,3.437683631717721,1.0710574455274262,1.0394471863134327,13.176322793333338,passed,
2025/09/07 02:30:00,0.636106354136466,0.6171679661642623,69.00824340216879,86.19390136653912,3.050067710569603,3.03,2053.1343887313565,2253.9615683438597,0.9703627108824802,0.9975845618175783,48.74226165191917,29.148869768468508,3.4343104606308685,1.067528002743555,1.0384242026818942,13.136934304999995,passed,
2025/09/07 02:45:00,0.6345035022816898,0.6176483315115672,68.81365788062722,85.97749368083403,3.0436042182134098,3.06,2055.319014112001,2250.4531539348627,0.9706657297785449,0.9976535612222092,48.84927469117557,28.808430944074402,3.4241740420905407,1.0459236673274035,1.0154583423655843,13.105066333333333,passed,
2025/09/07 03:00:00,0.6338234096277683,0.6138070328714602,68.94341675618509,85.80804232692562,3.033293884497742,3.05,2076.964596085882,2237.890892164036,0.97090364785884,0.997188211588422,48.53744270576591,29.09210763223187,3.424096105147224,1.0319026057230702,1.0064009127624942,13.088224764999994,passed,
2025/09/07 03:15:00,0.632518133840482,0.6168268426821356,68.76995584122594,85.79944403712574,3.0385573666429067,3.06,2061.417525539632,2243.2831019259133,0.9709196767134061,0.9976094331204326,48.892555238565315,28.764184584213705,3.4264230032535603,1.0332208113921595,1.0019252325456272,13.080079802777774,passed,
2025/09/07 03:30:00,0.6322567023448016,0.6202161630344633,68.69260362629814,85.91134457920624,3.0441691426049706,3.07,2048.960279029576,2250.3946575727387,0.9709884035326591,0.9980464434158737,49.20439427522733,28.40402333748197,3.4229522881891006,1.0326559706884486,0.9960739828036563,13.087963631111117,passed,
2025/09/07 03:45:00,0.6317668948639069,0.6206274228473259,68.63743903541335,85.85806032123823,3.0432841390341467,3.07,2048.0805706096503,2250.238195181305,0.9710818099443456,0.9981213898581842,49.243995721941026,28.35714670727278,3.4200988297841683,1.033495996457696,0.9958575380601097,13.081005324444442,passed,
2025/09/07 04:00:00,0.6317490205000061,0.6206087414986046,68.64537923985378,85.84504675668697,3.043186326269007,3.07,2048.675781335274,2249.8955261907727,0.9711092535425488,0.9981277484726712,49.23178661045134,28.36782618506648,3.4193953935635215,1.034088731642722,0.9963980606246974,13.081353425555552,passed,
2025/09/07 04:15:00,0.6319523183014295,0.6209690357689189,68.63025363731641,85.84279238556866,3.0449110746380916,3.14,2046.9282032667838,2249.319585038443,0.9711078809264886,0.9981798954513545,49.251871529229604,28.372755129174255,3.417223351752026,1.0345274005446428,0.9966155612413605,13.081692469999991,passed,
2025/09/07 04:30:00,0.6311610942257291,0.617305739187957,68.85008809796861,85.70068395671835,3.0257165084998596,3.05,2074.6254332152666,2249.0526079746505,0.971449885930599,0.9976434578612232,48.927410524658264,28.10559352820977,3.418136830547463,1.009557294252052,0.976145091812248,13.082224026666665,passed,
2025/09/07 04:45:00,0.6351964378209091,0.6188150757738489,69.01899235977532,86.04215965783223,3.0378310549623815,3.02,2061.50791664849,2265.3919690356474,0.9709024332104398,0.9977601120474033,48.7884075822718,28.340055431745412,3.418514088125761,1.048258217866705,1.0158586082986705,13.14439084444445,passed,
2025/09/07 05:00:00,0.6397305067676279,0.6127127611274539,69.66655401281707,86.36826343051882,3.041644971852141,3.01,2091.4285524480765,2246.763206689472,0.9706930148044842,0.9969870159064247,48.011962293318696,29.64284084350889,3.4212123692786265,1.062196678299865,1.042395519914882,13.195239151111121,passed,
2025/09/07 05:15:00,0.6347059869615259,0.6082053010060385,68.92227033927452,85.31027193300575,3.0265332106826155,3.01,2090.724447073273,2226.9765028996358,0.9706852062439298,0.9965108757850796,47.93602828576102,29.78321893074001,3.4228684645995324,1.0548121684197052,1.0393766541211702,13.067665318888888,passed,
2025/09/07 05:30:00,0.633241831356742,0.6131860793751672,68.51918087762886,85.25705886138095,3.0408813901950773,2.98,2054.343553869565,2237.6947491532933,0.970359846662764,0.9972031225791123,48.53639310586163,29.416679742437573,3.4310963998358393,1.0746560461444454,1.0505061204024095,13.051579401666668,passed,
2025/09/07 05:45:00,0.6325348890825695,0.6160973606873784,68.34682857675078,85.20899948954943,3.038182763179717,3.03,2048.8235308510584,2244.21482464362,0.9706427057863733,0.9975430387118176,48.77113556382778,28.794035236699003,3.4166569075428197,1.0569441403078434,1.028366976450661,13.04303513333333,passed,
2025/09/07 06:00:00,0.6308945264331269,0.6177428490685375,68.2245427880545,85.14638375300355,3.038902014698576,3.05,2039.1433822657764,2250.0015809333267,0.9706590423665403,0.9977876338098123,49.00603895432449,28.54336008902254,3.4234890658249406,1.0628121264527313,1.029668963183766,13.034291270000002,passed,
2025/09/07 06:15:00,0.632159004736354,0.6116129822590852,68.4596166382084,84.97056153755038,3.025124062627541,3.02,2072.566930566484,2233.2893484934184,0.9708378489232733,0.9969600975654451,48.37041124651348,29.021120300102172,3.414913675586991,1.0413058233315704,1.0193496515923683,13.02574944,passed,
2025/09/07 06:30:00,0.631055317828509,0.6154845239635149,68.16448018704071,84.92556358547976,3.033111044816009,3.05,2050.9983687831686,2238.218580414088,0.9708337109526487,0.9975117760721873,48.77522289389448,28.743859471213575,3.4106681897889546,1.0502386582212604,1.0217320453113297,13.009671302222225,passed,
2025/09/07 06:45:00,0.6291470231815235,0.6210908966257277,67.94491086268847,85.02108530882599,3.0398848642042458,3.04,2027.4416402535567,2251.887954269959,0.9709533818830473,0.9982706628103675,49.373367553782415,28.058092081461947,3.411714563094276,1.0521375994593445,1.0129967853441502,13.008669263333326,passed,
2025/09/07 07:00:00,0.6293514687312864,0.613550046170308,68.19522254123785,84.74434846192953,3.0194575981524494,3.05,2063.498339544971,2241.9540452214874,0.9710531939939141,0.9972645904458212,48.62161498202054,28.59284710585905,3.415221748602961,1.0493992986822036,1.021531662212377,13.000130916666667,passed,
2025/09/07 07:15:00,0.6302790468592133,0.6128210441632735,68.13450944879297,84.69283220339557,3.028646184221227,3.04,2060.6236857869526,2226.3934019429757,0.9709185930476868,0.9972243243725468,48.583826245563515,29.057836562922226,3.4106479650848827,1.0460810797795586,1.021070995394146,12.983857944444447,passed,
2025/09/07 07:30:00,0.6285834585710846,0.6141761575975244,68.00254543038068,84.58841164391339,3.0242691796855152,3.03,2054.4334717262773,2235.9659093287946,0.9709905488075237,0.9973943052927171,48.776317890264835,28.63536696812084,3.414884313137277,1.0482275301748865,1.0192631255665558,12.975322616666665,passed,
2025/09/07 07:45:00,0.6275084481821173,0.6199937939361047,67.68735786482435,84.68471385373503,3.0468272421827076,3.06,2014.5229525431293,2241.3102205614778,0.9706039756720273,0.9982155509496998,49.528886551704154,28.3751107805711,3.427182378481814,1.0613801144649648,1.0225758408912824,12.966788449999994,passed,
2025/09/07 08:00:00,0.6293703293340196,0.6165844708083031,67.73874651949255,84.46744762308138,3.0221404549306747,3.06,2050.8745542535603,2236.899504461291,0.9712735290397694,0.9976512070720024,48.81896576476182,28.16184228816905,3.3836464548766965,1.0297564668166796,1.0000316273321903,12.958255444444447,passed,
2025/09/07 08:15:00,0.627659547616334,0.6148478814518151,67.75651462196555,84.31276537861696,3.014289232937672,3.06,2060.087836685336,2233.5247900292807,0.9714529595142443,0.9974699135345366,48.743085053493616,28.189325213387622,3.3897253784595134,1.0259765830928285,0.9966637679816944,12.942190311111105,passed,
2025/09/07 08:30:00,0.6279303419876223,0.6120972820738991,67.98099069162164,84.31437812682304,3.0062162919235527,3.05,2079.764899256407,2227.4854023227826,0.9716412216414435,0.9970915342956509,48.45685677105224,28.317629920080922,3.389605847455918,1.0126652003053154,0.987344662698563,12.948526029999996,passed,
2025/09/07 08:45:00,0.6277108384023342,0.6148732822446605,67.91201844573709,84.44771192936223,3.017181000703178,3.07,2064.2603364288293,2228.6600839839043,0.9715685936271172,0.9975144985087593,48.742625635348865,28.367005115365995,3.3921751042925194,1.0234776835526262,0.9934686269142889,12.952517929999997,passed,
2025/09/07 09:00:00,0.6295214686873094,0.6177464066450014,67.8951271486571,84.64517678529357,3.027613998094531,3.08,2049.708118955893,2236.6966632150193,0.9713506144725254,0.997840197045994,48.940610514159935,28.180443250070233,3.387522025098647,1.0288975736192285,0.9967632072453826,12.977579119999994,passed,
2025/09/07 09:15:00,0.6298672853113796,0.6153805917074545,68.23767103768296,84.78220329915546,3.0231241424049573,3.06,2070.022252613209,2228.4836807209103,0.9715892009814624,0.9975480863426833,48.716554755732915,28.443687989886886,3.390807414663758,1.0169483188222417,0.9876688874526043,12.99491706333333,passed,
2025/09/07 09:30:00,0.6291443558997075,0.6183958061845768,68.20490795542801,84.91972178224391,3.0272157230940513,3.08,2059.57372663706,2236.358732835907,0.9717020370165291,0.9979741598521502,49.013845041758195,28.160365696861543,3.391196001039864,1.0213408075030557,0.9863789881670917,13.004714286666665,passed,
2025/09/07 09:45:00,0.630275027459026,0.6190364712808365,68.34259392405016,85.07851565389474,3.029516291180049,3.09,2059.690109710769,2241.2034436925724,0.9716336195818683,0.998000208574144,49.035147472419666,27.98310905677888,3.3923602400648627,1.0149714332875774,0.9800946018982749,13.029627086666673,passed,
2025/09/07 10:00:00,0.6306147744189541,0.619148052037681,68.39174893000923,85.116224429938,3.030158902329304,3.08,2059.33345676623,2243.884991238392,0.9715953427535389,0.9980076827010094,49.02332488419518,27.97845493697394,3.393775729153273,1.0190481696508444,0.9840738266711061,13.039435688888895,passed,
2025/09/07 10:15:00,0.6310283044511137,0.6201445663270598,68.48435460429535,85.25804731726359,3.0336826120791134,3.08,2056.6159348118886,2247.332476384935,0.9715651540661485,0.9981268925843465,49.12248369381529,27.88823360456624,3.3969071529838883,1.0185001141967003,0.9820924141652465,13.056813458333332,passed,
2025/09/07 10:30:00,0.6315563256225911,0.6210490002354198,68.5546123837166,85.37125148095038,3.035543053715862,3.07,2054.2374618085787,2252.801633111289,0.9715300767242536,0.9982209904553041,49.18572188024738,27.755779609303556,3.3981119263060338,1.0198969351188392,0.9824098903892426,13.074202606666658,passed,
2025/09/07 10:45:00,0.635517318652937,0.6208356945622202,69.07998217517434,85.94395480543186,3.050254565891799,3.07,2062.508721373124,2244.3732541365766,0.971418043024289,0.9981922497989137,48.95790085467237,28.509631891750107,3.3976733664098857,1.0285885462356268,0.9938434006331712,13.137086410555554,passed,
2025/09/07 11:00:00,0.6409151002095763,0.6250037146023194,69.83964671305726,86.94054520797117,3.0606104824845857,3.04,2068.3093656288625,2266.8799904160505,0.9715240572305156,0.9985872540971469,48.936807724133494,28.241860527398526,3.38950598457905,1.0336518475252763,0.9958236101357879,13.26832598666666,passed,
2025/09/07 11:15:00,0.6466958760432361,0.6280637283837706,70.79039022728186,88.06911203659456,3.0712347792340813,3.04,2080.5624715297135,2287.3652315895765,0.9716200730775683,0.9988549738091648,48.80417626697323,28.219755423529183,3.3876351198008128,1.0428163068867187,1.0029875490932347,13.414931475000001,passed,
2025/09/07 11:30:00,0.6548652201307656,0.6224160046253296,72.04883832563414,88.98329247571026,3.071831078819244,3.04,2127.6438943302637,2284.7550368306447,0.9715228368666297,0.9979951155600221,47.814627800662166,29.21484995006537,3.386214298482476,1.047122527068448,1.0208347979905184,13.554144168888891,passed,
2025/09/07 11:45:00,0.6609114402620069,0.6240661031431926,73.10307625404495,90.14351295702721,3.088396682822563,3.05,2143.7333039578643,2290.1369886931475,0.9715788683239299,0.9981485831788229,47.629177390068136,29.637428487096166,3.3881190129790295,1.0505750573647634,1.0244833327436498,13.693550303888891,passed,
2025/09/07 12:00:00,0.6677132571914459,0.6258902995757886,74.06844018385522,91.24176871169416,3.102299605320657,3.01,2158.4809103210205,2300.381694785181,0.971583075184804,0.9982642026960498,47.39200887885356,29.83973878414055,3.3822225664245598,1.0497389978539207,1.0289944523624386,13.832727700000005,passed,
2025/09/07 12:15:00,0.6597851335491721,0.628173591907964,72.94742339909054,90.20844051351442,3.0935770055262046,3.06,2129.0902212753363,2296.125792237256,0.9717542913055609,0.9986780339859467,48.10102914570232,29.08530450733809,3.3843598664107426,1.0376114330878399,1.004633732361899,13.689746503888896,passed,
2025/09/07 12:30:00,0.6587370932940377,0.630476574807684,72.63848900035931,90.05614262222777,3.097589390448892,3.06,2111.6655448880106,2301.123896558988,0.9716459986345269,0.9989769566368081,48.37334749449375,28.80480405305082,3.3836697145606287,1.0425953227692215,1.0060012158706861,13.669009756111118,passed,
2025/09/07 12:45:00,0.6571650209245465,0.6280389736163008,72.70942888571855,89.92001185046335,3.0943349513749996,3.05,2121.7999998570735,2288.8089947588164,0.9717506184743713,0.998741637703948,48.317294435425026,29.068173135202898,3.393599299687197,1.0327654362684895,0.9978171449841656,13.647901568888896,passed,
2025/09/07 13:00:00,0.6564422008639492,0.6325523794708153,72.27622216478737,89.81424336302048,3.1050945927817737,3.05,2088.762349816938,2302.217738385197,0.9714229619690927,0.9992984776180514,48.79609028528173,28.62421126578746,3.3950936472448534,1.0498300940997807,1.0084219204307023,13.634408528888887,passed,
2025/09/07 13:15:00,0.6560941218485385,0.6313899181658202,72.1488184436742,89.60426633967151,3.10284972614752,3.04,2089.2491179174676,2298.072946683042,0.9713449254997961,0.9991418428875466,48.73858648605796,28.619289454196807,3.3946499875877327,1.043563794796451,1.0043730848779504,13.613201066666663,passed,
2025/09/07 13:30:00,0.6543138048393912,0.6307554612568693,72.08462867921085,89.47299580056266,3.1033701374979072,3.05,2087.204567779848,2292.496007909841,0.9713245683886543,0.9991215470659283,48.8698278636674,28.695102202052727,3.406151244269921,1.0414123120330263,1.0011799229863834,13.591831977777773,passed,
2025/09/07 13:45:00,0.6537293547973306,0.6298480937539721,72.00979912209893,89.31641255270837,3.1014680730530912,3.05,2088.067337335453,2289.2951074445036,0.9712991486582297,0.9990199398869836,48.84506941698462,28.72446349343386,3.4078456067407505,1.0394414887130814,1.0002756926426406,13.576249866666661,passed,
2025/09/07 14:00:00,0.6490566660252819,0.6274782193559998,71.42073857210197,88.60508187828586,3.0912837257061994,3.04,2082.929380772364,2277.25333595778,0.971290817935768,0.9988107930114234,48.963344750490066,28.73711641749672,3.4151826493240134,1.0348140512079427,0.9961231725687415,13.478561873333337,passed,
2025/09/07 14:15:00,0.6484412530494071,0.6265308839093653,71.30376253093719,88.47929888365735,3.089280037154849,3.04,2082.4363158316164,2274.1793480546603,0.9712003114605517,0.9986817608960011,48.922593188496926,28.770843727669785,3.4178351086495184,1.030878083536695,0.9935342623584407,13.458805799999995,passed,
2025/09/07 14:30:00,0.6471861259807449,0.6257703210304504,70.9222886500319,88.11401659067715,3.0835866991779475,3.03,2074.9479179694686,2275.944337258655,0.9710065115353971,0.9985486243424248,48.92617316124244,28.595856045725284,3.417211143447894,1.032260884785186,0.9962550403973133,13.416353487777787,passed,
2025/09/07 14:45:00,0.6439900504596601,0.6237953116470787,70.6779684513892,87.75950652292086,3.072157883907548,3.04,2078.8145812097273,2272.052248517319,0.9711216531387908,0.9983503734210547,48.908681420813615,28.595928975043034,3.4242296324237675,1.0323324348346874,0.9962897803051298,13.366549832777784,passed,
2025/09/07 15:00:00,0.6438932177454534,0.6136425052161267,70.71789053726603,87.20433661744602,3.053191303456469,3.02,2112.8745259601046,2248.7176948424617,0.9709021614773999,0.9970429726131601,48.06139672024186,29.53561200938025,3.4321364924035596,1.0308316891871594,1.0105503834815264,13.316775437777782,passed,
2025/09/07 15:15:00,0.6420618548757889,0.6119927137000576,70.38654192829009,86.8262141353999,3.047694204155572,3.03,2109.330295678825,2243.806670847543,0.9707583000614313,0.996830801230929,48.05492948125251,29.5293751088975,3.436118674642552,1.027938186676561,1.009510087907619,13.267030302777782,passed,
2025/09/07 15:30:00,0.6394967445930703,0.6103284263738153,70.02009902420338,86.40504407355974,3.040654379775453,3.03,2107.20168614227,2236.3538977631024,0.9707361929318247,0.9966501574488807,48.063910674787024,29.546892024346256,3.4387415957738217,1.0239183250136343,1.006558785764438,13.207251309999997,passed,
2025/09/07 15:45:00,0.6370695922288092,0.6087845296863383,69.69481879193869,86.03445646739041,3.035272267455916,3.02,2103.995591159146,2229.5801282358634,0.970668114091287,0.99648551215769,48.09255830756659,29.589360107819452,3.4444609539718316,1.02159199171926,1.0050380570114326,13.153582199999994,passed,
2025/09/07 16:00:00,0.6346401493278345,0.6073724230010502,69.40624958953505,85.69762595023349,3.029790848864803,3.03,2102.0818200247195,2222.8352882226377,0.9706645255543738,0.9963533018105751,48.12751855958252,29.662653798334023,3.4492592330444527,1.021302657949579,1.0051237583051937,13.103594276666668,passed,
2025/09/07 16:15:00,0.6329782862653625,0.6060371493016125,69.14399979534704,85.40455418259405,3.025562246006504,3.03,2099.6268030504148,2217.3204374595452,0.9705715901518364,0.9961860788259539,48.14139229349805,29.666419713735735,3.453248152953769,1.0164264791171758,1.0014928304599913,13.061192588888893,passed,
2025/09/07 16:30:00,0.6306349912163649,0.6048098469553275,68.75528590507074,84.99268224535,3.0205461115527674,3.04,2093.54567477882,2211.54158088807,0.9704607699763181,0.9960430072073236,48.21880881167149,29.6102074184841,3.4573093084837163,1.0120990905669023,0.997919845843905,13.003714569999996,passed,
2025/09/07 16:45:00,0.6254719522766137,0.6122403626519716,67.89941192449793,84.63663903277548,3.0240840082544125,3.03,2047.2950006123447,2231.265071063611,0.9704484698626057,0.9970558224874752,49.171218503819134,28.46317205219062,3.4592827778735558,1.017342788918342,0.9883500786869699,12.938725091111108,passed,
2025/09/07 17:00:00,0.6228362002223762,0.6111333201271967,67.60764831250049,84.33391297735066,3.023841793055863,3.05,2043.0861202980564,2216.834007770415,0.9704660406962162,0.9970132859154677,49.292468115104384,28.70842603428061,3.4649517936801595,1.0129411191958069,0.9836001550731663,12.88132451833333,passed,
2025/09/07 17:15:00,0.6202561196158819,0.6104201874327618,67.16509835437654,83.88354209027483,3.0159295385953344,3.06,2033.4725157383043,2219.7814708610417,0.9703023456490267,0.9969116808732256,49.38270030484763,28.444745839837847,3.470320789831175,1.0161574588121118,0.9864858849503614,12.827514333333333,passed,
2025/09/07 17:30:00,0.6176848997977319,0.6095892098281828,66.91018492519301,83.63378588317524,3.013598591185615,3.06,2028.703382031299,2213.379246783382,0.9702632246946593,0.9968692742354405,49.505885313699615,28.570170567663684,3.478706582103259,1.0191952748754605,0.9884048780294061,12.783934233888893,passed,
2025/09/07 17:45:00,0.6138734450216122,0.6174675085260053,66.22737149593263,83.56719187936558,3.03439706609393,3.1,1976.0676853789819,2220.125690801373,0.970093479346971,0.9980992358920128,50.439382562752144,28.290557688413248,3.4856593378514,1.0494619227931812,1.0029544067561689,12.73291686944445,passed,
2025/09/07 18:00:00,0.6118251074306396,0.6082285156993695,66.08650890613914,82.83920225888802,3.0002372011229426,3.06,2018.8376462536141,2206.00806991923,0.9702225300604228,0.9967175545667439,49.64004774541181,28.39684430379189,3.475736948796263,1.0180032362042573,0.9853198033899208,12.675539286666668,passed,
2025/09/07 18:15:00,0.6079928062167036,0.606641867785736,65.63203326192242,82.33458697716435,2.989806432790571,3.07,2015.2045948687492,2203.709531140455,0.9701422733669737,0.9965139040223473,49.69995313034143,28.27645501192308,3.480043271981117,1.0193095204775386,0.9859729288624935,12.61373659333333,passed,
2025/09/07 18:30:00,0.6048186175903421,0.6044423623372404,65.23462262218003,81.86724630691282,2.981613492026852,3.08,2015.437502834775,2194.366587843291,0.9700775207534542,0.9962333084693168,49.676778356708105,28.354229071363637,3.4810038075553384,1.015047281463948,0.9828398173628928,12.552008675555555,passed,
