datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/07 18:45:00,0.6006961730634306,0.608016378344573,64.53947865902994,81.46417166271782,2.984744039152128,3.07,1981.1382120997312,2201.068850300829,0.9699416771760193,0.9968407703576913,50.25122807756212,27.96046081514364,3.4868058415574374,1.0333903535152722,0.9923775478122043,12.4828176,passed,
2025/09/07 19:00:00,0.5963914324166373,0.6018153060993507,64.31659880405965,80.87049598140112,2.962536408792903,3.06,2007.1052854710078,2185.6683586191666,0.970046509557571,0.9959485618499838,49.892752950878226,28.139581541571914,3.490008325565342,1.0139187168178965,0.9785241853230343,12.421244574444438,passed,
2025/09/07 19:15:00,0.5923860699089201,0.600396705952853,63.89721342565481,80.40789578785409,2.953981147449791,3.06,2003.0378326006546,2181.060070364898,0.9699928342154602,0.995786934133763,49.99870602176261,28.041926282879693,3.4971224256113453,1.0117207316733128,0.9750075977893576,12.359746324444446,passed,
2025/09/07 19:30:00,0.5894046822818483,0.5860415765910025,63.80574548059983,79.53608105816001,2.9177591692421756,3.05,2061.1915618988633,2153.732390007527,0.9697732056826599,0.9936770233011596,48.701828858429415,29.272788332657036,3.4959978734611457,1.0143785825613227,0.9971974236680082,12.298133008333338,passed,
2025/09/07 19:45:00,0.585081560561997,0.5834206655032468,63.35462931909009,78.96669079755878,2.9044492160402204,3.04,2063.364290542756,2147.165059361737,0.9697487045220394,0.9933101277711849,48.68614297506189,29.224426655613893,3.499976147464114,1.0114021242150466,0.9946163496875847,12.229268669444442,passed,
2025/09/07 20:00:00,0.5811417478132014,0.5855579676155573,62.7639702683901,78.5209177819095,2.8986163396841005,3.01,2037.9498420426883,2162.5067154448716,0.9695714171459537,0.9936219136519966,49.11664432530251,28.559336565120418,3.5098058256345532,1.0245368406380637,1.0011385320790904,12.17551201166667,passed,
2025/09/07 20:15:00,0.5926337175518198,0.602066121105039,63.36426573301331,80.27823680290261,2.9626392475933625,3.05,1968.5963846064496,2191.187282762275,0.9692252300447715,0.9960105308839642,50.14198752009503,28.278189362558365,3.504679519494153,1.0576952312253367,1.0196089444503216,12.323938354444437,passed,
2025/09/07 20:30:00,0.5872418624001499,0.5933261518333511,63.11835350496417,79.52719469891346,2.9300886903468797,3.05,2010.486199483337,2169.817786353025,0.9695441246249931,0.9947653676977413,49.52399128672889,28.66626721664907,3.498985163643014,1.0342222659610028,1.0047264480316767,12.248661431111108,passed,
2025/09/07 20:45:00,0.5814938743495178,0.6019274324569605,61.93391145596819,78.89672234401901,2.940528147574776,3.0,1930.328646365244,2204.5188257821364,0.9688547227284263,0.9961132318059338,50.71181868441913,27.422230064591766,3.5255245033378575,1.0914373837179812,1.0429131903531805,12.158635377777781,passed,
2025/09/07 21:00:00,0.5817067601905737,0.5946042684213805,62.016264550319356,78.6424821104212,2.9313695023722373,2.98,1959.2221542637203,2180.719527966363,0.9686533468537672,0.9950414148748993,50.02793820379419,28.46629259443226,3.5255047568849,1.088559268698255,1.0525574184479607,12.135698788888883,passed,
2025/09/07 21:15:00,0.580998248245337,0.5937134257665643,61.856144634663885,78.50697203394671,2.929446571665687,2.98,1960.00870248727,2173.912139011762,0.9686436222617838,0.9949298701771395,49.96489445967555,28.636589569469802,3.520383990752004,1.086479000851153,1.0518559205912485,12.110100236666671,passed,
2025/09/07 21:30:00,0.5788071590369994,0.5876787158651813,61.79182636346673,78.09541987392062,2.9049798516347134,2.99,1989.7339400826304,2170.196058850343,0.9687098720238889,0.9939615491134415,49.438310054284656,28.677677620407966,3.5181351255197653,1.0709314866719242,1.0442355255974611,12.084512831111104,passed,
2025/09/07 21:45:00,0.5786734844465278,0.5959772135795716,61.413295332364754,78.2492597327159,2.932097876166598,2.96,1940.683170544807,2172.0501287910206,0.9686303763169044,0.9953067120993375,50.31541142298787,28.40961954187282,3.517824652354054,1.088537395365413,1.0487450889583676,12.058936572222226,passed,
2025/09/07 22:00:00,0.5763389478336799,0.5947468992715232,61.26172853086985,77.93296417133385,2.9263286566546807,2.99,1941.1854636316334,2170.9197958494724,0.9686477230297318,0.9951831035456945,50.35904163561565,28.3557402163452,3.5247338783042332,1.0926476243238938,1.0519901667964002,12.03337145999999,passed,
2025/09/07 22:15:00,0.5758602591539981,0.5934048123337522,61.13915712684995,77.64530179198421,2.923267864098959,2.97,1941.6831390510713,2168.56144517904,0.9685464334532633,0.9949838174618778,50.304937560584804,28.27125326710673,3.5247688845202685,1.0875072658522034,1.0493397199577632,12.015345906666672,passed,
2025/09/07 22:30:00,0.572762752290337,0.5853289849906183,61.104939637102724,77.06238441488584,2.899080131782419,2.99,1980.6138818248094,2152.5159838159125,0.9686533157148142,0.9937710967601521,49.64493720603648,28.724217716340302,3.520873680533584,1.071841437088964,1.0435636131363515,11.982274675555557,passed,
2025/09/07 22:45:00,0.5716348268307792,0.5857461493624184,60.95094588495299,76.84255478320789,2.898249392861385,2.98,1975.248990118674,2152.8525215969607,0.9686717230457135,0.9938521337749147,49.76413931229209,28.517351291530755,3.5207629490618744,1.0701969791929633,1.040350703987415,11.964267700000004,passed,
2025/09/07 23:00:00,0.5735959362576961,0.5881538023699868,60.881208980489994,76.92859769418774,2.9233522427170664,3.1,1954.9772711079383,2128.945679473747,0.9686441351619631,0.9944212959740449,50.061446851985735,29.13916183955932,3.5157205945954844,1.0681940521930053,1.0376498640114686,11.93874531666667,passed,
2025/09/07 23:15:00,0.5622135816601541,0.5783524305333475,60.67957888681197,75.87053429278794,2.8520302857317987,2.99,2026.0028282546575,2148.466551839606,0.9693570286507059,0.9926125139036078,49.39011815255029,27.8370024797713,3.5152711312771823,1.02953835459371,1.0006341513160406,11.905713098888887,passed,
2025/09/07 23:30:00,0.565301778638997,0.5879080821133226,60.12383851734645,75.87202494775863,2.8896662657079393,3.01,1951.9787580135965,2154.0928533713072,0.9689228729268298,0.9942786206378327,50.374414871728284,27.43760291731006,3.5138881263669433,1.0533414925358218,1.015138239440509,11.865176619999998,passed,
2025/09/07 23:45:00,0.5625690453936336,0.5822539642401804,60.04436407511563,75.42059955824628,2.879047359170812,3.0,1974.205715441541,2135.548140032448,0.9688206456034838,0.9934258723218827,49.97710403051404,28.07009702359889,3.5174509013884627,1.0512991251918136,1.0189473845343107,11.83217598444445,passed,
2025/09/08 00:00:00,0.5839299813278824,0.5938918871911576,62.239193507358124,78.38597279024947,2.9376585791363428,3.02,1972.3517751010734,2163.585108882234,0.9690587387206159,0.9950258961001694,49.87108330688479,28.553110742581524,3.5010990772691857,1.0636081261489638,1.0320513205262418,12.149970469999998,passed,
2025/09/08 00:15:00,0.5843704519116953,0.5894635061990378,62.438356494915325,78.2437787511673,2.923958895447734,3.02,2002.2607998880849,2155.697624613148,0.9692707480229438,0.9943307510021515,49.386292413350255,28.7314270180547,3.490046246626927,1.045663483507382,1.0218287367142345,12.157699522222225,passed,
2025/09/08 00:30:00,0.5837613137982964,0.5848023291117239,62.77464398673751,78.2040602211318,2.912422193761466,3.02,2033.768365749099,2145.9684695932365,0.9694712310319724,0.9936453064673558,48.947857194216304,29.065743486346662,3.4947554900696516,1.031866163812839,1.013521624143585,12.173158323333332,passed,
2025/09/08 00:45:00,0.5846055310171793,0.5856645212372306,62.774135811725216,78.19922033864634,2.913950626786313,3.03,2030.9957925982433,2149.265698345658,0.9695029165018779,0.9937629442140126,48.96137592758866,28.95434360054116,3.4879902420280393,1.0345352540875838,1.0160025472693344,12.18107559166667,passed,
2025/09/08 01:00:00,0.5853967030182973,0.5883699263980073,62.834881637986015,78.34114561439986,2.917913017064668,3.04,2027.0105712408074,2152.8084279340974,0.9697536584432485,0.9941435335241839,49.136688247708676,28.594482952687727,3.4777941093092704,1.0238186333709207,1.0018762312766152,12.196348266666668,passed,
2025/09/08 01:15:00,0.5854056852630852,0.5887134497777718,62.938802200555564,78.39804980246146,2.920567590210831,3.06,2028.7114984862142,2150.0195882060775,0.9698710809010513,0.9942357632182486,49.189135826828945,28.650417466409706,3.478981972296392,1.0219049461197633,0.9989011419253119,12.204266579999993,passed,
2025/09/08 01:30:00,0.5863138127055435,0.5896544455051846,63.05892074800178,78.51006569390589,2.9252870175460517,3.04,2027.896375074142,2149.314348764728,0.9699450074730864,0.9943878300983635,49.24494126830496,28.62491465221014,3.4773952608421785,1.01844330474501,0.9946811184699567,12.219540299999991,passed,
2025/09/08 01:45:00,0.5865735026832795,0.5897324543799735,63.09411809100494,78.47875615959981,2.9247061642313,3.04,2028.2998523378262,2152.4482200235148,0.9699493167481782,0.9943897876048343,49.22631497885547,28.523317871698094,3.4771022837799137,1.0197781533172936,0.996075797207362,12.22745965833334,passed,
2025/09/08 02:00:00,0.5877867397941173,0.5904251388136528,63.17265335108278,78.53772245136244,2.927696643014606,3.03,2026.7003912582022,2155.058979501028,0.9699450992053245,0.9944794116830491,49.23138920025005,28.449432358837075,3.473949905632614,1.0204155462640039,0.996956471163109,12.24292287166667,passed,
2025/09/08 02:15:00,0.5886652804179996,0.5971904340955914,63.00370192098797,78.71185916457712,2.94308088354851,3.04,1993.8482770601013,2168.679125821158,0.970004655736372,0.9955002063808551,49.87168611476057,27.71724727986309,3.4687610979823695,1.0201468853510083,0.9878114924587726,12.250654826666661,passed,
2025/09/08 02:30:00,0.5893281694839797,0.5964541360441753,63.15698956374165,78.75889058372664,2.942452405046452,3.05,2001.7713306458684,2166.9008328516047,0.9700908166532796,0.9953997033854409,49.736077367217014,27.86645942330631,3.466350498348884,1.0216118125959093,0.9906124980148038,12.266119433333335,passed,
2025/09/08 02:45:00,0.5889504217672852,0.5917849455170785,63.338504584621816,78.554647320219,2.9246258579695676,3.04,2032.6579338932534,2164.1322176849976,0.9702555712880745,0.9946278837721858,49.217295680166174,27.92454604965724,3.4609072309759714,1.0110628268185837,0.9865831323444819,12.274040997777774,passed,
2025/09/08 03:00:00,0.590254770899491,0.5989823021992036,63.27489984194214,78.90037828214055,2.9522715294855764,3.06,1990.7714647894713,2171.89377865491,0.9701123067857154,0.9958226422110685,49.97565646015342,27.708478979140573,3.470615765325568,1.0264817512509075,0.9919417715188583,12.289318084999993,passed,
2025/09/08 03:15:00,0.5907529954061256,0.586016314413211,63.706353889031334,78.51830179208568,2.9256629202152706,3.02,2054.567416989515,2148.664817822966,0.9699769344511299,0.9938811939245498,48.61467666504289,29.082350699747643,3.4706424255707025,1.0317652059538038,1.0171593809200208,12.297240694444442,passed,
2025/09/08 03:30:00,0.5920921867970426,0.5860934051352661,63.780463137254976,78.53656537641417,2.926100530529545,3.02,2057.1358117181603,2150.1710636105713,0.9699999172247096,0.9938607228709412,48.52630720175285,29.00720690797304,3.463362637777252,1.0289662217367133,1.0159308231576814,12.311002880000004,passed,
2025/09/08 03:45:00,0.5923845328570784,0.5954788691243937,63.598274088251216,78.83418817325213,2.9471713236699744,3.04,2013.905902438982,2166.7018567294303,0.9701653754934939,0.9952867615291442,49.46741029990563,28.085199324819506,3.4624420861296477,1.028799294744349,1.0014107016259475,12.320967303333335,passed,
2025/09/08 04:00:00,0.5931204087644077,0.594636336196588,63.60727059673505,78.73679874870108,2.946179001947553,3.03,2016.561194663223,2166.274248075898,0.970096478504194,0.9951408187402885,49.34694845279739,28.08973124806308,3.459108269279197,1.0282218621195416,1.0033052008232224,12.323381949999993,passed,
2025/09/08 04:15:00,0.5951706837134705,0.6020302000855131,63.471391997785,79.03182431426181,2.973485654578955,3.04,1975.1436778181876,2172.622903581285,0.969983768084479,0.9963189981671131,50.04620883434286,27.826567142864047,3.4576010877109287,1.0413908785524495,1.0076213055645789,12.333324428333325,passed,
2025/09/08 07:00:00,0.6435736410835377,0.6204131443424011,70.69102274553512,87.0258496591125,3.0552014697966934,3.06,2109.704591292582,2254.426939668297,0.9719577121954983,0.9980265361440411,48.451344188584635,28.485115686734012,3.3899922835696072,1.007026245126581,0.9766631481086138,13.333301067777771,passed,
2025/09/08 07:15:00,0.6459726922933454,0.6202762546527726,71.57887248452207,87.87095727050905,3.061551578987847,3.09,2135.9628227804624,2244.4146574332544,0.9724759564053291,0.9980947759147419,48.30101297116109,29.01766640547209,3.395045266353666,0.9947826259684454,0.9638618767943853,13.41075159111111,passed,
2025/09/08 07:30:00,0.6505481288337507,0.6207667041846221,71.9551346772696,88.3151026817948,3.062222132864501,3.09,2146.157220836055,2255.9072276481975,0.9724295109929155,0.9980023528665518,47.99524718427229,28.938287964396533,3.379008458838405,0.9951396363448187,0.9676603282131426,13.480099184444443,passed,
2025/09/08 07:45:00,0.654654893885856,0.6216282871561546,72.52665281066902,88.95929693702229,3.066660978821165,3.11,2157.1799806779986,2266.4571007958584,0.9724292630885789,0.9980091772587734,47.78569027764782,28.98665328426013,3.3745392125072113,0.997606152290446,0.9713427812429486,13.565795222222222,passed,
2025/09/08 08:00:00,0.6557528112473807,0.6277533623169845,72.80553023644373,89.68461327209259,3.086439873182789,3.1,2136.810431368141,2280.0408572504207,0.9724328213416567,0.9988370414606436,48.28955370641694,28.916775129669933,3.382156967080114,1.0163933577392747,0.9802351926293803,13.632345931111113,passed,
2025/09/08 08:15:00,0.6636927340943828,0.6286908048809102,73.08847430056603,90.11291711844213,3.0911603431138217,3.14,2148.498311163159,2283.1428330812887,0.9723244207416543,0.9986476999734302,47.921910673015475,28.51973895260844,3.3401178334291393,0.9781923824982993,0.9507931085733152,13.698913359999995,passed,
2025/09/08 08:30:00,0.6683516597329341,0.6260889316584778,73.5101605281332,90.3653643730303,3.0791891186025415,3.1,2169.283564764718,2303.869207505818,0.9720902020849823,0.9980738842983764,47.284375363674464,28.354150621321793,3.330996265059509,0.9856968930737587,0.9660320236345206,13.773683342222228,passed,
2025/09/08 08:45:00,0.6663910989720401,0.6345304831759343,74.04418169465332,91.45600686106516,3.107151631382561,3.11,2145.3468846530272,2311.6439082846437,0.9724961752112903,0.9994121074880561,48.19990065518849,28.586648468471978,3.3600635746287475,1.0136466770026364,0.9790555259341099,13.84854621333334,passed,
2025/09/08 09:00:00,0.6705893017080051,0.6340123267115313,74.46247825583137,91.87247120866557,3.1059823155342055,3.11,2161.038579055945,2319.144394643095,0.9724540978800973,0.9991776527765183,47.82922759035739,28.53469431921036,3.346093560574948,1.0044916519849632,0.9759991313544527,13.915369086666667,passed,
2025/09/08 09:15:00,0.6728849524989003,0.6344132084924163,74.91093790512457,92.37808975271821,3.107020795577103,3.13,2172.2153191590946,2328.003429837302,0.972483734674146,0.9991434953331907,47.663487683529375,28.595973380088218,3.3441524952672435,1.0085492758323769,0.982230971182105,13.98227323777778,passed,
2025/09/08 09:30:00,0.6686791374183153,0.6428906231557229,75.20498442868872,93.26535438321235,3.127139409260994,3.1,2148.4106279965436,2346.8808587896124,0.9726737541532628,1.0002943489002032,48.60534669451161,28.39000057994161,3.3685145865968296,1.0352500518960257,0.9916081044133742,14.057403164444436,passed,
2025/09/08 09:45:00,0.6737020635932867,0.6411281639499674,75.81689247842563,93.79766570074592,3.124415588908876,3.12,2176.9482431461743,2346.337977217186,0.9728301881859427,0.9999350905937249,48.05165271070854,28.623736484121885,3.3481964471753916,1.0214374846805667,0.9868760935329799,14.13262597999999,passed,
2025/09/08 10:00:00,0.6802001720837695,0.6391223745998268,76.58939226063949,94.4805318024252,3.124931324639454,3.11,2201.9838741675394,2356.020246834679,0.972611388520296,0.9994585426208853,47.44856958367884,28.8225248199915,3.3391379088526745,1.0179472357181736,0.9940305345167478,14.243449855555552,passed,
2025/09/08 10:15:00,0.676100276367179,0.6345567165502376,76.38656250328991,93.93290206838685,3.1183431062205353,3.09,2204.0231391922694,2334.0070062946133,0.9727174174738079,0.9991769161383393,47.433669246236384,29.47139616047437,3.368999555290288,1.0289533877931334,1.0059572179342124,14.151135019999993,passed,
2025/09/08 10:30:00,0.679323625636108,0.6350485666122173,76.97744279503426,94.6011493440927,3.1212903001079733,3.09,2220.448829188998,2340.447434896543,0.9728311599339724,0.9991579814102559,47.19803925630747,29.640839820010243,3.3604054255458347,1.0300611460342703,1.010415228440675,14.23588126888889,passed,
2025/09/08 10:45:00,0.681174559288816,0.6361057713138389,77.5133178788054,95.24316407530576,3.1263584438733147,3.09,2231.1162977207227,2346.4068740208418,0.9729303333739462,0.999253851831297,47.130385541456015,29.81192832586372,3.3605991815789884,1.0350323720928267,1.016174279165061,14.310978219999999,passed,
2025/09/08 11:00:00,0.6800266269276528,0.6422447659332204,77.55653243952263,95.74362650489363,3.136722722139652,3.13,2211.472780294287,2368.767986157609,0.9728896008236685,0.9999389055511487,47.635026633210735,29.350077465701695,3.3643916729300014,1.0523736842615676,1.0233558704529837,14.366945284999995,passed,
2025/09/08 11:15:00,0.6864384786492962,0.6425397749376155,78.52871661370466,96.84315016608599,3.146684085915332,3.11,2234.096742631742,2378.0332690717914,0.9728061315235073,0.9998155774710958,47.21562006777958,29.750850381288014,3.3531166534512247,1.0577948061591567,1.036424953673891,14.512916110000003,passed,
2025/09/08 11:30:00,0.6846477280060181,0.6461004981771845,78.30742652298754,96.91458372104036,3.153625478255,3.1,2220.994541946544,2377.706149262803,0.9728782368775893,1.000225295780383,47.649246182672705,29.421808634053605,3.348393477382272,1.042162926156721,1.0142843281119374,14.502579666666675,passed,
2025/09/08 11:45:00,0.6846660040288599,0.6424528155624519,77.86152887223949,96.21454888768483,3.1414366662655526,3.12,2223.4962973439137,2369.027613215735,0.9727681510192352,0.9997604145482557,47.37826162940388,29.325540193638677,3.341122509226046,1.0278347912633665,1.005329761383104,14.42712300333334,passed,
2025/09/08 12:00:00,0.682732921349692,0.6413119314584359,77.3709308215167,95.6311065875117,3.1333587855106972,3.11,2215.6747356617943,2365.974782189082,0.972726262640655,0.9996466964799486,47.406992717971065,29.108648597606628,3.34163646345594,1.0237360239017697,1.0005656576092532,14.355951768888893,passed,
2025/09/08 12:15:00,0.6814144779731238,0.6402106851316648,77.02024825445316,95.22383832229096,3.1298902403921627,3.1,2210.2788946625974,2358.6597558248213,0.9726951828606492,0.9995605362708783,47.42468515417638,29.127057999052177,3.341443940601681,1.021220055111242,0.998125757175422,14.300276491111113,passed,
2025/09/08 12:30:00,0.6755715175525101,0.64486446413876,76.62228775968106,95.15157529163403,3.1371350413193837,3.11,2182.0758966335043,2363.750907813622,0.9727976072141167,1.000285555187689,48.20065697439293,28.86949489095005,3.3614911610053917,1.0377202203599314,1.0009020324159055,14.260872559999996,passed,
2025/09/08 12:45:00,0.6745726910806886,0.6420325491251723,76.37403096924854,94.69686625137055,3.129703423278246,3.11,2182.9266903354073,2355.9328155451303,0.9727358643526465,0.999989895350068,48.06862762548718,28.940828418713288,3.3677859296152826,1.0338277316770534,0.9997336240454828,14.205284133333329,passed,
2025/09/08 13:00:00,0.6771179634003841,0.6368614518076636,76.09117241821028,94.07564875137055,3.1155748210499774,3.1,2196.083172935927,2345.532385258691,0.9725746839801752,0.9992525540949845,47.50652700887394,28.93746299858373,3.3504470426982307,1.0128474110521424,0.9894870107402791,14.149743079999993,passed,
2025/09/08 13:15:00,0.6707337227490843,0.6422960591108193,75.54793920747578,93.93520566645905,3.1265625750282324,3.1,2161.814809051406,2346.090937844679,0.9727054280493359,1.000132560222298,48.362553639954,28.76221824960751,3.36643094788457,1.0306768082903814,0.9919589446532806,14.094249399999994,passed,
2025/09/08 13:30:00,0.6691600541093756,0.6403982566873199,75.38156735981889,93.61443023755642,3.1210352845147327,3.11,2164.0325021469152,2336.685371368872,0.9728108965074178,0.9999891022188538,48.322512823330875,28.87924554433267,3.3718057351074266,1.0265829402015647,0.9886027347802139,14.046899288888884,passed,
2025/09/08 13:45:00,0.669160255302913,0.6379233153001472,75.02977406627232,93.09376545521238,3.114357064715851,3.09,2162.5681114288795,2330.011293256159,0.9726729394001193,0.9996821044766135,48.15725547361153,28.860867440434898,3.3674490219211144,1.020889468523024,0.9864601073419282,13.991496407777783,passed,
2025/09/08 14:00:00,0.6649769787375232,0.6412241437087314,74.46054812999198,92.76283704768105,3.1214930923107937,3.11,2132.1143205002118,2332.4609605821147,0.9725255270201225,1.0001946675952214,48.73519784282569,28.61393082906765,3.379403297915582,1.0342694173404516,0.9898866228695322,13.936140900000002,passed,
2025/09/08 14:15:00,0.6636627559597538,0.6396778008241013,74.15876791671674,92.34635474439199,3.117285084384143,3.1,2129.7512621429864,2323.1083223367186,0.9725421104435025,1.0000690993158714,48.73156182325565,28.669750391331075,3.37943096494652,1.0298233559896872,0.9861037870440265,13.880832765555557,passed,
2025/09/08 14:30:00,0.6651588483165342,0.6392718402288977,74.32097247035178,92.50777145011294,3.1211006094229545,3.12,2131.8085448253164,2323.9287116669793,0.9723612153332721,0.9999620115976697,48.666925226052236,28.767198384581697,3.3812737051875184,1.0293816250145587,0.9880860865753781,13.90680426666667,passed,
2025/09/08 14:45:00,0.6608377193793308,0.6301575406464769,73.64744608032292,91.1692644153458,3.0931819674603593,3.07,2140.4135966478934,2314.8723614783844,0.9719209977675728,0.9988390855323871,48.17636195984629,28.893124538067383,3.4025659533642645,1.0361941412406208,1.0016666052087855,13.781010185555555,passed,
2025/09/08 15:00:00,0.6652025129528958,0.6321977916712105,74.43190922731155,92.10854303703564,3.108672722321248,3.08,2157.1718785666717,2302.419870245794,0.972388541846518,0.9991480795351341,48.12636531535467,29.369496839810694,3.389579326095612,1.0172280382937386,0.9858517643329641,13.86341122222222,passed,
2025/09/08 15:15:00,0.6633453713369841,0.6301717823096097,74.12805349786467,91.64997216496397,3.100091510853152,3.1,2159.2700559301193,2296.1848468543276,0.9723816142926871,0.9988961780992232,48.06837348369801,29.276306479413172,3.3889131661945235,1.0075094100043602,0.9769237011727885,13.812317921111122,passed,
2025/09/08 15:30:00,0.6612134798457862,0.6292190983139047,73.81726784630138,91.26428349995146,3.094847513066531,3.09,2154.535264054845,2294.5990735386063,0.9722972496707865,0.9987892304501598,48.12869986852489,29.154353453348573,3.3933737556346877,1.0067697189230658,0.9749224057035559,13.76939234,passed,
2025/09/08 15:45:00,0.6590401225710573,0.6275618972276799,73.48813713782894,90.8160307804827,3.0871301838128136,3.09,2153.6744165002547,2290.041137489418,0.9722850445740229,0.9986093121485824,48.100222506266576,29.124640642775642,3.39418243279438,1.006419808688522,0.9742312265197596,13.718328414999997,passed,
2025/09/08 16:00:00,0.6547365823267199,0.6315698946861257,72.89111694399664,90.4792171892091,3.0914248367064032,3.08,2121.153194719072,2299.8761165507926,0.9721651568743599,0.9991935721721775,48.73112268307082,28.633355903591983,3.4055200660036093,1.0216319707436123,0.9782294569185476,13.667279816666662,passed,
2025/09/08 16:15:00,0.6527118621038861,0.6307077339532365,72.61012445973068,90.13042324725356,3.088221899817791,3.08,2116.5817215382403,2295.1463046992912,0.9720923968556393,0.9991050116572251,48.837012348122066,28.53489799049332,3.4103587173904133,1.0153108992325546,0.9715536848824923,13.624395106666665,passed,
2025/09/08 16:30:00,0.651692328559803,0.6259738317815371,72.54320781165944,89.72616150594648,3.075218660816605,3.09,2135.5198699229004,2280.921582498043,0.9721967558428561,0.998523499195111,48.47526167893264,28.79018874842269,3.409064964102283,1.0020379433570692,0.9649534438492493,13.581523168888877,passed,
2025/09/08 16:45:00,0.6537303515942775,0.6213121800485347,72.36966594079274,89.27287278807316,3.0634942853153957,3.1,2150.1686421135537,2274.5029111360573,0.9719285078054529,0.9977691303667781,47.93413959907879,28.802252354160633,3.3930535223295673,0.9862573161635212,0.9602080431582615,13.554956017777778,passed,
2025/09/08 17:00:00,0.6529944002492545,0.617643430137786,72.16075033340992,88.81748241869059,3.0537719381179906,3.08,2158.3597928004556,2266.3671821704943,0.9718001739411413,0.9972663559622771,47.667926757761904,28.885623698706095,3.3925622342964923,0.9790794474793371,0.9588091452217169,13.51210706999999,passed,
2025/09/08 17:15:00,0.6475489785694699,0.6215447012031374,71.7842422243393,88.66678474717358,3.0590381400929663,3.08,2131.8094339972868,2271.297123554529,0.9719221794562904,0.9979531200805339,48.39077378945022,28.6335107644452,3.4137808056200294,0.9945755961664651,0.9626899105434451,13.46927089444445,passed,
2025/09/08 17:30:00,0.6440232574932779,0.6230021299453055,71.44766921607733,88.40767904782766,3.059792182425254,3.07,2116.4695255499287,2271.556422169515,0.9719369045843456,0.9982350100487022,48.74481553204299,28.464123018725534,3.4252527981539465,1.0002859274283973,0.9629786873771906,13.426447491111118,passed,
2025/09/08 17:45:00,0.6427257437672377,0.6259285379212867,70.83084124638452,88.03994543816293,3.0675813472672213,3.07,2085.863621526411,2275.259893122891,0.9716020818844744,0.9986111987906189,49.142038920294304,28.138946541824527,3.4215572952244933,1.0081754434353267,0.9673843500909641,13.378101146666665,passed,
2025/09/08 18:00:00,0.6423350668179089,0.6160160697010592,70.94117651055983,87.51303225046526,3.0505038128584414,3.07,2122.0627267870937,2247.5797186243058,0.9715171269921254,0.9973819260549313,48.327119986189565,29.12390055487292,3.429506608624136,1.001687516185384,0.9751893989032213,13.329610940555556,passed,
2025/09/08 18:15:00,0.6390359532520672,0.6176904995528343,70.49328327311966,87.10998386450171,3.042276362562414,3.04,2110.3936053088137,2255.142840832355,0.9716426137429157,0.9975873404443057,48.656379776041085,28.39738207851144,3.4290502626689636,0.9916736927878443,0.9607648358506987,13.281168340000002,passed,
2025/09/08 18:30:00,0.63720250843186,0.6198320977126336,69.98056043021032,86.78922141630778,3.050396219636272,3.04,2084.229918505935,2253.8207451478065,0.9713706818677398,0.9979161910847456,49.016252739036645,28.285162698635766,3.431370344413003,0.9995324152570044,0.9651076309769228,13.232773344999993,passed,
2025/09/08 18:45:00,0.6384816082524848,0.6101188160105702,69.95784169230664,86.18406270038423,3.033596115872838,3.03,2112.6603345529916,2236.1533969178613,0.9709623562122572,0.9966067750875826,48.09746285111233,29.158082051963245,3.433774199991709,1.0062914364602396,0.9885830749612816,13.192544444444444,passed,
2025/09/08 19:00:00,0.635654553347403,0.6146265236292666,69.39698113770999,85.95306860774565,3.0432927441385753,3.03,2079.2232884599925,2240.7269776854714,0.9708549039304732,0.997285865569156,48.685369309288916,28.832100931018626,3.4353095434732976,1.018697519571768,0.99249557873281,13.1468733,passed,
2025/09/08 19:15:00,0.6345494156441451,0.6121043229266846,69.17915003577492,85.56797591602727,3.0352601855823496,3.04,2083.2858215052415,2235.1608240009723,0.9707896211263581,0.9969529727337302,48.53384086680215,28.86781007159316,3.435150372485404,1.0148116304867958,0.9922887422458126,13.107609166666668,passed,
2025/09/08 19:30:00,0.6394884576897477,0.6118257176232068,70.04590365124095,86.40953207354006,3.0418351142828466,3.04,2105.9643769172085,2238.2692975208042,0.9708909982887182,0.9968321726957087,48.20176277432572,29.195820884989523,3.434021523544992,1.0098137143998285,0.990230368861881,13.214442535555543,passed,
2025/09/08 19:45:00,0.6450482219397983,0.6180255327061793,70.75908728109218,87.52174619655885,3.0571000206504175,3.05,2106.118855629222,2259.279540406028,0.9711167364249886,0.9975061619309559,48.37457037372728,28.804360354854037,3.4177630386816173,1.0061444451939625,0.9809251225601207,13.345459526666664,passed,
2025/09/08 20:00:00,0.6488719931292455,0.6190277185817277,71.84822818787454,88.63243697203703,3.065446322428079,3.08,2132.4360697523266,2261.2383417436413,0.9715380095118008,0.997640630522596,48.21122327951556,29.19874201358423,3.4224404590749335,1.0021871335712615,0.9752611963283297,13.468573066666668,passed,
2025/09/08 20:15:00,0.6518786484852321,0.6271443323036412,72.585789150063,89.86116162796876,3.0832019669868713,3.09,2128.236288966478,2280.0109700616454,0.972068152536454,0.9986730638392332,48.67444606100742,28.78891412933414,3.4153646241980895,0.9992633453583304,0.9605284486701917,13.591516619999995,passed,
2025/09/08 20:30:00,0.658109204834878,0.6285488260397607,73.42198396502181,90.81595469700018,3.09453943795959,3.09,2141.7712127067284,2290.1248609923305,0.9720317406858809,0.9987238866630984,48.41300499932935,28.9820561223533,3.4087462403300988,1.000335011266703,0.9658303616527397,13.714677185000001,passed,
2025/09/08 20:45:00,0.663948062115832,0.6302677675525569,74.29999708626228,91.82076973987161,3.1055593867622533,3.08,2156.5954895123064,2299.240129770505,0.9721277693225869,0.9988527714908134,48.19576482868374,29.20753312964522,3.4023626360561092,1.0026721147140232,0.9727202697310894,13.837862133333335,passed,
2025/09/08 21:00:00,0.6673850171492697,0.635770256239099,74.98071711519087,92.91033800292499,3.1258219090149826,3.1,2147.7342394216203,2319.9307967553623,0.9720437046239908,0.9994882857823417,48.43931676486982,29.218784596604554,3.409079759926928,1.0252025702560332,0.9912524713540812,13.965125252222228,passed,
2025/09/08 21:15:00,0.6701542829606558,0.6374213362820498,75.763394509864,93.79651693049891,3.1310827823546092,3.09,2167.179670495821,2327.4108893144653,0.9722827715934116,0.9995902072335532,48.340039023060996,29.256432538631973,3.4044772361321582,1.015874530164144,0.9832763521029175,14.072935115555552,passed,
2025/09/08 21:30:00,0.673954146895453,0.6385271210932857,76.49552269826157,94.61812552497233,3.133557616822676,3.09,2188.1253298290153,2337.2437116591827,0.9724944329400314,0.9996082607548129,48.08956891140694,29.371281030990705,3.3915707450687433,1.017266828285497,0.9877269066354424,14.18050462888888,passed,
2025/09/08 21:45:00,0.6791306795830789,0.6391698892499031,77.07838165223764,95.29567356859864,3.1394289431284434,3.08,2199.236010595841,2351.922529150053,0.9722301055200278,0.999461604681554,47.81538281142904,29.274509580803727,3.382078419247834,1.0124595870000008,0.9884609264091272,14.28803884444444,passed,
2025/09/08 22:00:00,0.6826162199201976,0.6406258415774312,77.82962284868678,96.1817086964828,3.145118521288824,3.12,2215.399658902892,2363.2850371048203,0.9723828866438604,0.9995762204478279,47.602849367874896,29.51983269067313,3.3753560111792353,1.0259183847222673,1.003893490136416,14.400506040555545,passed,
2025/09/08 22:15:00,0.6930426129234136,0.6483591161818291,78.54262077729607,97.63983843921216,3.1650296600339907,3.17,2226.997136483084,2386.3699411500907,0.972354883815442,1.000008088779263,47.43640515376649,28.91164278957927,3.3038008666529732,0.991612160252337,0.9730058345634698,14.60144363333333,passed,
2025/09/08 22:30:00,0.7016299349595013,0.6475191888578246,79.58668049338571,98.61561575103931,3.1586935792328386,3.26,2256.9804044029456,2421.87790498376,0.9721086166895995,0.9995358072443359,46.702405454068106,28.56969706018885,3.290034464129417,0.9946627581541863,0.9868464089336341,14.779079700000002,passed,
2025/09/08 22:45:00,0.6931399355038795,0.6483933909759235,79.04572941987334,97.97823077673824,3.1505724364601484,3.12,2233.5267855557927,2427.1032066553794,0.9722363323159828,0.9998828349382247,47.318960602793375,28.241493572766924,3.332545363759074,1.017041813905145,0.9973964594950324,14.683652389999995,passed,
2025/09/08 23:00:00,0.6870554120100062,0.6416811552263625,78.59905419593534,97.04532286339585,3.149261247902104,3.09,2234.461811672775,2375.6284331088273,0.9724539531154549,0.9995554985726761,47.320756520531695,29.556408984235315,3.3650754621407666,1.0236380811651304,1.0055711042383118,14.518378557222222,passed,
2025/09/08 23:15:00,0.6846745558756225,0.6376229124793813,77.69519993656044,95.84429167812893,3.136386399401271,3.09,2224.802169072093,2358.575541223132,0.9723078434705563,0.999141793419668,47.20200925332371,29.517424551647263,3.3612715153027275,1.0143670050800353,0.9991344156603719,14.375243513888881,passed,
2025/09/08 23:30:00,0.6748531604017908,0.6406689533701525,76.64511597299068,94.92839638672582,3.136716738396373,3.09,2185.3691719143667,2349.3082134110646,0.9724751041076367,0.9998098938353496,48.132568607479556,29.209590452744102,3.3883505930871958,1.0259963148976845,0.9944359991634696,14.22399845777778,passed,
2025/09/08 23:45:00,0.6734209292705825,0.635538724765444,75.79148054092512,93.7041235239634,3.1205990237871193,3.07,2182.780683072935,2329.6007836465797,0.9723775335794221,0.9992380611104059,47.8594561815142,29.179985403955047,3.3779519675991176,1.0089409265032683,0.9830731912932753,14.081333200000007,passed,
2025/09/09 00:00:00,0.6894943828679176,0.6433493696681154,79.17948095420304,97.81480820532309,3.1549017697586788,3.09,2245.719100469855,2384.1729561854086,0.9725791741337567,0.999699688437245,47.23254657137645,29.721840277786985,3.360195996467675,1.0311538752700773,1.013860028640674,14.60685464333334,passed,
2025/09/09 00:15:00,0.6830202108716203,0.6481159269649346,78.55920539110771,97.4816442800169,3.158434128946275,3.08,2215.578292089421,2387.571674633492,0.9727743998501639,1.0004297988279678,47.99575953760272,29.303640746073675,3.3730882738135,1.0422624146027504,1.0103554992488837,14.53874595555556,passed,
2025/09/09 00:30:00,0.6808416148933722,0.6468006159632516,78.08636525526079,96.89439981072712,3.1531906708722626,3.09,2207.0522383783637,2380.290504731204,0.9727208413439556,1.000335999199093,48.06682960018786,29.234447317770204,3.376616832113431,1.0396114317940415,1.0068820471579085,14.464766341666662,passed,
2025/09/09 00:45:00,0.6800732897112743,0.6457541146298816,77.91736635197391,96.65436049003014,3.1502483548553966,3.09,2205.914546903958,2375.5546775707962,0.9727147768144545,1.0002448009352853,48.050533340721145,29.277756489565657,3.378138195852978,1.0384297552755044,1.0062451850653498,14.432765887222224,passed,
2025/09/09 01:00:00,0.678914241678663,0.6450608396584769,77.67065474241444,96.34832149046082,3.147684042920187,3.09,2201.4313049638645,2371.028765281163,0.9727048425092515,1.0002067947059385,48.0629760568521,29.272002867480957,3.3799153566194136,1.0376660630787229,1.0050189688898565,14.392659599999991,passed,
2025/09/09 01:15:00,0.6781186143978889,0.6444703581487868,77.45775106875229,96.08371238200557,3.144074479091713,3.08,2199.1145189438175,2368.481141453945,0.9727121586285926,1.0001524297800424,48.07973688795327,29.211331629594593,3.3783108377149134,1.0360923853837425,1.00332082509039,14.360860946666664,passed,
2025/09/09 01:30:00,0.6773055223642603,0.6432432178359075,77.23363908469652,95.77567429629957,3.1402537694329347,3.09,2197.444683905822,2362.9350554846983,0.9727080619406938,1.0000431762999145,48.033282672843356,29.248024965935343,3.378580987593267,1.0343994378679136,1.002385210850919,14.320749666666666,passed,
2025/09/09 01:45:00,0.6763506393391046,0.6426861857382887,77.03276555704191,95.52657561614636,3.1384646532333353,3.08,2193.474918724992,2359.3056383227236,0.9726755435837101,1.0000030322362918,48.06984154977227,29.217545475243764,3.380726067245811,1.032141690409576,0.9997728880741009,14.28874085222223,passed,
2025/09/09 02:00:00,0.6756649065097405,0.6414451686920606,76.79818165714279,95.1927024825662,3.133410523281332,3.09,2192.840552473233,2354.4809855545154,0.9726941767013508,0.9998793695344536,48.009379122090024,29.198377683488886,3.378374828070211,1.0289061946213853,0.9974689857504168,14.248625159999998,passed,
2025/09/09 02:15:00,0.6748685466704417,0.6407986289674612,76.59526017910981,94.94117772678551,3.130403425278876,3.08,2190.3492767641396,2351.1140640227677,0.9727116425773089,0.9998381041002201,48.00516030863223,29.205847473245335,3.3772232102050825,1.02993347344822,0.9983880999100968,14.216612397777784,passed,
2025/09/09 02:30:00,0.673982678703837,0.6400111182096195,76.3218888589566,94.61438598168708,3.126894520139504,3.09,2185.7549064543455,2347.9740703391712,0.9726598300335489,0.9997592423790679,48.00759106122499,29.11926932817931,3.3772746793453026,1.0262801778065387,0.9948721484286268,14.176492293333327,passed,
2025/09/09 02:45:00,0.6727647224302705,0.6388616687305294,76.10888358215458,94.3082800292391,3.124712497844264,3.09,2182.1000898493808,2341.954483625565,0.9726100918520929,0.9996673408458613,48.036188071914395,29.14201101524049,3.3828009829671672,1.0231932304637248,0.9919153617227161,14.136369866666664,passed,
2025/09/09 03:00:00,0.671914470452197,0.6383351085336505,75.91524716078018,94.06834065565569,3.120771537262235,3.08,2181.284173033309,2338.223550700934,0.9726985169976875,0.9996416130354163,48.02529921446198,29.120033682191355,3.379210491542433,1.0215182435724781,0.9899821749217854,14.10435106666666,passed,
2025/09/09 03:15:00,0.6710241372495528,0.6376057508391427,75.6761246267454,93.78398889742512,3.117891362347385,3.07,2176.663117615808,2335.7003548087714,0.9726427738483959,0.9995782501302859,48.041852634184636,29.08657666929744,3.380643666754468,1.0220456692675985,0.9904430935827442,14.06905909444445,passed,
2025/09/09 03:30:00,0.6692795092602956,0.6390523140978964,75.39739032868914,93.6054802343955,3.1203342943805468,3.06,2162.4758935603145,2338.471903483804,0.9725291644534176,0.9997727366889962,48.308862531080244,28.86070918390738,3.385900409230409,1.0238321596038267,0.9881266867568846,14.044461768333337,passed,
2025/09/09 03:45:00,0.6685566427605747,0.6381236943749078,75.24355418253599,93.37327519255665,3.115655442591154,3.07,2165.127768939879,2332.067267318107,0.9726712525364501,0.9997015379202573,48.259276549017514,28.879945840342817,3.381009220661036,1.0179307834984734,0.9827958597543869,14.011710191111115,passed,
2025/09/09 04:00:00,0.6684321342947664,0.6374364170522868,75.07777080656516,93.18091056413114,3.1142778577790518,3.07,2162.96510724422,2328.3604794334146,0.9726245342842552,0.9996276661376766,48.21504704726575,28.91346761995558,3.3784807122958576,1.0167185170475486,0.9824837127520791,13.987235826666666,passed,
2025/09/09 04:15:00,0.6670931576575323,0.6369847560350549,74.90085131373414,92.96182435995631,3.112787511863974,3.07,2159.587485695159,2323.3390158312773,0.9726612915833375,0.9996329057717235,48.277506780421824,28.94209347465183,3.3816665985663725,1.0159639192781267,0.9807271698553126,13.954397630555544,passed,
2025/09/09 04:30:00,0.6664081865723769,0.6365216415941833,74.75306080529887,92.77888906584877,3.112043010505297,3.07,2156.3941109246907,2319.6513131406177,0.9726332004332802,0.9996043191554631,48.293882277278556,28.944580766376856,3.3835211218335166,1.0136502260669507,0.9782832931843101,13.929645876666662,passed,
2025/09/09 04:45:00,0.6656299826027093,0.6358764082902071,74.54542133694383,92.53396510906796,3.1093158493749433,3.07,2154.019234874822,2315.363200176232,0.9726400659566143,0.9995505055551559,48.309164168822065,28.927210197873002,3.3819449335031733,1.0107440924694113,0.9754615985610474,13.89672164222222,passed,
2025/09/09 05:00:00,0.664711407616689,0.6349996000918103,74.43486979412684,92.35598976487346,3.1076935486103765,3.06,2153.5999662315007,2310.126166890464,0.9726420280442738,0.9994790842586138,48.32379268250499,28.983323209065436,3.3851847336203322,1.0080257245648894,0.972886808272327,13.871892906666671,passed,
2025/09/09 05:15:00,0.663901906464693,0.6342317225563997,74.16729480588667,92.0415977464633,3.1045232363067514,3.1,2150.4522193489124,2307.2628155464654,0.972603341754214,0.9994075271458315,48.2700074579328,29.04388936001437,3.3798788678026623,1.0147349284707206,0.9794614152719777,13.839079906666662,passed,
2025/09/09 05:30:00,0.6621319331043389,0.6375820295254243,73.60021608925743,91.67694714584825,3.1039052139353855,3.07,2122.5756059039313,2327.2419861378876,0.9723050890899527,0.9997521695303626,48.63263534816736,28.282010488909226,3.3793692427553763,1.0277976168256293,0.9853257281109451,13.811812025000002,passed,
2025/09/09 05:45:00,0.6605743493452453,0.6334975493950923,73.69739246220112,91.43518761174948,3.0954380791989937,3.07,2143.4977399909912,2306.850912080284,0.9726167439427027,0.9993531044641756,48.378688151891794,28.73076819072017,3.382361780247442,1.0129895225410077,0.9744986206727138,13.775778683333337,passed,
2025/09/09 06:00:00,0.6608779841409885,0.6343799034686728,73.23142366478574,91.07907221946859,3.0988623864390226,3.06,2124.766756176241,2311.6585817678592,0.9721941533755724,0.9993861952836142,48.45280541439903,28.510805231075373,3.374356854628928,1.0203037165944704,0.9808773485545116,13.747871609999999,passed,
2025/09/09 06:15:00,0.6605016536846964,0.6275481452792303,73.1706694164789,90.5751442606645,3.0864611184860737,3.05,2146.4167228559027,2293.4361725063236,0.9720841070422432,0.998558096271291,47.87730142721797,29.203997014545045,3.3748950757199268,1.02382408500186,0.9931907743926655,13.70343333333333,passed,
2025/09/09 06:30:00,0.6590029243378797,0.628113194017414,73.1682598772167,90.55006469438324,3.086622366687657,3.07,2148.7890577368375,2284.4180311338896,0.97240552377222,0.9987172166473037,48.031828160383704,29.163294851843027,3.3749838848616958,1.0080609047014972,0.9751328624770729,13.683636156666662,passed,
2025/09/09 06:45:00,0.6578854854375144,0.6330110940804256,73.13275292669908,90.75038165480402,3.0900942999765015,3.09,2135.977847220913,2296.4020240534715,0.9727433414953037,0.9993732095165295,48.48481766510154,28.5821041597489,3.3717723797874357,1.006075486699729,0.9650163526497116,13.696471775555555,passed,
2025/09/09 07:00:00,0.6593636846457753,0.63237793703144,73.16742660598078,90.72686722787142,3.0870354405938327,3.07,2140.175749058198,2300.7557632604944,0.9726652947155473,0.9992140647929322,48.31018290387494,28.460742281160144,3.364595764149919,1.0035256905406522,0.9651212472579093,13.709312967777771,passed,
2025/09/09 07:15:00,0.6600560216576574,0.6317137806612577,73.28459060620003,90.7650706690142,3.0840668386583405,3.08,2146.799182805534,2302.5725238410328,0.9727121741012615,0.9991065585234737,48.18237551503526,28.44328024642435,3.3626325988363215,1.0022106765400345,0.9654447885112458,13.722159733333344,passed,
2025/09/09 07:30:00,0.6587650388778442,0.6379804031091619,73.18431069482861,91.06486834170595,3.0996052172725745,3.08,2117.149050536862,2316.7003747148187,0.9726649923987796,0.9999528831409541,48.83036725224451,28.075970514010436,3.3724508164509728,1.019638958284712,0.9721337330452654,13.743182811111117,passed,
2025/09/09 07:45:00,0.6604010843431465,0.6376507551576489,73.36095860181392,91.22138827767355,3.10201335948749,3.07,2122.87947562948,2314.3087116675792,0.9726954276903848,0.9999057254807202,48.705006582485744,28.268130253304903,3.3670886842001635,1.0202246566579933,0.9750846443385442,13.764217035555557,passed,
2025/09/09 08:00:00,0.6617667404191127,0.6364197133242001,73.46269801431853,91.23015493283759,3.1026691657704677,3.07,2127.563526684216,2312.834517179818,0.9725573494600064,0.9997074659961719,48.54414061917639,28.369187302104994,3.3661026232462596,1.0174519097928303,0.9756368093974591,13.777086094444439,passed,
2025/09/09 08:15:00,0.6619194661496973,0.6363982903484823,73.61545102524609,91.3551639023315,3.10479604991522,3.07,2130.5320798956764,2310.9708417030592,0.9726199410671755,0.999736640070453,48.555512639567596,28.49507442669371,3.3698175141479685,1.018575301887689,0.9768030077866172,13.789960726666665,passed,
2025/09/09 08:30:00,0.6646950594436525,0.6285558164825074,74.11298358836643,91.33573858102605,3.094092841932606,3.06,2168.866610067968,2294.7443828057353,0.97254203384361,0.9987282941927608,47.66957201099184,29.425153112005987,3.3704685126240967,1.01995579880357,0.9921168055983504,13.810826822222218,passed,
2025/09/09 08:45:00,0.6658667542963397,0.6294978736241174,74.23488929489169,91.50245144168272,3.0950437677649165,3.07,2171.281209842251,2297.7670058366098,0.9726811093494396,0.9988476193716149,47.62894503653732,29.41970960627198,3.362438254452929,1.0234385676676596,0.9955727638033403,13.83189982777778,passed,
2025/09/09 09:00:00,0.66589043094398,0.6343336812745969,74.24401219054202,91.76192565002404,3.100907655323145,3.1,2159.746152874716,2307.4602717411267,0.9729691117025792,0.9994583020559866,48.036856373059,28.85443442975978,3.354706255257827,1.0136684764557482,0.979303364138525,13.852394600000002,passed,
2025/09/09 09:15:00,0.6615724020201237,0.6284988736121389,73.45647106687481,90.561393125256,3.0793461907221507,3.07,2165.1555915437293,2291.558194798265,0.972894729636754,0.9987627182974365,47.74163002491867,28.895260246947426,3.3506570487690155,1.0069205256890505,0.9754983330973114,13.723764621111116,passed,
2025/09/09 09:30:00,0.6643737565423561,0.6273174497166515,73.70059905319852,90.71703414457217,3.0795494031001223,3.08,2174.76047454832,2292.9950227817167,0.9727583289951354,0.9985058825520886,47.46897094689384,28.910401957432423,3.345103497561436,0.9985314049415984,0.9722214722662416,13.758673775000002,passed,
2025/09/09 09:45:00,0.6621230105764832,0.6350220155967826,73.77113254883051,91.2695446642976,3.1023050106668557,3.09,2143.0078748966166,2301.6553641503624,0.9729112783438902,0.9996448738370087,48.39191728257396,28.7036023371919,3.3640858303488717,1.0137413892680025,0.97368478939536,13.788701037222221,passed,
2025/09/09 10:00:00,0.6634491712033753,0.6347258884176156,74.01944252673172,91.45738961380387,3.1017686889825296,3.08,2151.0067430035524,2304.1161872264597,0.9729889434957582,0.9995940231061874,48.24820931194185,28.771645278565533,3.3623396160199523,1.0155300759316843,0.9772282045939751,13.81876081055555,passed,
2025/09/09 10:15:00,0.665264643654455,0.6346774308259734,74.2180155502322,91.63674963291452,3.1013627053280057,3.09,2157.5331873443706,2307.8758637183378,0.9730379115079199,0.999552933085816,48.08829123047238,28.8136921016813,3.355776934316841,1.018829317976403,0.9825887548758201,13.848853095000004,passed,
2025/09/09 10:30:00,0.6690396091061357,0.6307642159927289,74.42785404596094,91.58501304871788,3.0930785505566356,3.09,2179.5332794900696,2304.9400182480535,0.9729118081347671,0.9989095423299754,47.46910623821654,28.94740615870465,3.339519768248461,1.0056948516191335,0.9796630530652973,13.870828167777772,passed,
2025/09/09 10:45:00,0.6675543771059631,0.6358541531744645,74.15220334090242,91.62847319768765,3.099176130033222,3.1,2157.5280955824123,2317.7633812693166,0.9729859893783697,0.9995482946276207,47.971396070948515,28.37278187377469,3.3346773335843767,1.009759715315351,0.974945851134184,13.869716520000004,passed,
2025/09/09 11:00:00,0.6703455838054951,0.6308342003530205,73.9248908900844,91.06714751616457,3.0845307911924973,3.1,2174.857394258688,2309.813897130401,0.9728547601256249,0.9987877941399125,47.30219388705695,28.416001694932067,3.3088841874923838,0.9953522638140757,0.9710334021586222,13.833106686666666,passed,
2025/09/09 11:15:00,0.6706003469449244,0.6314989948678946,73.94578867867364,91.10902216064288,3.0855151126914726,3.1,2173.3653401551423,2312.303083305618,0.9728766303444827,0.998866956557116,47.333099199463774,28.335421489985507,3.3074656277422996,0.9957308150222689,0.9707212684815367,13.84059771111111,passed,
2025/09/09 11:30:00,0.6738198217784379,0.6332545738753345,74.36275116801707,91.63947933064,3.0926017009816635,3.09,2177.4213699065426,2321.5060376923416,0.972844827586398,0.9989949332791767,47.262970925545474,28.28605606778031,3.301805333680059,0.9957764542945649,0.9721373768210774,13.913390553333336,passed,
