datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/09/09 11:45:00,0.6705208305435738,0.6404239738977727,74.8126637489876,92.54327157008274,3.1102967602567677,3.1,2165.357429527194,2334.0325893639897,0.9731932896629717,0.9999992180414782,48.0318099020003,28.241630343607042,3.320072229395764,1.01491803917337,0.9771179848174,13.994438198888885,passed,
2025/09/09 12:00:00,0.6663169858672611,0.6353424330822273,73.69737537118992,91.06134677288497,3.0995756187500483,3.09,2148.8713982117233,2304.6870001796215,0.9730219610429955,0.9995786989996637,48.02039135718443,28.431165608982543,3.324567588951374,1.0064631948850986,0.970685532480812,13.804141028333326,passed,
2025/09/09 12:15:00,0.6705967730663027,0.6358758621736419,74.52722694675577,91.93034868724648,3.106713633295542,3.1,2173.0265747835497,2306.1253507888587,0.9732202293098398,0.9995489141604014,47.74022510055779,28.772120587052783,3.3127930148056057,1.0010194016388583,0.9697277194927959,13.915442352777779,passed,
2025/09/09 12:30:00,0.6761216705057956,0.6331318233542721,74.28925105811123,91.525959783723,3.0961989033035513,3.13,2177.0651003245894,2318.611559722266,0.972677642991354,0.9988871001644729,47.152706529379486,28.21431031024515,3.2851106597224393,0.9861390832536041,0.9654024591790746,13.919509144444445,passed,
2025/09/09 12:45:00,0.6798011343716981,0.6307545479819884,74.13415401484323,91.18443647172067,3.084671788878636,3.12,2185.9753745714484,2325.1199002259063,0.9724419075065159,0.9983504104419217,46.705089765282736,27.642947314548145,3.261963572539654,0.9627856177517282,0.9497299718828915,13.915248331111114,passed,
2025/09/09 13:00:00,0.6731711744057313,0.637875252135042,73.97295179640761,91.4620901031158,3.0972773568283944,3.13,2154.205908648581,2339.826658510471,0.9726322522094295,0.9994346681409927,47.72880697184416,27.333329987927605,3.2902402636167554,0.9895154034823672,0.9588240065451212,13.919265311111115,passed,
2025/09/09 13:15:00,0.6756261356689064,0.6361119208099227,74.0672194100769,91.44506622644747,3.094589140507156,3.12,2165.5461804086367,2334.9067879782738,0.9726164279698667,0.9991366108387268,47.41965132579372,27.391077324248013,3.2769914852643365,0.9765376918764566,0.951363388634667,13.927052883333332,passed,
2025/09/09 13:30:00,0.6708651833642488,0.64214455682575,74.03227363858707,91.80328025654643,3.108768349050561,3.11,2141.7174065390286,2342.703697197694,0.97280106608547,1.0000539300880198,48.20087506018709,27.348207853503116,3.2969263729111127,1.0008219517040116,0.9614478217732492,13.941026391111105,passed,
2025/09/09 13:45:00,0.6740277887813872,0.6349688886752999,74.53918901122022,91.81319724682405,3.101507749650097,3.1,2174.5121719269728,2322.368391482916,0.9728436416311735,0.9992228077495575,47.442404564541455,28.294769753775647,3.3029846535970915,0.9979427987948644,0.9716920114769416,13.947109916666664,passed,
2025/09/09 14:00:00,0.6746540043141854,0.6346898717404438,74.66803702754241,91.91932151393125,3.102535288010015,3.1,2178.3302448205322,2321.6267077899374,0.9728612253063881,0.9991921610584381,47.370365754397234,28.42824992893787,3.3029480942161964,1.0005380288886012,0.9752967346851564,13.961275239999994,passed,
2025/09/09 14:15:00,0.6739596243872514,0.6353672922617106,74.80542607112942,92.07684038050854,3.106474940626395,3.1,2177.906558454297,2320.837332896647,0.9728780869010655,0.9992930404208809,47.52198909872385,28.42145096119718,3.311788469252702,0.9960999670768421,0.9691370456124289,13.97523516277778,passed,
2025/09/09 14:30:00,0.6730379344573636,0.6379857455177532,74.75850615006114,92.22465293020942,3.110877174939495,3.14,2167.5419197676215,2329.386174242419,0.9728936064615791,0.9996410901448233,47.75039459513805,28.336890936894164,3.312990994089138,1.011923085856402,0.9799988892717323,13.989390965,passed,
2025/09/09 14:45:00,0.6712347446400556,0.6399959836908382,74.88650283490445,92.45402337995866,3.1160952549279908,3.09,2164.5118027197736,2329.4272386595576,0.973055945968219,0.9999484169360057,48.040843850864874,28.29080590348542,3.3223566451710336,1.0097501523851846,0.9729586748805801,14.003542122777775,passed,
2025/09/09 15:00:00,0.6740459862658295,0.6401384938480517,75.36482039340832,92.96182015654405,3.117768997086814,3.09,2179.4531467291536,2333.6841125784704,0.9731769218186199,0.9999034490037553,47.80682049337189,28.502730368697637,3.3133919166328294,1.013962963487132,0.9802185364818766,14.070919426666663,passed,
2025/09/09 15:15:00,0.6715340635336237,0.6469936562146396,75.6603874823589,93.73821487277063,3.1375397323271703,3.26,2162.7667949856323,2343.370832141049,0.9733523978168477,1.000825922874008,48.502880536192094,28.485566507215648,3.3263461849766403,1.0307099826946566,0.9842321125714099,14.138185844444438,passed,
2025/09/09 15:30:00,0.669915043378663,0.6481172694568523,75.40669726568976,93.48639438714054,3.1294472942227496,3.08,2151.791473189836,2361.771830062677,0.9732647329084879,1.0009242197785244,48.64456896581317,27.882190153149825,3.3331623228520124,1.0414408042447538,0.9907998772026856,14.124958466666671,passed,
2025/09/09 15:45:00,0.671137596881186,0.6471663653170747,75.27631862290114,93.3266215061456,3.128587793683269,3.08,2151.9744235159033,2358.514635776596,0.9731540866075994,1.0007706880858234,48.50053939171487,27.93377439437086,3.323728135014149,1.0387747764964808,0.99113360880437,14.111461014444442,passed,
2025/09/09 16:00:00,0.6696966457204729,0.6475296203820949,75.33674908012048,93.3916030726634,3.1324346329463078,3.08,2151.371282725662,2351.763812958023,0.9732659365861489,1.000897052856759,48.658657874878976,28.097473682445756,3.331973730032205,1.036935498802347,0.9870659336009318,14.105776330555559,passed,
2025/09/09 16:15:00,0.670219409487614,0.6474185424043968,75.38974326544586,93.4468862948053,3.136476049305336,3.08,2150.2767739974183,2349.2873668241537,0.9731629085904888,1.0008777504962252,48.646897172638006,28.20165150449222,3.3342463418303088,1.0355219613442954,0.9864924008822301,14.112775160000004,passed,
2025/09/09 16:30:00,0.6824856515640028,0.6374136585932495,75.75275971809809,93.22987163262742,3.1208760638189124,3.12,2200.9112953835183,2330.4687832051786,0.9727920029630379,0.9992543880224941,47.07506784578783,28.619725029072086,3.278832191803096,0.9874741564744041,0.9680596457291207,14.141875623333327,passed,
2025/09/09 16:45:00,0.6856158347535208,0.6366481136777532,75.67275092040472,93.06982981628056,3.11055454832282,3.13,2204.2064987874687,2348.907680866428,0.9725212059979198,0.998918344419903,46.77566887622533,27.941074682069125,3.263422261218204,0.9777489577150735,0.9630217224482586,14.162710020555556,passed,
2025/09/09 17:00:00,0.6859418006016736,0.6366159091356741,75.93937264085417,93.3010300051753,3.1100692175666023,3.12,2212.2757355895114,2350.8500037410354,0.9726478538387731,0.9989199344279589,46.737480288673574,28.018500084741433,3.2662118389023744,0.9795190892869647,0.9650501249465627,14.191636897777776,passed,
2025/09/09 17:15:00,0.6867432040790408,0.6368302737380207,76.14925549765243,93.5163727635508,3.1109393483818533,3.11,2217.0946997381743,2354.1239725817086,0.9726661663236913,0.9989141282850458,46.68913957275934,28.01331889414972,3.267221440309334,0.9784689518300187,0.964603883164018,14.22078403777778,passed,
2025/09/09 17:30:00,0.6878624270849766,0.6362588655230561,76.30963008001991,93.61645655770874,3.110676052511712,3.1,2222.0888299653384,2356.226563404083,0.9725954851069194,0.9987888390266882,46.58482023100133,27.968431795130844,3.268485536772341,0.9735508957407104,0.9616732345131318,14.241656054999998,passed,
2025/09/09 17:45:00,0.6867812665674377,0.6400377603899181,76.33199266745653,93.92605090909177,3.121054280011827,3.1,2207.9179537050786,2364.522068051262,0.9725834155896713,0.9992889176753413,46.963467042177605,27.930845700002084,3.272545309654418,0.9887348815671404,0.9705276997322276,14.270833499999998,passed,
2025/09/09 18:00:00,0.6828389507519999,0.6457563961363649,76.29811279052021,94.2625274318756,3.1302388881100676,3.11,2188.2146403146376,2377.4847504667846,0.9727663891893371,1.0000761948260957,47.670654663853156,27.57375990396099,3.2859710736413246,1.0016971355580255,0.9710905156308381,14.29172978444445,passed,
2025/09/09 18:15:00,0.6849038659133007,0.645225525793381,76.54745870543694,94.47205761294514,3.129022962092976,3.11,2197.241831047559,2382.0877840608723,0.9727641379490317,0.999951677361051,47.45864333891819,27.64551025469472,3.280628194448697,1.0053128603726702,0.9776638188563115,14.32882751666667,passed,
2025/09/09 18:30:00,0.6845187776961291,0.6456267859829663,76.74507985015487,94.67261697070728,3.131248087366654,3.09,2199.3128794609956,2383.5102808794277,0.9727931303547683,1.0000082289855954,47.53828271220893,27.64188810923802,3.289738177004356,1.0028849014585317,0.9742198111207429,14.349956255555554,passed,
2025/09/09 18:45:00,0.6882352964412995,0.6417247212072213,77.16961318859101,94.84732090651222,3.130767469671423,3.11,2221.399847798558,2371.400843818788,0.972751398521354,0.999504713589677,46.98358863462586,28.290676236581703,3.2847423071188158,1.0011677126554392,0.9819908069840086,14.378990999999997,passed,
2025/09/09 19:00:00,0.6867698179254725,0.6413241620980755,77.56291315636949,95.19394642488126,3.13785455927755,3.08,2227.215480733306,2361.8876740469523,0.9729260042565362,0.9996317160221158,47.08995023329819,28.9158492111576,3.305368276123192,1.015581335465725,0.9948077940567371,14.39993825722222,passed,
2025/09/09 19:15:00,0.6893772597218571,0.6421346547390429,77.56205927467275,95.27666333673385,3.1369619317903115,3.11,2228.1228073782254,2371.6171223060937,0.9727770364025038,0.9995583499570533,46.98090169252653,28.553927830129243,3.2885795116091794,1.006064323844688,0.9875615937039616,14.429209055555551,passed,
2025/09/09 19:30:00,0.6940071689502026,0.6400640483409873,77.68933478750019,95.29288145113973,3.1328378125895933,3.11,2240.524932911456,2374.5526461690274,0.9725873424506866,0.9991366919669549,46.465443534623674,28.502076986401175,3.267915488675313,0.995132914575041,0.985010803239206,14.458289547777776,passed,
2025/09/09 19:45:00,0.6943405465442489,0.6427589813681566,77.74183696464031,95.51409233687228,3.1342303832706166,3.11,2239.0800107196274,2383.2966706842953,0.972715549073137,0.9993881733004198,46.60443199999824,28.12068051451507,3.2574969559012525,0.987682959140945,0.9744417498769629,14.487593437777774,passed,
2025/09/09 20:00:00,0.6943701349998984,0.6442495267313816,77.8067283703647,95.67808956112877,3.135613442279232,3.14,2237.154586670549,2389.8800166298843,0.9727534829948602,0.9995427844800601,46.692987091809854,27.972629736280247,3.2561555563535514,0.9899712527493179,0.9747759945849497,14.508591899999995,passed,
2025/09/09 20:15:00,0.6941135366134934,0.6456843365636562,77.98621438112959,95.92855560738327,3.136497409045929,3.13,2240.6732527908684,2393.6142148405606,0.9729483681108401,0.9997222125450372,46.78718163440651,27.907662431353554,3.2545734515104114,0.9905241468356399,0.9730648014684242,14.535430634999997,passed,
2025/09/09 20:30:00,0.6957943568097834,0.6457222812206054,78.0988358046487,96.05452648611733,3.137725126111619,3.12,2243.181333785354,2397.3179827935196,0.9728609122163914,0.9996631281580453,46.67649734262659,27.881321040072727,3.2492755756850666,0.989855526419739,0.9742939284092946,14.560611303333332,passed,
2025/09/09 20:45:00,0.6988670606390193,0.6388776576994589,78.75690813596421,96.24659249916608,3.1334773149334287,3.12,2275.877479478307,2378.9495042119224,0.972833085324643,0.9988936828244621,45.98411185112672,28.82981017707644,3.261964112781739,0.9880253551752707,0.9849419941050651,14.585794758333332,passed,
2025/09/09 21:00:00,0.6972111111397923,0.6432171126053181,78.68966951541984,96.5853916444771,3.1438102242232864,3.13,2259.6741449610868,2385.2830079284868,0.9728860942193817,0.9994596493314624,46.41643399440912,28.78129520432473,3.264023838091791,1.0006816732117012,0.9902554823851576,14.602863788333329,passed,
2025/09/09 21:15:00,0.6982540669016392,0.6436005978064104,78.7073779611562,96.69231256792428,3.1397919755412635,3.12,2261.012100781676,2395.3265324778727,0.9728264920178382,0.9994049510863914,46.332958212769654,28.524781393347784,3.2591116942541003,0.9988661966925056,0.9894235279036963,14.619934676111102,passed,
2025/09/09 21:30:00,0.6971880633477163,0.6483106092284503,78.64647590040416,97.05356587323773,3.1466817951259403,3.13,2248.0134760141977,2406.1354070749103,0.972921988939137,0.9999377188694515,46.73046935626217,28.200563860074304,3.254082368217961,1.001778247153237,0.9852662484140216,14.645125562222226,passed,
2025/09/09 21:45:00,0.7002740349086203,0.6472643711143841,78.76676226393245,97.20458209041435,3.1438988866128548,3.13,2257.0404986133026,2409.2416447050427,0.9728066116319933,0.9996784643085899,46.42582246465196,28.160274637683095,3.2407803511694193,0.99258845645624,0.9815025109909454,14.670319234999992,passed,
2025/09/09 22:00:00,0.7003213456276326,0.6477061862014056,78.99057132694976,97.51420117191546,3.1452230132791192,3.13,2261.5861775072235,2410.742503924918,0.9728924623134289,0.9997375726389928,46.43633140866725,28.266627952442942,3.245081334578183,0.9941297370403878,0.9827133154168464,14.69551569444445,passed,
2025/09/09 22:15:00,0.7005253204875654,0.6476232405104799,79.08639348735909,97.67891933327051,3.1439190533315413,3.12,2265.7402555018925,2411.376306133424,0.972968871899048,0.9997315964835805,46.37301176075887,28.37865011409245,3.2445499741239185,0.9972743747998145,0.9864669342911405,14.704475872777778,passed,
2025/09/09 22:30:00,0.6965212941642009,0.6517549677439087,78.85017182043353,97.78282007824242,3.1493857071991256,3.12,2245.55603244332,2418.552574966209,0.9730546031106991,1.0002985519808258,46.96287212815465,28.102325572000698,3.2575846265693307,1.006431096930099,0.9857186992652893,14.689076984999991,passed,
2025/09/09 22:45:00,0.6960761925442479,0.6522910243502191,78.62254365438083,97.67944648712296,3.1477078404118353,3.12,2240.4563460464424,2418.6659487176985,0.9730612487041468,1.0003544394030432,46.98747317912445,28.019073369027137,3.2517076816690307,1.005738545194567,0.9842068503829919,14.665555776666666,passed,
2025/09/09 23:00:00,0.6962979298305956,0.652279166595861,78.4705325143748,97.61294288622352,3.147663337771538,3.13,2235.9989415798354,2418.894646646835,0.9729489438989679,1.0003267212978892,46.97328194318785,28.001872437914546,3.249088718996327,1.0059357413332104,0.9850142602539125,14.652037888888891,passed,
2025/09/09 23:15:00,0.695523779896133,0.6400809471762294,78.09082386592718,96.30737072007408,3.1122491244956354,3.08,2260.0170614491526,2404.7466193887076,0.9727661104895007,0.9989371172239742,46.04993708782022,28.35027479926711,3.2695459583946187,1.007239507625067,1.001336588872891,14.517906681666668,passed,
2025/09/09 23:30:00,0.679600782635394,0.643361923413978,76.73220200322368,95.242191803611,3.128775502268581,3.1,2200.2529339146795,2363.2120569535696,0.9730670750543232,1.0000615519679703,47.51218453937481,29.19085138209812,3.3271734147430165,1.0480388625995465,1.0182397188057792,14.278057468888893,passed,
2025/09/09 23:45:00,0.6694186507133881,0.6412699894844042,75.03111863120428,93.33971348413787,3.1070323112328344,3.07,2168.9651631723814,2341.3484460920536,0.9732597375569704,1.0000679241630188,48.08870642840309,28.505858581317273,3.336820318140623,1.0225475457901312,0.9841190511971406,14.013690117777786,passed,
2025/09/10 23:30:00,0.6257683966538808,0.6138248990465779,66.9398402723415,82.30559966744076,3.0190342450451197,3.05,2041.3004250154638,2211.394504741712,0.9716908973489062,0.9976660423518103,48.873055981674014,27.67181781217666,3.353841220790433,1.0228570676677105,0.99706453826395,12.839031626666666,passed,
2025/09/10 23:45:00,0.6240038701239381,0.6190947789856499,66.74708327748053,82.917270769407,3.0252213862579387,3.06,2018.7080160671671,2225.364971079445,0.9716392783406285,0.9983406999565237,49.341932653911044,27.56994168936089,3.361706513875789,1.0415173832259552,1.0051638607898628,12.839260365555546,passed,
2025/09/11 02:45:00,0.6553252310188579,0.6235952043168183,71.40701334308125,87.23244752896456,3.0835542854550875,3.06,2112.505637163892,2260.0544339054113,0.972029068700285,0.9984829904617929,47.79235074893262,28.976046475413618,3.331663051339504,1.0514828285517683,1.0274015562004766,13.483026345555553,passed,
2025/09/11 03:00:00,0.6601082953266775,0.6291298944358471,72.17705565968804,88.53145496699318,3.0944447753908864,3.08,2118.3992335653525,2278.6140390887567,0.9723967559417808,0.9991011664086425,47.89596931743246,28.864965490138285,3.3209688599913787,1.0539958640312483,1.0236335298907209,13.60631474888889,passed,
2025/09/11 03:15:00,0.6769115445098584,0.6380903105254183,75.52308733005803,92.65156791313868,3.1265693937045542,3.05,2182.857025914373,2323.1270818963103,0.9731129222258659,0.9998060131980979,47.40596617531442,29.24859373953496,3.303187695618845,1.0483904854451647,1.018358437921444,14.088272000000005,passed,
2025/09/11 03:30:00,0.6779093334404165,0.6431430950485696,76.55174370636314,94.18072925862305,3.1310198054878335,3.09,2203.2203784288877,2343.899754244654,0.9736502199345175,1.0003138095508581,47.58657854909519,29.088042348549376,3.305925106491672,1.043317914905332,1.00841693486862,14.237123193333321,passed,
2025/09/11 03:45:00,0.6785525929831415,0.6447750978215069,76.79507956613705,94.73798835252855,3.130005657792003,3.09,2206.5318493744326,2356.2476319065267,0.9736923403561574,1.0004223514314121,47.583007256562055,28.983992003712395,3.3076151589829546,1.0461653597695386,1.0105761701610254,14.28152559166666,passed,
2025/09/11 04:00:00,0.6782271249242441,0.6455865784945698,76.77585940657502,94.98627057553624,3.125480526470968,3.09,2206.1523740656808,2364.7423259131947,0.9737112889771418,1.0004577435189548,47.60951353067013,28.847619770908402,3.308597182686621,1.0477039806208568,1.0114735984526049,14.286242373333334,passed,
2025/09/11 04:15:00,0.6837101235900231,0.6361754411382502,77.18355262748871,95.00299376759398,3.110462102749432,3.08,2244.0793267757313,2347.779073955681,0.9735312194954626,0.9992645879477572,46.475487277925765,29.85779619807591,3.304795557979104,1.0477068531499216,1.0321705579081586,14.282801536666671,passed,
2025/09/11 04:30:00,0.6807318730671942,0.6417585366599788,76.9706424274762,95.38573446482116,3.1149526663223455,3.08,2225.222640656221,2361.5185634089394,0.9736491756872327,0.9999068026230048,47.06292950004065,29.39801919326385,3.3070961920734536,1.050301545600339,1.0242228085192746,14.287481743333334,passed,
2025/09/11 04:45:00,0.6806217088509994,0.6475695744599895,76.47695556309964,95.6087078336671,3.1230213619060505,3.08,2192.474605337146,2384.6832793054577,0.9732466553713468,1.0004491135506468,47.45344600508115,28.84845113784499,3.2978431783657616,1.0687487152495692,1.0352976916707706,14.29456185055556,passed,
2025/09/11 05:00:00,0.676097055930605,0.644584270444625,75.48752636665041,94.45049809343965,3.113910560814388,3.07,2176.0776603881595,2362.1924492473304,0.9731851706506027,1.0002495960758901,47.599957692139846,28.850948363630014,3.3018192593794806,1.054180315034055,1.0199654785951953,14.131767222222223,passed,
2025/09/11 05:15:00,0.6777648384995907,0.6464422959733567,76.42063198649751,95.46451992652906,3.118304898853935,3.1,2203.049051350399,2364.655465403556,0.9737401081257521,1.0004566282606142,47.559662601083794,29.03379725763577,3.297913268515082,1.0434567575363316,1.008893342183854,14.243495371111102,passed,
2025/09/11 05:30:00,0.6829253929292916,0.6444855141773734,76.71181504930361,95.62821750603966,3.1137918412799563,3.11,2219.601620804275,2371.9492729091844,0.9735438849302871,1.0000029021286312,47.05178114389398,28.908723132570216,3.2786841083959377,1.031247610402371,1.0059097298170832,14.297133711666662,passed,
2025/09/11 05:45:00,0.6837289843007047,0.6470619929038613,76.92039264434817,95.9892087371034,3.1168587169969544,3.11,2218.2460813689186,2385.8662818503203,0.9735495883117823,1.0002252873739643,47.17456992752601,28.597891147251975,3.276125341396214,1.0332536578874556,1.0052505043992792,14.350367753333332,passed,
2025/09/11 06:00:00,0.6875712400671196,0.6486495451137549,76.9195212632156,96.13476992730372,3.1178279053738764,3.15,2216.9822964684845,2400.1810026878675,0.9733328200572166,1.000203159625632,46.99581790353662,28.17565707063719,3.2517734311494415,1.0274754328552074,1.002221254353577,14.395520577777786,passed,
2025/09/11 06:15:00,0.6925330594835625,0.6471865254579011,77.7803725418381,96.92618523237154,3.1243283759509564,3.12,2242.578572545039,2398.5135331135543,0.9733559569510603,0.9999520810227119,46.53547272384446,28.692720980213025,3.2470284392442004,1.023577571035096,1.0062533299766474,14.500295761111115,passed,
2025/09/11 06:30:00,0.6979134022193838,0.6533003274846525,79.05541094434209,98.66587547033753,3.1395219446221536,3.13,2261.0830499223043,2427.5621655249874,0.9736156756600424,1.0004948910200633,46.52491519977267,28.641973339958856,3.2337383380746862,1.037163081944084,1.0178308825877072,14.720104544444439,passed,
2025/09/11 06:45:00,0.7182508496427548,0.6616159904922676,81.69558174153437,102.36254625336484,3.1589795593663013,3.17,2343.970074921909,2493.2434976361,0.9733955182583142,1.000309104669423,45.2136954732272,28.18056800956694,3.1170264062573914,1.0051312454309693,1.0004644654053654,15.280658799999996,passed,
2025/09/11 07:00:00,0.7135527118799257,0.6657710323999685,84.53160708175271,105.13907909163188,3.149015022783158,3.16,2406.453237549249,2558.223205084434,0.9743707854461033,1.0007544902299759,45.465778729204466,27.924784575146937,3.1924831997730707,1.0514557544289511,1.0349457164116378,15.633840701111113,passed,
2025/09/11 07:15:00,0.7102292380441096,0.6720654235905995,85.16267784459436,106.38998106474811,3.1801456718214163,3.12,2395.2032554606153,2556.193107560323,0.9744156427827813,1.0016215226329823,46.07699545843092,28.784434998314723,3.212273022347462,1.105638858595008,1.0759938519371572,15.746161713333338,passed,
2025/09/11 07:30:00,0.7231781587138483,0.6643339870140643,84.88959517179273,105.70773636270387,3.1683973956071,3.1,2420.599090522078,2543.4463304026726,0.9738290907193136,1.000362000271169,44.7364124316279,28.74041169564238,3.145166375764881,1.0411516674461712,1.0390254079109307,15.728068583333332,passed,
2025/09/11 07:45:00,0.7121906621717454,0.666125241016396,84.05171752619748,104.71827414615889,3.1637158486061927,3.13,2379.686087362182,2539.6271454445696,0.9741115718967229,1.0009932970641717,45.711710631096146,28.474394450628353,3.2023417114081947,1.0755040568497956,1.0563794908085267,15.563309238888884,passed,
2025/09/11 08:00:00,0.7125640811369982,0.6617368040023374,83.12393125748889,103.49987005192315,3.161221411682886,3.13,2369.394627266708,2501.6931722438326,0.974053880594259,1.0006509850492737,45.53846034894969,28.890698267556843,3.1844787873174827,1.051416753959244,1.0389762841537722,15.398587049999993,passed,
2025/09/11 08:15:00,0.7069038647555951,0.6631142203488563,81.78083657273713,102.11602029622931,3.155816877006876,3.11,2324.201859841293,2498.9152420724868,0.9738737463629354,1.0009489077207088,46.17080043431197,28.125101446404486,3.1979554846129505,1.0471780919063483,1.0253013794562782,15.22087435,passed,
2025/09/11 08:30:00,0.6986217856355796,0.6658946710984877,80.54823768312802,100.95842799426117,3.154819658393041,3.13,2278.3727388147913,2491.4578831353265,0.9739556825992768,1.001565669095088,47.003980673105424,27.64926440518924,3.2186625929536294,1.0575225532499168,1.0213461564779795,15.047955413333336,passed,
2025/09/11 08:45:00,0.6993025128334985,0.6596963494012379,79.59898738484812,99.52137210670821,3.1490388861477436,3.15,2263.582796754405,2454.986912042407,0.973780368774681,1.0010780540730884,46.73643717825663,28.1079031269347,3.2167912834674013,1.0454712626390115,1.0184983706402242,14.858959499999996,passed,
2025/09/11 09:00:00,0.7012575965435199,0.657170573401305,79.1983057731741,98.95354166029999,3.1459548669543564,3.16,2262.032258372136,2440.5256093551366,0.9736903030574715,1.0007944774659934,46.47042112205421,28.232736493026298,3.199835961688273,1.0333343042313288,1.0123601755249794,14.794034811111112,passed,
2025/09/11 09:15:00,0.7028245099036371,0.6550181069781779,79.08804827411768,98.60372048533573,3.1346376197974237,3.14,2267.716034003595,2446.2727161571015,0.9736053665659484,1.0004380269724291,46.20480481029976,27.793188881900726,3.194434956679822,1.0167702509015557,1.0004522552239155,14.776646475555555,passed,
2025/09/11 09:30:00,0.706161619941152,0.6538737914207168,79.02115138928751,98.49984103289353,3.134883836960029,3.18,2275.10601630978,2438.1075141139513,0.9735254094453039,1.0001870906809924,45.91772977513951,27.779205214742458,3.169452713396446,0.994619425280055,0.9840655930477799,14.775376916666671,passed,
2025/09/11 09:45:00,0.7057614695962982,0.6499890440283576,79.15587572274582,98.23518184683255,3.119348234206311,3.14,2294.2098579924973,2436.713846715108,0.9737180173824013,0.9997414769685519,45.588266669739376,27.744993264445917,3.175557692230347,0.9879554792589923,0.9815799188433535,14.75739850444445,passed,
2025/09/11 10:00:00,0.6956624661917725,0.6529705789067823,78.79767685298462,97.98457550894383,3.1286243290745115,3.13,2263.1273396635106,2428.010726548993,0.9739489804728864,1.0005174473992815,46.5738276988065,28.10390963017206,3.2277452492095544,1.0260461235904574,1.0032181778845095,14.676808684999996,passed,
2025/09/11 10:15:00,0.6965416384909365,0.6494110148753179,78.15501516384403,97.13148517224661,3.123315344476443,3.13,2254.885209296785,2415.8937667889873,0.9735656024594898,1.0000648574569964,46.30024573512882,28.142877475754165,3.2174256982134275,1.0183600104434556,1.0015818954897016,14.588315646666665,passed,
2025/09/11 10:30:00,0.6925272553591116,0.651382445454714,77.38914169806485,96.5037367950684,3.1261078278989283,3.17,2226.239453451124,2412.2109851894625,0.9734659692103051,1.000425216259776,46.75995790795628,28.014425343783216,3.220498491935002,1.0340048024817161,1.0096085260737497,14.500296225555555,passed,
2025/09/11 10:45:00,0.6868228685056658,0.6513586813280349,76.90696641694193,95.91776472733697,3.122006904745571,3.12,2211.413687355128,2404.954833050209,0.9735948086804881,1.000612265975118,47.18283933751626,27.851066157143773,3.241582381596974,1.0339248518060764,1.0024418506918111,14.41233439555556,passed,
2025/09/11 11:00:00,0.6923754706372112,0.6489739329609443,77.33331051594348,96.20854636327668,3.121647217684779,3.12,2231.8702937496323,2404.0508586091073,0.973452704012587,1.0001539388576626,46.612866002855235,28.048966536378995,3.223504055603563,1.0217573459003635,1.00037684283906,14.471710366666672,passed,
2025/09/11 11:15:00,0.6956044491778351,0.6400229590222026,77.65463805168599,95.8950141366065,3.112215798145991,3.1,2263.2869569959935,2378.644112660256,0.9733435200678568,0.9991388636615841,45.753696657722465,28.993686308334297,3.228273805647339,1.014586205570013,1.0089940351870066,14.446691208888897,passed,
2025/09/11 11:30:00,0.6887263147681943,0.645399837403003,77.35226100366998,95.88016411573419,3.1191932602773087,3.11,2237.4279888017054,2383.4563907868574,0.9736346984954183,0.999982820838649,46.6538826747033,28.692142067405857,3.2510076989268533,1.0302527916008821,1.0087454006308911,14.413431413333338,passed,
2025/09/11 11:45:00,0.6853967058261089,0.6488450389465218,76.66781084570552,95.38814827276647,3.1167214341716685,3.1,2211.8428322862806,2394.4889760665465,0.973598068947193,1.0003904281365685,47.13644769624815,27.906646220309764,3.2468126206840853,1.02829202860523,0.9981724840188616,14.356653079999997,passed,
2025/09/11 12:00:00,0.6806049118071393,0.6482656545249373,75.84827359755847,94.51859957874052,3.1175180589252647,3.13,2188.0593105705266,2376.8780555253657,0.9735171146589153,1.000526264552718,47.50063613497532,28.034141895811246,3.256341774832772,1.0337451289158173,0.9985092186735295,14.231274676666676,passed,
2025/09/11 12:15:00,0.6822551620609627,0.6444808723805145,75.82053961280393,94.20418499983334,3.1117734738780745,3.12,2199.0340461967066,2366.2808501796694,0.9733867695518515,1.000017032525713,47.16103353641721,28.133065033422827,3.2526833861259066,1.0152787374525098,0.9874773230439283,14.206225794444437,passed,
2025/09/11 12:30:00,0.6807963233774946,0.6432688522722894,75.58621163654321,93.84555783977771,3.107642295246456,3.11,2196.8394008929804,2360.0171557802564,0.9734307746586134,0.9999395972188623,47.166601097979836,28.157291136064366,3.2553202434093715,1.0143410932864205,0.9863198874183812,14.161080168888878,passed,
2025/09/11 12:45:00,0.6797089164904405,0.6425950341417516,75.34415848010804,93.5445495163533,3.104875453483727,3.1,2192.228650372125,2356.7506393293643,0.9733841742308307,0.9998791911526504,47.21784420726253,28.060165575219568,3.257210882156725,1.0099367994868604,0.9816232856891238,14.124014134999992,passed,
2025/09/11 13:00:00,0.6784562237043587,0.6422925125714563,74.93393600558659,93.13070828341476,3.102226408354143,3.14,2180.8067388226464,2356.134361460101,0.9732454138812529,0.9998670812097843,47.29791606658967,27.943480429795294,3.257365219128526,1.0148231741809612,0.9853860047457298,14.074618494444442,passed,
2025/09/11 13:15:00,0.6724407355491986,0.6434454025166579,74.58405953664759,92.80195804754649,3.100477687039172,3.1,2166.114267055327,2351.4349124347523,0.9734707087934314,1.0002207194730184,47.81422785386671,27.85386978858722,3.2811966917907873,1.0216512314747404,0.9831519676382434,14.00656043111111,passed,
2025/09/11 13:30:00,0.674760264815283,0.6396580774565784,74.30668156478296,92.3043168799514,3.0942234102330186,3.11,2170.948610627676,2340.9667688668046,0.9731924003813056,0.9996589995298997,47.41216299225115,27.847626376321628,3.2684109319458226,1.0005202369001123,0.9706183957136741,13.960874192222217,passed,
2025/09/11 13:45:00,0.6713614977073825,0.6474994801774583,74.43573693699,92.9928530200564,3.109320683031322,3.11,2150.0531284876433,2357.9298957805277,0.9734338431518602,1.0006943692238561,48.198962508277226,27.58736461544042,3.278084400030663,1.0230689884115174,0.978135200998589,14.016764856111113,passed,
2025/09/11 14:00:00,0.6695324503906206,0.6433143188842027,74.12272970368731,92.36240262546058,3.099187326547303,3.12,2154.349967343105,2341.623265732702,0.9734903165281391,1.0003040579135427,48.022096576571826,27.830090592348345,3.2854227033848904,1.017382194616363,0.9759253976373854,13.933863264444444,passed,
2025/09/11 14:15:00,0.6720639221671467,0.6373104172409274,73.68843670357174,91.55532209668664,3.085089887554555,3.1,2162.157142712243,2330.190186117562,0.9731539244404632,0.9994649612627882,47.43705109279564,27.834519484088904,3.2708820098161286,0.9988909831517843,0.9691469830076044,13.85929531555555,passed,
2025/09/11 14:30:00,0.6704761247198565,0.6441535263830788,73.81571563042735,92.19359192759768,3.0971522434700782,3.16,2143.537996991202,2352.2253339924964,0.9732550809635487,1.0003236018774275,47.99295613385039,27.599941274549284,3.274235443868403,1.030120217936812,0.9885052370012746,13.924063486666673,passed,
2025/09/11 14:45:00,0.6665666815192581,0.6418646966978281,73.58634681415408,91.75483681957712,3.09413587321103,3.11,2142.6288741808244,2332.392171236476,0.9734109824475564,1.0002238214812047,48.15416136152319,27.8041804933548,3.293834951511513,1.0158818248802337,0.9730187795922894,13.846323149999995,passed,
2025/09/11 15:00:00,0.6696650431980048,0.638004341343982,73.28514885535503,91.23847525521359,3.0825093411895415,3.1,2151.634630345599,2326.598207783778,0.9732381956964048,0.9996198729857502,47.61288473819654,27.7038830474551,3.2698465168607953,0.9982149074083678,0.9649859772589412,13.804194555555556,passed,
2025/09/11 15:15:00,0.6693968851060021,0.6369358817675375,73.25283019736206,91.12786424450051,3.0787580500176364,3.1,2155.8440157524274,2322.732232055216,0.9733168952069768,0.999507824201066,47.54286417561839,27.74722928067099,3.269170303017564,0.9945568620034733,0.9625363310746652,13.788452675555563,passed,
2025/09/11 15:30:00,0.6647394229811825,0.6417663925325119,73.07437043253323,91.25691520388352,3.0848673775558377,3.09,2134.355741297187,2332.9248846735827,0.9734796616679535,1.0002284023747108,48.1937954608999,27.457536582398593,3.286108916261289,1.0123145328696832,0.9678105571983995,13.780968269444449,passed,
2025/09/11 15:45:00,0.6644721517817845,0.6418386806625558,73.16985034110125,91.35772148610795,3.0827798996347537,3.1,2138.43375743806,2334.679618602261,0.9735965281153055,1.000245794159832,48.19718215634496,27.454358779030617,3.2873698047347113,1.0133783514763244,0.968406270097226,13.789624004444455,passed,
2025/09/11 16:00:00,0.6652436752158136,0.6389256616415617,73.13678830955753,91.12150933896375,3.077808166300555,3.1,2144.6638998562894,2328.6180760324883,0.9734632345354906,0.9998609598320845,47.96240165209533,27.503333829644294,3.290464232064602,1.001505133270792,0.9617265150464759,13.767903795555561,passed,
2025/09/11 16:15:00,0.6597031298734833,0.6387830107558705,72.26218456592107,90.2589845751592,3.0708007008284133,3.09,2122.69630200191,2324.190053759935,0.9733641291543056,0.9999591805536806,48.29641954765974,27.292458495689193,3.2957591636102963,1.0116448379227172,0.9671763005045597,13.655501737777781,passed,
2025/09/11 16:30:00,0.6603322107011581,0.6399589328096013,72.65268543629422,90.71973689457838,3.0783486474715867,3.09,2127.2412388650996,2321.490940290405,0.9735298890496888,1.0001520951954137,48.40735930499336,27.493745127370296,3.303778624536024,1.0087363355669658,0.9616971846387623,13.69474868666667,passed,
2025/09/11 16:45:00,0.6618843869615971,0.6296568081674994,72.98378693367093,90.42543337591118,3.063224969935646,3.08,2168.5906206993,2297.4412312945697,0.9733434290963189,0.9988451580812379,47.42560020449111,28.63234841245811,3.3092257331600266,1.0078149346794634,0.9764190877951376,13.68046028555556,passed,
2025/09/11 17:00:00,0.6566700664083119,0.633043921276261,72.46984175988383,90.134964868421,3.067350325390825,3.06,2141.4443132446236,2299.0380499595885,0.9733986791031299,0.9994256340094051,48.07062807289687,28.377233626495915,3.3244454198655657,1.0203581944337516,0.979029880495701,13.620515021666659,passed,
2025/09/11 17:15:00,0.6540126998255003,0.6316964400500515,72.06202008873052,89.63963470332665,3.0613072652423594,3.06,2136.4797567057576,2292.8548245831253,0.973339570148301,0.9992861948107479,48.12808476122519,28.28395692421168,3.327180552309794,1.0149156460938942,0.9743400196732334,13.559554133888884,passed,
2025/09/11 17:30:00,0.6513585941541811,0.62948665582072,71.61684147693744,89.0691110106976,3.0526278025374043,3.07,2133.511884519732,2286.6075977855103,0.9732441632074684,0.9990328196080589,48.091476489703744,28.26976520109194,3.328953000053115,1.0141798956285364,0.9756491698784744,13.492979622222219,passed,
2025/09/11 17:45:00,0.6472521827980223,0.6280438022408162,71.13584515434188,88.48265290087542,3.0460639577664748,3.09,2126.250843522582,2277.873260166459,0.9732262123074438,0.9989342803266765,48.257821764773055,28.218674046724274,3.3378955457035815,1.0113214378190851,0.9720079288949566,13.415243697777768,passed,
2025/09/11 18:00:00,0.6405901637528867,0.6244858653905224,70.21176348219791,87.31682959502803,3.028392662955407,3.07,2119.41206777544,2261.806173860863,0.9732871262482476,0.9986093017890781,48.337512755000745,28.104457477197574,3.341704603625498,1.0038466673215125,0.9659195114900286,13.268049177777769,passed,
2025/09/11 18:15:00,0.638800812815624,0.62446708232006,69.46769655119888,86.64666029383532,3.024393936196158,3.07,2096.7280161429167,2268.7366402771695,0.97279482957186,0.9985401080217359,48.445938261211374,27.732663154807394,3.337155567912829,1.014624130609356,0.9775654300455743,13.202884835555553,passed,
2025/09/11 18:30:00,0.6342133419067079,0.6230386346016641,69.1348427198414,86.16408190409567,3.0145567063412053,3.06,2097.464020754435,2258.0362331903257,0.9730804322202,0.9984848661847773,48.62187343496528,27.57196498574247,3.3463041218817766,0.999366504831675,0.9605859078824588,13.1299025,passed,
2025/09/11 18:45:00,0.6307751313822193,0.6267501202304997,68.34977494059122,85.71650870697019,3.0272804486460596,3.08,2056.4980711227895,2256.552660876492,0.9726708164823316,0.9990553134285785,49.23807526042768,27.419286066829596,3.3508345171016374,1.015292832125201,0.9693812255115828,13.056814155000001,passed,
2025/09/11 19:00:00,0.6278778925343238,0.6208896001019594,67.72951237806703,84.71747440421318,3.004994335196842,3.07,2066.5615212862604,2243.8032543215045,0.9726309729403572,0.9982879318941714,48.87675685291658,27.372677058002786,3.3423061144503157,1.0026725314911535,0.9653894511615184,12.95262173333334,passed,
2025/09/11 19:15:00,0.6295130057329137,0.6171323339876188,68.47705257846268,85.17378571750349,2.997799610948523,3.05,2103.588575540939,2234.1840502569307,0.9730623875896536,0.9978200170295403,48.39761008219414,27.941347656430075,3.349712742465169,0.9929074271011464,0.9602517151819997,13.003773090000008,passed,
2025/09/11 19:30:00,0.6348578394398563,0.6083817817428704,68.71306257592224,85.03097492446084,2.989356356310762,3.0,2125.4933729818245,2242.441390407589,0.9718926568391405,0.9963917477143573,47.16478394530757,28.997250338833844,3.351729314254073,1.041553003736238,1.027655871171265,13.05731354888889,passed,
2025/09/11 19:45:00,0.639175054369822,0.6151546545014123,68.89152977894076,85.72582094736605,3.0145700026759132,3.01,2097.8226880626544,2256.7770943690857,0.9716392371567286,0.9972395525004683,47.5822852992585,28.803976213193582,3.3449774069705467,1.0554884337729968,1.0353458245207952,13.127245877777783,passed,
2025/09/11 20:00:00,0.6415128419543199,0.6217232622577189,69.15276559737204,86.42338150166479,3.0290878891103445,3.04,2084.1319586481322,2272.2636070840394,0.9717933767748667,0.9980272791389354,48.009344979510054,28.28369019710951,3.335981456323321,1.0497729505774347,1.0210570778707315,13.19590504833333,passed,
2025/09/11 20:15:00,0.6423908906904656,0.6247328858516823,69.47985531241143,86.92721291232694,3.0383098413384464,3.07,2088.5763958459943,2264.730645141415,0.9722574135073093,0.9984646665835973,48.255465842342716,28.236897890311404,3.328948811313239,1.0239968753296946,0.9908829048477399,13.226695624999998,passed,
2025/09/11 20:30:00,0.6425353244574609,0.6224899080992731,69.93606452678338,87.16073079741092,3.0254904487762793,3.08,2115.3868869606654,2266.435924546332,0.9727106144598945,0.9981829755051467,47.99020999535216,28.25296249023982,3.3326566249839935,1.0149783105146282,0.9836020346383394,13.257163064444445,passed,
2025/09/11 20:45:00,0.6431291017819067,0.6227983146745438,70.20743071574434,87.38513936140772,3.0251724861308413,3.09,2125.3621639654334,2264.3274784500627,0.9730178899007271,0.9982534270876137,47.970320593793204,28.265962234793744,3.330377103846268,1.0065401136603511,0.9744501395687953,13.279568328888889,passed,
2025/09/11 21:00:00,0.6446426129821158,0.6237376719462516,70.43095568600883,87.61669536567375,3.027918875109112,3.1,2129.852013023212,2265.832934325808,0.9731466719246091,0.998350273719304,47.97354331008011,28.170478400604292,3.325318590883522,0.998735625789217,0.966408345101837,13.3097774211111,passed,
2025/09/11 21:15:00,0.6484620592212729,0.623022067799118,70.55235435070361,87.68179005630398,3.0262924676763725,3.11,2138.834415081178,2269.2136680420517,0.9730585583488153,0.9981105262688501,47.634277539581774,28.029738835240916,3.3045022392002323,0.9883513947831928,0.9618705158056213,13.340042711111103,passed,
2025/09/11 21:30:00,0.6510593155450888,0.6251069976502464,70.57549612953943,87.83280061780626,3.0308437081273474,3.12,2133.157291654409,2278.1497505005855,0.9729460467885976,0.9982626044474647,47.6584763730059,27.660566237718633,3.290854769979925,0.981862699611655,0.9557086461705657,13.369982193333326,passed,
2025/09/11 21:45:00,0.6528766421995507,0.624277139658844,70.73887775022112,87.91007113908252,3.029880148402812,3.12,2141.132624785144,2278.8134899347683,0.972943506739922,0.9981102145024697,47.450471995019335,27.710924462247455,3.284426326572265,0.979830913569944,0.9565386663155392,13.391906990000003,passed,
2025/09/11 22:00:00,0.595054200572938,0.607772090152693,64.05553431134393,80.07022349466952,2.926586145642711,3.11,2039.264067604403,2203.7198929012234,0.9727168269421167,0.9969776202174934,49.503060553380735,26.44534085812526,3.367919115807278,1.0029241875661212,0.9588220418131911,12.417458075000004,passed,
2025/09/11 22:15:00,0.4868873407155855,0.5570984201556121,52.48869148532318,66.24224867533378,2.684786788678891,3.0,1954.7337066701402,2104.218376955959,0.9699742157112363,0.9903773390384212,51.25670875948599,25.14589426545073,3.4514009644165706,1.096556466477579,1.0148152749755257,10.897420930000008,passed,
2025/09/11 22:30:00,0.5005511029030825,0.567458381985661,53.302270405503506,67.43653726047259,2.74245297614486,2.99,1918.2982259012172,2084.128529930802,0.9696391388382691,0.9918135397340635,51.35040760940426,26.238609290261387,3.4535383699037405,1.1255411872462862,1.044452980934076,10.976467168333338,passed,
2025/09/11 22:45:00,0.510340872487926,0.5700579422932283,53.922434796471045,68.15658304044973,2.7632960216532694,2.94,1919.460510599498,2081.485806178159,0.9696228807297768,0.9921350663600835,51.019672794680076,26.581660336645793,3.433010531224303,1.1176862531413938,1.0488514745522068,11.05579904,passed,
2025/09/11 23:00:00,0.5727337814200638,0.5919153724100044,60.08966672530729,75.38987209522305,2.8946287130263633,2.96,1966.5627412006895,2143.880482987571,0.9703674514084983,0.9950378006638873,49.51006632936117,27.766313264263346,3.384290075097374,1.0873725450861125,1.0537087185215368,11.898206980000001,passed,
2025/09/11 23:15:00,0.6155147981728558,0.6078276990610534,65.2955959614777,81.44329819907318,2.979750728262892,3.05,2037.6435799186845,2199.1930739848613,0.9712808915703234,0.9967076807089413,48.40215541958862,28.419120562794493,3.3418009093514165,1.0522154531039625,1.0291352234034827,12.624717105000004,passed,
2025/09/11 23:30:00,0.6642632305519899,0.6382357293724837,72.72344834139652,90.70039834228402,3.097060129461899,3.09,2124.975441815678,2300.2892534426755,0.9731820183528421,1.0000294408849117,48.05820541747977,28.66948768998757,3.2899138399377184,1.0351110865203161,0.9940774629870144,13.705310850000005,passed,
2025/09/11 23:45:00,0.6676249415296717,0.6344015527756638,73.83646159773357,91.38191442401038,3.080915670985301,3.09,2176.296621012853,2305.011474074096,0.9737909590793886,0.9994765679705928,47.42321213990029,28.73479998800424,3.2913328397592108,1.013395847439524,0.9813732156170014,13.80653233666667,passed,
2025/09/12 00:00:00,0.6321716056304798,0.6163451459105478,68.33048622323409,85.46214054741873,2.9817988346626167,3.1,2118.853291959898,2240.0416080724654,0.9732358505054779,0.9974941271583286,47.82389271439178,27.937364685710477,3.3139902871522597,0.986874665142282,0.9598973635112643,12.997347733333324,passed,
2025/09/12 00:15:00,0.6275198043234114,0.611875105382389,67.80516179256662,84.59960678268595,2.9552723831866374,3.01,2125.7458161587056,2248.5431782018886,0.9730462172603283,0.9967824610067629,47.64771907764681,27.216038754815607,3.3229894234665647,0.9748538308634963,0.9514175795068573,12.927215461111114,passed,
2025/09/12 00:30:00,0.628551824369322,0.6212179790588307,68.08868463457173,85.57789588113238,2.9922496916121153,3.08,2094.774655687444,2239.621264516666,0.9734595419925673,0.9983023386040206,48.54750043962508,27.708880602727373,3.3249222190627847,0.9872503161746804,0.9492322985261323,12.96959485555556,passed,
2025/09/12 00:45:00,0.631264664543138,0.6207335888671145,68.17171368373074,85.67057329871975,2.9854270554478703,3.12,2098.174176967788,2260.32261706892,0.9731717315140059,0.9980555665484123,48.23062618668705,27.43614113028185,3.3170460829081856,1.001632215125446,0.9670553732437212,13.011974249999993,passed,
2025/09/12 01:00:00,0.6278840790131747,0.6173599019487455,67.84806906276191,85.14477073331955,2.9761576337262947,3.09,2100.8655715808045,2248.4604129937047,0.9731519754474183,0.9977048956124889,48.13231383072689,27.716190882375614,3.327190598742188,1.0047645878423752,0.9722623361795985,12.94427973055556,passed,
2025/09/12 01:15:00,0.6307705721521811,0.6152287789875365,67.92975402838327,85.19836017950513,2.981188021643408,3.04,2104.1931744872104,2243.8007195223577,0.9727051530789628,0.9973321230813279,47.78442548095441,28.217145311002707,3.3230318747136214,1.0136486701689726,0.987662436942036,12.962187315000001,passed,
2025/09/12 01:30:00,0.6313800675174757,0.623092230415349,67.69774274445436,85.5587579164562,2.9993681828577508,3.02,2064.580532763041,2268.4395167593634,0.9723803926015058,0.9983154311027491,48.41150723764226,27.64860564336689,3.320927704802859,1.0401520532022832,1.0029547414795787,12.996322472222216,passed,
2025/09/12 01:45:00,0.6330231305291222,0.6238337645638906,67.8978950675009,85.84652136725033,3.0029376440035898,3.05,2066.26590554474,2272.911497184936,0.9723247071436992,0.9983566890331285,48.37041930413962,27.66442739504035,3.3201271899751594,1.0411907468010961,1.004043480288419,13.030279166666666,passed,
2025/09/12 02:00:00,0.6355406022096536,0.6196161264412848,68.37961585523965,86.05871649115613,2.9921223797245533,3.03,2099.4620739451625,2266.8146477318032,0.9725836832108816,0.9977519666317439,47.787918669117374,28.031594893523227,3.3132301822935246,1.028516472217371,0.9994961961644458,13.064434295000005,passed,
2025/09/12 02:15:00,0.6349712819626276,0.6285484832103597,68.05466233810219,86.38757260343101,3.0129223649156747,3.04,2051.1971104866116,2293.613962565947,0.9721877605707843,0.9988908770940823,48.62890746301594,27.339133109788374,3.3190881865432473,1.0585597745409978,1.0152213080446024,13.090578453333325,passed,
2025/09/12 02:30:00,0.636679472998889,0.6302495745807936,68.32640871924909,86.80842599151013,3.018615897503592,3.05,2052.748645384419,2297.7833789025453,0.9722746053457094,0.9990916889882632,48.65341323689539,27.40650091297567,3.3167508265650305,1.0618577310628916,1.0166901038808074,13.132585131111112,passed,
2025/09/12 02:45:00,0.6401749277363965,0.624551384120016,68.85820541174631,87.00363169377397,3.0072953513001477,3.03,2092.4681863817264,2285.808274771623,0.9725073509008457,0.9982916998602621,47.866345065165774,28.033491050311024,3.3049368532063697,1.0489165002465433,1.0154207867655354,13.16677044833333,passed,
2025/09/12 03:00:00,0.6425015662159145,0.6198226326951296,69.24770337448662,87.16589243015346,3.0069188639586364,3.04,2111.2234947064167,2278.909920192785,0.9721865516329481,0.9976504714232034,47.32784119199214,28.83109838363532,3.3147421524743708,1.0636962961960874,1.0385632837067151,13.200774980555556,passed,
2025/09/12 03:15:00,0.6441770029297854,0.6205319652218726,69.45307792210802,87.45989098423654,3.0097493512830504,3.02,2113.9220704681074,2283.4475188788715,0.9721755194552284,0.9976986641231579,47.23622359752851,28.86706311014433,3.3121441870047326,1.0659311249538876,1.0408732750794853,13.234980268888883,passed,
2025/09/12 03:30:00,0.6456656957980913,0.621940730721771,69.63783381773933,87.76670130704383,3.011853087199141,3.02,2115.1676883933224,2290.490685647633,0.9722422405399614,0.9978425841862576,47.24288915340167,28.79411839338428,3.3078059038588403,1.0691274543029174,1.042841227727452,13.269195775,passed,
2025/09/12 03:45:00,0.6475470062953318,0.6229582148607024,69.89213479169862,88.12199167971673,3.014381219206204,3.03,2118.5970015983503,2297.3201095960003,0.9722693582257438,0.9979243989065323,47.18866371816919,28.781294430611666,3.3049408929742596,1.0723557400050319,1.0456563960062608,13.311257605555566,passed,
2025/09/12 04:00:00,0.6480393593679845,0.6292881325319085,69.86838706456928,88.52597325273271,3.0238273855171625,3.05,2098.0150765332005,2315.4294289035843,0.9723717903028536,0.9986978589038296,47.68431044093736,28.139571119290647,3.2993973637402725,1.0744612144836128,1.0382861496112925,13.345494360000002,passed,
2025/09/12 04:15:00,0.6496981352643175,0.6286746557205348,70.23000712346945,88.85912452122298,3.0233740584156643,3.04,2112.392503238837,2313.041159188496,0.972557997466901,0.998591397341393,47.534799621419666,28.23854692338203,3.2972451458182928,1.0607456853135524,1.0264545224117096,13.379741332222219,passed,
